{
  "sql_data": [
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "End Uses",
      "table": [
        {
          "name": "Heating",
          "electricity_GJ": 456.15,
          "additional_fuel_GJ": 212.35
        },
        {
          "name": "Cooling",
          "electricity_GJ": 857.44
        },
        {
          "name": "Interior Lighting",
          "electricity_GJ": 3045.5
        },
        {
          "name": "Interior Equipment",
          "electricity_GJ": 3073.51
        },
        {
          "name": "Fans",
          "electricity_GJ": 1468.1
        },
        {
          "name": "Pumps",
          "electricity_GJ": 541.39
        },
        {
          "name": "Heat Rejection",
          "electricity_GJ": 45.93,
          "water_m3": 477791.57
        },
        {
          "name": "Water Systems",
          "electricity_GJ": 2148.15,
          "water_m3": 9287.2
        },
        {
          "name": "Total End Uses",
          "electricity_GJ": 11636.17,
          "additional_fuel_GJ": 212.35,
          "water_m3": 487078.77
        }
      ]
    },
    {
      "report_name": "AnnualBuildingUtilityPerformanceSummary",
      "report_for_string": "Entire Facility",
      "table_name": "Site and Source Energy",
      "table": [
        {
          "name": "Total Site Energy",
          "total_energy_GJ": 11848.53,
          "energy_per_total_building_area_MJ/m2": 255.8,
          "energy_per_conditioned_building_area_MJ/m2": 255.8
        },
        {
          "name": "Net Site Energy",
          "total_energy_GJ": 11848.53,
          "energy_per_total_building_area_MJ/m2": 255.8,
          "energy_per_conditioned_building_area_MJ/m2": 255.8
        },
        {
          "name": "Total Source Energy",
          "total_energy_GJ": 37074.73,
          "energy_per_total_building_area_MJ/m2": 800.4,
          "energy_per_conditioned_building_area_MJ/m2": 800.4
        },
        {
          "name": "Net Source Energy",
          "total_energy_GJ": 37074.73,
          "energy_per_total_building_area_MJ/m2": 800.4,
          "energy_per_conditioned_building_area_MJ/m2": 800.4
        }
      ]
    }
  ],
  "os_standards_revision": "8b002a8",
  "os_standards_version": "0.2.3",
  "openstudio_version": "2.6.0.8c81faf8bc",
  "energyplus_version": "8.9.0",
  "date": "2019-07-24 21:40:36 +0000",
  "building": {
    "name": "LargeOffice-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw created: 2019-07-24 21:21:07 +0000",
    "conditioned_floor_area_m2": 46320.37831616,
    "exterior_area_m2": 15152.641055360002,
    "volume": 178146.03714033676,
    "number_of_stories": 4,
    "standards_number_of_stories": 13,
    "standards_number_of_above_ground_stories": 12,
    "standards_number_of_living_units": null,
    "nominal_floor_to_ceiling_height": null,
    "nominal_floor_to_floor_height": null
  },
  "geography": {
    "hdd": 8170.0,
    "cdd": 53.0,
    "climate_zone": "8",
    "city": "Yellowknife AP",
    "state_province_region": "NT",
    "country": "CAN",
    "latitude": 62.463,
    "longitude": -114.44
  },
  "spacetype_area_breakdown": {
    "space_function_-_undefined_-": 0,
    "space_function_electrical/mechanical_room-sch-a": 2779.42661918,
    "space_function_office_open_plan": 43540.951696979995
  },
  "economics": {
    "total_neb_cost": 670582.5953999999,
    "total_neb_cost_per_m2": 14.477053508132741,
    "Electricity_neb_cost": 664658.0303999999,
    "Electricity_neb_cost_per_m2": 14.3491494362022,
    "Natural Gas_neb_cost": 0.0,
    "Natural Gas_neb_cost_per_m2": 0.0,
    "Oil_neb_cost": 5924.565,
    "Oil_neb_cost_per_m2": 0.12790407193054099,
    "electricity_cost": 0.0,
    "electricity_cost_per_m2": 0.0,
    "natural_gas_cost": 0.0,
    "natural_gas_cost_per_m2": 0.0,
    "additional_cost": 0.0,
    "additional_cost_per_m2": 0.0,
    "total_cost": 0.0,
    "total_cost_per_m2": 0.0
  },
  "end_uses": {
    "heating_gj": 668.5,
    "cooling_gj": 857.44,
    "interior_lighting_gj": 3045.5,
    "exterior_lighting_gj": 0,
    "interior_equipment_gj": 3073.51,
    "exterior_equipment_gj": 0,
    "fans_gj": 1468.1,
    "pumps_gj": 541.39,
    "heat_rejection_gj": 45.93,
    "heat_rejection_water_m3": 477791.57,
    "humidification_gj": 0,
    "heat_recovery_gj": 0,
    "water_systems_gj": 2148.15,
    "water_systems_water_m3": 9287.2,
    "refrigeration_gj": 0,
    "generators_gj": 0,
    "total_end_uses_gj": 11848.52,
    "total_end_uses_water_m3": 487078.77
  },
  "end_uses_eui": {
    "heating_gj_per_m2": 0.014432092834759455,
    "cooling_gj_per_m2": 0.01851107506392842,
    "interior_lighting_gj_per_m2": 0.0657485994439191,
    "exterior_lighting_gj_per_m2": 0,
    "interior_equipment_gj_per_m2": 0.06635330089538001,
    "exterior_equipment_gj_per_m2": 0,
    "fans_gj_per_m2": 0.0316944734341217,
    "pumps_gj_per_m2": 0.011687944262992403,
    "heat_rejection_gj_per_m2": 0.0009915722122670184,
    "heat_rejection_water_m3_per_m2": 10.314932376821947,
    "humidification_gj_per_m2": 0,
    "heat_recovery_gj_per_m2": 0,
    "water_systems_gj_per_m2": 0.046375916563931974,
    "water_systems_water_m3_per_m2": 0.20049922599099182,
    "refrigeration_gj_per_m2": 0,
    "generators_gj_per_m2": 0,
    "total_end_uses_gj_per_m2": 0.2557949747113001,
    "total_end_uses_water_m3_per_m2": 10.515431602812939
  },
  "meter_peaks": {
    "electric_w": 1280795.85,
    "natural_gas_w": "NA"
  },
  "unmet_hours": {
    "cooling": 31.5,
    "heating": 4.17
  },
  "service_water_heating": {
    "total_nominal_occupancy": 2318.7204249100996,
    "electricity_per_year": 2148.15,
    "electricity_per_day": 5.877291381668947,
    "electricity_per_day_per_occupant": 0.0025347132489665367,
    "natural_gas_per_year": 0.0,
    "additional_fuel_per_year": 0.0,
    "water_m3_per_year": 9287.2,
    "water_m3_per_day": 25.409575923392616,
    "water_m3_per_day_per_occupant": 0.010958447448177278
  },
  "envelope": {
    "outdoor_walls_area_m2": 10430.581527935996,
    "outdoor_roofs_area_m2": 3563.1060243200004,
    "outdoor_floors_area_m2": 0,
    "ground_walls_area_m2": 594.3599100000001,
    "ground_roofs_area_m2": 0,
    "ground_floors_area_m2": 3563.1060243200004,
    "interior_floors_area_m2": 85514.54458368004,
    "windows_area_m2": 1158.9535031040014,
    "skylights_area_m2": 0,
    "doors_area_m2": 0,
    "overhead_doors_area_m2": 0,
    "total_exterior_area_m2": 19310.106989679996,
    "total_ground_area_m2": 4157.46593432,
    "total_outdoor_area_m2": 15152.641055359998,
    "outdoor_walls_average_conductance_w_per_m2_k": 0.165,
    "outdoor_roofs_average_conductance_w_per_m2_k": 0.11,
    "ground_walls_average_conductance_w_per_m2_k": 0.21,
    "ground_floors_average_conductance_w_per_m2_k": 0.379,
    "windows_average_conductance_w_per_m2_k": 1.4,
    "building_outdoor_average_conductance_w_per_m2_k": 0.24652616698848426,
    "building_ground_average_conductance_w_per_m2_k": 0.35483941122383983,
    "building_average_conductance_w_per_m2_k": 0.26984600790831104,
    "fdwr": 10.0,
    "srr": 0.0,
    "constructions": {
      "exterior_fenestration": [
        {
          "name": "BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600",
          "net_area_m2": 1158.95,
          "thermal_conductance_m2_w_per_k": 1.4,
          "solar_transmittance": 0.3,
          "visible_tranmittance": 0.21
        }
      ],
      "exterior_opaque": [
        {
          "name": "BTAP-Ext-Roof-Metal:U-0.12099999999999998-:{ \"cond\"=>0.11}",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.11,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Ext-Wall-Mass:U-0.183-:{ \"cond\"=>0.165}",
          "net_area_m2": 10430.58,
          "thermal_conductance_m2_w_per_k": 0.165,
          "solar_absorptance": 0.92
        }
      ],
      "ground": [
        {
          "name": "BTAP-Grnd-Floor-Mass:U-0.379",
          "net_area_m2": 3563.11,
          "thermal_conductance_m2_w_per_k": 0.379,
          "solar_absorptance": 0.7
        },
        {
          "name": "BTAP-Grnd-Roof-Mass:U-0.21",
          "net_area_m2": 594.36,
          "thermal_conductance_m2_w_per_k": 0.21,
          "solar_absorptance": 0.7
        }
      ]
    },
    "average_thermal_conductance_m2_w_per_k": [
      {
        "name": "Basement",
        "multiplier": 1,
        "volume": 6779.021524180021,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
        "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.8472,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.005,
        "lighting_w_per_m2": 4.602,
        "electric_w_per_m2": 0.7,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Core_bottom",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0677,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_mid",
        "multiplier": 10,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 10.5246,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "Core_top",
        "multiplier": 1,
        "volume": 6849.35454092288,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 1.0525,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 5.96586645715862e-05,
            "peak_flow_rate_per_area": 2.3900555097031847e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_basement_ZN_6",
        "multiplier": 1,
        "volume": 1911.3940691364603,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.3304,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 1.87303728009577e-05,
            "peak_flow_rate_per_area": 2.3900555097031827e-08,
            "shw_watts_per_person": -4.446363668031412
          }
        ]
      },
      {
        "name": "DataCenter_bot_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848005,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 1.0677,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703185e-08,
            "shw_watts_per_person": -4.446363668031417
          }
        ]
      },
      {
        "name": "DataCenter_mid_ZN_6",
        "multiplier": 10,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.1526,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "DataCenter_top_ZN_6",
        "multiplier": 1,
        "volume": 99.34032382848001,
        "exterior_wall_area": 0.0,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": 0.0153,
        "infiltration_method": "N/A",
        "infiltration_flow_per_m2": -1.0,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 8.65265627922585e-07,
            "peak_flow_rate_per_area": 2.390055509703186e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "GroundFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "MidFloor_Plenum",
        "multiplier": 10,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      },
      {
        "name": "Perimeter_bot_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_bot_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_1",
        "multiplier": 10,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_2",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_3",
        "multiplier": 10,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 1.3215,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_mid_ZN_4",
        "multiplier": 10,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.8516,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_1",
        "multiplier": 1,
        "volume": 860.0236260672001,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "breathing_zone_outdoor_airflow_vbz": 0.1322,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49090454065898e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_2",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_3",
        "multiplier": 1,
        "volume": 860.0048203376002,
        "exterior_wall_area": 200.60615680000004,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "breathing_zone_outdoor_airflow_vbz": 0.1321,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 7.49074074059468e-06,
            "peak_flow_rate_per_area": 2.3900555097031863e-08,
            "shw_watts_per_person": -4.446363668031419
          }
        ]
      },
      {
        "name": "Perimeter_top_ZN_4",
        "multiplier": 1,
        "volume": 554.21980978896,
        "exterior_wall_area": 133.7373464,
        "space_type_name": "Space Function Office open plan",
        "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
        "breathing_zone_outdoor_airflow_vbz": 0.0852,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": "NECB-A-Occupancy",
        "occ_per_m2": 0.05,
        "lighting_w_per_m2": 6.6,
        "electric_w_per_m2": 5.252,
        "shw_m3_per_s": 0.0,
        "waterUseEquipment": [
          {
            "peak_flow_rate": 4.82731818503191e-06,
            "peak_flow_rate_per_area": 2.3900555097031873e-08,
            "shw_watts_per_person": -4.446363668031422
          }
        ]
      },
      {
        "name": "TopFloor_Plenum",
        "multiplier": 1,
        "volume": 4344.138864850945,
        "exterior_wall_area": 297.10757952000006,
        "space_type_name": "Space Function - undefined -",
        "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
        "breathing_zone_outdoor_airflow_vbz": -1,
        "infiltration_method": "Flow/ExteriorArea",
        "infiltration_flow_per_m2": 0.00013,
        "occupancy_schedule": null,
        "waterUseEquipment": [

        ]
      }
    ]
  },
  "spaces": [
    {
      "name": "Basement",
      "multiplier": 1,
      "volume": 6779.021524180021,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Electrical/Mechanical room-sch-A",
      "thermal_zone": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.8472,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.005,
      "lighting_w_per_m2": 4.602,
      "electric_w_per_m2": 0.7,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Core_bottom",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0677,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_mid",
      "multiplier": 10,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 10.5246,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "Core_top",
      "multiplier": 1,
      "volume": 6849.35454092288,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 1.0525,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 5.96586645715862e-05,
          "peak_flow_rate_per_area": 2.3900555097031847e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_basement_ZN_6",
      "multiplier": 1,
      "volume": 1911.3940691364603,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.3304,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 1.87303728009577e-05,
          "peak_flow_rate_per_area": 2.3900555097031827e-08,
          "shw_watts_per_person": -4.446363668031412
        }
      ]
    },
    {
      "name": "DataCenter_bot_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848005,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 1.0677,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703185e-08,
          "shw_watts_per_person": -4.446363668031417
        }
      ]
    },
    {
      "name": "DataCenter_mid_ZN_6",
      "multiplier": 10,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.1526,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "DataCenter_top_ZN_6",
      "multiplier": 1,
      "volume": 99.34032382848001,
      "exterior_wall_area": 0.0,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": 0.0153,
      "infiltration_method": "N/A",
      "infiltration_flow_per_m2": -1.0,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 8.65265627922585e-07,
          "peak_flow_rate_per_area": 2.390055509703186e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "GroundFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "MidFloor_Plenum",
      "multiplier": 10,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    },
    {
      "name": "Perimeter_bot_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_bot_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_1",
      "multiplier": 10,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_2",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_3",
      "multiplier": 10,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 1.3215,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_mid_ZN_4",
      "multiplier": 10,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.8516,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_1",
      "multiplier": 1,
      "volume": 860.0236260672001,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "breathing_zone_outdoor_airflow_vbz": 0.1322,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49090454065898e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_2",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_3",
      "multiplier": 1,
      "volume": 860.0048203376002,
      "exterior_wall_area": 200.60615680000004,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "breathing_zone_outdoor_airflow_vbz": 0.1321,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 7.49074074059468e-06,
          "peak_flow_rate_per_area": 2.3900555097031863e-08,
          "shw_watts_per_person": -4.446363668031419
        }
      ]
    },
    {
      "name": "Perimeter_top_ZN_4",
      "multiplier": 1,
      "volume": 554.21980978896,
      "exterior_wall_area": 133.7373464,
      "space_type_name": "Space Function Office open plan",
      "thermal_zone": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "breathing_zone_outdoor_airflow_vbz": 0.0852,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": "NECB-A-Occupancy",
      "occ_per_m2": 0.05,
      "lighting_w_per_m2": 6.6,
      "electric_w_per_m2": 5.252,
      "shw_m3_per_s": 0.0,
      "waterUseEquipment": [
        {
          "peak_flow_rate": 4.82731818503191e-06,
          "peak_flow_rate_per_area": 2.3900555097031873e-08,
          "shw_watts_per_person": -4.446363668031422
        }
      ]
    },
    {
      "name": "TopFloor_Plenum",
      "multiplier": 1,
      "volume": 4344.138864850945,
      "exterior_wall_area": 297.10757952000006,
      "space_type_name": "Space Function - undefined -",
      "thermal_zone": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "breathing_zone_outdoor_airflow_vbz": -1,
      "infiltration_method": "Flow/ExteriorArea",
      "infiltration_flow_per_m2": 0.00013,
      "occupancy_schedule": null,
      "waterUseEquipment": [

      ]
    }
  ],
  "thermal_zones": [
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "GroundFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 10,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "MidFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
      "floor_area": 3563.1060243200004,
      "multiplier": 1,
      "is_conditioned": "No",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": -1.0,
      "cooling_sizing_factor": -1.0,
      "zone_heating_design_supply_air_temperature": 40.0,
      "zone_cooling_design_supply_air_temperature": 14.0,
      "spaces": [
        {
          "name": "TopFloor_Plenum",
          "type": "Space Function - undefined -"
        }
      ],
      "equipment": [

      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A",
      "floor_area": 783.6794051400001,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_basement_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 2",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
      "floor_area": 2532.3232014399996,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_bottom",
          "type": "Space Function Office open plan"
        },
        {
          "name": "DataCenter_bot_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 2",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 3",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 5",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 6",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 6",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 7",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 3",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 4",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_bot_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 4",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 5",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_mid_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 8",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 9",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
      "floor_area": 313.4196888,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 9",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 10",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 10",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 11",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
      "floor_area": 313.41283540000006,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 11",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 12",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_mid",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 7",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 8",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 10,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_mid_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 12",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 13",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
      "floor_area": 36.20274192,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "DataCenter_top_ZN_6",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 14",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 15",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
      "floor_area": 313.41283540000006,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_3",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 17",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 18",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_2",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 16",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 17",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
      "floor_area": 313.4196888,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_1",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 15",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 16",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
      "floor_area": 2496.1204595199997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Core_top",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 13",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 14",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5",
      "floor_area": 201.97514933999997,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Perimeter_top_ZN_4",
          "type": "Space Function Office open plan"
        }
      ],
      "equipment": [
        {
          "name": "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct VAV Reheat 18",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 19",
          "type": "ZoneHVACComponent"
        }
      ]
    },
    {
      "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "floor_area": 2779.42661918,
      "multiplier": 1,
      "is_conditioned": "Yes",
      "is_ideal_air_loads": false,
      "heating_sizing_factor": 1.3,
      "cooling_sizing_factor": 1.1,
      "zone_heating_design_supply_air_temperature": 43.0,
      "zone_cooling_design_supply_air_temperature": 13.0,
      "spaces": [
        {
          "name": "Basement",
          "type": "Space Function Electrical/Mechanical room-sch-A"
        }
      ],
      "equipment": [
        {
          "name": "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv doas",
          "type": "ZoneHVACComponent"
        },
        {
          "name": "Air Terminal Single Duct Uncontrolled 1",
          "type": "StraightComponent"
        },
        {
          "name": "Zone HVAC Baseboard Convective Water 1",
          "type": "ZoneHVACComponent"
        }
      ]
    }
  ],
  "air_loops": [
    {
      "name": "Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A",
      "thermal_zones": [
        "WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 2779.42661918,
      "total_breathing_zone_outdoor_airflow_vbz": 0.8472,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000305,
      "outdoor_air_L_per_s": 847.7251188499,
      "supply_fan": {
        "type": "CV",
        "name": "Fan Constant Volume 1",
        "fan_efficiency": 0.39975,
        "motor_efficiency": 0.615,
        "pressure_rise": 640.0,
        "max_air_flow_rate_m3_per_s": 1.11,
        "rated_electric_power_w": 1784.06
      },
      "economizer": {
        "name": "Controller Outdoor Air 1",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [
          {
            "name": "Coil Cooling DX Single Speed 1 87kBtu/hr 9.44EER",
            "cop": 3.25546297332165,
            "nominal_total_capacity_w": 18446.33
          }
        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [

        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 1",
            "type": "Electric",
            "nominal_capacity": 90163.64
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Basement Story 0_SCH=A"
      ],
      "total_floor_area_served": 783.6794051400001,
      "total_breathing_zone_outdoor_airflow_vbz": 0.3304,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 330.71270896908004,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 0.76,
        "rated_electric_power_w": 1374.82
      },
      "economizer": {
        "name": "Controller Outdoor Air 2",
        "control_type": "NoEconomizer"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 1",
            "nominal_total_capacity_w": 16998.9,
            "nominal_sensible_heat_ratio": 0.72
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 2",
            "type": "Electric",
            "nominal_capacity": 14357.97
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 1",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5024000000000002,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 1",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 4.11,
        "rated_electric_power_w": 7469.86
      },
      "economizer": {
        "name": "Controller Outdoor Air 3",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 2",
            "nominal_total_capacity_w": 92627.05,
            "nominal_sensible_heat_ratio": 0.71
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 4",
            "type": "Electric",
            "nominal_capacity": 78011.78
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 2",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 15.023399999999999,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 2",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 45.9,
        "rated_electric_power_w": 83460.62
      },
      "economizer": {
        "name": "Controller Outdoor Air 4",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 3",
            "nominal_total_capacity_w": 1035688.71,
            "nominal_sensible_heat_ratio": 0.71
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 10",
            "type": "Electric",
            "nominal_capacity": 871624.17
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    },
    {
      "name": "Sys_6_VAV with Reheat 3",
      "thermal_zones": [
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4",
        "ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5"
      ],
      "total_floor_area_served": 3563.1060243199995,
      "total_breathing_zone_outdoor_airflow_vbz": 1.5025,
      "area_outdoor_air_rate_m3_per_s_m2": 0.000422,
      "outdoor_air_L_per_s": 1503.63074226304,
      "supply_fan": {
        "type": "VV",
        "name": "Sys6 Supply Fan 3",
        "fan_efficiency": 0.549965,
        "motor_efficiency": 0.8461,
        "pressure_rise": 1000.0,
        "max_air_flow_rate_m3_per_s": 5.02,
        "rated_electric_power_w": 9133.28
      },
      "economizer": {
        "name": "Controller Outdoor Air 5",
        "control_type": "DifferentialEnthalpy"
      },
      "cooling_coils": {
        "dx_single_speed": [

        ],
        "dx_two_speed": [

        ],
        "coil_cooling_water": [
          {
            "name": "Coil Cooling Water 4",
            "nominal_total_capacity_w": 113421.74,
            "nominal_sensible_heat_ratio": 0.71
          }
        ]
      },
      "heating_coils": {
        "coil_heating_gas": [

        ],
        "coil_heating_electric": [
          {
            "name": "Coil Heating Electric 17",
            "type": "Electric",
            "nominal_capacity": 95048.81
          }
        ],
        "coil_heating_water": [

        ]
      },
      "heat_exchanger": {
      }
    }
  ],
  "plant_loops": [
    {
      "name": "Chilled Water Loop",
      "design_loop_exit_temperature": 7.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 1",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.036361,
          "electric_power_w": 12767.22,
          "motor_efficency": 0.936
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [
        {
          "name": "Primary Chiller WaterCooled Scroll 471tons 0.6kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 1657136.70345252,
          "reference_leaving_chilled_water_temperature": 6.67
        },
        {
          "name": "Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton",
          "type": "Chiller:Electric:EIR",
          "reference_capacity": 0.001,
          "reference_leaving_chilled_water_temperature": 6.67
        }
      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Condenser Water Loop",
      "design_loop_exit_temperature": 29.0,
      "loop_design_temperature_difference": 6.0,
      "pumps": [
        {
          "name": "Pump Constant Speed 2",
          "type": "Pump:ConstantSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.077732,
          "electric_power_w": 23394.27,
          "motor_efficency": 0.945
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [
        {
          "name": "Cooling Tower Single Speed 1",
          "type": "CoolingTower:SingleSpeed",
          "fan_power_at_design_air_flow_rate": 25340.480252596
        }
      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Hot Water Loop",
      "design_loop_exit_temperature": 82.0,
      "loop_design_temperature_difference": 16.0,
      "pumps": [
        {
          "name": "Pump Variable Speed 1",
          "type": "Pump:VariableSpeed",
          "head_pa": 179352.0,
          "water_flow_m3_per_s": 0.004698,
          "electric_power_w": 1413.8,
          "motor_efficency": 0.865
        }
      ],
      "boilers": [
        {
          "name": "Primary Boiler 1485kBtu/hr 0.834 Thermal Eff",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 435305.790031802
        },
        {
          "name": "Secondary Boiler 0kBtu/hr 0.847 AFUE",
          "type": "Boiler:HotWater",
          "fueltype": "FuelOil#2",
          "nominal_capacity": 0.001
        }
      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [

      ]
    },
    {
      "name": "Main Service Water Loop",
      "design_loop_exit_temperature": 60.0,
      "loop_design_temperature_difference": 5.0,
      "pumps": [
        {
          "name": "Service Water Loop Pump",
          "type": "Pump:ConstantSpeed",
          "head_pa": 1486629.33,
          "water_flow_m3_per_s": 0.001041,
          "electric_power_w": 2216.11,
          "motor_efficency": 0.895
        }
      ],
      "boilers": [

      ],
      "chiller_electric_eir": [

      ],
      "cooling_tower_single_speed": [

      ],
      "water_heater_mixed": [
        {
          "name": "1089gal Electricity Water Heater - 735kBtu/hr 1.0 Therm Eff",
          "type": "WaterHeater:Mixed",
          "heater_thermal_efficiency": 1.0,
          "heater_fuel_type": "Electricity"
        }
      ]
    }
  ],
  "eplusout_err": {
    "warnings": [
      "ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.",
      "ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.",
      "CheckUsedConstructions: There are 16 nominally unused constructions in input.  For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;",
      "GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A PEOPLE\".",
      "GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[120] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [21] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A LIGHTS\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A\".  Item length=[147] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [48] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-A ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A\".  Item length=[114] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.  Object Name=\"SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".  ZoneList/Zone Name=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5\".  Item length=[116] > Maximum Length=[100]. You may need to shorten the names.  Shortening the Object Name by [17] characters will assure uniqueness for this ZoneList.  name that will be used (may be needed in reporting)=\"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 SPACE FUNCTION OFFICE OPEN PLAN ELEC EQUIP 30.0 PERCENT REDUCTION\".",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Calculated design heating load for zone=WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A is zero.  Check Sizing:Zone and ZoneControl:Thermostat inputs.",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 1",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 2",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 5",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 6",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 3",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 4",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 8",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 9",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 10",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 11",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 7",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 12",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 14",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 17",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 16",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 15",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 13",
      "Since Zone Minimum Air Flow Input Method = CONSTANT, input for Fixed Minimum Air Flow Rate will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "Since Damper Heating Action = NORMAL, input for Maximum Flow Fraction During Reheat will be ignored.  Occurs in AirTerminal:SingleDuct:VAV:Reheat = AIR TERMINAL SINGLE DUCT VAV REHEAT 18",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BASEMENT STORY 0_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.388331  ... The  supply air mass flow rate = 0.243328   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.254823  ... The  supply air mass flow rate = 0.786272   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155303  ... The  supply air mass flow rate = 9.731294E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155307  ... The  supply air mass flow rate = 9.731507E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 1_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.179393  ... The  supply air mass flow rate = 0.112407   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.553065  ... The  supply air mass flow rate = 0.973151   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.000832  ... The  supply air mass flow rate = 0.627122   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.553031  ... The  supply air mass flow rate = 0.973129   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 12.368840  ... The  supply air mass flow rate = 7.750315   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 2_SCH=A 5 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.000832  ... The  supply air mass flow rate = 0.627122   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.793927E-002  ... The  supply air mass flow rate = 1.124075E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 1 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155303  ... The  supply air mass flow rate = 9.731294E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 2 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 3 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.155307  ... The  supply air mass flow rate = 9.731507E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 4 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 1.236884  ... The  supply air mass flow rate = 0.775031   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"ALL_ST=OFFICE OPEN PLAN_FL=BUILDING STORY 3_SCH=A 5 ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.100083  ... The  supply air mass flow rate = 6.271216E-002   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "For ZoneHVAC:EnergyRecoveryVentilator \"WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-A_FL=BASEMENT STORY 0_SCH=A ERV DOAS\" there is unbalanced exhaust air flow.  ... The exhaust air mass flow rate = 0.995616  ... The  supply air mass flow rate = 0.623853   Environment=YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB, at Simulation time=01/21 24:00 - 24:10  ... Unless there is balancing infiltration / ventilation air flow, this will result in  ... load due to induced outside air being neglected in the simulation.",
      "GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\", invalid  ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.  ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015  ...Setting curve maximum to 1.0 and simulation continues.",
      "The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER but not at the AHRI test condition due to curve out of bound.   Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named PRIMARY CHILLER WATERCOOLED SCROLL 471TONS 0.6KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Missing temperature setpoint for LeavingSetpointModulated mode chiller named SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON    A temperature setpoint is needed at the outlet node of a chiller in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for chiller. The simulation continues ... ",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Error when autosizing the load for cooling tower = COOLING TOWER SINGLE SPEED 1. Tower Design Range Temperature is different from the Design Loop Delta Temperature.  Tower Design Range Temperature specified in tower = COOLING TOWER SINGLE SPEED 1  is inconsistent with Design Loop Delta Temperature specified in Sizing:Plant object = CONDENSER WATER LOOP.  ..The Design Range Temperature specified in tower is = 5.00  ..The Design Loop Delta Temperature specified in plant sizing data is = 6.00",
      "Missing temperature setpoint for LeavingSetpointModulated mode Boiler named PRIMARY BOILER 1485KBTU/HR 0.834 THERMAL EFF    A temperature setpoint is needed at the outlet node of a boiler in variable flow mode, use a SetpointManager    The overall loop setpoint will be assumed for Boiler. The simulation continues ... ",
      "Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.",
      "Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.",
      "Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr",
      "Processing Monthly Tabular Reports: Variable names not valid for this simulation  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/06 07:43 - 07:47  The solution for one or more of the Air Loop HVAC systems did not appear to converge  ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on each max iteration exceeded.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/11 07:20 - 07:30  The solution for one or more of the Air Loop HVAC systems did not appear to converge  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/12 20:40 - 20:50  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 06:15 - 06:17  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:00 - 20:10  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:10 - 20:20  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:20 - 20:25  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/13 20:25 - 20:30  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/17 07:50 - 07:55  The solution for zone HVAC equipment did not appear to converge",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -6.37   ... Occurrence info = RUN PERIOD 1, 01/19 08:00 - 08:03  ... Operation at low ambient temperatures may require special performance curves.",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/19 19:30 - 19:40  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/19 20:40 - 20:50  The solution for one or more of the Air Loop HVAC systems did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/25 20:10 - 20:20  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/25 20:20 - 20:30  The solution for zone HVAC equipment did not appear to converge",
      "SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at RUN PERIOD 1, 01/25 20:20 - 20:25  The solution for zone HVAC equipment did not appear to converge",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 05/01 06:10 - 06:20",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 11/15 14:50 - 15:00",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 11/15 14:50 - 15:00",
      "SolveAirLoopControllers: Maximum iterations (50) exceeded for SYS_6_VAV WITH REHEAT 2, at RUN PERIOD 1, 11/15 14:50 - 15:00",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost.   ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.",
      "Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"",
      "CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 1 87KBTU/HR 9.44EER\" - Low condenser dry-bulb temperature error continues...",
      "SimHVAC: Exceeding Maximum iterations for all HVAC loops, during RUN PERIOD 1 continues"
    ],
    "fatal": [

    ],
    "severe": [

    ]
  },
  "ruby_warnings": [
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Basement",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_bottom",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_mid",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for Core_top",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_basement_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_bot_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_mid_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0] is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].designFlowRateCalculationMethod is empty for DataCenter_top_ZN_6",
    "space.spaceInfiltrationDesignFlowRates[0].flowperExteriorSurfaceArea is empty for DataCenter_top_ZN_6",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for GroundFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[GroundFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for MidFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[MidFloor_Plenum] Space Type:[Space Function - undefined -]",
    "space.spaceType.get.defaultScheduleSet.get.numberofPeopleSchedule is empty for TopFloor_Plenum",
    "space.spaceType.get.lights[0] is nil for Space:[TopFloor_Plenum] Space Type:[Space Function - undefined -]",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 1_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 2_SCH=A",
    "zone.sizingZone.zoneHeatingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A",
    "zone.sizingZone.zoneCoolingSizingFactor is empty for ALL_ST=- undefined -_FL=Building Story 3_SCH=A"
  ],
  "code_metrics": {
    "heating_gj": 668.5,
    "cooling_gj": 857.44,
    "ep_conditioned_floor_area_m2": 46320.37831616,
    "os_conditioned_floor_area_m2": 89077.65060800004,
    "building_tedi_gj_per_m2": 0.032943167898687876,
    "building_medi_gj_per_m2": 0.044373989909381115
  },
  "measures": [
    {
      "name": "btap_create_necb_prototype_building",
      "arguments": {
        "building_type": "LargeOffice",
        "epw_file": "CAN_NT_Yellowknife.AP.719360_CWEC2016.epw",
        "fdwr": 1.1,
        "new_auto_zoner": true,
        "srr": 1.1,
        "template": "NECB2017"
      },
      "display_name": "BTAPCreateNECBPrototypeBuilding",
      "measure_class_name": "BTAPCreateNECBPrototypeBuilding",
      "index": 0,
      "is_ecm": false
    },
    {
      "name": "btap_set_infiltration",
      "arguments": {
        "infiltration_ip": 0.025374015748,
        "material_cost_ip": 0,
        "om_cost_ip": 0,
        "om_frequency": 1
      },
      "display_name": "BTAPSetInfiltration",
      "measure_class_name": "BTAPSetInfiltration",
      "index": 1,
      "is_ecm": false
    },
    {
      "name": "reduce_electric_equipment_loads_by_percentage",
      "arguments": {
        "demo_cost_initial_const": false,
        "demolition_cost": 0,
        "elecequip_power_reduction_percent": 30,
        "expected_life": 15,
        "material_and_installation_cost": 0,
        "om_cost": 0,
        "om_frequency": 1,
        "space_type": "*Entire Building*",
        "years_until_costs_start": 0
      },
      "display_name": "Reduce Electric Equipment Loads by Percentage",
      "measure_class_name": "ReduceElectricEquipmentLoadsByPercentage",
      "index": 2,
      "is_ecm": false
    },
    {
      "name": "btap_set_envelope_conductance_by_necb_climate_zone",
      "arguments": {
        "necb_template": "NECB2017",
        "surface_type": "Walls",
        "zone4_u_value": 0.29,
        "zone5_u_value": 0.265,
        "zone6_u_value": 0.24,
        "zone7A_u_value": 0.215,
        "zone7B_u_value": 0.19,
        "zone8_u_value": 0.165
      },
      "display_name": "BTAPSetEnvelopeConductanceByNecbClimateZone",
      "measure_class_name": "BtapSetEnvelopeConductanceByNecbClimateZone",
      "index": 3,
      "is_ecm": false
    },
    {
      "name": "btap_set_envelope_conductance_by_necb_climate_zone_2",
      "arguments": {
        "necb_template": "NECB2017",
        "surface_type": "Roofs",
        "zone4_u_value": 0.164,
        "zone5_u_value": 0.156,
        "zone6_u_value": 0.138,
        "zone7A_u_value": 0.121,
        "zone7B_u_value": 0.117,
        "zone8_u_value": 0.11
      },
      "display_name": "BTAPSetEnvelopeConductanceByNecbClimateZone",
      "measure_class_name": "BtapSetEnvelopeConductanceByNecbClimateZone",
      "index": 4,
      "is_ecm": false
    },
    {
      "name": "btap_setboiler",
      "arguments": {
        "infiltration_ip": 0.92,
        "material_cost_ip": 0,
        "om_cost_ip": 0,
        "om_frequency": 1
      },
      "display_name": "BTAPSetboiler",
      "measure_class_name": "BTAPSetboiler",
      "index": 5,
      "is_ecm": false
    },
    {
      "name": "add_overhangs_by_projection_factor",
      "arguments": {
        "construction": true,
        "facade": "South",
        "projection_factor": 0.35,
        "remove_ext_space_shading": true
      },
      "display_name": "Add Overhangs by Projection Factor",
      "measure_class_name": "AddOverhangsByProjectionFactor",
      "index": 6,
      "is_ecm": false
    },
    {
      "name": "btap_new_spacetype_lpd_list",
      "arguments": {
        "fracchange": 1,
        "skipspacetype": "None"
      },
      "display_name": "BTAPNewSpacetypeLPDList",
      "measure_class_name": "BTAPNewSpacetypeLPDList",
      "index": 7,
      "is_ecm": false
    },
    {
      "name": "resize_existing_windows_to_match_a_given_wwr",
      "arguments": {
        "check_outdoors": true,
        "check_sunexposed": true,
        "check_wall": true,
        "cz_4_fdwr": 0.3,
        "cz_5_fdwr": 0.3,
        "cz_6_fdwr": 0.273,
        "cz_7A_fdwr": 0.225,
        "cz_7B_fdwr": 0.15,
        "cz_8_fdwr": 0.1,
        "remove_skylight": true
      },
      "display_name": "Resize existing windows to match a given WWR",
      "measure_class_name": "ResizeExistingWindowsToMatchAGivenWWR",
      "index": 8,
      "is_ecm": false
    },
    {
      "name": "btap_alter_shgc",
      "arguments": {
        "card_direct": "All",
        "new_shgc": "0.3",
        "type_of_glazing": "SimpleGlazingSystem"
      },
      "display_name": "BTAPAlterSHGC",
      "measure_class_name": "BTAPAlterSHGC",
      "index": 9,
      "is_ecm": false
    },
    {
      "name": "btap_change_cav_to_vav",
      "arguments": {
        "AirLoopSelected": "All Air Loops"
      },
      "display_name": "BTAPChangeCAVToVAV",
      "measure_class_name": "BTAPChangeCAVToVAV",
      "index": 10,
      "is_ecm": false
    },
    {
      "name": "btapadddoassys",
      "arguments": {
      },
      "display_name": "Btapadddoassys",
      "measure_class_name": "Btapadddoassys",
      "index": 11,
      "is_ecm": false
    },
    {
      "name": "btap_results",
      "arguments": {
        "generate_hourly_report": "false",
        "output_diet": false
      },
      "display_name": "BTAP Results",
      "measure_class_name": "BTAPResults",
      "index": 12,
      "is_ecm": false
    }
  ],
  "analysis_id": "f41b24e3-3e41-4b82-9b3b-c7440eee8141",
  "analysis_name": "initial test"
}