OS:Schedule:Day,
  {ebdce886-c6f1-4ff3-8d72-9d2e426be423}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2c895148-378c-4b65-9727-53451f34e9c8}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bb9c29f0-ad37-4545-904c-8ab8b4ea1652}, !- Supply Air Inlet Node
  {4362ce98-9d76-4fea-91ad-e64c14f47a53}, !- Supply Air Outlet Node
  {468b4ab2-e564-4ef0-9d48-92c6f7d80aa4}, !- Exhaust Air Inlet Node
  {7d2f10c0-112d-4b1c-8833-16a05b64cb69}, !- Exhaust Air Outlet Node
  107843.470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a931b145-9fbb-413b-9c14-43a77490da29}, !- Handle
  Node 323,                               !- Name
  {4362ce98-9d76-4fea-91ad-e64c14f47a53}, !- Inlet Port
  {da5de9cb-1cbf-44c4-b85f-0cdedc6531cd}; !- Outlet Port

OS:Connection,
  {bb9c29f0-ad37-4545-904c-8ab8b4ea1652}, !- Handle
  {9b3ffb13-e31e-4168-a32c-27a6258a73c2}, !- Name
  {d6515433-724d-4c69-8ec3-0203d10d10bb}, !- Source Object
  3,                                      !- Outlet Port
  {2c895148-378c-4b65-9727-53451f34e9c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4362ce98-9d76-4fea-91ad-e64c14f47a53}, !- Handle
  {7b36cfa9-1f34-44e9-a25b-6a4f814ed2c4}, !- Name
  {2c895148-378c-4b65-9727-53451f34e9c8}, !- Source Object
  13,                                     !- Outlet Port
  {a931b145-9fbb-413b-9c14-43a77490da29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5de9cb-1cbf-44c4-b85f-0cdedc6531cd}, !- Handle
  {22bd4947-b8e0-4533-a752-0d13909e85f4}, !- Name
  {a931b145-9fbb-413b-9c14-43a77490da29}, !- Source Object
  3,                                      !- Outlet Port
  {9a003c38-08b1-4108-83ec-f77b9da6a6e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd5c6712-2908-4e82-8425-750aec44f0b9}, !- Handle
  Node 324,                               !- Name
  {aa1211ea-6acc-45fc-9cce-c424d34c782c}, !- Inlet Port
  {468b4ab2-e564-4ef0-9d48-92c6f7d80aa4}; !- Outlet Port

OS:Connection,
  {aa1211ea-6acc-45fc-9cce-c424d34c782c}, !- Handle
  {45aeac83-3138-45f6-86f2-667179c821f8}, !- Name
  {9a003c38-08b1-4108-83ec-f77b9da6a6e8}, !- Source Object
  7,                                      !- Outlet Port
  {fd5c6712-2908-4e82-8425-750aec44f0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468b4ab2-e564-4ef0-9d48-92c6f7d80aa4}, !- Handle
  {0f57fd3b-c477-4617-9264-4913e62a6e19}, !- Name
  {fd5c6712-2908-4e82-8425-750aec44f0b9}, !- Source Object
  3,                                      !- Outlet Port
  {2c895148-378c-4b65-9727-53451f34e9c8}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7d2f10c0-112d-4b1c-8833-16a05b64cb69}, !- Handle
  {cd13a20f-833e-4e1a-a312-aaab135322bd}, !- Name
  {2c895148-378c-4b65-9727-53451f34e9c8}, !- Source Object
  15,                                     !- Outlet Port
  {860c5baf-6af0-4906-9ce7-e9828a1591ad}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {36436b49-a81c-46f2-a1f6-6e69e3d42d56}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e106d157-c720-437d-8161-226b78fb0066}, !- Reference Setpoint Node Name
  {e106d157-c720-437d-8161-226b78fb0066}, !- Mixed Air Stream Node Name
  {d6515433-724d-4c69-8ec3-0203d10d10bb}, !- Outdoor Air Stream Node Name
  {9e6ab57b-3a4e-42c3-82da-be001e41ee81}, !- Return Air Stream Node Name
  {a931b145-9fbb-413b-9c14-43a77490da29}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6ac6b9de-633d-40da-a417-39668c7f624a}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2eaf008a-2f9e-41a5-9993-c0efbc64dd93}, !- Control Zone or Zone List Name
  {ab2bcf93-93cd-4096-8a8d-db25169f2ed9}, !- Cooling Control Zone or Zone List Name
  {76f817a8-f8bb-4691-9fbc-af96176a5b26}, !- Heating Control Zone or Zone List Name
  {903eee44-8085-4438-8187-f83ca4fcf261}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2eaf008a-2f9e-41a5-9993-c0efbc64dd93}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ab2bcf93-93cd-4096-8a8d-db25169f2ed9}, !- Handle
  {335403a6-11b1-4b7f-ba73-055bf1d7f0ae}; !- Name

OS:ModelObjectList,
  {76f817a8-f8bb-4691-9fbc-af96176a5b26}, !- Handle
  {87d638d8-5070-4fa0-88fd-32d4dd694e54}; !- Name

OS:ModelObjectList,
  {903eee44-8085-4438-8187-f83ca4fcf261}, !- Handle
  {5b80f1c9-54ee-4eda-88d9-6a28ce0a34f2}; !- Name

OS:Schedule:Ruleset,
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  {d3343992-09cc-4d5b-a33e-42a7435d5ff2}, !- Default Day Schedule Name
  {43820c87-07d8-49f6-8a27-9370a7127648}, !- Summer Design Day Schedule Name
  {22e466cb-1bea-4cee-8522-2d46c96f906a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d3343992-09cc-4d5b-a33e-42a7435d5ff2}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c95844ca-0547-485c-9a69-38974f9d2e91}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22e466cb-1bea-4cee-8522-2d46c96f906a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ef662a2-1e4c-490a-a0ac-eebf9a4f8056}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43820c87-07d8-49f6-8a27-9370a7127648}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b4a2f6f-aab6-4349-8b2a-63d08529f493}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {37b82f6f-2174-4a5d-bbcd-ba71d68d63c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {37b82f6f-2174-4a5d-bbcd-ba71d68d63c4}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71acd8ee-b67b-4210-b91d-16246a6ef703}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7395f0af-a8b9-4b90-a2e1-a154cb70dc9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7395f0af-a8b9-4b90-a2e1-a154cb70dc9c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b8b317d-8d0e-4d9f-a8ae-79d2f182fdad}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7124a357-ff4b-4f2a-a73b-b08298f33e0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7124a357-ff4b-4f2a-a73b-b08298f33e0b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8ae86914-29d8-4711-b1ab-85fa9557047b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {921a2b29-24c8-480e-a138-3984b2f5ddcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {921a2b29-24c8-480e-a138-3984b2f5ddcd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c06c8056-28e7-4b2e-a158-a0a8db0f8f35}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {60449f52-3524-48c5-acd6-aa5e007a0ad8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {60449f52-3524-48c5-acd6-aa5e007a0ad8}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6b0a4e8f-bee4-4cd2-8aff-b0b36b1e2300}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d81e2130-f8fd-4570-af24-e44ef51ce12f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d81e2130-f8fd-4570-af24-e44ef51ce12f}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3f1e1e8c-e8d3-4c84-9840-88e7b262c489}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e72ddee3-1154-4bd0-8853-cfdcf8da1a1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e72ddee3-1154-4bd0-8853-cfdcf8da1a1a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d5be343e-59c5-4d85-968b-e334b78b9f2e}, !- Handle
  Sys_6_VAV with Reheat 3 ERV,            !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1fca0928-55d9-4ca4-9a81-03ceb285fb28}, !- Supply Air Inlet Node
  {acd86269-1d8b-451d-aff1-c44070c73072}, !- Supply Air Outlet Node
  {8a30cf9c-5e07-4776-b47f-f3149d727588}, !- Exhaust Air Inlet Node
  {ec68e31a-a152-4d8d-b189-a8f048313de8}, !- Exhaust Air Outlet Node
  1127.93470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7d7913a5-1a36-459d-9636-b1c48aadc5b6}, !- Handle
  Node 325,                               !- Name
  {acd86269-1d8b-451d-aff1-c44070c73072}, !- Inlet Port
  {7bbbc5a1-979e-4d0e-a0df-647fded2fb0b}; !- Outlet Port

OS:Connection,
  {1fca0928-55d9-4ca4-9a81-03ceb285fb28}, !- Handle
  {0dd73ce7-db4f-42e9-a9b8-0fd17feaa40a}, !- Name
  {86bbf254-7a77-4d0b-b4c9-655dcbd69659}, !- Source Object
  3,                                      !- Outlet Port
  {d5be343e-59c5-4d85-968b-e334b78b9f2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {acd86269-1d8b-451d-aff1-c44070c73072}, !- Handle
  {25acc788-2755-4e89-8016-22db063c055c}, !- Name
  {d5be343e-59c5-4d85-968b-e334b78b9f2e}, !- Source Object
  13,                                     !- Outlet Port
  {7d7913a5-1a36-459d-9636-b1c48aadc5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbbc5a1-979e-4d0e-a0df-647fded2fb0b}, !- Handle
  {f8366a60-81b8-4621-b755-7a966b7180e7}, !- Name
  {7d7913a5-1a36-459d-9636-b1c48aadc5b6}, !- Source Object
  3,                                      !- Outlet Port
  {4dd7ce83-6a87-4340-88bf-382774085bbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31b43456-2483-4ed3-a419-a49319a247ec}, !- Handle
  Node 326,                               !- Name
  {d63022be-b56b-4204-b8ef-dfebb597b50c}, !- Inlet Port
  {8a30cf9c-5e07-4776-b47f-f3149d727588}; !- Outlet Port

OS:Connection,
  {d63022be-b56b-4204-b8ef-dfebb597b50c}, !- Handle
  {9993dd2a-831d-49c3-a330-7c29da6f83d9}, !- Name
  {4dd7ce83-6a87-4340-88bf-382774085bbb}, !- Source Object
  7,                                      !- Outlet Port
  {31b43456-2483-4ed3-a419-a49319a247ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a30cf9c-5e07-4776-b47f-f3149d727588}, !- Handle
  {d1e30ce1-9389-4cf8-a317-395cfe3e183d}, !- Name
  {31b43456-2483-4ed3-a419-a49319a247ec}, !- Source Object
  3,                                      !- Outlet Port
  {d5be343e-59c5-4d85-968b-e334b78b9f2e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ec68e31a-a152-4d8d-b189-a8f048313de8}, !- Handle
  {2845c256-63ac-46e1-8651-14bfe9b36ff3}, !- Name
  {d5be343e-59c5-4d85-968b-e334b78b9f2e}, !- Source Object
  15,                                     !- Outlet Port
  {0a88f62f-91fe-4937-8e8a-2bcdfe5d675a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f4bb71ae-8f1d-478f-840d-32294792dc11}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {31f173e8-a2ce-464a-8665-dc4bab3ce5ad}, !- Reference Setpoint Node Name
  {31f173e8-a2ce-464a-8665-dc4bab3ce5ad}, !- Mixed Air Stream Node Name
  {86bbf254-7a77-4d0b-b4c9-655dcbd69659}, !- Outdoor Air Stream Node Name
  {6ec4f9d7-6d12-4aea-b108-fc126eb24ee3}, !- Return Air Stream Node Name
  {7d7913a5-1a36-459d-9636-b1c48aadc5b6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {90d4e3bf-b313-4a40-8471-23eb482bf649}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {02d98582-f58e-46e3-bca4-89ed63aee644}, !- Control Zone or Zone List Name
  {e2ad7f7e-41f1-4ad9-83fe-ef461a22399d}, !- Cooling Control Zone or Zone List Name
  {42ad109e-975c-450c-bcdd-bfa222659fb0}, !- Heating Control Zone or Zone List Name
  {afbcb036-07f7-4378-bbf8-217ac49e1020}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02d98582-f58e-46e3-bca4-89ed63aee644}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e2ad7f7e-41f1-4ad9-83fe-ef461a22399d}, !- Handle
  {1d896358-937f-40ef-8aac-a16e381112c4}; !- Name

OS:ModelObjectList,
  {42ad109e-975c-450c-bcdd-bfa222659fb0}, !- Handle
  {b8142d1c-9b7d-4b24-a8ff-a7a400cba81c}; !- Name

OS:ModelObjectList,
  {afbcb036-07f7-4378-bbf8-217ac49e1020}, !- Handle
  {6359dae3-c9da-40ba-8945-35c900a82d35}; !- Name

OS:Schedule:Ruleset,
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch,        !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  {8a31b69a-31f3-4f07-ac0e-85dba513c033}, !- Default Day Schedule Name
  {85458a19-eb9a-46dc-b7b9-1e2b36e8b37f}, !- Summer Design Day Schedule Name
  {f64c6b92-edc3-46c3-9ba7-16686aa42344}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8a31b69a-31f3-4f07-ac0e-85dba513c033}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Default, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4034e97b-28f4-4747-bca1-61e8c66d408b}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f64c6b92-edc3-46c3-9ba7-16686aa42344}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Winter Design Day, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa9916b-2998-4ca9-90c9-80e2a7977897}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85458a19-eb9a-46dc-b7b9-1e2b36e8b37f}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Summer Design Day, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbef5dc7-839c-44cf-b61a-e6068f2670ee}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {716e0cb8-3a78-4fba-9367-2f3fc096787b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {716e0cb8-3a78-4fba-9367-2f3fc096787b}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33118abe-a1af-4dc9-86e0-fe43ce814c90}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e1f73b9c-985f-40c1-906b-13a29f0ac251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e1f73b9c-985f-40c1-906b-13a29f0ac251}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de05580b-8d19-4648-9284-258bdba1c602}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {60afc57a-2b38-4bf0-89d5-1b5e19a2fc20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {60afc57a-2b38-4bf0-89d5-1b5e19a2fc20}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e5a376db-7126-475d-9b6d-0f609f81cdad}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2abc3bb4-3ac2-499b-b313-5c59682504c4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2abc3bb4-3ac2-499b-b313-5c59682504c4}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d05b129-f7b9-447d-9342-db7338a4fc09}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ca7e28a7-1ae6-4cba-b53d-68de15cc90cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ca7e28a7-1ae6-4cba-b53d-68de15cc90cf}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ec04cbe-0a3d-490a-b4ed-4a4cf7edf1df}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5c3b0a57-32d3-4177-9345-2de1d9bea61e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c3b0a57-32d3-4177-9345-2de1d9bea61e}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc2fcbc9-493d-457c-a044-00e64f815daf}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday Rule, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d9aae0a-5881-407e-bac7-1a22bcd60448}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d9aae0a-5881-407e-bac7-1a22bcd60448}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday, !- Name
  {650f91e3-0a62-4866-b9be-d3abc7e69d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {717b13b3-9563-4f58-9c89-c1c9039c57c8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22bc6267-4dd0-4097-87f9-699618063df4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79593f73-5256-45e2-97e8-120918c9b1f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79c56fe7-a664-4bb2-9ee4-c70783a0ca2b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {787ddf57-7e2f-49af-bb3e-a61ff12b0045}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3859bd89-dbac-4720-a30a-fc25b3cfcf6a}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {00d676fa-b094-4804-8525-64c5cef61498}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ac6a608a-671f-4676-8976-f6bbded92be8}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8daae896-2fc7-464b-82c6-11418b91e9c4}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {861f6049-cade-4c1b-9f4e-779e60890243}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7c43a8c0-4e6f-41ae-8fdb-fb605b29ac6b}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {13c1695d-5bad-40aa-8f2f-d1d787959eec}, !- Handle
  Space Function Office open plan Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.25190796354331,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {51d9d9f6-7785-4f55-97eb-f6611afdb050}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Construction,
  {5c398c55-e888-4327-9558-a2dd14bf46a4}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21-:{ "cond"=>0.215}, !- Name
  ,                                       !- Surface Rendering Name
  {b05c2249-8893-459f-a882-b6506be78017}, !- Layer 1
  {87ab0217-6c04-46a0-a260-343503645e0f}, !- Layer 2
  {90b88d75-8be1-4c0a-b61b-ef589bc86f7b}, !- Layer 3
  {6f95c5c2-ed66-4cac-937e-994aae910486}; !- Layer 4

OS:StandardsInformation:Construction,
  {ccdeb873-687a-464a-8317-1441a620e450}, !- Handle
  {5c398c55-e888-4327-9558-a2dd14bf46a4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b05c2249-8893-459f-a882-b6506be78017}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0fea5610-6e94-4045-b8fa-acf6bb377abf}, !- Handle
  {b05c2249-8893-459f-a882-b6506be78017}; !- Material Name

OS:Material,
  {87ab0217-6c04-46a0-a260-343503645e0f}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1cac7bbb-3701-413d-8e34-c940b479aa94}, !- Handle
  {87ab0217-6c04-46a0-a260-343503645e0f}; !- Material Name

OS:Material:NoMass,
  {90b88d75-8be1-4c0a-b61b-ef589bc86f7b}, !- Handle
  Typical Insulation 6 R-24.87,           !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aa76a5db-1a44-4a22-9788-75c502a5471d}, !- Handle
  {90b88d75-8be1-4c0a-b61b-ef589bc86f7b}; !- Material Name

OS:Material,
  {6f95c5c2-ed66-4cac-937e-994aae910486}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6862ce5-eb47-4226-8a92-b28c61bf56fc}, !- Handle
  {6f95c5c2-ed66-4cac-937e-994aae910486}; !- Material Name

OS:Construction,
  {b65eba67-4720-486e-af2a-9bde5308dc79}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138-:{ "cond"=>0.121}, !- Name
  ,                                       !- Surface Rendering Name
  {046261b9-7d36-4a7b-b69b-e9418c235a3c}, !- Layer 1
  {85f7389c-62f5-4ffd-9ac5-6cd8da032f0d}; !- Layer 2

OS:StandardsInformation:Construction,
  {56f9aa0f-a950-4395-ae1b-e854fa953851}, !- Handle
  {b65eba67-4720-486e-af2a-9bde5308dc79}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {046261b9-7d36-4a7b-b69b-e9418c235a3c}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c429d952-a6cd-47ad-aa99-db833870d86e}, !- Handle
  {046261b9-7d36-4a7b-b69b-e9418c235a3c}; !- Material Name

OS:Material:NoMass,
  {85f7389c-62f5-4ffd-9ac5-6cd8da032f0d}, !- Handle
  Typical Insulation 6 R-46.93,           !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5dfd955f-3b1b-49a4-8488-3d37b510e530}, !- Handle
  {85f7389c-62f5-4ffd-9ac5-6cd8da032f0d}; !- Material Name

OS:ShadingSurfaceGroup,
  {13489ed4-08e2-4c21-8fe1-6ee3d12cd79f}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a578bb18-be8c-47b1-b30c-a7f92f3c232b}; !- Shaded Object Name

OS:ShadingSurface,
  {c5060013-b029-4c39-bbdd-bc0785d21d0a}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {13489ed4-08e2-4c21-8fe1-6ee3d12cd79f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.05093564270892,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.05093564270892,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451127474948122, 2.05093564270892, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.451127474948122, 2.05093564270892; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f3f2f425-4eec-4dc4-a9ea-6b8adef0389c}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {39cfc391-899b-42eb-a6cc-3a539dfa814d}; !- Shaded Object Name

OS:ShadingSurface,
  {f1b995b9-f142-418a-9ba4-b4f4e5fbcab9}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f3f2f425-4eec-4dc4-a9ea-6b8adef0389c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.05093564270892,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.05093564270892,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451127474948122, 2.05093564270892, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.451127474948122, 2.05093564270892; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8c72d3f2-fa5f-448f-bde6-e7785e3c51c3}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a44bd99b-576c-46cf-8ed1-e92d245133d2}; !- Shaded Object Name

OS:ShadingSurface,
  {604dcbc5-cd08-4929-9b83-427b46a7f2bd}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {8c72d3f2-fa5f-448f-bde6-e7785e3c51c3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.05093564270892,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.05093564270892,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451127474948122, 2.05093564270892, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.451127474948122, 2.05093564270892; !- X,Y,Z Vertex 4 {m}

OS:Curve:Exponent,
  {2b3024e2-910c-4bc9-ab2b-03c2a40f7193}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16740280-0c31-4d35-93ec-e043ad941649}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {50db4dd4-7eb0-4513-aded-fb72e985c65e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f9f777c4-28f3-4821-a43d-77750b9df419}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4511f711-f4f9-442d-9eaf-db99a117bd82}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {b59a5640-abf7-4df2-8df9-1ba0dbb75c09}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ae992922-2120-46ab-9379-11d50984bc4d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  805.143085421069,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {7782fc40-1f34-43dc-ba09-fe790099ceb7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f277dd00-d8cf-4d55-82e4-e9f0b0c5a57e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {05b90b7c-715c-409a-a46d-2d0500729c10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f277dd00-d8cf-4d55-82e4-e9f0b0c5a57e}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {05b90b7c-715c-409a-a46d-2d0500729c10}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0a77f255-273f-4823-988c-e18e1f09e978}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ada1219-bf49-4d99-a6e6-0cecb52551e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7d7c101-00ec-4f83-8dcc-a06c1b13980b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ada1219-bf49-4d99-a6e6-0cecb52551e1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7d7c101-00ec-4f83-8dcc-a06c1b13980b}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Handle
  Always Off Discrete,                    !- Name
  {9e1deb87-6e25-4f94-8ad9-a486e9196b04}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9e1deb87-6e25-4f94-8ad9-a486e9196b04}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {b59a5640-abf7-4df2-8df9-1ba0dbb75c09}, !- Handle
  Curve Cubic 2,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e4a772c0-a0ab-48d0-a436-6be603c811d8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {ae992922-2120-46ab-9379-11d50984bc4d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7782fc40-1f34-43dc-ba09-fe790099ceb7}, !- Supply Air Fan Name
  {0a77f255-273f-4823-988c-e18e1f09e978}, !- Exhaust Air Fan Name
  {4511f711-f4f9-442d-9eaf-db99a117bd82}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2a937f8b-0c86-43e0-b497-cbf2c8596d36}, !- Air Inlet Node Name
  {5d935033-e3bf-4e54-8fd0-36b6c2aaa4fd}; !- Air Outlet Node Name

OS:Node,
  {89c88064-f2c3-4e8f-ae59-39fa28e8b4f2}, !- Handle
  Node 316,                               !- Name
  {4c15ece8-860b-43e8-948f-6ea475be4d20}, !- Inlet Port
  {2a937f8b-0c86-43e0-b497-cbf2c8596d36}; !- Outlet Port

OS:Connection,
  {4c15ece8-860b-43e8-948f-6ea475be4d20}, !- Handle
  {659e9295-feed-4c6a-a428-4a2f92ffc5e9}, !- Name
  {1306ff02-35e7-40ff-aece-f555d46550f7}, !- Source Object
  3,                                      !- Outlet Port
  {89c88064-f2c3-4e8f-ae59-39fa28e8b4f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a937f8b-0c86-43e0-b497-cbf2c8596d36}, !- Handle
  {1d3130ed-056c-4d88-815a-36bf690b4686}, !- Name
  {89c88064-f2c3-4e8f-ae59-39fa28e8b4f2}, !- Source Object
  3,                                      !- Outlet Port
  {e4a772c0-a0ab-48d0-a436-6be603c811d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1eb3ee7-291e-48f9-82a2-ca1553206bff}, !- Handle
  Node 327,                               !- Name
  {5d935033-e3bf-4e54-8fd0-36b6c2aaa4fd}, !- Inlet Port
  {cc51b235-fec3-474e-8f2f-7c0584fded90}; !- Outlet Port

OS:Connection,
  {cc51b235-fec3-474e-8f2f-7c0584fded90}, !- Handle
  {36ec7a5b-caa7-4363-89e4-b475ce4d0eeb}, !- Name
  {b1eb3ee7-291e-48f9-82a2-ca1553206bff}, !- Source Object
  3,                                      !- Outlet Port
  {d9783d70-10cf-4f1d-81f1-b290925770ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d935033-e3bf-4e54-8fd0-36b6c2aaa4fd}, !- Handle
  {97d186ae-fdd2-4b23-821b-de91c1eee571}, !- Name
  {e4a772c0-a0ab-48d0-a436-6be603c811d8}, !- Source Object
  13,                                     !- Outlet Port
  {b1eb3ee7-291e-48f9-82a2-ca1553206bff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {c31e5c50-43d5-4b3d-b0b3-dec11b506dd6}, !- Handle
  Node 209 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ee6edc69-174a-45b1-8531-1ee447d071a6}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9b0787ea-feb0-41d8-a202-e74a2521cfa9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {aca95b26-20e1-47c3-a96b-dc2c37876318}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b57754e-e2da-4531-b923-888cef500d50}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  60.9522960440093,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {dc828055-1371-42a5-8ff9-5dd1d66989c0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0cee3dd-72a7-469a-a424-f3e374ddcd68}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36572ad9-debf-4b78-a697-f70f86c23c86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0cee3dd-72a7-469a-a424-f3e374ddcd68}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36572ad9-debf-4b78-a697-f70f86c23c86}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c5c5c1c6-4d46-4f8d-96d5-5c12d7774e75}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e18b548d-69d2-4ae0-b14d-ee8190bd595b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87271980-0764-4515-b5fc-29b6fbd48a58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e18b548d-69d2-4ae0-b14d-ee8190bd595b}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87271980-0764-4515-b5fc-29b6fbd48a58}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aca95b26-20e1-47c3-a96b-dc2c37876318}, !- Handle
  Curve Cubic 3,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7f0b3d91-f58c-4b13-b1d4-a11a017f16bf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {4b57754e-e2da-4531-b923-888cef500d50}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dc828055-1371-42a5-8ff9-5dd1d66989c0}, !- Supply Air Fan Name
  {c5c5c1c6-4d46-4f8d-96d5-5c12d7774e75}, !- Exhaust Air Fan Name
  {9b0787ea-feb0-41d8-a202-e74a2521cfa9}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {026910a9-f991-466d-abf3-a32a100e1b2f}, !- Air Inlet Node Name
  {c8259264-0803-4137-9e41-17ccdc3f3a6e}; !- Air Outlet Node Name

OS:Node,
  {c234b920-0930-4cac-b629-14f573cc225e}, !- Handle
  Node 328,                               !- Name
  {320aa2dc-8d28-4201-baa1-50cb415d8574}, !- Inlet Port
  {026910a9-f991-466d-abf3-a32a100e1b2f}; !- Outlet Port

OS:Connection,
  {320aa2dc-8d28-4201-baa1-50cb415d8574}, !- Handle
  {d4aa9e3f-ea1b-4515-a3e3-6a4399695aab}, !- Name
  {1f369275-34b2-481a-abac-8e5d457ce532}, !- Source Object
  3,                                      !- Outlet Port
  {c234b920-0930-4cac-b629-14f573cc225e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026910a9-f991-466d-abf3-a32a100e1b2f}, !- Handle
  {7e3692f7-eab1-49e3-b24d-4539c1f07874}, !- Name
  {c234b920-0930-4cac-b629-14f573cc225e}, !- Source Object
  3,                                      !- Outlet Port
  {7f0b3d91-f58c-4b13-b1d4-a11a017f16bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {063a534f-b2f7-4fd8-a41f-9ceae8024141}, !- Handle
  Node 329,                               !- Name
  {c8259264-0803-4137-9e41-17ccdc3f3a6e}, !- Inlet Port
  {ce47ab52-1c6a-4c4b-80cd-7a184ed4ef76}; !- Outlet Port

OS:Connection,
  {ce47ab52-1c6a-4c4b-80cd-7a184ed4ef76}, !- Handle
  {642aafd5-fccb-4773-9cda-5d6fd3dfb9b0}, !- Name
  {063a534f-b2f7-4fd8-a41f-9ceae8024141}, !- Source Object
  3,                                      !- Outlet Port
  {d5f47473-ee92-4499-953a-f8312df303f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8259264-0803-4137-9e41-17ccdc3f3a6e}, !- Handle
  {305c9fbe-cfb5-4c5e-a9ee-467045786fe5}, !- Name
  {7f0b3d91-f58c-4b13-b1d4-a11a017f16bf}, !- Source Object
  13,                                     !- Outlet Port
  {063a534f-b2f7-4fd8-a41f-9ceae8024141}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {49b2368a-a68e-48b1-a7ab-314d65f5307f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {318a3005-faea-414c-9ea2-07840a363afa}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f0ce2e0b-ca22-4c83-ab99-c0a71b6d5903}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.817824167691,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {cf96b275-3750-4f17-bd92-2f1fcaac5add}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a99704cf-d7a5-4c11-ad3e-98a06f7dd080}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3452b87d-059c-49d8-9f59-21f02598edee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a99704cf-d7a5-4c11-ad3e-98a06f7dd080}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3452b87d-059c-49d8-9f59-21f02598edee}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f2c29bc5-9dc3-4fae-a2d8-b9a1845421ea}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27ab9fdc-7115-41d7-a6f7-f24e1cb43cc2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b14ab7c-44bc-445b-b0a8-e6f6bdcfa4a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27ab9fdc-7115-41d7-a6f7-f24e1cb43cc2}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b14ab7c-44bc-445b-b0a8-e6f6bdcfa4a4}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {318a3005-faea-414c-9ea2-07840a363afa}, !- Handle
  Curve Cubic 4,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {14c4d4b7-e540-499d-8e37-313f50c4e1d4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {f0ce2e0b-ca22-4c83-ab99-c0a71b6d5903}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cf96b275-3750-4f17-bd92-2f1fcaac5add}, !- Supply Air Fan Name
  {f2c29bc5-9dc3-4fae-a2d8-b9a1845421ea}, !- Exhaust Air Fan Name
  {49b2368a-a68e-48b1-a7ab-314d65f5307f}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7116852e-eb1e-4815-846c-6b3248a5820f}, !- Air Inlet Node Name
  {05455a57-b3f2-401e-9a26-bc521efb6f46}; !- Air Outlet Node Name

OS:Node,
  {bcd75107-ce4e-4316-8a9a-a395556d30b3}, !- Handle
  Node 330,                               !- Name
  {31b79f75-58e6-4f16-aa8c-c627021bb04e}, !- Inlet Port
  {7116852e-eb1e-4815-846c-6b3248a5820f}; !- Outlet Port

OS:Connection,
  {31b79f75-58e6-4f16-aa8c-c627021bb04e}, !- Handle
  {008b5aa0-d309-4f69-934c-5ed2a11f18e3}, !- Name
  {cd73cfee-0f76-4dd4-a4c3-a4ee99f344b9}, !- Source Object
  3,                                      !- Outlet Port
  {bcd75107-ce4e-4316-8a9a-a395556d30b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7116852e-eb1e-4815-846c-6b3248a5820f}, !- Handle
  {dabf9310-8c85-4e47-9b9a-612782387a49}, !- Name
  {bcd75107-ce4e-4316-8a9a-a395556d30b3}, !- Source Object
  3,                                      !- Outlet Port
  {14c4d4b7-e540-499d-8e37-313f50c4e1d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc482332-f199-40ab-a070-a498334c69d5}, !- Handle
  Node 331,                               !- Name
  {05455a57-b3f2-401e-9a26-bc521efb6f46}, !- Inlet Port
  {a28f79aa-a169-478d-a951-93e5b89d2954}; !- Outlet Port

OS:Connection,
  {a28f79aa-a169-478d-a951-93e5b89d2954}, !- Handle
  {d68548a5-0d88-49cd-b9b1-f1a04ba12ac0}, !- Name
  {fc482332-f199-40ab-a070-a498334c69d5}, !- Source Object
  3,                                      !- Outlet Port
  {13956025-ba13-435f-bdb4-96f5e6f29883}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {05455a57-b3f2-401e-9a26-bc521efb6f46}, !- Handle
  {60b3a9c4-17db-4a4d-9f3e-0a5e7abb5148}, !- Name
  {14c4d4b7-e540-499d-8e37-313f50c4e1d4}, !- Source Object
  13,                                     !- Outlet Port
  {fc482332-f199-40ab-a070-a498334c69d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9bb35090-65f3-40d3-9138-7415439e81c3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {fc2e8f93-932f-4eef-8bcd-cdf5cd099d47}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {16fbbc84-6e98-4578-8d88-372f4f046a6b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f491ca4d-0075-4f8d-8d2c-380f84b0bff7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15f8fbae-1a58-40e9-b93d-5304107a603e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7292413-2131-4176-821e-83c7d2ba8fcb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15f8fbae-1a58-40e9-b93d-5304107a603e}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7292413-2131-4176-821e-83c7d2ba8fcb}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {29bb62c0-141b-40b8-950a-3fef0448cdb8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf647795-783a-4ef5-a7f5-132f3851785a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3d95836-f932-45a1-8b12-b8620bd23ece}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bf647795-783a-4ef5-a7f5-132f3851785a}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3d95836-f932-45a1-8b12-b8620bd23ece}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc2e8f93-932f-4eef-8bcd-cdf5cd099d47}, !- Handle
  Curve Cubic 5,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {938619bc-5561-4265-a28c-51a0348e5edd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {16fbbc84-6e98-4578-8d88-372f4f046a6b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f491ca4d-0075-4f8d-8d2c-380f84b0bff7}, !- Supply Air Fan Name
  {29bb62c0-141b-40b8-950a-3fef0448cdb8}, !- Exhaust Air Fan Name
  {9bb35090-65f3-40d3-9138-7415439e81c3}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {449be9af-0579-49d8-a996-704ce54ebd33}, !- Air Inlet Node Name
  {745aafb2-0672-4d9d-a1b2-08e049d2925d}; !- Air Outlet Node Name

OS:Node,
  {4592b4c1-84d0-4298-b574-9cbc4b436708}, !- Handle
  Node 332,                               !- Name
  {22cecbc3-9d56-4c60-bbd8-97b46aa12987}, !- Inlet Port
  {449be9af-0579-49d8-a996-704ce54ebd33}; !- Outlet Port

OS:Connection,
  {22cecbc3-9d56-4c60-bbd8-97b46aa12987}, !- Handle
  {0c0ab0c1-469d-48a6-8ada-075cacc6977e}, !- Name
  {5b93bb00-a03c-40ff-8a3c-69eaf0456674}, !- Source Object
  3,                                      !- Outlet Port
  {4592b4c1-84d0-4298-b574-9cbc4b436708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449be9af-0579-49d8-a996-704ce54ebd33}, !- Handle
  {3319534d-d518-4a8d-b286-ba720869810e}, !- Name
  {4592b4c1-84d0-4298-b574-9cbc4b436708}, !- Source Object
  3,                                      !- Outlet Port
  {938619bc-5561-4265-a28c-51a0348e5edd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3bf501cb-c5f8-436a-99c5-380c313a4905}, !- Handle
  Node 333,                               !- Name
  {745aafb2-0672-4d9d-a1b2-08e049d2925d}, !- Inlet Port
  {9a946cce-40e6-4090-9ed1-930fb968da83}; !- Outlet Port

OS:Connection,
  {9a946cce-40e6-4090-9ed1-930fb968da83}, !- Handle
  {12ee6031-3efb-400d-991d-3040f4694b99}, !- Name
  {3bf501cb-c5f8-436a-99c5-380c313a4905}, !- Source Object
  3,                                      !- Outlet Port
  {90e8ad04-94e4-4957-997b-69fbe9859f09}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {745aafb2-0672-4d9d-a1b2-08e049d2925d}, !- Handle
  {17513514-e4e4-4c24-82d2-6ad70de80832}, !- Name
  {938619bc-5561-4265-a28c-51a0348e5edd}, !- Source Object
  13,                                     !- Outlet Port
  {3bf501cb-c5f8-436a-99c5-380c313a4905}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d42c19f1-d678-4167-a5be-471fd36da3b4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {68b9b9ef-c18e-4d16-b827-d8213c99a762}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b3a2099-74e3-493f-95f1-7d28bb6b5583}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.815750831205,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {22253aa9-6673-445b-93e9-c4a087ff2821}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38af255d-5b10-4c30-bed4-e2e40187add6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9cf89a1c-02f7-4115-aa64-fa9c090e4be3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38af255d-5b10-4c30-bed4-e2e40187add6}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9cf89a1c-02f7-4115-aa64-fa9c090e4be3}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {aa85979b-edd8-4466-bcf5-665fc9b174cc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {968437d7-c9a8-4d5d-bcc6-c06c1398b46b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {493f8efe-c0f7-4c4f-a455-509e7a405b88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {968437d7-c9a8-4d5d-bcc6-c06c1398b46b}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {493f8efe-c0f7-4c4f-a455-509e7a405b88}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {68b9b9ef-c18e-4d16-b827-d8213c99a762}, !- Handle
  Curve Cubic 6,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {63ecb708-1506-4692-a83b-bf09c0502df5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {2b3a2099-74e3-493f-95f1-7d28bb6b5583}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {22253aa9-6673-445b-93e9-c4a087ff2821}, !- Supply Air Fan Name
  {aa85979b-edd8-4466-bcf5-665fc9b174cc}, !- Exhaust Air Fan Name
  {d42c19f1-d678-4167-a5be-471fd36da3b4}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1227783f-b5d5-4e35-92e2-219aec07aa6e}, !- Air Inlet Node Name
  {64f9f524-0b98-4eb5-b935-ff82e496a4e4}; !- Air Outlet Node Name

OS:Node,
  {ba676fec-2681-4caa-9362-8a86e2614270}, !- Handle
  Node 334,                               !- Name
  {b05df725-e3a6-4060-a341-0fadd13f7216}, !- Inlet Port
  {1227783f-b5d5-4e35-92e2-219aec07aa6e}; !- Outlet Port

OS:Connection,
  {b05df725-e3a6-4060-a341-0fadd13f7216}, !- Handle
  {45344ac3-7577-4d08-839d-7e2e863b2e9f}, !- Name
  {207a3843-1666-4926-873d-e9458158637f}, !- Source Object
  3,                                      !- Outlet Port
  {ba676fec-2681-4caa-9362-8a86e2614270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1227783f-b5d5-4e35-92e2-219aec07aa6e}, !- Handle
  {c940271a-6da3-4a62-9e42-b083aa6ca35d}, !- Name
  {ba676fec-2681-4caa-9362-8a86e2614270}, !- Source Object
  3,                                      !- Outlet Port
  {63ecb708-1506-4692-a83b-bf09c0502df5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ffc74e28-17d4-47ae-91fa-f7e18df501a3}, !- Handle
  Node 335,                               !- Name
  {64f9f524-0b98-4eb5-b935-ff82e496a4e4}, !- Inlet Port
  {e333d2ed-bd6d-4734-8894-33190d11dcf4}; !- Outlet Port

OS:Connection,
  {e333d2ed-bd6d-4734-8894-33190d11dcf4}, !- Handle
  {42e9a2b2-46f9-4be6-8e98-78ce07ede5be}, !- Name
  {ffc74e28-17d4-47ae-91fa-f7e18df501a3}, !- Source Object
  3,                                      !- Outlet Port
  {4d725f91-d42f-4a3b-a05b-873176628c07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64f9f524-0b98-4eb5-b935-ff82e496a4e4}, !- Handle
  {fcd87f4e-6dea-475a-9e4d-1737b6cda8b5}, !- Name
  {63ecb708-1506-4692-a83b-bf09c0502df5}, !- Source Object
  13,                                     !- Outlet Port
  {ffc74e28-17d4-47ae-91fa-f7e18df501a3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {68686afe-1b77-4935-8eb4-c2a7d3748721}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {3f6408f8-4021-4742-b76e-6df5f5ed9612}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3e49d526-5b77-4857-a7e7-ee17d54b8eea}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f685e4c2-3db6-4f6b-896a-09eb1b06235d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2c43052-9785-4a2d-9910-39d02cb0a231}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f234665e-c5ce-4778-8a8f-62f4560d63ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2c43052-9785-4a2d-9910-39d02cb0a231}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f234665e-c5ce-4778-8a8f-62f4560d63ef}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4fcc3591-73ff-4291-8f0a-dbae021d5901}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {649bc6a2-d2d7-433a-9eac-7380730ccabc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7431129e-c3e1-4c3b-a01e-93ecb9c38653}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {649bc6a2-d2d7-433a-9eac-7380730ccabc}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7431129e-c3e1-4c3b-a01e-93ecb9c38653}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3f6408f8-4021-4742-b76e-6df5f5ed9612}, !- Handle
  Curve Cubic 7,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d75bc909-98ce-4f13-beb0-bc0118bc4228}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 erv doas, !- Name
  {a8af311c-51b6-45d8-ae93-7cfd210a6cb0}, !- Availability Schedule Name
  {3e49d526-5b77-4857-a7e7-ee17d54b8eea}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f685e4c2-3db6-4f6b-896a-09eb1b06235d}, !- Supply Air Fan Name
  {4fcc3591-73ff-4291-8f0a-dbae021d5901}, !- Exhaust Air Fan Name
  {68686afe-1b77-4935-8eb4-c2a7d3748721}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e6ec4c37-e2f3-42a4-8049-49a6d8589aa0}, !- Air Inlet Node Name
  {bfa311d6-33fd-4597-93bc-40252b7c7d38}; !- Air Outlet Node Name

OS:Node,
  {76b86bf3-2085-4db6-af2a-07a5c59b2812}, !- Handle
  Node 336,                               !- Name
  {6f6d528f-cb14-465c-ad50-aafb19519b35}, !- Inlet Port
  {e6ec4c37-e2f3-42a4-8049-49a6d8589aa0}; !- Outlet Port

OS:Connection,
  {6f6d528f-cb14-465c-ad50-aafb19519b35}, !- Handle
  {38b99a0a-586d-4466-ac7c-ea9462529b30}, !- Name
  {50dff3af-7418-495e-b518-50d1d73e48be}, !- Source Object
  3,                                      !- Outlet Port
  {76b86bf3-2085-4db6-af2a-07a5c59b2812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ec4c37-e2f3-42a4-8049-49a6d8589aa0}, !- Handle
  {37fb4e5c-7f08-468c-b65a-d2f698adeda5}, !- Name
  {76b86bf3-2085-4db6-af2a-07a5c59b2812}, !- Source Object
  3,                                      !- Outlet Port
  {d75bc909-98ce-4f13-beb0-bc0118bc4228}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5511dedf-8009-4099-9c44-327aa8e6a892}, !- Handle
  Node 337,                               !- Name
  {bfa311d6-33fd-4597-93bc-40252b7c7d38}, !- Inlet Port
  {6220fcb3-2b70-4217-95dc-d69f5b7f30c2}; !- Outlet Port

OS:Connection,
  {6220fcb3-2b70-4217-95dc-d69f5b7f30c2}, !- Handle
  {8b97ba8c-7ba0-42cd-a8dc-b0b1080ef893}, !- Name
  {5511dedf-8009-4099-9c44-327aa8e6a892}, !- Source Object
  3,                                      !- Outlet Port
  {da678e27-10a3-45f2-b8b0-e688b12ce00f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bfa311d6-33fd-4597-93bc-40252b7c7d38}, !- Handle
  {715f9a62-d388-494e-a9df-d68ecbbac369}, !- Name
  {d75bc909-98ce-4f13-beb0-bc0118bc4228}, !- Source Object
  13,                                     !- Outlet Port
  {5511dedf-8009-4099-9c44-327aa8e6a892}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {64d1f532-fae9-4eed-bd33-aec67bd55ae0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {300639e3-cebc-469d-98ca-b1a0df0128c3}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {67bd2ece-e8ec-4991-8fb6-e1f53bdf799c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  805.143085421069,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {b7d5f038-ec70-426d-8984-6759e0f469e6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d8ad174-f41c-4c09-abb6-3caa54c3b791}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d86165f9-e229-40ff-8e9d-275aadeec371}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d8ad174-f41c-4c09-abb6-3caa54c3b791}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d86165f9-e229-40ff-8e9d-275aadeec371}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ac03b206-ce2b-43e8-90d4-f9f20b20c0be}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a3b11097-3a64-4647-8aa3-ffef71c46e23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5f013a04-0385-4ab2-9eaa-34a6e77a9e5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a3b11097-3a64-4647-8aa3-ffef71c46e23}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5f013a04-0385-4ab2-9eaa-34a6e77a9e5a}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {300639e3-cebc-469d-98ca-b1a0df0128c3}, !- Handle
  Curve Cubic 8,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b6eba55c-dcb4-4f1d-b9e7-56a90e38dc03}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {67bd2ece-e8ec-4991-8fb6-e1f53bdf799c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b7d5f038-ec70-426d-8984-6759e0f469e6}, !- Supply Air Fan Name
  {ac03b206-ce2b-43e8-90d4-f9f20b20c0be}, !- Exhaust Air Fan Name
  {64d1f532-fae9-4eed-bd33-aec67bd55ae0}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {89de52aa-6812-438d-abe2-88da3f01d9de}, !- Air Inlet Node Name
  {ee55d299-a483-4f12-863b-7016cb2a86e8}; !- Air Outlet Node Name

OS:Node,
  {73fc9de5-6ebb-4acb-ba2b-5ed9e9e31b02}, !- Handle
  Node 338,                               !- Name
  {56eed7b3-8c72-4316-b408-107557a160f2}, !- Inlet Port
  {89de52aa-6812-438d-abe2-88da3f01d9de}; !- Outlet Port

OS:Connection,
  {56eed7b3-8c72-4316-b408-107557a160f2}, !- Handle
  {4865647a-c6c3-480e-b898-065238b60162}, !- Name
  {ed11fae1-e5f7-49d0-96c5-ffcbef25a2ff}, !- Source Object
  3,                                      !- Outlet Port
  {73fc9de5-6ebb-4acb-ba2b-5ed9e9e31b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89de52aa-6812-438d-abe2-88da3f01d9de}, !- Handle
  {32c56ef7-d4df-47a5-bf02-981959b5f206}, !- Name
  {73fc9de5-6ebb-4acb-ba2b-5ed9e9e31b02}, !- Source Object
  3,                                      !- Outlet Port
  {b6eba55c-dcb4-4f1d-b9e7-56a90e38dc03}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a1b5f864-538f-42a9-9491-529e9573a3ef}, !- Handle
  Node 339,                               !- Name
  {ee55d299-a483-4f12-863b-7016cb2a86e8}, !- Inlet Port
  {34abbfe6-5dd7-4b2c-b96b-cbb2c83b3a2e}; !- Outlet Port

OS:Connection,
  {34abbfe6-5dd7-4b2c-b96b-cbb2c83b3a2e}, !- Handle
  {57d7194b-270f-4b0f-8a49-a2b72c996afe}, !- Name
  {a1b5f864-538f-42a9-9491-529e9573a3ef}, !- Source Object
  3,                                      !- Outlet Port
  {7572b9a9-58db-446c-9271-1f7331ee9204}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee55d299-a483-4f12-863b-7016cb2a86e8}, !- Handle
  {bfe25ab7-5255-4593-a806-4e2fbb8c448d}, !- Name
  {b6eba55c-dcb4-4f1d-b9e7-56a90e38dc03}, !- Source Object
  13,                                     !- Outlet Port
  {a1b5f864-538f-42a9-9491-529e9573a3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {85f3e129-b560-4b41-9c7e-40133d91f564}, !- Handle
  Node 153 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {8e24ccb3-baac-490a-8dd8-7cd6ebc355c5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9965ff2a-d772-4807-8217-0bad55063cdf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {6c02528d-7aa6-40cb-8327-11f465b048d6}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {10cf4df8-8512-438e-867b-86b5ba0a7598}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  60.9522960440093,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {97ef59e8-dac5-41cc-96aa-ff934226cf42}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2fb7958-bf1c-4040-9a50-6af578e07311}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f3f51c3-6aeb-4aa2-a516-7cb9a2b0f804}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2fb7958-bf1c-4040-9a50-6af578e07311}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f3f51c3-6aeb-4aa2-a516-7cb9a2b0f804}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1d35d60a-4815-4547-9d9e-49e5f3283958}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5aebddba-f2d9-4a71-9a30-e83ac9058689}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {427070c5-b5f5-4c69-8437-9b9fc7ef25cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5aebddba-f2d9-4a71-9a30-e83ac9058689}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {427070c5-b5f5-4c69-8437-9b9fc7ef25cc}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c02528d-7aa6-40cb-8327-11f465b048d6}, !- Handle
  Curve Cubic 9,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {da62d5fa-e93f-4060-bea3-ca3b31d423d9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {10cf4df8-8512-438e-867b-86b5ba0a7598}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {97ef59e8-dac5-41cc-96aa-ff934226cf42}, !- Supply Air Fan Name
  {1d35d60a-4815-4547-9d9e-49e5f3283958}, !- Exhaust Air Fan Name
  {9965ff2a-d772-4807-8217-0bad55063cdf}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6b45b701-84fa-4db8-bc89-0935ef4a5785}, !- Air Inlet Node Name
  {b347bd70-7ba9-4832-8d83-4e9ea863ebc6}; !- Air Outlet Node Name

OS:Node,
  {94d48e8b-99ba-4ed6-9610-206757c6ebe4}, !- Handle
  Node 340,                               !- Name
  {61119ee7-2d30-4ff4-9c2e-1c627a4fd91b}, !- Inlet Port
  {6b45b701-84fa-4db8-bc89-0935ef4a5785}; !- Outlet Port

OS:Connection,
  {61119ee7-2d30-4ff4-9c2e-1c627a4fd91b}, !- Handle
  {dae66d67-1259-4663-b61a-2edd0bdcd07f}, !- Name
  {a47705a5-9b19-43f8-83e1-4fd9caa976a0}, !- Source Object
  3,                                      !- Outlet Port
  {94d48e8b-99ba-4ed6-9610-206757c6ebe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b45b701-84fa-4db8-bc89-0935ef4a5785}, !- Handle
  {f73f798c-ec1a-41b8-b2d8-d85c0f62c448}, !- Name
  {94d48e8b-99ba-4ed6-9610-206757c6ebe4}, !- Source Object
  3,                                      !- Outlet Port
  {da62d5fa-e93f-4060-bea3-ca3b31d423d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbc1706d-0784-4cf3-a408-491a45d943e1}, !- Handle
  Node 341,                               !- Name
  {b347bd70-7ba9-4832-8d83-4e9ea863ebc6}, !- Inlet Port
  {ba5cc9b9-da1b-4f6a-8753-280886f20af6}; !- Outlet Port

OS:Connection,
  {ba5cc9b9-da1b-4f6a-8753-280886f20af6}, !- Handle
  {f74f13b6-8371-4a84-a8be-c13334cd7011}, !- Name
  {dbc1706d-0784-4cf3-a408-491a45d943e1}, !- Source Object
  3,                                      !- Outlet Port
  {37d2d890-63f3-4430-9771-a4edd59f40c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b347bd70-7ba9-4832-8d83-4e9ea863ebc6}, !- Handle
  {0d0a14e3-28e4-435a-9fdc-91b69ce0477a}, !- Name
  {da62d5fa-e93f-4060-bea3-ca3b31d423d9}, !- Source Object
  13,                                     !- Outlet Port
  {dbc1706d-0784-4cf3-a408-491a45d943e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f993ad22-8e8f-4ec8-8087-b097ced1a9d8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {2f84bd6b-8626-4563-928e-5663b87002e8}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5d66ddf4-6f68-4326-8129-cd21c4a8a409}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.817824167691,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {92d2f79a-696d-43c6-9253-036c572a3920}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f1d693f-723f-4af1-ba9d-64abbf7fb76e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ea9724b-43dc-4e4c-a408-f31cda3dcb4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8f1d693f-723f-4af1-ba9d-64abbf7fb76e}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ea9724b-43dc-4e4c-a408-f31cda3dcb4d}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {40203b76-07ed-4c2e-9963-ec26e7be84ed}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa6e0e9a-9e75-4cc3-98d2-6324dc2686f1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bca15121-ec21-4f3f-a7fb-6b46fce8eac6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa6e0e9a-9e75-4cc3-98d2-6324dc2686f1}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bca15121-ec21-4f3f-a7fb-6b46fce8eac6}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2f84bd6b-8626-4563-928e-5663b87002e8}, !- Handle
  Curve Cubic 10,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {295fcbb7-2db4-4ee8-998b-79ce96327e7c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {5d66ddf4-6f68-4326-8129-cd21c4a8a409}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {92d2f79a-696d-43c6-9253-036c572a3920}, !- Supply Air Fan Name
  {40203b76-07ed-4c2e-9963-ec26e7be84ed}, !- Exhaust Air Fan Name
  {f993ad22-8e8f-4ec8-8087-b097ced1a9d8}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {70c9270d-1acc-47c3-8a85-b8284fa9d257}, !- Air Inlet Node Name
  {4caf259e-4f62-418d-b12d-123306771878}; !- Air Outlet Node Name

OS:Node,
  {b542a0ec-28af-4f74-8caf-d7758edac22e}, !- Handle
  Node 342,                               !- Name
  {9ad9f5b5-e725-4def-89d9-d936f3f67633}, !- Inlet Port
  {70c9270d-1acc-47c3-8a85-b8284fa9d257}; !- Outlet Port

OS:Connection,
  {9ad9f5b5-e725-4def-89d9-d936f3f67633}, !- Handle
  {08b84d68-095b-47ed-9115-66bef16d6964}, !- Name
  {f1afd76d-9572-4ee2-bb30-bfe8b53ab976}, !- Source Object
  3,                                      !- Outlet Port
  {b542a0ec-28af-4f74-8caf-d7758edac22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c9270d-1acc-47c3-8a85-b8284fa9d257}, !- Handle
  {b299a51f-8137-4089-9a10-4636bbb7eac3}, !- Name
  {b542a0ec-28af-4f74-8caf-d7758edac22e}, !- Source Object
  3,                                      !- Outlet Port
  {295fcbb7-2db4-4ee8-998b-79ce96327e7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {13053911-f8e7-47e9-8546-b32b2ea01840}, !- Handle
  Node 343,                               !- Name
  {4caf259e-4f62-418d-b12d-123306771878}, !- Inlet Port
  {024ec2ec-962a-47fb-9f7c-ca22586602e0}; !- Outlet Port

OS:Connection,
  {024ec2ec-962a-47fb-9f7c-ca22586602e0}, !- Handle
  {6c0a9c27-6a18-4b12-a81d-21e667efd490}, !- Name
  {13053911-f8e7-47e9-8546-b32b2ea01840}, !- Source Object
  3,                                      !- Outlet Port
  {d55fbf2e-da1e-4cfd-b6fe-e8676865d3ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4caf259e-4f62-418d-b12d-123306771878}, !- Handle
  {837cbe28-8820-4477-92cc-0529f11f03d0}, !- Name
  {295fcbb7-2db4-4ee8-998b-79ce96327e7c}, !- Source Object
  13,                                     !- Outlet Port
  {13053911-f8e7-47e9-8546-b32b2ea01840}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {beca80ac-6a30-42e5-91df-04c401bb791d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {75f8e707-8e44-4ea5-a9f5-ab6779e67a16}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c25dabe9-0e67-4599-b3ee-12845dae8f11}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4d35cf15-6c4c-46f9-a50b-4b9f243165e9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07c08858-4a5d-4ce8-9b55-1630a51dcdf2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aaf94848-9005-4303-bc03-6c58833b5f48}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07c08858-4a5d-4ce8-9b55-1630a51dcdf2}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aaf94848-9005-4303-bc03-6c58833b5f48}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {815cd9b9-537f-439e-933f-3d5379c4c84d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {982d4096-6568-4682-8627-a1cdb8f3b3a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {928f5245-68c2-4d41-83ba-ba967ca05ed0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {982d4096-6568-4682-8627-a1cdb8f3b3a7}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {928f5245-68c2-4d41-83ba-ba967ca05ed0}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75f8e707-8e44-4ea5-a9f5-ab6779e67a16}, !- Handle
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e62a36dc-1f2e-449e-b8c9-91826822992c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {c25dabe9-0e67-4599-b3ee-12845dae8f11}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4d35cf15-6c4c-46f9-a50b-4b9f243165e9}, !- Supply Air Fan Name
  {815cd9b9-537f-439e-933f-3d5379c4c84d}, !- Exhaust Air Fan Name
  {beca80ac-6a30-42e5-91df-04c401bb791d}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {343bf241-a6c8-41ea-8075-fb9fabfeeee9}, !- Air Inlet Node Name
  {d0d220ee-e8ab-4a91-bd22-73156ae40532}; !- Air Outlet Node Name

OS:Node,
  {b0165bb6-bfb8-43c3-8501-aed266e380b4}, !- Handle
  Node 344,                               !- Name
  {79e25eac-2f90-4a7f-a5aa-64621f23e3cc}, !- Inlet Port
  {343bf241-a6c8-41ea-8075-fb9fabfeeee9}; !- Outlet Port

OS:Connection,
  {79e25eac-2f90-4a7f-a5aa-64621f23e3cc}, !- Handle
  {a3752460-da31-424f-8dc5-cbd7a21f3df4}, !- Name
  {c08eab1f-c6ce-4366-ad9a-5c7bd190612d}, !- Source Object
  3,                                      !- Outlet Port
  {b0165bb6-bfb8-43c3-8501-aed266e380b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343bf241-a6c8-41ea-8075-fb9fabfeeee9}, !- Handle
  {05a11f1c-de5c-4d23-80cc-b5ecf40999f5}, !- Name
  {b0165bb6-bfb8-43c3-8501-aed266e380b4}, !- Source Object
  3,                                      !- Outlet Port
  {e62a36dc-1f2e-449e-b8c9-91826822992c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {50186067-c095-458a-b05b-032b993e6799}, !- Handle
  Node 345,                               !- Name
  {d0d220ee-e8ab-4a91-bd22-73156ae40532}, !- Inlet Port
  {79f18ee7-5642-4c57-b7db-f2e14290598e}; !- Outlet Port

OS:Connection,
  {79f18ee7-5642-4c57-b7db-f2e14290598e}, !- Handle
  {4096448a-f082-4a71-b0d4-db3f6839eea2}, !- Name
  {50186067-c095-458a-b05b-032b993e6799}, !- Source Object
  3,                                      !- Outlet Port
  {c32dc03e-92be-4c1b-8285-fb1e95586565}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d0d220ee-e8ab-4a91-bd22-73156ae40532}, !- Handle
  {0759ef50-610b-45c7-a253-1ab60e95bd5a}, !- Name
  {e62a36dc-1f2e-449e-b8c9-91826822992c}, !- Source Object
  13,                                     !- Outlet Port
  {50186067-c095-458a-b05b-032b993e6799}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b26c9304-a5c9-4abf-8b46-308acef94207}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {33a19c1a-0d15-4017-afb2-c7723f5aa285}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {39b916fe-736d-467e-934a-1045312f1263}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.815750831205,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {03dbe223-3d67-46ed-88e9-f64c7f821eef}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32967139-3b08-4635-961a-a89e0996921f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32f29ec3-9cd5-49ac-a11a-aa2454c8eb37}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32967139-3b08-4635-961a-a89e0996921f}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32f29ec3-9cd5-49ac-a11a-aa2454c8eb37}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {64c3ec30-5e59-4737-b93f-df0071646054}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4ee9a225-2942-4af9-8632-0c9fbea307c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87bcc1de-56fd-4a7c-978b-e9ee35f62994}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4ee9a225-2942-4af9-8632-0c9fbea307c7}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87bcc1de-56fd-4a7c-978b-e9ee35f62994}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33a19c1a-0d15-4017-afb2-c7723f5aa285}, !- Handle
  Curve Cubic 12,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0204a14f-3e17-490c-8ede-c833f3ffd0ee}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {39b916fe-736d-467e-934a-1045312f1263}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {03dbe223-3d67-46ed-88e9-f64c7f821eef}, !- Supply Air Fan Name
  {64c3ec30-5e59-4737-b93f-df0071646054}, !- Exhaust Air Fan Name
  {b26c9304-a5c9-4abf-8b46-308acef94207}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e4e3af76-9b9e-4bcc-a684-5f6f95866524}, !- Air Inlet Node Name
  {75ba9017-3bad-4eea-8525-ab40ae207f4e}; !- Air Outlet Node Name

OS:Node,
  {de4feddc-70c6-4361-b56f-fdae6b268ebd}, !- Handle
  Node 346,                               !- Name
  {ac8a4e58-36bb-48fe-8928-9906d6209067}, !- Inlet Port
  {e4e3af76-9b9e-4bcc-a684-5f6f95866524}; !- Outlet Port

OS:Connection,
  {ac8a4e58-36bb-48fe-8928-9906d6209067}, !- Handle
  {1308d026-0faa-47af-ae35-68d4fd41179d}, !- Name
  {298b8f82-01b2-4d32-abc6-acd0070ffc93}, !- Source Object
  3,                                      !- Outlet Port
  {de4feddc-70c6-4361-b56f-fdae6b268ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4e3af76-9b9e-4bcc-a684-5f6f95866524}, !- Handle
  {45495f37-8227-42a0-9c37-b625d504ec34}, !- Name
  {de4feddc-70c6-4361-b56f-fdae6b268ebd}, !- Source Object
  3,                                      !- Outlet Port
  {0204a14f-3e17-490c-8ede-c833f3ffd0ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac924a5e-88e1-404e-b583-8cb3f0442b54}, !- Handle
  Node 347,                               !- Name
  {75ba9017-3bad-4eea-8525-ab40ae207f4e}, !- Inlet Port
  {28df05c0-30a7-4ab8-954d-2ad9051d781b}; !- Outlet Port

OS:Connection,
  {28df05c0-30a7-4ab8-954d-2ad9051d781b}, !- Handle
  {81909a46-7437-4ea7-86e4-e0b849aee020}, !- Name
  {ac924a5e-88e1-404e-b583-8cb3f0442b54}, !- Source Object
  3,                                      !- Outlet Port
  {41bd0c68-49b0-4606-94e1-e02d5ff7e45b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {75ba9017-3bad-4eea-8525-ab40ae207f4e}, !- Handle
  {3d22478f-8d44-4720-aa8c-8a4773f310b8}, !- Name
  {0204a14f-3e17-490c-8ede-c833f3ffd0ee}, !- Source Object
  13,                                     !- Outlet Port
  {ac924a5e-88e1-404e-b583-8cb3f0442b54}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3226f24c-8950-499b-81af-33cdc0b3fba4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {ffdaab66-2f6c-4ea1-bb06-a16c39e6c889}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cb1dc3a3-2cea-42e8-8662-bf757472cc7e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {06e35ed4-cac9-4cc3-8690-96a704a48f7c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9454d3b4-9fd9-4733-b396-c8f7f9b993e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a58ed8b-41d4-47a8-a9d5-4d5d3c9d0bc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9454d3b4-9fd9-4733-b396-c8f7f9b993e0}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a58ed8b-41d4-47a8-a9d5-4d5d3c9d0bc7}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d7676324-5576-4546-a067-1e5b41468754}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f9fa714-7605-450e-9686-3023af1713eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2076d45f-303c-4815-90f3-199ca830ec68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f9fa714-7605-450e-9686-3023af1713eb}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2076d45f-303c-4815-90f3-199ca830ec68}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffdaab66-2f6c-4ea1-bb06-a16c39e6c889}, !- Handle
  Curve Cubic 13,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b7f04789-a958-41c6-8411-13ba6bac74ba}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 erv doas, !- Name
  {d5471375-128a-4643-895e-24eeb8d54921}, !- Availability Schedule Name
  {cb1dc3a3-2cea-42e8-8662-bf757472cc7e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {06e35ed4-cac9-4cc3-8690-96a704a48f7c}, !- Supply Air Fan Name
  {d7676324-5576-4546-a067-1e5b41468754}, !- Exhaust Air Fan Name
  {3226f24c-8950-499b-81af-33cdc0b3fba4}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2f9aca3b-bf14-45d7-9788-a381befca22e}, !- Air Inlet Node Name
  {1839b1c6-d92f-431e-9cba-74f2262a5813}; !- Air Outlet Node Name

OS:Node,
  {9a755e28-1e36-4616-a4e1-b76090e2a0f5}, !- Handle
  Node 348,                               !- Name
  {f94711b4-cbec-4a73-a30a-17388e6df3b2}, !- Inlet Port
  {2f9aca3b-bf14-45d7-9788-a381befca22e}; !- Outlet Port

OS:Connection,
  {f94711b4-cbec-4a73-a30a-17388e6df3b2}, !- Handle
  {64dd590b-587b-421c-92a0-dbc8a735d721}, !- Name
  {20123e5b-b3d6-4c90-aff7-abc504a8a5cc}, !- Source Object
  3,                                      !- Outlet Port
  {9a755e28-1e36-4616-a4e1-b76090e2a0f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9aca3b-bf14-45d7-9788-a381befca22e}, !- Handle
  {9c4b7314-e454-4f33-829c-c5ff9211061e}, !- Name
  {9a755e28-1e36-4616-a4e1-b76090e2a0f5}, !- Source Object
  3,                                      !- Outlet Port
  {b7f04789-a958-41c6-8411-13ba6bac74ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {44907eb8-f9a6-48d3-a96e-4fec5576fabc}, !- Handle
  Node 349,                               !- Name
  {1839b1c6-d92f-431e-9cba-74f2262a5813}, !- Inlet Port
  {712798e6-3543-4c1b-ac04-d481fb9310e5}; !- Outlet Port

OS:Connection,
  {712798e6-3543-4c1b-ac04-d481fb9310e5}, !- Handle
  {d4f4bb47-1a34-4a98-9642-c1ea71b714d0}, !- Name
  {44907eb8-f9a6-48d3-a96e-4fec5576fabc}, !- Source Object
  3,                                      !- Outlet Port
  {3f6a41fa-22f5-49e3-91c2-43f8129eee24}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1839b1c6-d92f-431e-9cba-74f2262a5813}, !- Handle
  {346a486b-ce46-40ed-a868-eb1fb68981fe}, !- Name
  {b7f04789-a958-41c6-8411-13ba6bac74ba}, !- Source Object
  13,                                     !- Outlet Port
  {44907eb8-f9a6-48d3-a96e-4fec5576fabc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3f84155c-2ea7-4afa-a1ad-eec85aaf3dac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0b0de332-de54-4156-b52a-97d1f2ab3aef}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1fcc77bb-d94c-4331-a763-b3fe663aba1b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  805.143085421069,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {908b5872-0172-404e-9f52-5ad10e18a531}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49ca3b97-6308-4bbc-9b95-aa55fb65df41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f38c0af1-332d-4708-8559-8b52742df891}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49ca3b97-6308-4bbc-9b95-aa55fb65df41}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f38c0af1-332d-4708-8559-8b52742df891}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {2b093e4b-8541-45a9-9bfc-ba22fb96aa6b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e8623f2-2490-4da1-a843-b8cb9836c37f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0e3d685-d048-4176-b82b-1401fc674919}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e8623f2-2490-4da1-a843-b8cb9836c37f}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0e3d685-d048-4176-b82b-1401fc674919}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b0de332-de54-4156-b52a-97d1f2ab3aef}, !- Handle
  Curve Cubic 14,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {20fcd8db-0517-421c-9bdf-0665b66e5482}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {1fcc77bb-d94c-4331-a763-b3fe663aba1b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {908b5872-0172-404e-9f52-5ad10e18a531}, !- Supply Air Fan Name
  {2b093e4b-8541-45a9-9bfc-ba22fb96aa6b}, !- Exhaust Air Fan Name
  {3f84155c-2ea7-4afa-a1ad-eec85aaf3dac}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {832cd6da-fd28-41fb-8a66-65f0cf53d17e}, !- Air Inlet Node Name
  {3764b5cb-1940-477a-a62f-31bc25408180}; !- Air Outlet Node Name

OS:Node,
  {58772872-4d3b-42d9-be63-2dddaadad73a}, !- Handle
  Node 350,                               !- Name
  {6f909726-14cc-4ed4-a8f4-648a548b20d8}, !- Inlet Port
  {832cd6da-fd28-41fb-8a66-65f0cf53d17e}; !- Outlet Port

OS:Connection,
  {6f909726-14cc-4ed4-a8f4-648a548b20d8}, !- Handle
  {05a5c22b-8915-4655-a050-67c4074f435e}, !- Name
  {9abcab59-5534-4175-97f6-6792a6dd74c6}, !- Source Object
  3,                                      !- Outlet Port
  {58772872-4d3b-42d9-be63-2dddaadad73a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832cd6da-fd28-41fb-8a66-65f0cf53d17e}, !- Handle
  {725d7012-771f-49a7-a6d2-98baa23f03a3}, !- Name
  {58772872-4d3b-42d9-be63-2dddaadad73a}, !- Source Object
  3,                                      !- Outlet Port
  {20fcd8db-0517-421c-9bdf-0665b66e5482}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bcfbfe5a-97a2-45a4-98b9-5802939dc722}, !- Handle
  Node 351,                               !- Name
  {3764b5cb-1940-477a-a62f-31bc25408180}, !- Inlet Port
  {bf5785ec-7c10-42f5-9d43-e51e0daba96f}; !- Outlet Port

OS:Connection,
  {bf5785ec-7c10-42f5-9d43-e51e0daba96f}, !- Handle
  {bc14ebcf-2570-41e7-9359-670140d923be}, !- Name
  {bcfbfe5a-97a2-45a4-98b9-5802939dc722}, !- Source Object
  3,                                      !- Outlet Port
  {fced826f-642d-425c-81d8-50d1d01789bc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3764b5cb-1940-477a-a62f-31bc25408180}, !- Handle
  {c2d09fcf-475f-4b05-b3e2-f5db7660552b}, !- Name
  {20fcd8db-0517-421c-9bdf-0665b66e5482}, !- Source Object
  13,                                     !- Outlet Port
  {bcfbfe5a-97a2-45a4-98b9-5802939dc722}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d6492bab-fc79-41d8-a3ea-c630b03e26ad}, !- Handle
  Node 97 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3fc03c16-3373-4f5b-aac2-b65ef074ec98}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9867b9e7-e4f4-4f99-a276-9bf406e97678}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {bb924ee4-d436-4ee9-85c8-749a1529bc3a}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {624e2798-6873-4b90-bf7a-af1492af9b18}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  60.9522960440093,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {72896114-6076-44ea-a933-b1a336b19eed}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1cb51da-0473-49f6-a869-e1bcaf43c391}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e74eae92-1b19-4bd3-b57a-799e0e5328da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1cb51da-0473-49f6-a869-e1bcaf43c391}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e74eae92-1b19-4bd3-b57a-799e0e5328da}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b37cebde-c4ae-4c70-b98b-1717aee05339}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3435c191-4e8c-4a4f-92a3-0579f85e5649}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5c847df-add0-4dba-8c8c-e03fe26b4eca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3435c191-4e8c-4a4f-92a3-0579f85e5649}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5c847df-add0-4dba-8c8c-e03fe26b4eca}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bb924ee4-d436-4ee9-85c8-749a1529bc3a}, !- Handle
  Curve Cubic 15,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2803b904-1212-45e2-88ee-7714a1009b26}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {624e2798-6873-4b90-bf7a-af1492af9b18}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {72896114-6076-44ea-a933-b1a336b19eed}, !- Supply Air Fan Name
  {b37cebde-c4ae-4c70-b98b-1717aee05339}, !- Exhaust Air Fan Name
  {9867b9e7-e4f4-4f99-a276-9bf406e97678}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {61afff6c-9345-4631-942e-bc5bd1cad10a}, !- Air Inlet Node Name
  {db9594f9-6d72-45ce-b13b-f6a644253010}; !- Air Outlet Node Name

OS:Node,
  {0a197167-2985-4151-adc4-7113813b1000}, !- Handle
  Node 352,                               !- Name
  {d87f6cc6-5087-4733-b90a-51042f285db6}, !- Inlet Port
  {61afff6c-9345-4631-942e-bc5bd1cad10a}; !- Outlet Port

OS:Connection,
  {d87f6cc6-5087-4733-b90a-51042f285db6}, !- Handle
  {81c41f99-5c82-4c7b-be24-cfdb0caee2f6}, !- Name
  {f3abf3d0-1b34-49f3-9a10-616718b26845}, !- Source Object
  3,                                      !- Outlet Port
  {0a197167-2985-4151-adc4-7113813b1000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61afff6c-9345-4631-942e-bc5bd1cad10a}, !- Handle
  {050bacde-92ef-4bcf-8f90-58e34658e1b2}, !- Name
  {0a197167-2985-4151-adc4-7113813b1000}, !- Source Object
  3,                                      !- Outlet Port
  {2803b904-1212-45e2-88ee-7714a1009b26}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d9dfb1b-c63d-41a0-8944-8215db01f86f}, !- Handle
  Node 353,                               !- Name
  {db9594f9-6d72-45ce-b13b-f6a644253010}, !- Inlet Port
  {4ff9c026-411c-4cb4-9b98-aeecaa47f108}; !- Outlet Port

OS:Connection,
  {4ff9c026-411c-4cb4-9b98-aeecaa47f108}, !- Handle
  {2218be0a-da48-4c2c-afa8-37bc47bd2b8a}, !- Name
  {2d9dfb1b-c63d-41a0-8944-8215db01f86f}, !- Source Object
  3,                                      !- Outlet Port
  {01ab10ad-6c09-4f4f-acd0-2941bee87b02}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db9594f9-6d72-45ce-b13b-f6a644253010}, !- Handle
  {b801d299-d61e-4e04-941e-0b8a8564f564}, !- Name
  {2803b904-1212-45e2-88ee-7714a1009b26}, !- Source Object
  13,                                     !- Outlet Port
  {2d9dfb1b-c63d-41a0-8944-8215db01f86f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {94b552ca-d6fc-4500-b90c-ddcd8bab70df}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {91a2208f-3151-41b9-ab8f-4bc07c7b6a75}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5257e4e3-b3e4-4507-8ed1-76570df86cc0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.817824167691,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {19fe0160-5cbf-4f2d-9369-2fe0aba56087}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e2e6431-3a7d-4081-86f4-0db117845181}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f469cc91-f6c1-46de-9b81-fa7fc8990fd1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e2e6431-3a7d-4081-86f4-0db117845181}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f469cc91-f6c1-46de-9b81-fa7fc8990fd1}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8e268200-3522-40bd-973b-9d01bda42a6e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5effd59-3d10-412a-8c23-6d2463a7b098}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df290e57-7594-4043-9272-9017d77470b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d5effd59-3d10-412a-8c23-6d2463a7b098}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df290e57-7594-4043-9272-9017d77470b2}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91a2208f-3151-41b9-ab8f-4bc07c7b6a75}, !- Handle
  Curve Cubic 16,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8e830c62-25c3-4574-869f-1d206d40860d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {5257e4e3-b3e4-4507-8ed1-76570df86cc0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {19fe0160-5cbf-4f2d-9369-2fe0aba56087}, !- Supply Air Fan Name
  {8e268200-3522-40bd-973b-9d01bda42a6e}, !- Exhaust Air Fan Name
  {94b552ca-d6fc-4500-b90c-ddcd8bab70df}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {280c95b3-5abd-4967-bf23-2489bceae518}, !- Air Inlet Node Name
  {a8a93036-6aef-42bc-995d-eeff0b505409}; !- Air Outlet Node Name

OS:Node,
  {cc619727-d8a2-497b-bafa-8a0cd8adadc9}, !- Handle
  Node 354,                               !- Name
  {1b6c1761-1b48-4151-a213-ebd1d881c10f}, !- Inlet Port
  {280c95b3-5abd-4967-bf23-2489bceae518}; !- Outlet Port

OS:Connection,
  {1b6c1761-1b48-4151-a213-ebd1d881c10f}, !- Handle
  {21ef59c8-d7d3-433a-82ed-4bf0ebb23bfa}, !- Name
  {049c87d9-e0e6-4d6b-87bc-6aa384ae0682}, !- Source Object
  3,                                      !- Outlet Port
  {cc619727-d8a2-497b-bafa-8a0cd8adadc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280c95b3-5abd-4967-bf23-2489bceae518}, !- Handle
  {36d52fa6-da41-413d-b9df-daf728024cb6}, !- Name
  {cc619727-d8a2-497b-bafa-8a0cd8adadc9}, !- Source Object
  3,                                      !- Outlet Port
  {8e830c62-25c3-4574-869f-1d206d40860d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f8f3e9bd-8dbc-4021-a982-938fe04ffab5}, !- Handle
  Node 355,                               !- Name
  {a8a93036-6aef-42bc-995d-eeff0b505409}, !- Inlet Port
  {e077a74b-e686-4735-a7f7-515c9507212c}; !- Outlet Port

OS:Connection,
  {e077a74b-e686-4735-a7f7-515c9507212c}, !- Handle
  {e0168da2-629f-45ea-aa09-282431ab9b58}, !- Name
  {f8f3e9bd-8dbc-4021-a982-938fe04ffab5}, !- Source Object
  3,                                      !- Outlet Port
  {33733823-61b0-4df5-8a36-adbb87da1c24}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8a93036-6aef-42bc-995d-eeff0b505409}, !- Handle
  {60249038-d51d-4d8f-bb0a-9c292a9faed0}, !- Name
  {8e830c62-25c3-4574-869f-1d206d40860d}, !- Source Object
  13,                                     !- Outlet Port
  {f8f3e9bd-8dbc-4021-a982-938fe04ffab5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f34fcf43-92f6-4602-aab1-c1319fa006d8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {8a59f9e3-24e5-44a0-89d3-a8c70b49d419}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f266b314-2785-4698-b9f8-9b2a53eb9677}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {28ef7f16-badd-4c05-896d-483fbbad0885}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d0074d7c-92bb-499c-b8e9-55a6410f6c89}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdf5c753-e905-440b-bbe5-adc9e990919b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d0074d7c-92bb-499c-b8e9-55a6410f6c89}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdf5c753-e905-440b-bbe5-adc9e990919b}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {30f8b1ad-e80a-41db-9db7-ac57ef6f99f7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e08dc89-f5cb-4826-ae93-229fe51390fd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36beb1dd-c8a2-4a23-a4be-a6b705796f2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e08dc89-f5cb-4826-ae93-229fe51390fd}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36beb1dd-c8a2-4a23-a4be-a6b705796f2a}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a59f9e3-24e5-44a0-89d3-a8c70b49d419}, !- Handle
  Curve Cubic 17,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {67fb0dd5-798b-4235-a5be-e74167b29c45}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {f266b314-2785-4698-b9f8-9b2a53eb9677}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {28ef7f16-badd-4c05-896d-483fbbad0885}, !- Supply Air Fan Name
  {30f8b1ad-e80a-41db-9db7-ac57ef6f99f7}, !- Exhaust Air Fan Name
  {f34fcf43-92f6-4602-aab1-c1319fa006d8}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e3716a26-778a-4db8-a03b-1c57bc13c830}, !- Air Inlet Node Name
  {0230355f-6ce3-4766-b21c-75b691abedac}; !- Air Outlet Node Name

OS:Node,
  {9981e191-cbeb-4c15-ad01-5edf5569d596}, !- Handle
  Node 356,                               !- Name
  {2e760b79-83bb-418f-9ce3-f38139302c8d}, !- Inlet Port
  {e3716a26-778a-4db8-a03b-1c57bc13c830}; !- Outlet Port

OS:Connection,
  {2e760b79-83bb-418f-9ce3-f38139302c8d}, !- Handle
  {ec5c556f-5f8e-47bc-aef5-af132b65747e}, !- Name
  {1b6000d6-5a06-4eb5-a1b6-245c2a8e3598}, !- Source Object
  3,                                      !- Outlet Port
  {9981e191-cbeb-4c15-ad01-5edf5569d596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3716a26-778a-4db8-a03b-1c57bc13c830}, !- Handle
  {342459b4-e548-4f6e-898d-6b42aadee8e9}, !- Name
  {9981e191-cbeb-4c15-ad01-5edf5569d596}, !- Source Object
  3,                                      !- Outlet Port
  {67fb0dd5-798b-4235-a5be-e74167b29c45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c373ecb4-ec08-4a09-a12d-7b2feaba8d39}, !- Handle
  Node 357,                               !- Name
  {0230355f-6ce3-4766-b21c-75b691abedac}, !- Inlet Port
  {a111cee5-f6f5-4f3f-82a6-43d3245854f8}; !- Outlet Port

OS:Connection,
  {a111cee5-f6f5-4f3f-82a6-43d3245854f8}, !- Handle
  {463a50d0-9cbd-4137-b1a7-390a215f3c0a}, !- Name
  {c373ecb4-ec08-4a09-a12d-7b2feaba8d39}, !- Source Object
  3,                                      !- Outlet Port
  {2d9e0194-cc14-4b0a-9523-0f7646e6911a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0230355f-6ce3-4766-b21c-75b691abedac}, !- Handle
  {5a38bddf-81bd-4927-95ed-20e294b16414}, !- Name
  {67fb0dd5-798b-4235-a5be-e74167b29c45}, !- Source Object
  13,                                     !- Outlet Port
  {c373ecb4-ec08-4a09-a12d-7b2feaba8d39}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {865e51b8-c451-40f1-909c-c48534100a30}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {592e3702-2e63-46fc-8b71-3f65e875ced0}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f5fe3cf8-bda9-4631-8d25-5f7fda8fef19}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  144.815750831205,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {1ac3c4cd-41b6-407c-878b-aede376c9b59}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9f8ca5f-540a-483a-954f-5019e055c161}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85597e04-589a-4b6f-a927-79b2cbdbdb9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9f8ca5f-540a-483a-954f-5019e055c161}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85597e04-589a-4b6f-a927-79b2cbdbdb9a}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {bd8df31b-82a8-4e09-973f-33cd48aabafd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03b494ac-cd87-4141-8548-4298fc13437d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {741f1a73-d9b8-4e92-8451-c5d9eb260389}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03b494ac-cd87-4141-8548-4298fc13437d}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {741f1a73-d9b8-4e92-8451-c5d9eb260389}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {592e3702-2e63-46fc-8b71-3f65e875ced0}, !- Handle
  Curve Cubic 18,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8b0a4c62-cdb7-4786-be4e-d3f64322304c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {f5fe3cf8-bda9-4631-8d25-5f7fda8fef19}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1ac3c4cd-41b6-407c-878b-aede376c9b59}, !- Supply Air Fan Name
  {bd8df31b-82a8-4e09-973f-33cd48aabafd}, !- Exhaust Air Fan Name
  {865e51b8-c451-40f1-909c-c48534100a30}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {650cd104-850a-4dbd-ac65-17b100570bd8}, !- Air Inlet Node Name
  {dae6f09a-ee01-4336-94e3-2f9a2d1d08c7}; !- Air Outlet Node Name

OS:Node,
  {5114acde-b576-45ed-983d-9b068dead26f}, !- Handle
  Node 358,                               !- Name
  {ea4ee245-3100-46a9-ab0a-ea11693e678b}, !- Inlet Port
  {650cd104-850a-4dbd-ac65-17b100570bd8}; !- Outlet Port

OS:Connection,
  {ea4ee245-3100-46a9-ab0a-ea11693e678b}, !- Handle
  {ee437cee-b898-4d3f-a46b-d7712b804dc5}, !- Name
  {3ade3559-ea5b-4a03-9022-81ee9b708ba1}, !- Source Object
  3,                                      !- Outlet Port
  {5114acde-b576-45ed-983d-9b068dead26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650cd104-850a-4dbd-ac65-17b100570bd8}, !- Handle
  {8e6d3be0-6572-4442-8ced-c47b6fb8921f}, !- Name
  {5114acde-b576-45ed-983d-9b068dead26f}, !- Source Object
  3,                                      !- Outlet Port
  {8b0a4c62-cdb7-4786-be4e-d3f64322304c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a1794e88-37d0-4033-87e5-60bfe34c8997}, !- Handle
  Node 359,                               !- Name
  {dae6f09a-ee01-4336-94e3-2f9a2d1d08c7}, !- Inlet Port
  {fab0323c-7f85-4784-8432-b3b49d32730e}; !- Outlet Port

OS:Connection,
  {fab0323c-7f85-4784-8432-b3b49d32730e}, !- Handle
  {d60b5d1c-69f5-4029-873e-1efe9d728328}, !- Name
  {a1794e88-37d0-4033-87e5-60bfe34c8997}, !- Source Object
  3,                                      !- Outlet Port
  {866b2f28-8ed8-4e03-9392-b16b0bd31105}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dae6f09a-ee01-4336-94e3-2f9a2d1d08c7}, !- Handle
  {16cd58e2-e2df-4289-93a1-fa4f59295d18}, !- Name
  {8b0a4c62-cdb7-4786-be4e-d3f64322304c}, !- Source Object
  13,                                     !- Outlet Port
  {a1794e88-37d0-4033-87e5-60bfe34c8997}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4b3f3966-3dbe-49ff-8516-9db4267f8421}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {a487cd91-6a05-4b5e-9293-5eaf12b5b3d1}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {acae8a80-d862-48a9-8d03-d08afcdb6b9d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  111.102875411837,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {05713e03-e5fd-4a7e-833b-f3dd71e41ecc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {259713d9-7f7e-4be6-867a-329e8ca5641a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d7102c94-a843-4375-9b7d-c65ac1ff01ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {259713d9-7f7e-4be6-867a-329e8ca5641a}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d7102c94-a843-4375-9b7d-c65ac1ff01ca}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {621a7ea3-d515-4392-adfb-44b31be1f20b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ce2231e-c482-4a4c-85c0-fe814091eb8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {73ff870a-6cce-4b12-9e93-9ce69aaee314}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ce2231e-c482-4a4c-85c0-fe814091eb8c}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {73ff870a-6cce-4b12-9e93-9ce69aaee314}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a487cd91-6a05-4b5e-9293-5eaf12b5b3d1}, !- Handle
  Curve Cubic 19,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7858fc10-396f-475c-908e-e95585eafbf1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 erv doas, !- Name
  {f0efbc4c-3b9d-46b4-823f-c104c488863a}, !- Availability Schedule Name
  {acae8a80-d862-48a9-8d03-d08afcdb6b9d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {05713e03-e5fd-4a7e-833b-f3dd71e41ecc}, !- Supply Air Fan Name
  {621a7ea3-d515-4392-adfb-44b31be1f20b}, !- Exhaust Air Fan Name
  {4b3f3966-3dbe-49ff-8516-9db4267f8421}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {08b0b1a3-0522-40ca-bb19-0477d5ae9dd3}, !- Air Inlet Node Name
  {4b6ef33e-2c2d-498e-ac45-cfd405b09db8}; !- Air Outlet Node Name

OS:Node,
  {56b3e08c-b8c1-40bd-9011-f71a53f0243b}, !- Handle
  Node 360,                               !- Name
  {ae533055-2bef-4e65-9aab-365aa2dc1127}, !- Inlet Port
  {08b0b1a3-0522-40ca-bb19-0477d5ae9dd3}; !- Outlet Port

OS:Connection,
  {ae533055-2bef-4e65-9aab-365aa2dc1127}, !- Handle
  {9009c08d-4508-4498-8076-f2990b98ae3e}, !- Name
  {3a30d234-aae1-43f0-89e0-322e05b05ec7}, !- Source Object
  3,                                      !- Outlet Port
  {56b3e08c-b8c1-40bd-9011-f71a53f0243b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b0b1a3-0522-40ca-bb19-0477d5ae9dd3}, !- Handle
  {63ceeb10-48bb-4364-8657-0ae42cf5d2f0}, !- Name
  {56b3e08c-b8c1-40bd-9011-f71a53f0243b}, !- Source Object
  3,                                      !- Outlet Port
  {7858fc10-396f-475c-908e-e95585eafbf1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {039bc617-7958-4598-b343-9c596387d6ef}, !- Handle
  Node 361,                               !- Name
  {4b6ef33e-2c2d-498e-ac45-cfd405b09db8}, !- Inlet Port
  {0332adb9-b8ca-444f-955d-bda37711c819}; !- Outlet Port

OS:Connection,
  {0332adb9-b8ca-444f-955d-bda37711c819}, !- Handle
  {3671f1ba-3f20-4849-9500-5764b51c5659}, !- Name
  {039bc617-7958-4598-b343-9c596387d6ef}, !- Source Object
  3,                                      !- Outlet Port
  {11eb789e-c6b9-42fb-b30c-28179d46962a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4b6ef33e-2c2d-498e-ac45-cfd405b09db8}, !- Handle
  {89d1b050-f6cd-450f-bd40-cac1da53b1c7}, !- Name
  {7858fc10-396f-475c-908e-e95585eafbf1}, !- Source Object
  13,                                     !- Outlet Port
  {039bc617-7958-4598-b343-9c596387d6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {91d616e9-05e9-4e01-b89a-fa07f3c38a0f}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {369619e9-f3bc-4aee-8507-61b9b3885182}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {876f8151-34fc-45f8-94a9-1580216ef1ea}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  287.083944294967,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {8ee3d7b9-67d0-4742-9d92-3f831aa4f0eb}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1d01270-525d-4c35-b4f1-d3bfff45691c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {789a1331-247c-4442-b7b3-f90483722519}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1d01270-525d-4c35-b4f1-d3bfff45691c}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {789a1331-247c-4442-b7b3-f90483722519}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e226758a-6224-4339-9dac-78d4cc713a47}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51361606-e968-4d84-a75a-a9a329c7f080}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {92727792-354e-4237-b80d-b7424da8f477}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51361606-e968-4d84-a75a-a9a329c7f080}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92727792-354e-4237-b80d-b7424da8f477}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {369619e9-f3bc-4aee-8507-61b9b3885182}, !- Handle
  Curve Cubic 20,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {8e3f3a6d-5e4e-4540-b86a-1cd5786332b8}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A erv doas, !- Name
  {98fa2336-9e16-46dd-b060-483687417b47}, !- Availability Schedule Name
  {876f8151-34fc-45f8-94a9-1580216ef1ea}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8ee3d7b9-67d0-4742-9d92-3f831aa4f0eb}, !- Supply Air Fan Name
  {e226758a-6224-4339-9dac-78d4cc713a47}, !- Exhaust Air Fan Name
  {91d616e9-05e9-4e01-b89a-fa07f3c38a0f}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d06d164e-6fc3-4b40-8c57-f7336d877a74}, !- Air Inlet Node Name
  {5f437239-a807-447f-9f94-762dda9801f2}; !- Air Outlet Node Name

OS:Node,
  {af629eb2-f8ef-486d-b61d-47258b1c84f5}, !- Handle
  Node 362,                               !- Name
  {414b6082-fcbc-405e-a2f3-c54b90c5f3be}, !- Inlet Port
  {d06d164e-6fc3-4b40-8c57-f7336d877a74}; !- Outlet Port

OS:Connection,
  {414b6082-fcbc-405e-a2f3-c54b90c5f3be}, !- Handle
  {7bcad071-ce69-453e-8b79-4d5b26a4f3c2}, !- Name
  {baf2e008-a903-41fc-802a-cec4e01a5b4b}, !- Source Object
  3,                                      !- Outlet Port
  {af629eb2-f8ef-486d-b61d-47258b1c84f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d06d164e-6fc3-4b40-8c57-f7336d877a74}, !- Handle
  {e2113a84-716a-4884-8535-b31b42dcf53a}, !- Name
  {af629eb2-f8ef-486d-b61d-47258b1c84f5}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f3a6d-5e4e-4540-b86a-1cd5786332b8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f672c232-f689-46f4-99ed-816730056947}, !- Handle
  Node 363,                               !- Name
  {5f437239-a807-447f-9f94-762dda9801f2}, !- Inlet Port
  {c89efe53-5ce8-4d0a-986a-68b02adf333e}; !- Outlet Port

OS:Connection,
  {c89efe53-5ce8-4d0a-986a-68b02adf333e}, !- Handle
  {3b3b50d7-976c-4849-820a-f4919adec89d}, !- Name
  {f672c232-f689-46f4-99ed-816730056947}, !- Source Object
  3,                                      !- Outlet Port
  {371aa986-7724-4fe6-b867-fdb86df4d2f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f437239-a807-447f-9f94-762dda9801f2}, !- Handle
  {501fecae-1207-4f98-9ee6-e9e4c04c7b7b}, !- Name
  {8e3f3a6d-5e4e-4540-b86a-1cd5786332b8}, !- Source Object
  13,                                     !- Outlet Port
  {f672c232-f689-46f4-99ed-816730056947}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {c002695e-a6f4-4b61-8860-98e5e6912873}, !- Handle
  Node 77 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ac99e50d-c8b2-41af-89d6-49072aa91dac}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c18613aa-efc1-4d4f-be24-1121f368b611}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {76a27aac-d608-499a-9832-815cbc2270b1}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {0db49b4e-f6d8-4c66-bf92-eba82e134dfa}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {775c6786-d60a-40f6-b477-5065a066a03b}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv hx, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  657.843925054951,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {e1ab2946-8d52-4dd4-9a44-433ac6a90f23}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv sup fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9a7d2c9-86d4-4e9f-a7ca-9eb9b60f066b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30752808-840c-4b88-9356-1a70a31f4c32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9a7d2c9-86d4-4e9f-a7ca-9eb9b60f066b}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30752808-840c-4b88-9356-1a70a31f4c32}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {216ae586-4509-489a-a331-a625757e97cb}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv exh fan, !- Name
  {aa7ffac1-bdee-4da3-9a60-1c0c5a60f465}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c15a2b3b-c805-41a5-831b-e2971dee5b78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ed3ec029-69fc-4ba5-ad95-afb417951707}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c15a2b3b-c805-41a5-831b-e2971dee5b78}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed3ec029-69fc-4ba5-ad95-afb417951707}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {76a27aac-d608-499a-9832-815cbc2270b1}, !- Handle
  Curve Cubic 21,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {00f599c5-c0b0-4624-8e15-f4edadb42070}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A erv doas, !- Name
  {0b695d48-7cf5-435f-88c6-d16361b9f2b6}, !- Availability Schedule Name
  {775c6786-d60a-40f6-b477-5065a066a03b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e1ab2946-8d52-4dd4-9a44-433ac6a90f23}, !- Supply Air Fan Name
  {216ae586-4509-489a-a331-a625757e97cb}, !- Exhaust Air Fan Name
  {c18613aa-efc1-4d4f-be24-1121f368b611}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c347f1f1-2fd2-4de7-b817-450e28f11be5}, !- Air Inlet Node Name
  {3e3f1a57-22cf-4920-8b7e-d3ba84285c4e}; !- Air Outlet Node Name

OS:Node,
  {0d739638-a6ab-42ab-9f90-12231e46ae7e}, !- Handle
  Node 364,                               !- Name
  {9efdec62-d17c-4c45-8d04-7c5c331de889}, !- Inlet Port
  {c347f1f1-2fd2-4de7-b817-450e28f11be5}; !- Outlet Port

OS:Connection,
  {9efdec62-d17c-4c45-8d04-7c5c331de889}, !- Handle
  {c56322d9-5f05-410d-b571-64410b91caea}, !- Name
  {9a8c018d-f1b7-474b-a273-9a60b2c7b788}, !- Source Object
  3,                                      !- Outlet Port
  {0d739638-a6ab-42ab-9f90-12231e46ae7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c347f1f1-2fd2-4de7-b817-450e28f11be5}, !- Handle
  {b9921f0f-7b06-48f6-8e3d-f772af57b900}, !- Name
  {0d739638-a6ab-42ab-9f90-12231e46ae7e}, !- Source Object
  3,                                      !- Outlet Port
  {00f599c5-c0b0-4624-8e15-f4edadb42070}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {05c3c3d6-516d-466c-b243-2780109f7ce0}, !- Handle
  Node 365,                               !- Name
  {3e3f1a57-22cf-4920-8b7e-d3ba84285c4e}, !- Inlet Port
  {33366efb-ee05-42ff-a947-53909e99d490}; !- Outlet Port

OS:Connection,
  {33366efb-ee05-42ff-a947-53909e99d490}, !- Handle
  {e6f8ac92-d603-489a-b6d0-b143e152623b}, !- Name
  {05c3c3d6-516d-466c-b243-2780109f7ce0}, !- Source Object
  3,                                      !- Outlet Port
  {89bdace4-22d9-4545-bb27-6c623d448916}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3e3f1a57-22cf-4920-8b7e-d3ba84285c4e}, !- Handle
  {8c8f2003-f3e3-4cdc-a0aa-7f77efb8c5b9}, !- Name
  {00f599c5-c0b0-4624-8e15-f4edadb42070}, !- Source Object
  13,                                     !- Outlet Port
  {05c3c3d6-516d-466c-b243-2780109f7ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:ClimateZones,
  {dddff70c-bae9-4ce9-9a34-3107b3adb054}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {731de570-d23f-4f43-8eb7-f96f8094cfd7}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {d463e2ef-44ae-4dd5-8106-c4a28a1fdc54}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {e9d48f7e-8d7d-470e-a02f-54fe9af4a459}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {0f369119-43e7-4c3d-9204-885e57f4ab1e}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {149997fb-9a48-41bc-985c-199b2669b0c1}, !- Handle
  {fc4a258e-32a3-4495-bcc6-f3268d036b78}; !- Material Name

OS:StandardsInformation:Material,
  {1f11edae-0c03-4a04-9fd5-494d5944dfaf}, !- Handle
  {8b38bdb1-c410-4cd8-bcac-a02a108e09cf}; !- Material Name

OS:StandardsInformation:Construction,
  {686a801e-cc00-42f9-98f6-2c2c8a2ab1a7}, !- Handle
  {1da20e42-0972-4815-bd5b-7bbff5fb64f4}; !- Construction Name

OS:StandardsInformation:Material,
  {0caa4fb7-3c77-4e6a-8b5a-452f86574502}, !- Handle
  {46b90bfc-4d97-4e92-97fa-0b0ca7249cda}; !- Material Name

OS:StandardsInformation:Construction,
  {1bdc8a8a-b763-4dc4-a2b6-85e68dd638ff}, !- Handle
  {568d8aea-e2a6-48fb-9a1b-e86dc352d1ab}; !- Construction Name

OS:StandardsInformation:Construction,
  {d7665354-82a1-4705-87b6-8376da68a040}, !- Handle
  {5573bd56-c86f-438a-8dfb-025e908516a2}; !- Construction Name

OS:StandardsInformation:Material,
  {e94f9386-1549-4b82-8244-6649091ae260}, !- Handle
  {baea74ec-0ffb-4668-a023-c3949a21e04e}; !- Material Name

OS:StandardsInformation:Construction,
  {6ef800ba-571d-46ed-b6f0-ce76b6aab4db}, !- Handle
  {2eeb24f5-7071-4756-920a-cde2fd681772}; !- Construction Name

OS:WeatherFile,
  {6452d7c3-b74c-4f3e-9497-874835e9f2bb}, !- Handle
  Edmonton Intl AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  711230,                                 !- WMO Number
  53.31,                                  !- Latitude {deg}
  -113.579,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723.3,                                  !- Elevation {m}
  file:///C:/Users/barssoumm/AppData/Local/Temp/OpenStudioApp.J14400/resources/files/CAN_AB_Edmonton.Intl.AP.711230_CWEC2016.epw, !- Url
  8DFD1F6C;                               !- Checksum

OS:RadianceParameters,
  {e2370230-726c-4186-af2e-714486665089}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {073c1777-d41c-49e2-8d55-07a5994746cb}; !- Handle

OS:ConvergenceLimits,
  {b207876a-9462-4c93-979d-41c133707950}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ZoneAirHeatBalanceAlgorithm,
  {88af6e7e-e6d3-4eee-a725-cc97ccd2fc15}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {74925a3d-03cd-48a1-8add-a2c6031db7f5}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d581192c-931e-47cb-a0f2-e040c1ff5391}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:StandardsInformation:Construction,
  {be422c7e-54ba-4946-ad13-11c123dc6ada}, !- Handle
  {282ff37c-7085-422e-a668-dec5c9b0437a}; !- Construction Name

OS:StandardsInformation:Construction,
  {e677dbaf-5644-41a5-ad3f-2eeab3313bd9}, !- Handle
  {8c3febb5-b728-4636-9e43-966054280ac0}; !- Construction Name

OS:StandardsInformation:Construction,
  {0cf6dfb4-bf6a-439b-8f3f-f0f09544c7b8}, !- Handle
  {171de9e3-b0df-497f-988b-3dafcb663e37}; !- Construction Name

OS:StandardsInformation:Material,
  {4fc4bc7e-a90c-4a6c-9dbd-bca55237c146}, !- Handle
  {4e8fc3a1-f3e3-4665-ac47-a71392458272}; !- Material Name

OS:StandardsInformation:Material,
  {81d6e583-b64c-4f62-9271-0d7a1d39e5bf}, !- Handle
  {5bb718e1-ebb9-4f3c-b3b4-31fa9cc1fd43}; !- Material Name

OS:StandardsInformation:Material,
  {f9b195f1-3e60-42d7-a00c-084b037ca587}, !- Handle
  {e432a8a0-55a6-4272-a29d-31e4b76d39ee}; !- Material Name

OS:StandardsInformation:Material,
  {041d0512-e7ff-4fae-b2d4-8938d42bcb61}, !- Handle
  {5ae2abe9-e262-435f-9359-214d1ffedafd}; !- Material Name

OS:StandardsInformation:Material,
  {11b38847-94d0-44e3-8893-485b32af492e}, !- Handle
  {107a1202-5f1f-42b4-b1fd-2ebaa9a1f9d2}; !- Material Name

OS:StandardsInformation:Material,
  {71bbe564-f702-4605-a4d8-b3f779ae052d}, !- Handle
  {766f5fd9-6746-4036-98e4-6fb65980400b}; !- Material Name

OS:StandardsInformation:Material,
  {eaa6e8e4-d962-4477-9b46-33d60b64ec3c}, !- Handle
  {7d0bd9b0-f7ba-41e5-a2ec-d062a5e50b08}; !- Material Name

OS:StandardsInformation:Material,
  {e15ca14c-78d6-49b4-9045-6a76937eb9e9}, !- Handle
  {33552a22-23f0-4b8a-ba38-fba5a81c85ca}; !- Material Name

OS:StandardsInformation:Material,
  {8a558d5c-fdeb-4331-a67e-d7ce33fc2865}, !- Handle
  {394d7ac0-6fa0-403a-b6f3-86888b4330af}; !- Material Name

OS:StandardsInformation:Construction,
  {ebcb9c78-100b-48d3-9b49-d045ab7fc6de}, !- Handle
  {1b04aff1-eeb2-4780-bed9-86dd3a4d178a}; !- Construction Name

OS:StandardsInformation:Material,
  {553ba608-0af3-4edb-b6b4-bd572d79a9b7}, !- Handle
  {b05c2249-8893-459f-a882-b6506be78017}; !- Material Name

OS:StandardsInformation:Material,
  {2fa1caca-b5d1-456d-923f-48789f3ded12}, !- Handle
  {87ab0217-6c04-46a0-a260-343503645e0f}; !- Material Name

OS:StandardsInformation:Material,
  {af3c5332-67ab-4c61-bed3-2767a8797133}, !- Handle
  {6f95c5c2-ed66-4cac-937e-994aae910486}; !- Material Name

OS:StandardsInformation:Material,
  {e702f57b-feb0-473a-8b07-1213445a70bb}, !- Handle
  {046261b9-7d36-4a7b-b69b-e9418c235a3c}; !- Material Name

