
OS:Version,
  {a38fb9ab-3052-4b4f-912e-a19abfeb4282}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  {69d970cc-9733-45b0-bfe3-8289d9760451}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  {1d5a5b1f-3b1b-4612-977d-c2b6b0a78bb6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  {0cae5b68-66f1-4a9a-985a-e7acf80590a3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  {d7b756f1-023e-46ea-b936-32ad0e695f92}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  {3fdd4743-70fd-4641-b1b6-00b374079d1d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  {be89ff2a-60d0-4b37-b66b-4edb1228f1e9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  {a7eba1e5-b1aa-4630-9ada-5d34f73034ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  {de6c2177-b187-43d7-b389-908e6c24e5b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  {05c75a78-b288-4ef4-a48a-a43c4d419aff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  {6776ebfb-fe19-4dc0-b032-8c766e9ebccd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  RetailStripmall-CAN_ON_Windsor.Intl.AP.715380_CWEC2016.epw created: 2019-07-24 20:30:58 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {14361140-4fdc-4f35-a9a8-d74b44b5f6b2}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2017_RetailStripmall;               !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Site,
  {1273f654-2b91-4418-8666-ec1096af8b72}, !- Handle
  Windsor Intl AP,                        !- Name
  42.276,                                 !- Latitude {deg}
  -82.956,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  189.6,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {4e1a3419-bdab-42e8-9616-efc90f895ac9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  10.5083333333333,                       !- Annual Average Outdoor Air Temperature {C}
  24.6;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {b9f8c01a-d97e-43cd-8cb1-9abac88a15c4}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {9a8d57d3-e978-4bbb-bc28-3f0bf79eedb5}, !- Default Schedule Set Name
  {a94f3879-6390-4451-b2db-8bc18ad6c1e9}, !- Group Rendering Name
  {30dade58-5628-417a-89ab-68a261cd059c}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {ab9776b2-a45c-497d-9bfd-711e5d3839a3}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {6364e848-b428-45bd-8fbf-5cce6b13fde5}, !- Handle
  Windsor Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  32,                                     !- Maximum Dry-Bulb Temperature {C}
  9.1,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99068,                                  !- Barometric Pressure {Pa}
  5.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.438,                                  !- ASHRAE Taub {dimensionless}
  2.254;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9ed2dc20-f1ad-4cf4-b660-58708eab8030}, !- Handle
  Windsor Intl AP Ann Htg 99.6% Condns DB, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -15.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  99068,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {5333ec88-1368-4bdf-9cc9-07c99836d4e3}, !- Handle
  Space Function Sales area,              !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fbfa87c9-413d-4467-b58a-d34f3c62f7f6}, !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0333454473875766,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d55bcca4-6279-4d01-90a6-ae6ae96129e7}, !- Handle
  Space Function Sales area People,       !- Name
  {fbfa87c9-413d-4467-b58a-d34f3c62f7f6}, !- People Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {330c6a57-5851-4fce-8fa5-6976ed3b38c4}, !- Work Efficiency Schedule Name
  {5fe6bf48-6547-4530-9c78-a0b966515b68}, !- Clothing Insulation Schedule Name
  {fd184eb7-4692-43b6-b8ed-c357e5372cd9}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5fe6bf48-6547-4530-9c78-a0b966515b68}, !- Handle
  Clothing Schedule,                      !- Name
  {7759f517-9a43-4e44-9986-509519a23f7e}, !- Schedule Type Limits Name
  {b24e0f40-57a9-4ad5-97b7-112b14d1a73b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b24e0f40-57a9-4ad5-97b7-112b14d1a73b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7759f517-9a43-4e44-9986-509519a23f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ae38f916-5828-4cc7-8b08-0166302761f7}, !- Handle
  Schedule Rule 1,                        !- Name
  {5fe6bf48-6547-4530-9c78-a0b966515b68}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35d192d3-af38-40bd-97df-1ad848db4e2d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {35d192d3-af38-40bd-97df-1ad848db4e2d}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7759f517-9a43-4e44-9986-509519a23f7e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7759f517-9a43-4e44-9986-509519a23f7e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {fd184eb7-4692-43b6-b8ed-c357e5372cd9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b1a67976-c10a-45f3-8d62-5ee897096bf7}, !- Schedule Type Limits Name
  {01f540af-918b-4629-9859-c4a5b6914b8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01f540af-918b-4629-9859-c4a5b6914b8d}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b1a67976-c10a-45f3-8d62-5ee897096bf7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1a67976-c10a-45f3-8d62-5ee897096bf7}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {330c6a57-5851-4fce-8fa5-6976ed3b38c4}, !- Handle
  Work Efficiency Schedule,               !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {5fa89705-fb40-47d3-b8be-b552e5bb3b54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fa89705-fb40-47d3-b8be-b552e5bb3b54}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {b56b71f9-0ada-4694-b3d1-605e1fd7fe98}, !- Handle
  Space Function Sales area Lights Definition-new, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.3,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d35179c8-0a5b-499b-bd37-644b3f2d1a21}, !- Handle
  Space Function Sales area Lights,       !- Name
  {b56b71f9-0ada-4694-b3d1-605e1fd7fe98}, !- Lights Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cd945b93-99bd-485d-8b6c-41ad330178f6}, !- Handle
  Space Function Sales area Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.50090855406824,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {67835651-4120-4ff8-b9f5-cbd28ef849ec}, !- Handle
  Space Function Sales area Elec Equip 30.0 percent reduction, !- Name
  {4e95f51f-497b-4cdb-9b73-95b904a2c03f}, !- Electric Equipment Definition Name
  {164a0580-ffbb-4880-aebc-aa07fcd5fec2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {30dade58-5628-417a-89ab-68a261cd059c}, !- Handle
  Space Function Sales area Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9a8d57d3-e978-4bbb-bc28-3f0bf79eedb5}, !- Handle
  Space Function Sales area Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a6567a70-2e4c-44b2-a36c-a08c648982c8}, !- Number of People Schedule Name
  {700a4384-7b73-4e1d-b387-64f01f82259f}, !- People Activity Level Schedule Name
  {3aa75b48-8df0-46e2-ae7d-b6cd18699b80}, !- Lighting Schedule Name
  {334a7879-f144-434a-8db2-b9cf0d69842c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {35d9456d-9c21-486a-8788-8faaa40c5106}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a6567a70-2e4c-44b2-a36c-a08c648982c8}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {f418ea69-5dcd-4bf8-a1a7-35719b3c9ebb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f418ea69-5dcd-4bf8-a1a7-35719b3c9ebb}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {690ff6d3-8684-4d15-bc1f-4c089a1a6ff2}, !- Handle
  Schedule Rule 2,                        !- Name
  {a6567a70-2e4c-44b2-a36c-a08c648982c8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a3da5d6a-8971-4790-8744-42b696ce933d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a3da5d6a-8971-4790-8744-42b696ce933d}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {06bc9dbb-8bd5-4a8e-95dd-5a5b59609d7f}, !- Handle
  Schedule Rule 3,                        !- Name
  {a6567a70-2e4c-44b2-a36c-a08c648982c8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fcf51429-761f-42c6-8b72-a58ffe9e83d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcf51429-761f-42c6-8b72-a58ffe9e83d4}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {6f03ef04-29a1-4946-b078-02cffa98dc57}, !- Handle
  Schedule Rule 4,                        !- Name
  {a6567a70-2e4c-44b2-a36c-a08c648982c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02068937-1acb-4543-be6f-73dd553f3389}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02068937-1acb-4543-be6f-73dd553f3389}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Ruleset,
  {700a4384-7b73-4e1d-b387-64f01f82259f}, !- Handle
  NECB-Activity,                          !- Name
  {a9b93c62-8a9f-403f-b7db-7ee7b91abb1a}, !- Schedule Type Limits Name
  {b25aafa1-8953-4818-8e2f-26dd2f6fa0b3}, !- Default Day Schedule Name
  {229f7f27-e849-4794-92d3-b7fd15ce9b61}, !- Summer Design Day Schedule Name
  {f9bea311-260f-424f-927e-e01c31327e00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b25aafa1-8953-4818-8e2f-26dd2f6fa0b3}, !- Handle
  NECB-Activity Default,                  !- Name
  {a9b93c62-8a9f-403f-b7db-7ee7b91abb1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ba7fd012-6959-40d3-a619-b0f3b2a0bc44}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9bea311-260f-424f-927e-e01c31327e00}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {a9b93c62-8a9f-403f-b7db-7ee7b91abb1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {439a55cb-b711-440b-8e5b-b54987e3b21a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {229f7f27-e849-4794-92d3-b7fd15ce9b61}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {a9b93c62-8a9f-403f-b7db-7ee7b91abb1a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a9b93c62-8a9f-403f-b7db-7ee7b91abb1a}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {3aa75b48-8df0-46e2-ae7d-b6cd18699b80}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {633fcb6a-85b0-48f5-8714-ec83ed56a663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {633fcb6a-85b0-48f5-8714-ec83ed56a663}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {a2698eb8-1dca-4e6b-85e0-6750056fad82}, !- Handle
  Schedule Rule 5,                        !- Name
  {3aa75b48-8df0-46e2-ae7d-b6cd18699b80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af3ea45c-edb7-4c15-8a9f-67df9336a9b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af3ea45c-edb7-4c15-8a9f-67df9336a9b2}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {34e5cf5f-eaeb-4573-878a-7e1201c30686}, !- Handle
  Schedule Rule 6,                        !- Name
  {3aa75b48-8df0-46e2-ae7d-b6cd18699b80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0788ddd0-c48b-4d6e-b15e-6c0f15097e48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0788ddd0-c48b-4d6e-b15e-6c0f15097e48}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {c4340bf4-79b1-414e-a04a-979dabe0d7ae}, !- Handle
  Schedule Rule 7,                        !- Name
  {3aa75b48-8df0-46e2-ae7d-b6cd18699b80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a2e8a91-5654-45f9-951f-9ebb6e2a3776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a2e8a91-5654-45f9-951f-9ebb6e2a3776}, !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {334a7879-f144-434a-8db2-b9cf0d69842c}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {ab588e0d-73c0-42ba-a711-b10fb3bd5cfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab588e0d-73c0-42ba-a711-b10fb3bd5cfd}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {29947dc4-f362-4d08-89be-97b874bcdbf4}, !- Handle
  Schedule Rule 8,                        !- Name
  {334a7879-f144-434a-8db2-b9cf0d69842c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {564c2e32-f4fe-429d-bd14-78c504923e13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {564c2e32-f4fe-429d-bd14-78c504923e13}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {12abf6b8-d89c-44f7-b22d-a8cf43f3371d}, !- Handle
  Schedule Rule 9,                        !- Name
  {334a7879-f144-434a-8db2-b9cf0d69842c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd2c0213-1ce8-4bc6-bac8-9d2225b250e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd2c0213-1ce8-4bc6-bac8-9d2225b250e1}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {dd4bcac9-9e99-4bbf-82f8-e4a533dcef0c}, !- Handle
  Schedule Rule 10,                       !- Name
  {334a7879-f144-434a-8db2-b9cf0d69842c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {468daf96-68cb-47f5-996b-ab1fb99e41a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {468daf96-68cb-47f5-996b-ab1fb99e41a2}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.05;                                   !- Value Until Time 4

OS:Schedule:Ruleset,
  {35d9456d-9c21-486a-8788-8faaa40c5106}, !- Handle
  Always On,                              !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {1b7c927e-118d-4c5c-ba3a-3cc336b144b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b7c927e-118d-4c5c-ba3a-3cc336b144b8}, !- Handle
  Always On Default,                      !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b3d9ae1-68d9-4a44-ae65-0e4788387397}, !- Handle
  Space Function Sales area Thermostat,   !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  {23c7f06b-0a15-410f-927d-721773684369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23c7f06b-0a15-410f-927d-721773684369}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {725e16d9-2b31-49c3-8c9b-03ff5e1fec4e}, !- Handle
  Schedule Rule 11,                       !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1264c167-2879-4ab1-918a-63cb6960fda2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1264c167-2879-4ab1-918a-63cb6960fda2}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fa463f42-ced5-4f7b-b7d5-43e3e5227bf2}, !- Handle
  Schedule Rule 12,                       !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a711ffa-2e69-4bc3-915c-65c5b3914b73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a711ffa-2e69-4bc3-915c-65c5b3914b73}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b8182f5c-f675-4cab-ae29-fa512824791f}, !- Handle
  Schedule Rule 13,                       !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0be98490-9e08-4952-9964-d60cf7cb8153}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0be98490-9e08-4952-9964-d60cf7cb8153}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  {693ec8da-d3cd-4e11-81eb-3a11b72ea442}; !- Default Day Schedule Name

OS:Schedule:Day,
  {693ec8da-d3cd-4e11-81eb-3a11b72ea442}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {41aac304-f269-4199-8922-f7dd29f5225e}, !- Handle
  Schedule Rule 14,                       !- Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6a0ee9aa-0121-4b61-a695-de7533eb6c29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a0ee9aa-0121-4b61-a695-de7533eb6c29}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {94bf566a-dc80-4f5d-ac06-82a5738254a4}, !- Handle
  Schedule Rule 15,                       !- Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4243fe09-d953-4226-8f81-bfd18f343cbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4243fe09-d953-4226-8f81-bfd18f343cbb}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7f9a92a7-f9ff-4494-bd93-a6b9ca922e48}, !- Handle
  Schedule Rule 16,                       !- Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cd1f589-d25b-443c-b9c9-f9860bd4c49a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cd1f589-d25b-443c-b9c9-f9860bd4c49a}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Constant,
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Handle
  Always On Discrete,                     !- Name
  {661842da-cdf8-4d50-98fb-d93a764ecdca}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {661842da-cdf8-4d50-98fb-d93a764ecdca}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {15df1391-2f8a-4761-b82b-36f8e184db79}, !- Handle
  LGstore1 Infiltration,                  !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e37cd75-6ec8-48e6-8aa7-aef15a5e9216}, !- Handle
  LGstore2 Infiltration,                  !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ba122c5-f1a9-4fbc-a277-8daa0b04b8a2}, !- Handle
  SMstore1 Infiltration,                  !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b4deb34-89a2-4f6f-acb6-b156514cacd7}, !- Handle
  SMstore2 Infiltration,                  !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abc51a6d-8723-448c-8d0c-c8129895e1b0}, !- Handle
  SMstore3 Infiltration,                  !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29277bbd-a128-4a89-8c73-c8bd3e52e34f}, !- Handle
  SMstore4 Infiltration,                  !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e64aed3c-f888-48f2-b66e-ad949d5ab373}, !- Handle
  SMstore5 Infiltration,                  !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a2ef8e28-7a1c-46e4-8cf4-cc66086ba36a}, !- Handle
  SMstore6 Infiltration,                  !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6227d657-2785-4cb6-877b-8def774ac415}, !- Handle
  SMstore7 Infiltration,                  !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aaacebd8-a429-4e95-843e-48aa64335d44}, !- Handle
  SMstore8 Infiltration,                  !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00024940696,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {95f05bac-4496-43e7-bf07-398cd5c0a457}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d8b8d015-ea75-4b03-8003-406687d2af07}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {c4dd2471-da78-408a-b976-e2e85234e02d}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e14f2f24-e748-485c-b4ab-d3d2dc49481d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {5d6f2477-5e54-4509-bca9-fdc7961f8e50}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2508272d-02ea-445d-9259-89b86a569f72}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c4dd2471-da78-408a-b976-e2e85234e02d}, !- Layer 1
  {e14f2f24-e748-485c-b4ab-d3d2dc49481d}, !- Layer 2
  {5d6f2477-5e54-4509-bca9-fdc7961f8e50}; !- Layer 3

OS:Material,
  {c9fe6d1d-91d0-4624-8414-cfcbc48e7d2e}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9eb85a67-5c4a-4fc2-bbd1-b10501133cfe}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {2cc398de-6383-49e5-ba69-260543f4abe0}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {9eb85a67-5c4a-4fc2-bbd1-b10501133cfe}; !- Layer 1

OS:Construction,
  {0868014e-d841-4b12-b725-e97c083a7f7e}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {9eb85a67-5c4a-4fc2-bbd1-b10501133cfe}, !- Layer 1
  {c4dd2471-da78-408a-b976-e2e85234e02d}; !- Layer 2

OS:DefaultConstructionSet,
  {bdd82af5-3386-4bd2-a4ae-84da4b061b9d}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {10ce9450-c5de-4dfb-bcdb-9fc217aeb4e6}, !- Default Exterior Surface Constructions Name
  {84008637-6775-4e89-9e9e-aecf6366b0ad}, !- Default Interior Surface Constructions Name
  {90e333f6-0b70-4b74-8c78-592ce72fef73}, !- Default Ground Contact Surface Constructions Name
  {69af657c-a770-43ae-8a68-f78ab459dc09}, !- Default Exterior SubSurface Constructions Name
  {891b65ee-8063-46dc-bc30-41b5b17b28d2}, !- Default Interior SubSurface Constructions Name
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {352e8df8-9a84-4d72-88ac-ceb356e02e48}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {5c9203ad-758b-4c73-b154-f73d0599cc01}, !- Floor Construction Name
  {c3f88a94-e0fa-4844-bbd3-78cf3cf6e8a2}, !- Wall Construction Name
  {bf3b3af5-fd3e-4806-bea3-b031fd4cb6e6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84008637-6775-4e89-9e9e-aecf6366b0ad}, !- Handle
  Default Surface Constructions 2,        !- Name
  {5e48a07c-12fd-441e-92dc-79d4b0b4e142}, !- Floor Construction Name
  {1cb0f74b-bcd5-4d33-9b95-510e473af7e9}, !- Wall Construction Name
  {64e90a5d-f6d2-4c46-897d-6205a96a5d10}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdccca04-084f-4bb3-8226-c40a0e6c4439}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {a9626c73-c429-4945-8ac9-8869ae9de87a}, !- Floor Construction Name
  {a9626c73-c429-4945-8ac9-8869ae9de87a}, !- Wall Construction Name
  {a9626c73-c429-4945-8ac9-8869ae9de87a}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5166336c-4947-4332-83ee-a3ffb88a6879}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Fixed Window Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Operable Window Construction Name
  {99642348-0ff3-4b4b-9661-76b2831097de}, !- Door Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Glass Door Construction Name
  {8d400e54-b03c-45a0-85a2-193b59a762f1}, !- Overhead Door Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Skylight Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Tubular Daylight Dome Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {891b65ee-8063-46dc-bc30-41b5b17b28d2}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Fixed Window Construction Name
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Operable Window Construction Name
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {1803be28-76da-4ddc-9deb-1becf755aa04}, !- Handle
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c9203ad-758b-4c73-b154-f73d0599cc01}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {2819b9d2-568d-40b2-b818-dace041fb9a8}, !- Layer 1
  {2e1ed3c9-fd2f-4343-b7e6-2a8cf831a6ee}, !- Layer 2
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Layer 3

OS:StandardsInformation:Construction,
  {8f270b04-da01-43e1-a00a-6c0af7fd272c}, !- Handle
  {5c9203ad-758b-4c73-b154-f73d0599cc01}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c3f88a94-e0fa-4844-bbd3-78cf3cf6e8a2}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {ace78d6e-1d29-419d-9ca6-3350cb97f0d5}, !- Layer 1
  {59499ccc-5fbc-4b66-b74f-ed9fc6ecc4b1}, !- Layer 2
  {2819b9d2-568d-40b2-b818-dace041fb9a8}, !- Layer 3
  {fb9bf2fa-32fa-4dd1-b58d-d7dee0436b4e}; !- Layer 4

OS:StandardsInformation:Construction,
  {929125f8-dc42-4afb-b1ef-7db38e88bfdc}, !- Handle
  {c3f88a94-e0fa-4844-bbd3-78cf3cf6e8a2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {bf3b3af5-fd3e-4806-bea3-b031fd4cb6e6}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {27075677-2485-4db2-9855-59e81cd3ac3a}, !- Layer 1
  {2819b9d2-568d-40b2-b818-dace041fb9a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {7280eb96-5f1d-4149-a10b-061aebfd9bde}, !- Handle
  {bf3b3af5-fd3e-4806-bea3-b031fd4cb6e6}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5e48a07c-12fd-441e-92dc-79d4b0b4e142}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {e14f2f24-e748-485c-b4ab-d3d2dc49481d}, !- Layer 1
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Layer 2

OS:StandardsInformation:Construction,
  {992b8f35-6ddc-41ca-8775-c31954162aa7}, !- Handle
  {5e48a07c-12fd-441e-92dc-79d4b0b4e142}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1cb0f74b-bcd5-4d33-9b95-510e473af7e9}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c9fe6d1d-91d0-4624-8414-cfcbc48e7d2e}, !- Layer 1
  {c9fe6d1d-91d0-4624-8414-cfcbc48e7d2e}; !- Layer 2

OS:StandardsInformation:Construction,
  {268b218a-bed6-4129-acb3-049bd9ab118a}, !- Handle
  {1cb0f74b-bcd5-4d33-9b95-510e473af7e9}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {64e90a5d-f6d2-4c46-897d-6205a96a5d10}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {6f221a70-f620-4b48-99da-296f1336c035}, !- Layer 1
  {e14f2f24-e748-485c-b4ab-d3d2dc49481d}; !- Layer 2

OS:StandardsInformation:Construction,
  {08d2c944-f927-4a77-a7cf-717935d3c377}, !- Handle
  {64e90a5d-f6d2-4c46-897d-6205a96a5d10}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a9626c73-c429-4945-8ac9-8869ae9de87a}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}, !- Layer 1
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Layer 2

OS:StandardsInformation:Construction,
  {706432e4-d9ad-4d8d-bd04-29f2f9efc198}, !- Handle
  {a9626c73-c429-4945-8ac9-8869ae9de87a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {13e0dca3-9678-48a2-a0a1-67356768ff3e}, !- Handle
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {99642348-0ff3-4b4b-9661-76b2831097de}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {a1b99cc3-7fd0-402d-854c-40b4b7171292}, !- Layer 1
  {2819b9d2-568d-40b2-b818-dace041fb9a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {190824b3-7829-475a-875f-5c9591074ed2}, !- Handle
  {99642348-0ff3-4b4b-9661-76b2831097de}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8d400e54-b03c-45a0-85a2-193b59a762f1}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {2819b9d2-568d-40b2-b818-dace041fb9a8}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d44dc47-0fd8-45de-a2df-822bd9068d73}, !- Handle
  {8d400e54-b03c-45a0-85a2-193b59a762f1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {cab95697-aac4-49c4-abf2-4accfe72a2e8}; !- Layer 1

OS:Construction,
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {617bb642-4d5f-4a58-b346-1481497e8600}; !- Layer 1

OS:Material,
  {617bb642-4d5f-4a58-b346-1481497e8600}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b69b3691-bfc3-4ca7-957a-bb8708d20a2c}, !- Handle
  {617bb642-4d5f-4a58-b346-1481497e8600}; !- Material Name

OS:Material:NoMass,
  {2819b9d2-568d-40b2-b818-dace041fb9a8}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d20ffbb-dbfa-4661-980e-e472cc851a76}, !- Handle
  {2819b9d2-568d-40b2-b818-dace041fb9a8}; !- Material Name

OS:Material,
  {2e1ed3c9-fd2f-4343-b7e6-2a8cf831a6ee}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {98ac9f08-dc52-4f55-ab62-a8a316e33487}, !- Handle
  {2e1ed3c9-fd2f-4343-b7e6-2a8cf831a6ee}; !- Material Name

OS:Material:NoMass,
  {6f221a70-f620-4b48-99da-296f1336c035}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d025c33c-e82a-4f86-a18d-920cfd1b59e2}, !- Handle
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Material Name

OS:Material,
  {ace78d6e-1d29-419d-9ca6-3350cb97f0d5}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e018914-bcb3-450e-a014-2f35cbb3633a}, !- Handle
  {ace78d6e-1d29-419d-9ca6-3350cb97f0d5}; !- Material Name

OS:Material,
  {59499ccc-5fbc-4b66-b74f-ed9fc6ecc4b1}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a7838c4-64e4-4ac3-a50c-612b1c6e312d}, !- Handle
  {59499ccc-5fbc-4b66-b74f-ed9fc6ecc4b1}; !- Material Name

OS:Material,
  {fb9bf2fa-32fa-4dd1-b58d-d7dee0436b4e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19675a67-d4de-4015-98ca-87a93ed5ad30}, !- Handle
  {fb9bf2fa-32fa-4dd1-b58d-d7dee0436b4e}; !- Material Name

OS:Material,
  {27075677-2485-4db2-9855-59e81cd3ac3a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bb1f5e4a-16cc-43cd-b0c3-58cb7f1ad83c}, !- Handle
  {27075677-2485-4db2-9855-59e81cd3ac3a}; !- Material Name

OS:StandardsInformation:Material,
  {bc7cd085-d950-408c-912a-3c8512740a64}, !- Handle
  {e14f2f24-e748-485c-b4ab-d3d2dc49481d}; !- Material Name

OS:StandardsInformation:Material,
  {2f78bfb0-b733-465f-b123-652a5a92f9d9}, !- Handle
  {c9fe6d1d-91d0-4624-8414-cfcbc48e7d2e}; !- Material Name

OS:Material,
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07e6f6d1-ed4e-4a06-ac7b-bcd5c4dc91be}, !- Handle
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {cab95697-aac4-49c4-abf2-4accfe72a2e8}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {952eb5dd-9c0f-4457-9f94-b2a73829be24}, !- Handle
  {cab95697-aac4-49c4-abf2-4accfe72a2e8}; !- Material Name

OS:Material,
  {a1b99cc3-7fd0-402d-854c-40b4b7171292}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8cac3c45-d427-4a7b-8e90-f6e7fe7fc91f}, !- Handle
  {a1b99cc3-7fd0-402d-854c-40b4b7171292}; !- Material Name

OS:DefaultSurfaceConstructions,
  {10ce9450-c5de-4dfb-bcdb-9fc217aeb4e6}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {a2fdeb92-da4d-4773-a909-e29fe8ff4781}, !- Floor Construction Name
  {0b8011b2-2b47-4ad2-b5d6-09bfe6329ffc}, !- Wall Construction Name
  {f92e190f-33da-48cd-a60d-cbbdb6cf09b2}; !- Roof Ceiling Construction Name

OS:Construction,
  {a2fdeb92-da4d-4773-a909-e29fe8ff4781}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.183,            !- Name
  ,                                       !- Surface Rendering Name
  {32cc5b67-861d-4b2f-b46c-66eff62ef590}, !- Layer 1
  {2e1ed3c9-fd2f-4343-b7e6-2a8cf831a6ee}, !- Layer 2
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Layer 3

OS:StandardsInformation:Construction,
  {da174eec-06ab-479d-a4a8-6aeb0614b1ac}, !- Handle
  {a2fdeb92-da4d-4773-a909-e29fe8ff4781}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {32cc5b67-861d-4b2f-b46c-66eff62ef590}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f4dfc3c-6f86-4d51-9323-7f973364d818}, !- Handle
  {32cc5b67-861d-4b2f-b46c-66eff62ef590}; !- Material Name

OS:Construction,
  {0b8011b2-2b47-4ad2-b5d6-09bfe6329ffc}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.278,             !- Name
  ,                                       !- Surface Rendering Name
  {ace78d6e-1d29-419d-9ca6-3350cb97f0d5}, !- Layer 1
  {59499ccc-5fbc-4b66-b74f-ed9fc6ecc4b1}, !- Layer 2
  {481302cd-6f18-4154-a51d-f31414f742df}, !- Layer 3
  {fb9bf2fa-32fa-4dd1-b58d-d7dee0436b4e}; !- Layer 4

OS:StandardsInformation:Construction,
  {7379ca3f-1ed2-42b9-94e9-67d4e00936fe}, !- Handle
  {0b8011b2-2b47-4ad2-b5d6-09bfe6329ffc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {481302cd-6f18-4154-a51d-f31414f742df}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  3.32617985266989,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {576e69dc-17d7-4f98-b3fd-4da1a056573a}, !- Handle
  {481302cd-6f18-4154-a51d-f31414f742df}; !- Material Name

OS:Construction,
  {f92e190f-33da-48cd-a60d-cbbdb6cf09b2}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156,            !- Name
  ,                                       !- Surface Rendering Name
  {27075677-2485-4db2-9855-59e81cd3ac3a}, !- Layer 1
  {c6634b74-2e05-4d36-97f1-dc7d319f2885}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d62d930-4704-4715-9e7e-c830ae835124}, !- Handle
  {f92e190f-33da-48cd-a60d-cbbdb6cf09b2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c6634b74-2e05-4d36-97f1-dc7d319f2885}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ceb82cab-4b3a-444d-85de-4e2517326456}, !- Handle
  {c6634b74-2e05-4d36-97f1-dc7d319f2885}; !- Material Name

OS:DefaultSurfaceConstructions,
  {90e333f6-0b70-4b74-8c78-592ce72fef73}, !- Handle
  BTAP-Mass at hdd = 3400.0 1,            !- Name
  {d1b75f65-ccde-448b-ba60-dae5e4946171}, !- Floor Construction Name
  {33da1680-e929-47fb-ae06-4af4ee86f3ac}, !- Wall Construction Name
  {33da1680-e929-47fb-ae06-4af4ee86f3ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {d1b75f65-ccde-448b-ba60-dae5e4946171}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}, !- Layer 1
  {7d4b3a84-2e97-4f8c-98b8-8a39b5d87150}; !- Layer 2

OS:StandardsInformation:Construction,
  {e33671fa-7f50-4496-8f39-264439a29947}, !- Handle
  {d1b75f65-ccde-448b-ba60-dae5e4946171}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {7d4b3a84-2e97-4f8c-98b8-8a39b5d87150}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f90c3555-2809-4ed1-ad46-e8122e2ff3ab}, !- Handle
  {7d4b3a84-2e97-4f8c-98b8-8a39b5d87150}; !- Material Name

OS:StandardsInformation:Construction,
  {f0973b7d-458f-4e39-86ed-f68521ed854b}, !- Handle
  {33da1680-e929-47fb-ae06-4af4ee86f3ac}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {ba27b6ee-34f7-4a35-8136-edd1f387abe5}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1db85aea-4c79-4452-bea1-16df77e0eb02}, !- Handle
  {ba27b6ee-34f7-4a35-8136-edd1f387abe5}; !- Material Name

OS:Construction,
  {33da1680-e929-47fb-ae06-4af4ee86f3ac}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.379,            !- Name
  ,                                       !- Surface Rendering Name
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}, !- Layer 1
  {ba27b6ee-34f7-4a35-8136-edd1f387abe5}; !- Layer 2

OS:DefaultSubSurfaceConstructions,
  {69af657c-a770-43ae-8a68-f78ab459dc09}, !- Handle
  BTAP-Mass at hdd = 3400.0,              !- Name
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Fixed Window Construction Name
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Operable Window Construction Name
  {188a5ffb-1413-411f-90ad-6145ede69cf5}, !- Door Construction Name
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Glass Door Construction Name
  {9850e4a4-021a-45af-9440-e669e1cf7ca1}, !- Overhead Door Construction Name
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Skylight Construction Name
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Tubular Daylight Dome Construction Name
  {79aba94d-a873-4961-8baa-f62c7434d726}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {66fef536-9e8e-4feb-8c24-1e5314b48c8a}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {188a5ffb-1413-411f-90ad-6145ede69cf5}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {a1b99cc3-7fd0-402d-854c-40b4b7171292}, !- Layer 1
  {4420c6da-145b-4196-8518-4ccd54ea2410}; !- Layer 2

OS:StandardsInformation:Construction,
  {c5c276a1-315a-4def-b7ac-9d7183db7cf3}, !- Handle
  {188a5ffb-1413-411f-90ad-6145ede69cf5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4420c6da-145b-4196-8518-4ccd54ea2410}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ee7e818-db4b-4cb4-8417-3010a5952864}, !- Handle
  {4420c6da-145b-4196-8518-4ccd54ea2410}; !- Material Name

OS:Construction,
  {9850e4a4-021a-45af-9440-e669e1cf7ca1}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {774ef723-3e8c-49f8-9535-8f3dcea0d44e}; !- Layer 1

OS:StandardsInformation:Construction,
  {fdd0031d-4518-4b66-8330-cd838c9c779f}, !- Handle
  {9850e4a4-021a-45af-9440-e669e1cf7ca1}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {774ef723-3e8c-49f8-9535-8f3dcea0d44e}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aed8c1ed-fc80-4c79-87e4-80b2d6b771c7}, !- Handle
  {774ef723-3e8c-49f8-9535-8f3dcea0d44e}; !- Material Name

OS:Construction,
  {79aba94d-a873-4961-8baa-f62c7434d726}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {66fef536-9e8e-4feb-8c24-1e5314b48c8a}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {25470837-45fb-4af6-bb8d-d55454be855e}, !- Handle
  Space Function Sales area Thermostat 1, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52f1fb11-888f-405f-83b6-159acd652177}, !- Handle
  Space Function Sales area Thermostat 2, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04b1b399-c609-435a-952c-105999778000}, !- Handle
  Space Function Sales area Thermostat 3, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb26471a-d6b7-43fc-8a77-bc537a97bbb5}, !- Handle
  Space Function Sales area Thermostat 4, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ae5114d-702d-43d3-a139-d22378c0d2f5}, !- Handle
  Space Function Sales area Thermostat 5, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a77147f0-77b0-40fe-86a9-b595faddc893}, !- Handle
  Space Function Sales area Thermostat 6, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ddbf7cd3-962b-4cf5-95d8-ea808e5ca231}, !- Handle
  Space Function Sales area Thermostat 7, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eff36f6f-57fa-472e-bfc8-26576d2d9b3b}, !- Handle
  Space Function Sales area Thermostat 8, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5dfd37b-61c1-4efb-9725-5c8793f49910}, !- Handle
  Space Function Sales area Thermostat 9, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd57481-0d83-4901-bbe3-b0b1fe0660ff}, !- Handle
  Space Function Sales area Thermostat 10, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {d2616645-e134-4fd3-b090-ce94b58a8d43}, !- Handle
  LGstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.515902202601681, 0, 2.77379524733223, !- X,Y,Z Vertex 1 {m}
  0.515902202601681, 0, 0.829134518554065, !- X,Y,Z Vertex 2 {m}
  14.7240977973983, 0, 0.829134518554065, !- X,Y,Z Vertex 3 {m}
  14.7240977973983, 0, 2.77379524733223;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e71c1642-bb7d-49d3-b2f6-c85d2d86da0b}, !- Handle
  LGstore1_Wall_2_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 22.0980264583005, 2.77155494082072,  !- X,Y,Z Vertex 1 {m}
  0, 22.0980264583005, 0.829059758511133, !- X,Y,Z Vertex 2 {m}
  0, 0.761973541699502, 0.829059758511132, !- X,Y,Z Vertex 3 {m}
  0, 0.761973541699502, 2.77155494082072; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac71fed7-546c-4eaa-beb8-fa5f0846f6f8}, !- Handle
  LGstore1_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.7240977973983, 22.86, 2.77379524733223, !- X,Y,Z Vertex 1 {m}
  14.7240977973983, 22.86, 0.829134518554065, !- X,Y,Z Vertex 2 {m}
  0.515902202601681, 22.86, 0.829134518554065, !- X,Y,Z Vertex 3 {m}
  0.515902202601681, 22.86, 2.77379524733223; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {333cefe9-b7bd-4d97-bc15-85d9ec952f95}, !- Handle
  LGstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.2359022026017, 0, 2.77379524733223,  !- X,Y,Z Vertex 1 {m}
  46.2359022026017, 0, 0.829134518554065, !- X,Y,Z Vertex 2 {m}
  60.4440977973983, 0, 0.829134518554065, !- X,Y,Z Vertex 3 {m}
  60.4440977973983, 0, 2.77379524733223;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {15cd4b77-c304-44a8-9d4d-f4ca7369f6c0}, !- Handle
  LGstore2_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  60.4440977973983, 22.86, 2.77379524733223, !- X,Y,Z Vertex 1 {m}
  60.4440977973983, 22.86, 0.829134518554065, !- X,Y,Z Vertex 2 {m}
  46.2359022026017, 22.86, 0.829134518554065, !- X,Y,Z Vertex 3 {m}
  46.2359022026017, 22.86, 2.77379524733223; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84a00bcd-6c93-4c43-be06-0e4ecb4e5e73}, !- Handle
  SMstore1_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.5098308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  15.5098308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  22.5901691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  22.5901691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47dc6955-13ca-419a-a93f-7f2409c45876}, !- Handle
  SMstore1_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5901691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  22.5901691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  15.5098308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  15.5098308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f16f6127-b31a-441b-a8c7-12cfeee5cc6d}, !- Handle
  SMstore2_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.1298308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  23.1298308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  30.2101691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  30.2101691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cb02320-026a-48a2-864e-262e10f10ff3}, !- Handle
  SMstore2_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.2101691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  30.2101691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  23.1298308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  23.1298308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {868fb9e3-4426-493a-b969-16343e6a1897}, !- Handle
  SMstore3_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.7498308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  30.7498308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  37.8301691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  37.8301691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44033704-d9b3-4502-80e6-4fa2af46cd5e}, !- Handle
  SMstore3_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.8301691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  37.8301691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  30.7498308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  30.7498308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e30f70cc-fc59-4d60-a9d4-3e6cfd21c362}, !- Handle
  SMstore4_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.3698308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  38.3698308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  45.4501691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  45.4501691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd80979d-924d-48d8-acb6-e96018528ef9}, !- Handle
  SMstore4_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4501691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  45.4501691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  38.3698308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  38.3698308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d5f5620-c17d-4603-a9d8-a6b1be3c26c4}, !- Handle
  SMstore5_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  61.2298308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  61.2298308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  68.3101691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  68.3101691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8c2a1c-e417-4223-8210-444100977d2c}, !- Handle
  SMstore5_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.3101691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  68.3101691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  61.2298308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  61.2298308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {843ed491-b759-44f5-82de-109c669865e9}, !- Handle
  SMstore6_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  68.8498308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  68.8498308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  75.9301691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  75.9301691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01cce698-60ed-45dc-a98a-e33fa9570f99}, !- Handle
  SMstore6_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  75.9301691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  75.9301691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  68.8498308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  68.8498308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {897062b3-9406-4381-be50-f7a6b8cf2444}, !- Handle
  SMstore7_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  76.4698308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  76.4698308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  83.5501691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  83.5501691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e08e8557-2420-447a-92ec-9cf957bd0480}, !- Handle
  SMstore7_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  83.5501691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  83.5501691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  76.4698308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  76.4698308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4902096-561c-4928-8ea0-a5252b11121e}, !- Handle
  SMstore8_Wall_1_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.0898308635038, 0, 2.78054623809509,  !- X,Y,Z Vertex 1 {m}
  84.0898308635038, 0, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  91.1701691364962, 0, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  91.1701691364962, 0, 2.78054623809509;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {849d9864-6580-4e38-bff0-84b1c3bebfc8}, !- Handle
  SMstore8_Wall_3_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.1701691364962, 22.86, 2.78054623809509, !- X,Y,Z Vertex 1 {m}
  91.1701691364962, 22.86, 0.829359802173374, !- X,Y,Z Vertex 2 {m}
  84.0898308635038, 22.86, 0.829359802173374, !- X,Y,Z Vertex 3 {m}
  84.0898308635038, 22.86, 2.78054623809509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86726881-0136-41be-9abd-2956aae13670}, !- Handle
  SMstore8_Wall_4_FixedWindow,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  91.44, 0.761973541699511, 2.77155494082072, !- X,Y,Z Vertex 1 {m}
  91.44, 0.761973541699511, 0.829059758511133, !- X,Y,Z Vertex 2 {m}
  91.44, 22.0980264583005, 0.829059758511133, !- X,Y,Z Vertex 3 {m}
  91.44, 22.0980264583005, 2.77155494082072; !- X,Y,Z Vertex 4 {m}

OS:SimulationControl,
  {e5a202f8-b776-4545-a340-65aeed18fb16}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:ThermostatSetpoint:DualSetpoint,
  {9de7b7ea-9137-4457-a994-0a6fedec9d4f}, !- Handle
  Space Function Sales area Thermostat 11, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca584dc6-8347-4400-936e-801e23ba8369}, !- Handle
  Space Function Sales area Thermostat 12, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7b2a84-9fad-4788-a85b-6c392738f683}, !- Handle
  Space Function Sales area Thermostat 13, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c9692178-3f2b-4494-bea7-532ace7e8370}, !- Handle
  Space Function Sales area Thermostat 14, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ac62046-7c97-4c48-8471-ef91773c855c}, !- Handle
  Space Function Sales area Thermostat 15, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {372fb3c9-d2a3-4ba5-b4db-f7f6a09f5624}, !- Handle
  Space Function Sales area Thermostat 16, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf711631-6987-497c-a905-a5187b47d99f}, !- Handle
  Space Function Sales area Thermostat 17, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5a71205-480e-4812-9103-17fd2abbdbde}, !- Handle
  Space Function Sales area Thermostat 18, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {389f018c-4eb1-4f75-87b6-9fb4bf173fc1}, !- Handle
  Space Function Sales area Thermostat 19, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {62581012-bd2f-4a20-b25b-0338592ad8b0}, !- Handle
  Space Function Sales area Thermostat 20, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2eb9841b-bdc4-4a8e-8ff5-e4fefe9b4ff5}, !- Zone Air Inlet Port List
  {0e393a3a-82fe-454e-85b5-65ac20c4aa36}, !- Zone Air Exhaust Port List
  {76ad76de-a65e-4c44-9ff8-62f95e2a3cd2}, !- Zone Air Node Name
  {8d8d6921-219e-4e83-be0d-0f2e50dd2d33}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49914d45-396c-4853-94c5-b6feb5de7655}, !- Group Rendering Name
  {d454443d-1d34-493a-bbea-13b3d737867b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {81219dde-baca-4e5a-bb83-2e27ff2d412c}, !- Handle
  Node 1,                                 !- Name
  {76ad76de-a65e-4c44-9ff8-62f95e2a3cd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76ad76de-a65e-4c44-9ff8-62f95e2a3cd2}, !- Handle
  {4566f337-d285-4e30-b8bd-565eeb02f1f5}, !- Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Source Object
  11,                                     !- Outlet Port
  {81219dde-baca-4e5a-bb83-2e27ff2d412c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2eb9841b-bdc4-4a8e-8ff5-e4fefe9b4ff5}, !- Handle
  {fa0a309d-93fb-471c-8602-4bc4eccccf82}, !- Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- HVAC Component
  {a7a0f510-634c-407f-922e-f5ea2d1443d0}, !- Port 1
  {976a2845-9b00-4ac3-974f-f7fcebb92419}; !- Port 2

OS:PortList,
  {0e393a3a-82fe-454e-85b5-65ac20c4aa36}, !- Handle
  {7883c850-5f7f-4c59-ab8a-315b35fd977a}, !- Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- HVAC Component
  {d2501c15-dbbf-426b-a140-dc6e07f85672}; !- Port 1

OS:Sizing:Zone,
  {83d70b18-df0b-458d-871b-1a964f52eac2}, !- Handle
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c4fa4e55-90fc-4132-b35e-ca6e62c631ff}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Thermal Zone
  {5879b29f-01b7-481a-ae4d-8c4d76b9d97f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4d3da0e5-743c-4ca8-a3cb-1d40967039c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {76bf73b1-34e4-4ff2-9f3f-771bee960f62}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d454443d-1d34-493a-bbea-13b3d737867b}, !- Handle
  Space Function Sales area Thermostat 21, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45188460-2121-423c-b73d-8ad6512005de}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b56fd960-cfc7-4ab2-a5f7-fa7e829294ca}, !- Zone Air Inlet Port List
  {efb07256-0f4d-40c0-8649-f1127c764a0c}, !- Zone Air Exhaust Port List
  {b4fef020-8e9a-40fd-b9ab-56e6e51a388d}, !- Zone Air Node Name
  {4fd06eb8-f071-4eec-924b-6238f2290f1d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd917b18-087a-4c0f-93a6-8ced87205ac4}, !- Group Rendering Name
  {31dfa748-6a9e-4824-b2e3-603461d01e6e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fcfd41ab-3925-4abe-b640-20a464181e7d}, !- Handle
  Node 4,                                 !- Name
  {b4fef020-8e9a-40fd-b9ab-56e6e51a388d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4fef020-8e9a-40fd-b9ab-56e6e51a388d}, !- Handle
  {079d6203-4a88-42d2-aafc-5d8cbd07766b}, !- Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- Source Object
  11,                                     !- Outlet Port
  {fcfd41ab-3925-4abe-b640-20a464181e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b56fd960-cfc7-4ab2-a5f7-fa7e829294ca}, !- Handle
  {b8a13222-6ac5-4f94-9906-98a0ed4b7c16}, !- Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- HVAC Component
  {ec6e9e8b-e2fe-45a8-a843-8486f0c294f5}, !- Port 1
  {0f9461be-c079-42dd-849e-dfd07ebc2ab1}; !- Port 2

OS:PortList,
  {efb07256-0f4d-40c0-8649-f1127c764a0c}, !- Handle
  {2076cb67-f914-4ad3-8821-ee3e35f619a2}, !- Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- HVAC Component
  {f4c8719b-22ca-42d7-ae0a-ae022797a637}; !- Port 1

OS:Sizing:Zone,
  {d01235de-f65a-4f8b-894e-d55041341a28}, !- Handle
  {45188460-2121-423c-b73d-8ad6512005de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {86285946-15f4-4c37-93ae-1cf2e11a29b5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- Thermal Zone
  {79397592-a3d3-4200-ac2b-35f487faa074}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9a20e8e3-36eb-4626-b39a-c1c7040a386f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {759ed9d4-a06e-4a15-bf55-9522be3ab093}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {31dfa748-6a9e-4824-b2e3-603461d01e6e}, !- Handle
  Space Function Sales area Thermostat 22, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a95dc5ab-d230-494d-bd25-66df4e98adec}, !- Zone Air Inlet Port List
  {c7678645-ac78-4413-9935-93e8e305c779}, !- Zone Air Exhaust Port List
  {a1272751-f249-4986-8e6f-174fd70f9337}, !- Zone Air Node Name
  {f6930ffc-dad9-4709-b985-1cf10e599821}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7328835-d9b6-4df4-8de8-53a240eb5743}, !- Group Rendering Name
  {449c392b-797e-43a4-804c-1db6abdecb3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d958422a-6e77-4d02-b7fd-83cc513a46a3}, !- Handle
  Node 7,                                 !- Name
  {a1272751-f249-4986-8e6f-174fd70f9337}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1272751-f249-4986-8e6f-174fd70f9337}, !- Handle
  {6ac914a8-68b1-46d6-a9b5-ed59fc93a782}, !- Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Source Object
  11,                                     !- Outlet Port
  {d958422a-6e77-4d02-b7fd-83cc513a46a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a95dc5ab-d230-494d-bd25-66df4e98adec}, !- Handle
  {88b1317c-2082-45a8-8833-68439e1d1a16}, !- Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- HVAC Component
  {8db280ad-9b69-46c7-b7dc-68950adf86e2}, !- Port 1
  {d958210b-0817-46a6-b83a-7e05e3f3899e}; !- Port 2

OS:PortList,
  {c7678645-ac78-4413-9935-93e8e305c779}, !- Handle
  {f7f62c9f-b2c9-4711-a1bb-bbf8e9e87feb}, !- Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- HVAC Component
  {ea0d6231-0eaf-4583-b641-f0cc6bd7605c}; !- Port 1

OS:Sizing:Zone,
  {f92e46ce-2bec-40d6-b5db-16b9ed2feb2e}, !- Handle
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2b02ff48-a2a3-4474-bd1a-cd50d72fb92c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Thermal Zone
  {cb3df5bd-3d0e-4534-a591-85b53caf1494}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e2ad4c81-f43f-43a4-82bf-1a69ca252fab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {90331750-4fc2-4e74-aa13-3f5dfda5fde5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {449c392b-797e-43a4-804c-1db6abdecb3a}, !- Handle
  Space Function Sales area Thermostat 23, !- Name
  {e9588ea2-b7ad-42cb-933f-8d4f2359eb47}, !- Heating Setpoint Temperature Schedule Name
  {0aa4f4dd-11b7-4355-8794-a91b33c61294}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b282ce53-fbb8-407a-b991-6eb5cfa9ff0f}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fe404641-d6db-4c1e-a0a8-2150f9ca8307}, !- Plant Side Inlet Node Name
  {54c01d49-e9a7-41aa-a815-b5bc3afd806c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b27ccb38-7ec0-4fe0-a01a-6155c435eb32}, !- Demand Side Inlet Node Name
  {5b1883b7-2143-4343-ab43-a8fec89f30f3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8c769dc0-3cfb-42ce-88a5-b1e2ed52de27}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Demand Mixer Name
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Demand Splitter Name
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Supply Mixer Name
  {189a6502-f9f8-44e0-9541-48570d80cf19}; !- Supply Splitter Name

OS:Sizing:Plant,
  {f37bcd8b-99ba-44bd-8cf4-b8b7e4cc888c}, !- Handle
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {cce4c944-bd08-49dd-97db-a4ccc991228b}, !- Handle
  Node 2,                                 !- Name
  {fe404641-d6db-4c1e-a0a8-2150f9ca8307}, !- Inlet Port
  {8bbaa148-7803-4640-8f07-16994b1214ef}; !- Outlet Port

OS:Node,
  {b282ce53-fbb8-407a-b991-6eb5cfa9ff0f}, !- Handle
  Node 3,                                 !- Name
  {9aa7cbe8-0546-4fd6-b74b-800f0de15702}, !- Inlet Port
  {54c01d49-e9a7-41aa-a815-b5bc3afd806c}; !- Outlet Port

OS:Node,
  {b784377e-d258-4c26-869f-29cbbebf2020}, !- Handle
  Node 5,                                 !- Name
  {9afb585e-afec-4b3d-9b5c-9035acb8ac2a}, !- Inlet Port
  {beb2e972-bc95-49aa-a7a2-c3cf9370f1ec}; !- Outlet Port

OS:Connector:Mixer,
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Handle
  Connector Mixer 1,                      !- Name
  {b58c9f60-347c-47ef-806b-117b15952f8e}, !- Outlet Branch Name
  {5646586a-bffd-41a7-9787-0b3ae9d7dc6d}, !- Inlet Branch Name 1
  {defd1f6a-f84f-4507-805f-4965f928e28f}, !- Inlet Branch Name 2
  {d7d92ad7-1af9-4f8f-96d8-025e4da65b39}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {189a6502-f9f8-44e0-9541-48570d80cf19}, !- Handle
  Connector Splitter 1,                   !- Name
  {9aecd078-09dc-47c2-87c8-72a3b8c4d8c9}, !- Inlet Branch Name
  {9afb585e-afec-4b3d-9b5c-9035acb8ac2a}, !- Outlet Branch Name 1
  {2ad62557-780b-4b22-9a23-09cd0146de1d}, !- Outlet Branch Name 2
  {f9250659-ecbd-4803-b190-f8c2c930d529}; !- Outlet Branch Name 3

OS:Connection,
  {fe404641-d6db-4c1e-a0a8-2150f9ca8307}, !- Handle
  {76643985-db4a-4885-aeae-3877153e76d2}, !- Name
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Source Object
  14,                                     !- Outlet Port
  {cce4c944-bd08-49dd-97db-a4ccc991228b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9afb585e-afec-4b3d-9b5c-9035acb8ac2a}, !- Handle
  {33373cb4-cd47-4228-a9a8-f23e891eb1c4}, !- Name
  {189a6502-f9f8-44e0-9541-48570d80cf19}, !- Source Object
  3,                                      !- Outlet Port
  {b784377e-d258-4c26-869f-29cbbebf2020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c01d49-e9a7-41aa-a815-b5bc3afd806c}, !- Handle
  {dd6ee042-a300-4de5-a0b4-b429cd6845a7}, !- Name
  {b282ce53-fbb8-407a-b991-6eb5cfa9ff0f}, !- Source Object
  3,                                      !- Outlet Port
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {19b29ae4-d471-4d5f-836f-04224c0ccdc7}, !- Handle
  Node 6,                                 !- Name
  {b27ccb38-7ec0-4fe0-a01a-6155c435eb32}, !- Inlet Port
  {b2a25ccd-cc68-46c2-b28d-e093869189cf}; !- Outlet Port

OS:Node,
  {39734d80-495e-427a-b201-db25e5057753}, !- Handle
  Node 8,                                 !- Name
  {b320afa5-07b8-4184-a113-5ab8260ad11c}, !- Inlet Port
  {5b1883b7-2143-4343-ab43-a8fec89f30f3}; !- Outlet Port

OS:Node,
  {e73e50c2-8f73-4be0-a827-7b8d91e4107e}, !- Handle
  Node 9,                                 !- Name
  {a36f3488-b8f8-44ad-9ad4-587df303c9a7}, !- Inlet Port
  {29b6eb48-3f53-4824-a961-2bba4e182d4b}; !- Outlet Port

OS:Connector:Mixer,
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Handle
  Connector Mixer 2,                      !- Name
  {b320afa5-07b8-4184-a113-5ab8260ad11c}, !- Outlet Branch Name
  {6bdcd676-03d2-4371-bbff-5d30ce827e75}, !- Inlet Branch Name 1
  {d96052cc-a8a2-443b-abd8-c0cd70418ccf}, !- Inlet Branch Name 2
  {ad23ba17-7cda-4284-8bb9-f055020d598b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Handle
  Connector Splitter 2,                   !- Name
  {b2a25ccd-cc68-46c2-b28d-e093869189cf}, !- Inlet Branch Name
  {a36f3488-b8f8-44ad-9ad4-587df303c9a7}, !- Outlet Branch Name 1
  {b4c99cbc-1348-46c2-9da9-1a3073092416}, !- Outlet Branch Name 2
  {9aacb837-4e51-4691-a361-eda632962961}; !- Outlet Branch Name 3

OS:Connection,
  {b27ccb38-7ec0-4fe0-a01a-6155c435eb32}, !- Handle
  {8db77c1a-4f46-489d-95d1-fc97cbc360a4}, !- Name
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Source Object
  17,                                     !- Outlet Port
  {19b29ae4-d471-4d5f-836f-04224c0ccdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2a25ccd-cc68-46c2-b28d-e093869189cf}, !- Handle
  {d9d205b7-4c59-4308-9878-52500bba3bac}, !- Name
  {19b29ae4-d471-4d5f-836f-04224c0ccdc7}, !- Source Object
  3,                                      !- Outlet Port
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a36f3488-b8f8-44ad-9ad4-587df303c9a7}, !- Handle
  {eae0a8f9-bb91-47fa-86f9-45b514ab047a}, !- Name
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Source Object
  3,                                      !- Outlet Port
  {e73e50c2-8f73-4be0-a827-7b8d91e4107e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b320afa5-07b8-4184-a113-5ab8260ad11c}, !- Handle
  {ebee7d28-445d-46a5-9d28-9ea5ccdb86c8}, !- Name
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Source Object
  2,                                      !- Outlet Port
  {39734d80-495e-427a-b201-db25e5057753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1883b7-2143-4343-ab43-a8fec89f30f3}, !- Handle
  {0e9502dd-06d7-4681-b680-41c2ed1b8356}, !- Name
  {39734d80-495e-427a-b201-db25e5057753}, !- Source Object
  3,                                      !- Outlet Port
  {78eee9fd-6a3e-47ba-9923-095579a6735a}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {8c769dc0-3cfb-42ce-88a5-b1e2ed52de27}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {5306d400-1904-41e7-b8cd-827822f6b88b}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {8bbaa148-7803-4640-8f07-16994b1214ef}, !- Inlet Node Name
  {fc57b347-fc18-4aa5-b033-a9c97c2327b0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.4347250134561,                        !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {ce6ee34c-9148-4be3-a93b-2232aaeb22c6}, !- Handle
  Primary Boiler 355kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  104140.578497139,                       !- Nominal Capacity {W}
  0.95,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {112aa410-821c-431a-a215-ab9e92dcfd7c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {beb2e972-bc95-49aa-a7a2-c3cf9370f1ec}, !- Boiler Water Inlet Node Name
  {57058029-a046-45c7-bd68-e5fcf6cce0b2}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {579f9577-e5e7-42f0-b91f-255aa5952bd9}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.95,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {112aa410-821c-431a-a215-ab9e92dcfd7c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {886ff32b-c90a-4625-b7ba-b00bb9f3d686}, !- Boiler Water Inlet Node Name
  {c27478f3-d191-4c5d-92ac-20fc653ed272}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {73b6c0f1-8bcf-4790-82e2-2d9dbd648a42}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {b33aef48-6c86-4e2e-97c1-bb2e26cf3543}, !- Inlet Node Name
  {6ba86493-9a79-4315-9677-f6379fa1e9fb}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b2c42a52-4155-4c41-aa0a-91b67318106d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1a659203-dcca-47ef-af2a-50bedcc80f60}, !- Inlet Node Name
  {9aa7cbe8-0546-4fd6-b74b-800f0de15702}; !- Outlet Node Name

OS:Node,
  {7004f804-c490-40b3-9722-19db1212a0b9}, !- Handle
  Node 10,                                !- Name
  {fc57b347-fc18-4aa5-b033-a9c97c2327b0}, !- Inlet Port
  {9aecd078-09dc-47c2-87c8-72a3b8c4d8c9}; !- Outlet Port

OS:Connection,
  {8bbaa148-7803-4640-8f07-16994b1214ef}, !- Handle
  {7a55c925-1a79-467d-8c2d-c4f90f06b4c3}, !- Name
  {cce4c944-bd08-49dd-97db-a4ccc991228b}, !- Source Object
  3,                                      !- Outlet Port
  {5306d400-1904-41e7-b8cd-827822f6b88b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc57b347-fc18-4aa5-b033-a9c97c2327b0}, !- Handle
  {1a8cff8f-b955-4581-bd02-d9f2c10fb02d}, !- Name
  {5306d400-1904-41e7-b8cd-827822f6b88b}, !- Source Object
  3,                                      !- Outlet Port
  {7004f804-c490-40b3-9722-19db1212a0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aecd078-09dc-47c2-87c8-72a3b8c4d8c9}, !- Handle
  {8d575442-19ad-4e81-bb37-46ad03e1892f}, !- Name
  {7004f804-c490-40b3-9722-19db1212a0b9}, !- Source Object
  3,                                      !- Outlet Port
  {189a6502-f9f8-44e0-9541-48570d80cf19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36518c06-6751-4cc9-80ac-fa6ded90898a}, !- Handle
  Node 11,                                !- Name
  {57058029-a046-45c7-bd68-e5fcf6cce0b2}, !- Inlet Port
  {5646586a-bffd-41a7-9787-0b3ae9d7dc6d}; !- Outlet Port

OS:Connection,
  {beb2e972-bc95-49aa-a7a2-c3cf9370f1ec}, !- Handle
  {496f84cf-30c4-4e62-a976-8c7b676b6242}, !- Name
  {b784377e-d258-4c26-869f-29cbbebf2020}, !- Source Object
  3,                                      !- Outlet Port
  {ce6ee34c-9148-4be3-a93b-2232aaeb22c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {57058029-a046-45c7-bd68-e5fcf6cce0b2}, !- Handle
  {5b6d7cd1-1928-407b-bba0-566ad51152e0}, !- Name
  {ce6ee34c-9148-4be3-a93b-2232aaeb22c6}, !- Source Object
  13,                                     !- Outlet Port
  {36518c06-6751-4cc9-80ac-fa6ded90898a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5646586a-bffd-41a7-9787-0b3ae9d7dc6d}, !- Handle
  {c0e0a542-f8fd-468c-a774-59584dc0e2cd}, !- Name
  {36518c06-6751-4cc9-80ac-fa6ded90898a}, !- Source Object
  3,                                      !- Outlet Port
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c3d2219-fe7e-4d27-9e87-099c558adea4}, !- Handle
  Node 12,                                !- Name
  {2ad62557-780b-4b22-9a23-09cd0146de1d}, !- Inlet Port
  {886ff32b-c90a-4625-b7ba-b00bb9f3d686}; !- Outlet Port

OS:Connection,
  {2ad62557-780b-4b22-9a23-09cd0146de1d}, !- Handle
  {706598d4-72e3-499b-aeda-77ef09768442}, !- Name
  {189a6502-f9f8-44e0-9541-48570d80cf19}, !- Source Object
  4,                                      !- Outlet Port
  {0c3d2219-fe7e-4d27-9e87-099c558adea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3bb53cc-611f-41d2-b5ab-f9e8e48f9ed7}, !- Handle
  Node 13,                                !- Name
  {c27478f3-d191-4c5d-92ac-20fc653ed272}, !- Inlet Port
  {defd1f6a-f84f-4507-805f-4965f928e28f}; !- Outlet Port

OS:Connection,
  {886ff32b-c90a-4625-b7ba-b00bb9f3d686}, !- Handle
  {eee2a00f-e9ca-4f02-85bd-c48dbc2da7d3}, !- Name
  {0c3d2219-fe7e-4d27-9e87-099c558adea4}, !- Source Object
  3,                                      !- Outlet Port
  {579f9577-e5e7-42f0-b91f-255aa5952bd9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c27478f3-d191-4c5d-92ac-20fc653ed272}, !- Handle
  {627d39cc-c9db-4276-ba2e-ca0413545d86}, !- Name
  {579f9577-e5e7-42f0-b91f-255aa5952bd9}, !- Source Object
  13,                                     !- Outlet Port
  {e3bb53cc-611f-41d2-b5ab-f9e8e48f9ed7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defd1f6a-f84f-4507-805f-4965f928e28f}, !- Handle
  {3dbd662a-4744-4293-b624-a121d106d8ba}, !- Name
  {e3bb53cc-611f-41d2-b5ab-f9e8e48f9ed7}, !- Source Object
  3,                                      !- Outlet Port
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {959b5ee8-13e5-44eb-8f59-5bdc54a0c5d4}, !- Handle
  Node 14,                                !- Name
  {f9250659-ecbd-4803-b190-f8c2c930d529}, !- Inlet Port
  {b33aef48-6c86-4e2e-97c1-bb2e26cf3543}; !- Outlet Port

OS:Connection,
  {f9250659-ecbd-4803-b190-f8c2c930d529}, !- Handle
  {c5d466bb-d7cb-47a9-a3ed-9cdd746f00c3}, !- Name
  {189a6502-f9f8-44e0-9541-48570d80cf19}, !- Source Object
  5,                                      !- Outlet Port
  {959b5ee8-13e5-44eb-8f59-5bdc54a0c5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3f266af-697d-4174-99a4-b292e354036e}, !- Handle
  Node 15,                                !- Name
  {6ba86493-9a79-4315-9677-f6379fa1e9fb}, !- Inlet Port
  {d7d92ad7-1af9-4f8f-96d8-025e4da65b39}; !- Outlet Port

OS:Connection,
  {b33aef48-6c86-4e2e-97c1-bb2e26cf3543}, !- Handle
  {d7ddd30f-1491-47d1-8c90-f8482a23e01c}, !- Name
  {959b5ee8-13e5-44eb-8f59-5bdc54a0c5d4}, !- Source Object
  3,                                      !- Outlet Port
  {73b6c0f1-8bcf-4790-82e2-2d9dbd648a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ba86493-9a79-4315-9677-f6379fa1e9fb}, !- Handle
  {ab9ffe77-9649-4bdc-b4bf-aec2835f9d7f}, !- Name
  {73b6c0f1-8bcf-4790-82e2-2d9dbd648a42}, !- Source Object
  3,                                      !- Outlet Port
  {b3f266af-697d-4174-99a4-b292e354036e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d92ad7-1af9-4f8f-96d8-025e4da65b39}, !- Handle
  {647d2566-df4e-4994-ba37-3f85c9b835f7}, !- Name
  {b3f266af-697d-4174-99a4-b292e354036e}, !- Source Object
  3,                                      !- Outlet Port
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {262d38d9-4a7a-4a59-a788-56323c2ef313}, !- Handle
  Node 16,                                !- Name
  {b58c9f60-347c-47ef-806b-117b15952f8e}, !- Inlet Port
  {1a659203-dcca-47ef-af2a-50bedcc80f60}; !- Outlet Port

OS:Connection,
  {b58c9f60-347c-47ef-806b-117b15952f8e}, !- Handle
  {1024dafb-f757-41bf-8350-34ca4fef6baf}, !- Name
  {f6f89ea5-ab91-4c3e-a80b-326c2172c1f5}, !- Source Object
  2,                                      !- Outlet Port
  {262d38d9-4a7a-4a59-a788-56323c2ef313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a659203-dcca-47ef-af2a-50bedcc80f60}, !- Handle
  {b02dd6ae-572f-45cc-9f2a-b4bffae38084}, !- Name
  {262d38d9-4a7a-4a59-a788-56323c2ef313}, !- Source Object
  3,                                      !- Outlet Port
  {b2c42a52-4155-4c41-aa0a-91b67318106d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa7cbe8-0546-4fd6-b74b-800f0de15702}, !- Handle
  {31ec5996-0553-44d8-a33f-48fe4cb99389}, !- Name
  {b2c42a52-4155-4c41-aa0a-91b67318106d}, !- Source Object
  3,                                      !- Outlet Port
  {b282ce53-fbb8-407a-b991-6eb5cfa9ff0f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {cc299537-b588-4a1d-98c2-9c0c47d989fc}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {b282ce53-fbb8-407a-b991-6eb5cfa9ff0f}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Availability Schedule
  {2c3d256d-6acc-4668-99c4-44b60c1af32e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1a109da-5366-43b6-af7f-bcd801d3be5d}, !- Supply Side Inlet Node Name
  {a6a3db12-1849-4754-9c7b-02c611328126}, !- Demand Side Outlet Node Name
  {39dadbca-fdc8-4089-abfe-93d3d1ee077b}, !- Demand Side Inlet Node A
  {00b46c6c-b85f-48b4-81eb-ddbe269583df}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99d043f9-b4b8-4c24-8582-9214256b2cae}, !- Demand Mixer Name
  {1697097c-8d6b-45cc-97d0-97129ed9785a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9386c893-bfc6-4335-8c2a-ae9a07f26e61}, !- Handle
  Node 17,                                !- Name
  {b1a109da-5366-43b6-af7f-bcd801d3be5d}, !- Inlet Port
  {bf0162ce-48d3-4627-8450-fdd6ee625abf}; !- Outlet Port

OS:Node,
  {c914ea2b-a616-4973-8e8f-5da3cf43373d}, !- Handle
  Node 18,                                !- Name
  {c121dcb6-b27b-421e-8658-d5fca6cf1df7}, !- Inlet Port
  {00b46c6c-b85f-48b4-81eb-ddbe269583df}; !- Outlet Port

OS:Connection,
  {b1a109da-5366-43b6-af7f-bcd801d3be5d}, !- Handle
  {e09cb7fe-232f-42d9-94d4-14261b2bec14}, !- Name
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- Source Object
  8,                                      !- Outlet Port
  {9386c893-bfc6-4335-8c2a-ae9a07f26e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b46c6c-b85f-48b4-81eb-ddbe269583df}, !- Handle
  {9f79f2a7-33d1-4a91-b342-4d50b40f6a60}, !- Name
  {c914ea2b-a616-4973-8e8f-5da3cf43373d}, !- Source Object
  3,                                      !- Outlet Port
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1bc0d29c-2803-4519-b87d-07b0147081c9}, !- Handle
  Node 19,                                !- Name
  {39dadbca-fdc8-4089-abfe-93d3d1ee077b}, !- Inlet Port
  {e4efe346-49e3-41e5-819f-f19a30de1104}; !- Outlet Port

OS:Node,
  {5d1c6a16-f03c-49fb-9494-5ce021a74e0f}, !- Handle
  Node 20,                                !- Name
  {68d4f829-db99-4029-94b3-edc005094f92}, !- Inlet Port
  {a6a3db12-1849-4754-9c7b-02c611328126}; !- Outlet Port

OS:Connection,
  {39dadbca-fdc8-4089-abfe-93d3d1ee077b}, !- Handle
  {fe0c35ca-7b7b-4e5d-a742-babb2cef8495}, !- Name
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- Source Object
  10,                                     !- Outlet Port
  {1bc0d29c-2803-4519-b87d-07b0147081c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a3db12-1849-4754-9c7b-02c611328126}, !- Handle
  {64019e73-b57e-4cfb-b29d-2fabf4777535}, !- Name
  {5d1c6a16-f03c-49fb-9494-5ce021a74e0f}, !- Source Object
  3,                                      !- Outlet Port
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1697097c-8d6b-45cc-97d0-97129ed9785a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e4efe346-49e3-41e5-819f-f19a30de1104}, !- Inlet Node Name
  {d0757f9a-61c9-4a78-bc78-e5832996f860}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99d043f9-b4b8-4c24-8582-9214256b2cae}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {68d4f829-db99-4029-94b3-edc005094f92}, !- Outlet Node Name
  {95d29393-4b6c-4e73-84d8-faa1ccec801c}; !- Inlet Node Name 1

OS:Connection,
  {e4efe346-49e3-41e5-819f-f19a30de1104}, !- Handle
  {542c1516-cc26-4da1-9380-d40343ed53a0}, !- Name
  {1bc0d29c-2803-4519-b87d-07b0147081c9}, !- Source Object
  3,                                      !- Outlet Port
  {1697097c-8d6b-45cc-97d0-97129ed9785a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d4f829-db99-4029-94b3-edc005094f92}, !- Handle
  {0af54405-8691-42a2-9a0e-14f6a7e876c9}, !- Name
  {99d043f9-b4b8-4c24-8582-9214256b2cae}, !- Source Object
  2,                                      !- Outlet Port
  {5d1c6a16-f03c-49fb-9494-5ce021a74e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {827edd06-c0fc-4fa2-bc89-5f1ca1b78bea}, !- Handle
  {9de09772-204e-46b8-a95f-1baa9c748e04}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2c3d256d-6acc-4668-99c4-44b60c1af32e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ef222910-8b56-4d2d-a8c8-09edee64ced0}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {6e168b76-a8f3-468b-bf56-3bb269d29fcd}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a2824c1b-508b-475d-81d9-3c4d4137ac6c}, !- Air Inlet Node Name
  {a248deed-f8cb-4304-9632-bb5d39a6c1fe}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d8a0402f-85ef-4563-b2ae-c6c6abdcca4d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {014ec4e8-165c-4b53-8202-102ac009edb2}, !- Handle
  Coil Cooling DX Single Speed 1 462kBtu/hr 8.21EER, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.07260554810169,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1584695f-5feb-43bc-90e2-30eb59b6002d}, !- Air Inlet Node Name
  {035e90b7-470b-40bf-a2d9-a04f1d146cbe}, !- Air Outlet Node Name
  {3ef9418f-11ad-477e-8aa4-4aef3bddde33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {633ef1aa-ad2e-4ada-8abe-10a895819ad4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {835db933-63f1-4111-8dc8-28ff0a4890bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {38f15dac-8e7e-47a2-ac36-d6260ca48beb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd28264c-c9f8-4ff7-aa56-f2e744765fa3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6058d8e1-1cfa-462c-a9f2-07240cb30d2e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58556778-07f3-4509-b580-72c2b77db8b5}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {757d4a02-ca03-42dd-8635-66a9a12858ef}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d299cc6f-996e-43b5-bca4-2372a8a3494d}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {def2f830-0cbb-4775-87f7-10991365ca2a}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4a1a67c3-f768-4e71-ba48-699304aad2c8}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9ad1bda-6129-464c-9b81-184f3da4789c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9ad1bda-6129-464c-9b81-184f3da4789c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {af93af21-70ec-4bc7-be9b-d880b8b0f86a}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {4a1a67c3-f768-4e71-ba48-699304aad2c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8bd2297d-5fd0-4ee3-8a25-3db340eaba74}, !- Mixed Air Node Name
  {16eb874e-8069-4986-a83f-14418374db1a}, !- Outdoor Air Stream Node Name
  {6bd44d61-736e-4c7d-89d5-13dd7f78913a}, !- Relief Air Stream Node Name
  {bf0162ce-48d3-4627-8450-fdd6ee625abf}; !- Return Air Stream Node Name

OS:Node,
  {ce6b1068-e869-4fda-ab85-30462daa0d28}, !- Handle
  Node 22,                                !- Name
  ,                                       !- Inlet Port
  {c3e20ebc-5cb2-478d-9d99-404557b812be}; !- Outlet Port

OS:Node,
  {45c29868-35c5-4a04-9a36-6bf34b5077d0}, !- Handle
  Node 23,                                !- Name
  {a346be94-4263-4653-8b85-ec3c9a065b6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {143c96c2-bef8-4fac-8da0-436a0e0b6697}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {527a484b-cefc-4ad1-b832-1532fdabd6f0}, !- Handle
  Node 25,                                !- Name
  {035e90b7-470b-40bf-a2d9-a04f1d146cbe}, !- Inlet Port
  {a2824c1b-508b-475d-81d9-3c4d4137ac6c}; !- Outlet Port

OS:Connection,
  {035e90b7-470b-40bf-a2d9-a04f1d146cbe}, !- Handle
  {b6af54f1-6f86-4ea8-a08a-74f4410b1bc0}, !- Name
  {014ec4e8-165c-4b53-8202-102ac009edb2}, !- Source Object
  9,                                      !- Outlet Port
  {527a484b-cefc-4ad1-b832-1532fdabd6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2824c1b-508b-475d-81d9-3c4d4137ac6c}, !- Handle
  {0530c666-9d67-4482-9d6e-3c136624b28b}, !- Name
  {527a484b-cefc-4ad1-b832-1532fdabd6f0}, !- Source Object
  3,                                      !- Outlet Port
  {6e168b76-a8f3-468b-bf56-3bb269d29fcd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {950e9ac1-b172-49cd-a7c5-8705cfb27b32}, !- Handle
  Node 26,                                !- Name
  {8bd2297d-5fd0-4ee3-8a25-3db340eaba74}, !- Inlet Port
  {1584695f-5feb-43bc-90e2-30eb59b6002d}; !- Outlet Port

OS:Connection,
  {bf0162ce-48d3-4627-8450-fdd6ee625abf}, !- Handle
  {d6f52879-c619-4e11-ad20-d8fd9209481e}, !- Name
  {9386c893-bfc6-4335-8c2a-ae9a07f26e61}, !- Source Object
  3,                                      !- Outlet Port
  {af93af21-70ec-4bc7-be9b-d880b8b0f86a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8bd2297d-5fd0-4ee3-8a25-3db340eaba74}, !- Handle
  {018d91d0-7331-4f8e-9362-7f8467055fb9}, !- Name
  {af93af21-70ec-4bc7-be9b-d880b8b0f86a}, !- Source Object
  5,                                      !- Outlet Port
  {950e9ac1-b172-49cd-a7c5-8705cfb27b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1584695f-5feb-43bc-90e2-30eb59b6002d}, !- Handle
  {58aa4b3f-5e00-4fc9-b223-52a204bb2bed}, !- Name
  {950e9ac1-b172-49cd-a7c5-8705cfb27b32}, !- Source Object
  3,                                      !- Outlet Port
  {014ec4e8-165c-4b53-8202-102ac009edb2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c19970bb-3d82-4fa2-9079-996187ee022e}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29b6eb48-3f53-4824-a961-2bba4e182d4b}, !- Water Inlet Node Name
  {4c7b11c3-3ce9-4330-8e19-74b2d8790aae}; !- Water Outlet Node Name

OS:Node,
  {e3badc82-da21-4ea9-8162-5c25fa0f6f29}, !- Handle
  Node 28,                                !- Name
  {4c7b11c3-3ce9-4330-8e19-74b2d8790aae}, !- Inlet Port
  {6bdcd676-03d2-4371-bbff-5d30ce827e75}; !- Outlet Port

OS:Connection,
  {29b6eb48-3f53-4824-a961-2bba4e182d4b}, !- Handle
  {d1d30165-9f2e-4c76-9595-aea072f3dfac}, !- Name
  {e73e50c2-8f73-4be0-a827-7b8d91e4107e}, !- Source Object
  3,                                      !- Outlet Port
  {c19970bb-3d82-4fa2-9079-996187ee022e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4c7b11c3-3ce9-4330-8e19-74b2d8790aae}, !- Handle
  {c5a2062a-e6f4-48ed-8066-337c6e856f09}, !- Name
  {c19970bb-3d82-4fa2-9079-996187ee022e}, !- Source Object
  10,                                     !- Outlet Port
  {e3badc82-da21-4ea9-8162-5c25fa0f6f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdcd676-03d2-4371-bbff-5d30ce827e75}, !- Handle
  {74bc0a81-35b2-4517-accc-01545347e3e0}, !- Name
  {e3badc82-da21-4ea9-8162-5c25fa0f6f29}, !- Source Object
  3,                                      !- Outlet Port
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d3da0e5-743c-4ca8-a3cb-1d40967039c7}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  {c19970bb-3d82-4fa2-9079-996187ee022e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  ,                                       !- Controller List Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Availability Schedule
  {90ac4de1-9075-41bb-a056-22c870d6652f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4474388c-94b3-42f1-99be-70c852fe313e}, !- Supply Side Inlet Node Name
  {d5cb79cd-ca2e-4a02-bce5-1ced8a3ea496}, !- Demand Side Outlet Node Name
  {fb1a9c6c-1c19-45cf-91ab-56e88515e34a}, !- Demand Side Inlet Node A
  {5d2234fd-014c-4731-a1bd-f624c5e5fe80}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c4078fe-1cde-4fb0-938a-56e2573f61ab}, !- Demand Mixer Name
  {20fa42ed-f198-4664-bccd-eaad1fccf8e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {527f5426-3459-4f90-bf7b-441996b9ecd9}, !- Handle
  Node 29,                                !- Name
  {4474388c-94b3-42f1-99be-70c852fe313e}, !- Inlet Port
  {26e0128a-bba7-496e-bed5-d6fe7c2ef27a}; !- Outlet Port

OS:Node,
  {0613dd09-30b4-48f1-af76-1bb5c0446c2a}, !- Handle
  Node 30,                                !- Name
  {dcab9316-38bf-48a3-a1de-85b43e87db95}, !- Inlet Port
  {5d2234fd-014c-4731-a1bd-f624c5e5fe80}; !- Outlet Port

OS:Connection,
  {4474388c-94b3-42f1-99be-70c852fe313e}, !- Handle
  {335484ce-8ce5-490f-b4c2-c2f8d4eda458}, !- Name
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- Source Object
  8,                                      !- Outlet Port
  {527f5426-3459-4f90-bf7b-441996b9ecd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2234fd-014c-4731-a1bd-f624c5e5fe80}, !- Handle
  {31ffa722-71d1-4996-a6eb-3f8e1a3482d2}, !- Name
  {0613dd09-30b4-48f1-af76-1bb5c0446c2a}, !- Source Object
  3,                                      !- Outlet Port
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5103a4a-629d-4404-ac21-d8fc8b86cec7}, !- Handle
  Node 31,                                !- Name
  {fb1a9c6c-1c19-45cf-91ab-56e88515e34a}, !- Inlet Port
  {d585aeb3-aa86-42a0-8246-2da725d4dc14}; !- Outlet Port

OS:Node,
  {4d73dbf8-a801-4337-b0b8-0afe50d161e8}, !- Handle
  Node 32,                                !- Name
  {bafbb267-a557-4de4-aede-6a699df6b63d}, !- Inlet Port
  {d5cb79cd-ca2e-4a02-bce5-1ced8a3ea496}; !- Outlet Port

OS:Connection,
  {fb1a9c6c-1c19-45cf-91ab-56e88515e34a}, !- Handle
  {20eb697a-0ff3-47e3-bb1d-30015f6e8e1c}, !- Name
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- Source Object
  10,                                     !- Outlet Port
  {b5103a4a-629d-4404-ac21-d8fc8b86cec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5cb79cd-ca2e-4a02-bce5-1ced8a3ea496}, !- Handle
  {2417e4b9-78d2-49d2-ac1a-c740df1271af}, !- Name
  {4d73dbf8-a801-4337-b0b8-0afe50d161e8}, !- Source Object
  3,                                      !- Outlet Port
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20fa42ed-f198-4664-bccd-eaad1fccf8e7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d585aeb3-aa86-42a0-8246-2da725d4dc14}, !- Inlet Node Name
  {7bf7a645-410a-49b1-8a9f-544a1562bece}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6c4078fe-1cde-4fb0-938a-56e2573f61ab}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {bafbb267-a557-4de4-aede-6a699df6b63d}, !- Outlet Node Name
  {332edd45-e8ce-4852-8bab-5d28a624f054}; !- Inlet Node Name 1

OS:Connection,
  {d585aeb3-aa86-42a0-8246-2da725d4dc14}, !- Handle
  {8728e366-ea82-4e1c-b80d-24b86a24e348}, !- Name
  {b5103a4a-629d-4404-ac21-d8fc8b86cec7}, !- Source Object
  3,                                      !- Outlet Port
  {20fa42ed-f198-4664-bccd-eaad1fccf8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafbb267-a557-4de4-aede-6a699df6b63d}, !- Handle
  {928c9b0d-c42c-4fe7-9b0f-532dde01e785}, !- Name
  {6c4078fe-1cde-4fb0-938a-56e2573f61ab}, !- Source Object
  2,                                      !- Outlet Port
  {4d73dbf8-a801-4337-b0b8-0afe50d161e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {19063a86-eb29-46e7-8626-136e57225374}, !- Handle
  {552b3bc9-04d9-4e61-9dc4-6ac872139d8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {90ac4de1-9075-41bb-a056-22c870d6652f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d990ab81-fccc-480d-a1f9-a2449d365ebb}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {2c1675fd-1fb3-4a03-be23-3e068c50360e}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {deab9a7a-c2b5-4617-aeb9-b292efb336d8}, !- Air Inlet Node Name
  {4efaa6db-5427-49e2-98bd-9ff6f4bb1381}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d8a0402f-85ef-4563-b2ae-c6c6abdcca4d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6e936d05-59a7-4486-a895-cd1d0a65f71f}, !- Handle
  Coil Cooling DX Single Speed 2 91kBtu/hr 9.26EER, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.19625081544851,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {778a5715-cd86-4df4-a2d4-4874b574bc94}, !- Air Inlet Node Name
  {0b1311e0-77d8-4855-a496-82258d52fe1c}, !- Air Outlet Node Name
  {3ef9418f-11ad-477e-8aa4-4aef3bddde33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {633ef1aa-ad2e-4ada-8abe-10a895819ad4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {835db933-63f1-4111-8dc8-28ff0a4890bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {38f15dac-8e7e-47a2-ac36-d6260ca48beb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd28264c-c9f8-4ff7-aa56-f2e744765fa3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {236a99d4-8414-49de-bb66-5c5ece8dec62}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fd8bd3b-f7ae-4b55-ac45-eb338bd78e1b}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {995d35d7-cbb8-43b8-a42b-759aa20036bf}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83aca8dc-c7d3-4f46-91de-1d963d0ca522}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d37cc504-7660-42fd-81a9-9c0d47ef65fa}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {08ca844d-01f0-4292-b3b8-7bf0936b6384}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6027df5-e701-4422-892d-65ac33453560}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {113cb12b-f7b3-46fa-b4f8-bdcc4f395096}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {113cb12b-f7b3-46fa-b4f8-bdcc4f395096}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8293bed-edc9-4a05-941a-ff472f4b1602}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {08ca844d-01f0-4292-b3b8-7bf0936b6384}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {695f4e56-a81f-4c2b-a663-50ff15d84e16}, !- Mixed Air Node Name
  {fa6059f3-9683-483e-a037-b45e68369c6c}, !- Outdoor Air Stream Node Name
  {66728651-a70e-4f87-adc8-7eaa1ba3bc29}, !- Relief Air Stream Node Name
  {26e0128a-bba7-496e-bed5-d6fe7c2ef27a}; !- Return Air Stream Node Name

OS:Node,
  {3a7ab212-1336-4e58-9c6b-95fcffe3d1a9}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {a7087d7e-6278-471a-9436-ce58b090cb9b}; !- Outlet Port

OS:Node,
  {833bc2ba-47b5-47f4-aa9d-c5d4dbd9681c}, !- Handle
  Node 35,                                !- Name
  {1846ef16-ec3d-4a02-a319-f1cb044f2408}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {cc813b3f-6dc0-463b-97ef-8cbbe6578ed8}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {edc15b71-357c-400e-927d-6166402559b8}, !- Handle
  Node 37,                                !- Name
  {0b1311e0-77d8-4855-a496-82258d52fe1c}, !- Inlet Port
  {deab9a7a-c2b5-4617-aeb9-b292efb336d8}; !- Outlet Port

OS:Connection,
  {0b1311e0-77d8-4855-a496-82258d52fe1c}, !- Handle
  {d5c4426c-b2ae-4bbc-a3de-755660c635cc}, !- Name
  {6e936d05-59a7-4486-a895-cd1d0a65f71f}, !- Source Object
  9,                                      !- Outlet Port
  {edc15b71-357c-400e-927d-6166402559b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deab9a7a-c2b5-4617-aeb9-b292efb336d8}, !- Handle
  {3259da87-c48c-429d-a153-a524cd7e8cfe}, !- Name
  {edc15b71-357c-400e-927d-6166402559b8}, !- Source Object
  3,                                      !- Outlet Port
  {2c1675fd-1fb3-4a03-be23-3e068c50360e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ce1e9e62-2d43-4009-9dad-bd320f0e4d51}, !- Handle
  Node 38,                                !- Name
  {695f4e56-a81f-4c2b-a663-50ff15d84e16}, !- Inlet Port
  {778a5715-cd86-4df4-a2d4-4874b574bc94}; !- Outlet Port

OS:Connection,
  {26e0128a-bba7-496e-bed5-d6fe7c2ef27a}, !- Handle
  {3d40fd99-6d89-4f0f-a60c-2343073a2221}, !- Name
  {527f5426-3459-4f90-bf7b-441996b9ecd9}, !- Source Object
  3,                                      !- Outlet Port
  {d8293bed-edc9-4a05-941a-ff472f4b1602}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {695f4e56-a81f-4c2b-a663-50ff15d84e16}, !- Handle
  {d925e5b8-ff47-46d4-9b92-bda606a3a9cd}, !- Name
  {d8293bed-edc9-4a05-941a-ff472f4b1602}, !- Source Object
  5,                                      !- Outlet Port
  {ce1e9e62-2d43-4009-9dad-bd320f0e4d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {778a5715-cd86-4df4-a2d4-4874b574bc94}, !- Handle
  {16287d41-9fe9-4ffa-8a15-26992dded102}, !- Name
  {ce1e9e62-2d43-4009-9dad-bd320f0e4d51}, !- Source Object
  3,                                      !- Outlet Port
  {6e936d05-59a7-4486-a895-cd1d0a65f71f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b55b5e28-f38b-4563-a7ee-a05cf422af9d}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a3ebfc8b-42c3-45a0-be0c-e0377233da4d}, !- Water Inlet Node Name
  {0fd4331e-586c-497a-8380-bc6094e6adae}; !- Water Outlet Node Name

OS:Node,
  {98f3f70a-e6ec-43b0-9114-1055adadcda5}, !- Handle
  Node 40,                                !- Name
  {b4c99cbc-1348-46c2-9da9-1a3073092416}, !- Inlet Port
  {a3ebfc8b-42c3-45a0-be0c-e0377233da4d}; !- Outlet Port

OS:Connection,
  {b4c99cbc-1348-46c2-9da9-1a3073092416}, !- Handle
  {87788abd-fe2c-4bf2-9699-a2ba2168a05a}, !- Name
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Source Object
  4,                                      !- Outlet Port
  {98f3f70a-e6ec-43b0-9114-1055adadcda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {460a78c6-1c1e-4390-95d6-b27830d338f2}, !- Handle
  Node 41,                                !- Name
  {0fd4331e-586c-497a-8380-bc6094e6adae}, !- Inlet Port
  {d96052cc-a8a2-443b-abd8-c0cd70418ccf}; !- Outlet Port

OS:Connection,
  {a3ebfc8b-42c3-45a0-be0c-e0377233da4d}, !- Handle
  {fd797eb3-74d9-46a4-b97e-dc1c95e0a576}, !- Name
  {98f3f70a-e6ec-43b0-9114-1055adadcda5}, !- Source Object
  3,                                      !- Outlet Port
  {b55b5e28-f38b-4563-a7ee-a05cf422af9d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0fd4331e-586c-497a-8380-bc6094e6adae}, !- Handle
  {328481a4-ba99-4b4e-bbe8-23fd6f848bbe}, !- Name
  {b55b5e28-f38b-4563-a7ee-a05cf422af9d}, !- Source Object
  10,                                     !- Outlet Port
  {460a78c6-1c1e-4390-95d6-b27830d338f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96052cc-a8a2-443b-abd8-c0cd70418ccf}, !- Handle
  {c958cb8e-d2ef-47a3-9cf1-c6cf8e248612}, !- Name
  {460a78c6-1c1e-4390-95d6-b27830d338f2}, !- Source Object
  3,                                      !- Outlet Port
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9a20e8e3-36eb-4626-b39a-c1c7040a386f}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  {b55b5e28-f38b-4563-a7ee-a05cf422af9d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  ,                                       !- Controller List Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Availability Schedule
  {2bbf7220-15ff-4902-84b3-0b550f7da66a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1bef2c93-8cd9-4b34-95b2-12f302d9761f}, !- Supply Side Inlet Node Name
  {5d2087a3-6611-434b-8493-39b0b791c405}, !- Demand Side Outlet Node Name
  {41babced-1cbc-4470-9f98-0c3b9d26a2c6}, !- Demand Side Inlet Node A
  {f9216dea-d848-4ac8-a928-418f378f4169}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1422e3e5-3723-464d-b695-91d1bf9a02f5}, !- Demand Mixer Name
  {315597d5-7c0d-42a8-b5be-c9aa368fd638}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97aec6d3-8420-4a46-93d9-9d8dcb7f4999}, !- Handle
  Node 42,                                !- Name
  {1bef2c93-8cd9-4b34-95b2-12f302d9761f}, !- Inlet Port
  {82de9425-9313-4eee-941d-855bbaa03877}; !- Outlet Port

OS:Node,
  {db8177cb-a6cd-426c-9c5e-9c503af4e886}, !- Handle
  Node 43,                                !- Name
  {9e1e4f6c-d2ad-465f-9ab5-ad80cb3395fe}, !- Inlet Port
  {f9216dea-d848-4ac8-a928-418f378f4169}; !- Outlet Port

OS:Connection,
  {1bef2c93-8cd9-4b34-95b2-12f302d9761f}, !- Handle
  {f3569017-56db-4207-8a0f-77421aa2eed8}, !- Name
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- Source Object
  8,                                      !- Outlet Port
  {97aec6d3-8420-4a46-93d9-9d8dcb7f4999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9216dea-d848-4ac8-a928-418f378f4169}, !- Handle
  {9d905bb9-b6c0-4387-87e4-f72bb3b83b90}, !- Name
  {db8177cb-a6cd-426c-9c5e-9c503af4e886}, !- Source Object
  3,                                      !- Outlet Port
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5c41feea-7eb6-4308-b8df-0dd9d2233f91}, !- Handle
  Node 44,                                !- Name
  {41babced-1cbc-4470-9f98-0c3b9d26a2c6}, !- Inlet Port
  {0125a9ae-bfb7-4544-9896-1a9dd19c1c75}; !- Outlet Port

OS:Node,
  {f7cd6819-7b48-4ac9-914d-0c152de3d90b}, !- Handle
  Node 45,                                !- Name
  {15e0c351-7cc4-4275-a2d6-c18bfc71234d}, !- Inlet Port
  {5d2087a3-6611-434b-8493-39b0b791c405}; !- Outlet Port

OS:Connection,
  {41babced-1cbc-4470-9f98-0c3b9d26a2c6}, !- Handle
  {fb3ee3d3-6d9f-4e56-a67a-4622b9fe131a}, !- Name
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- Source Object
  10,                                     !- Outlet Port
  {5c41feea-7eb6-4308-b8df-0dd9d2233f91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d2087a3-6611-434b-8493-39b0b791c405}, !- Handle
  {fa6d9be6-796c-4099-b0e4-ac6e98867441}, !- Name
  {f7cd6819-7b48-4ac9-914d-0c152de3d90b}, !- Source Object
  3,                                      !- Outlet Port
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {315597d5-7c0d-42a8-b5be-c9aa368fd638}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0125a9ae-bfb7-4544-9896-1a9dd19c1c75}, !- Inlet Node Name
  {979f70d4-c2fd-44df-97b5-b958675e33ce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1422e3e5-3723-464d-b695-91d1bf9a02f5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {15e0c351-7cc4-4275-a2d6-c18bfc71234d}, !- Outlet Node Name
  {adfe70b3-1adf-4572-81c9-fd87df607872}; !- Inlet Node Name 1

OS:Connection,
  {0125a9ae-bfb7-4544-9896-1a9dd19c1c75}, !- Handle
  {a28a4ff6-e400-41ee-b5aa-bd0b20fedd9d}, !- Name
  {5c41feea-7eb6-4308-b8df-0dd9d2233f91}, !- Source Object
  3,                                      !- Outlet Port
  {315597d5-7c0d-42a8-b5be-c9aa368fd638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e0c351-7cc4-4275-a2d6-c18bfc71234d}, !- Handle
  {9e1c284c-d6ba-4f96-92bf-d64e58321019}, !- Name
  {1422e3e5-3723-464d-b695-91d1bf9a02f5}, !- Source Object
  2,                                      !- Outlet Port
  {f7cd6819-7b48-4ac9-914d-0c152de3d90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2011cdb-304c-468e-b205-c246261da4e8}, !- Handle
  {7788782e-7824-47cf-ac4a-e4e9a28c388f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2bbf7220-15ff-4902-84b3-0b550f7da66a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {769cc266-77ed-41c0-a36a-0a5e173fe0ff}; !- Availability Manager Name 1

OS:Coil:Heating:Gas,
  {4cc6f722-18f9-46eb-86b8-fc8dabdcf2a9}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e9579148-06ea-4181-904d-8ae5c0dd20ee}, !- Air Inlet Node Name
  {b2db05b9-a4b1-419d-b99c-f5a42fe56cfb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {d8a0402f-85ef-4563-b2ae-c6c6abdcca4d}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1a6b8174-839e-4baa-a5ad-50741b47b143}, !- Handle
  Coil Cooling DX Single Speed 3 147kBtu/hr 9.08EER, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.17347775644707,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fde8f8ff-a18b-4e39-8d3b-0f6c46ce13dd}, !- Air Inlet Node Name
  {7d5d6c77-e5c4-47ad-9fd6-3307e3a38256}, !- Air Outlet Node Name
  {3ef9418f-11ad-477e-8aa4-4aef3bddde33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {633ef1aa-ad2e-4ada-8abe-10a895819ad4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {835db933-63f1-4111-8dc8-28ff0a4890bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {38f15dac-8e7e-47a2-ac36-d6260ca48beb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cd28264c-c9f8-4ff7-aa56-f2e744765fa3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {65456340-b249-49e8-8f3c-7cf379b02089}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d671f694-c7c1-4c59-b696-4f6afaf6328b}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c5d5f84-7b99-4048-971d-fb5d845a3239}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {071ed3c4-b25e-4dd6-b575-07da1e48277f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0a4aab91-4c93-4952-95b0-01a017947514}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d335cb8c-a959-4e54-b31e-5cb88c52d1a9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {674f178e-a76e-4a68-aa3d-c6bbbdc239aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {674f178e-a76e-4a68-aa3d-c6bbbdc239aa}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b3c75143-7634-475e-bcd9-960c61a3e5f2}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {d335cb8c-a959-4e54-b31e-5cb88c52d1a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {260d978a-648e-4d89-aa14-48680243bba0}, !- Mixed Air Node Name
  {e9c4f146-8a41-4621-8d1f-0864741d9c33}, !- Outdoor Air Stream Node Name
  {85644a4e-9c8b-4b2e-83fc-f862bcf46b32}, !- Relief Air Stream Node Name
  {82de9425-9313-4eee-941d-855bbaa03877}; !- Return Air Stream Node Name

OS:Node,
  {840ce8b4-287a-4a57-bc44-3b99a4f1396b}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {6a44ee5d-9760-4885-ad49-38a164de496b}; !- Outlet Port

OS:Node,
  {503d0cdf-4aea-4a56-b613-af6d65f82eaa}, !- Handle
  Node 48,                                !- Name
  {e459d6a8-97e1-4ef2-9548-3161168f9012}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {28e8cf85-6a80-4330-918e-a4a4c04b2e9e}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5bb86195-5b7c-4977-bfba-2ce2ce1a5d10}, !- Handle
  Node 50,                                !- Name
  {7d5d6c77-e5c4-47ad-9fd6-3307e3a38256}, !- Inlet Port
  {e9579148-06ea-4181-904d-8ae5c0dd20ee}; !- Outlet Port

OS:Connection,
  {7d5d6c77-e5c4-47ad-9fd6-3307e3a38256}, !- Handle
  {79d7ded8-5f49-4ed8-94e5-fcac635e626b}, !- Name
  {1a6b8174-839e-4baa-a5ad-50741b47b143}, !- Source Object
  9,                                      !- Outlet Port
  {5bb86195-5b7c-4977-bfba-2ce2ce1a5d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9579148-06ea-4181-904d-8ae5c0dd20ee}, !- Handle
  {345536fa-9149-48ef-94c3-d2d30693a579}, !- Name
  {5bb86195-5b7c-4977-bfba-2ce2ce1a5d10}, !- Source Object
  3,                                      !- Outlet Port
  {4cc6f722-18f9-46eb-86b8-fc8dabdcf2a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a7b231af-b6d4-40b9-94f3-667382dfc9bb}, !- Handle
  Node 51,                                !- Name
  {260d978a-648e-4d89-aa14-48680243bba0}, !- Inlet Port
  {fde8f8ff-a18b-4e39-8d3b-0f6c46ce13dd}; !- Outlet Port

OS:Connection,
  {82de9425-9313-4eee-941d-855bbaa03877}, !- Handle
  {2386db4f-5bd0-4a67-a776-ed7b66d52a3c}, !- Name
  {97aec6d3-8420-4a46-93d9-9d8dcb7f4999}, !- Source Object
  3,                                      !- Outlet Port
  {b3c75143-7634-475e-bcd9-960c61a3e5f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {260d978a-648e-4d89-aa14-48680243bba0}, !- Handle
  {69c6260b-d91c-4485-897e-ffaa7080736a}, !- Name
  {b3c75143-7634-475e-bcd9-960c61a3e5f2}, !- Source Object
  5,                                      !- Outlet Port
  {a7b231af-b6d4-40b9-94f3-667382dfc9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde8f8ff-a18b-4e39-8d3b-0f6c46ce13dd}, !- Handle
  {5438ad78-dcda-4941-ac04-7eb5a9f9d37b}, !- Name
  {a7b231af-b6d4-40b9-94f3-667382dfc9bb}, !- Source Object
  3,                                      !- Outlet Port
  {1a6b8174-839e-4baa-a5ad-50741b47b143}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {647a57cc-b0fe-485f-aa14-47c5a20e0180}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1a9d9a2b-169f-4f07-ab45-9d0775495215}, !- Water Inlet Node Name
  {1107fe0a-7d57-4cb8-b0ae-151749efd174}; !- Water Outlet Node Name

OS:Node,
  {696c2b77-4cf8-4a9d-afba-3836d992a57b}, !- Handle
  Node 53,                                !- Name
  {9aacb837-4e51-4691-a361-eda632962961}, !- Inlet Port
  {1a9d9a2b-169f-4f07-ab45-9d0775495215}; !- Outlet Port

OS:Connection,
  {9aacb837-4e51-4691-a361-eda632962961}, !- Handle
  {1727d74f-bb4e-49fb-a7ef-fe77a6ea635b}, !- Name
  {4f9ad078-5e39-42d8-b7bb-0c0d6e6e0293}, !- Source Object
  5,                                      !- Outlet Port
  {696c2b77-4cf8-4a9d-afba-3836d992a57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0a56b1a-4a8a-4449-a308-18823d2b10c7}, !- Handle
  Node 54,                                !- Name
  {1107fe0a-7d57-4cb8-b0ae-151749efd174}, !- Inlet Port
  {ad23ba17-7cda-4284-8bb9-f055020d598b}; !- Outlet Port

OS:Connection,
  {1a9d9a2b-169f-4f07-ab45-9d0775495215}, !- Handle
  {2d0b5bb4-f510-449d-b779-6e73d563346b}, !- Name
  {696c2b77-4cf8-4a9d-afba-3836d992a57b}, !- Source Object
  3,                                      !- Outlet Port
  {647a57cc-b0fe-485f-aa14-47c5a20e0180}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1107fe0a-7d57-4cb8-b0ae-151749efd174}, !- Handle
  {24fdc34f-b4e8-4a5b-b882-690dc54f78c6}, !- Name
  {647a57cc-b0fe-485f-aa14-47c5a20e0180}, !- Source Object
  10,                                     !- Outlet Port
  {c0a56b1a-4a8a-4449-a308-18823d2b10c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad23ba17-7cda-4284-8bb9-f055020d598b}, !- Handle
  {23e78342-db38-4ee9-975f-ebe88abede2d}, !- Name
  {c0a56b1a-4a8a-4449-a308-18823d2b10c7}, !- Source Object
  3,                                      !- Outlet Port
  {1f237e4a-56c5-467d-9d35-a70f33cece58}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e2ad4c81-f43f-43a4-82bf-1a69ca252fab}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  {647a57cc-b0fe-485f-aa14-47c5a20e0180}; !- Heating Coil Name

OS:Rendering:Color,
  {49914d45-396c-4853-94c5-b6feb5de7655}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd917b18-087a-4c0f-93a6-8ced87205ac4}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7328835-d9b6-4df4-8de8-53a240eb5743}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a94f3879-6390-4451-b2db-8bc18ad6c1e9}, !- Handle
  Space Function Sales area 1,            !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:PlantLoop,
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {94328b5a-879a-4e43-aebb-efa998fc4c5a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6b610249-bbd0-44cb-a2f6-3183986dabed}, !- Plant Side Inlet Node Name
  {94c8d6ef-2009-4e52-a354-f11f675bc1c9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4f898590-e980-47b6-85b6-983a6795dbf3}, !- Demand Side Inlet Node Name
  {b5eb9afd-74be-40f8-aa19-aed2394ed9ae}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6ae52ee9-d697-46b8-9031-193bf60d3c47}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Demand Mixer Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Demand Splitter Name
  {38d339a8-a874-4524-bf01-1df3928d6ad0}, !- Supply Mixer Name
  {6e3c2058-d720-4b96-89a6-376c08649f9c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0c23c4da-fd1c-49fb-904b-8b2ae0261bab}, !- Handle
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {119927e7-f4d2-49f3-ab64-f361d60995b6}, !- Handle
  Node 55,                                !- Name
  {6b610249-bbd0-44cb-a2f6-3183986dabed}, !- Inlet Port
  {4801fdb5-e819-4903-99bb-77b648ba136d}; !- Outlet Port

OS:Node,
  {94328b5a-879a-4e43-aebb-efa998fc4c5a}, !- Handle
  Node 56,                                !- Name
  {346ea382-e304-41d3-8846-d2fea0c74a80}, !- Inlet Port
  {94c8d6ef-2009-4e52-a354-f11f675bc1c9}; !- Outlet Port

OS:Node,
  {b52e3d0f-903a-4931-9416-bbbd76f51e1d}, !- Handle
  Node 57,                                !- Name
  {ea8d6e22-cd9d-43ef-b994-bd962062e560}, !- Inlet Port
  {94e4c6b7-dc15-49b2-bc9a-ea8405705097}; !- Outlet Port

OS:Connector:Mixer,
  {38d339a8-a874-4524-bf01-1df3928d6ad0}, !- Handle
  Connector Mixer 3,                      !- Name
  {e1364be5-9fec-4b42-b209-952b36599b6f}, !- Outlet Branch Name
  {0af2be5c-43ed-4451-950b-07fd058f7bfa}, !- Inlet Branch Name 1
  {771d2999-5d0d-489f-a272-798ca728505c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6e3c2058-d720-4b96-89a6-376c08649f9c}, !- Handle
  Connector Splitter 3,                   !- Name
  {3ade40bc-95ef-4f1f-932e-74ebd0c342d0}, !- Inlet Branch Name
  {ea8d6e22-cd9d-43ef-b994-bd962062e560}, !- Outlet Branch Name 1
  {73f0bb69-f874-4c88-a964-d3167a0b0f7f}; !- Outlet Branch Name 2

OS:Connection,
  {6b610249-bbd0-44cb-a2f6-3183986dabed}, !- Handle
  {508dd853-14a0-4ba4-a71f-2612beb96091}, !- Name
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Source Object
  14,                                     !- Outlet Port
  {119927e7-f4d2-49f3-ab64-f361d60995b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea8d6e22-cd9d-43ef-b994-bd962062e560}, !- Handle
  {b8964e38-a5c2-43b1-b5a4-df9eb3dd12d9}, !- Name
  {6e3c2058-d720-4b96-89a6-376c08649f9c}, !- Source Object
  3,                                      !- Outlet Port
  {b52e3d0f-903a-4931-9416-bbbd76f51e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94c8d6ef-2009-4e52-a354-f11f675bc1c9}, !- Handle
  {d215e176-c96d-4ea0-8f39-bb1566141bd7}, !- Name
  {94328b5a-879a-4e43-aebb-efa998fc4c5a}, !- Source Object
  3,                                      !- Outlet Port
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b33b12ee-1716-492b-9f7a-2616007ee7b2}, !- Handle
  Node 58,                                !- Name
  {4f898590-e980-47b6-85b6-983a6795dbf3}, !- Inlet Port
  {4ea195e3-e120-4347-a4d6-a3359b8ac36b}; !- Outlet Port

OS:Node,
  {c69ee03f-5d20-4fda-8410-767e27c64a33}, !- Handle
  Node 59,                                !- Name
  {f4f837df-7b55-4ad9-912f-cff7685d27d4}, !- Inlet Port
  {b5eb9afd-74be-40f8-aa19-aed2394ed9ae}; !- Outlet Port

OS:Node,
  {1ad1aecc-2097-402b-85b3-c8185decfae2}, !- Handle
  Node 60,                                !- Name
  {18d090b7-869b-4d2b-9e19-240bfb8b3eec}, !- Inlet Port
  {06e65b06-3d36-4006-82a2-d2c4357348b1}; !- Outlet Port

OS:Connector:Mixer,
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Handle
  Connector Mixer 4,                      !- Name
  {5f34825f-17e3-41b2-9eee-ba9eb476a558}, !- Outlet Branch Name
  {1bbe30ba-2f15-4031-87fc-e2b2cc17f04e}, !- Inlet Branch Name 1
  {ab0a8a51-6cf8-470c-911f-2a1aac595c65}, !- Inlet Branch Name 2
  {8279d709-dab8-4fb5-907d-5c99f437daa8}, !- Inlet Branch Name 3
  {bf68f511-06e2-4c8c-8b30-abe275e69c98}, !- Inlet Branch Name 4
  {860d408b-56d5-4b69-9a12-7f215465ee57}, !- Inlet Branch Name 5
  {e9c678a2-84c7-4969-b303-4c5a671bed58}, !- Inlet Branch Name 6
  {a6cb0b37-59bf-43c6-80bd-191f1941b885}, !- Inlet Branch Name 7
  {8828658d-f411-421f-a0e9-c9a1ff1efcae}, !- Inlet Branch Name 8
  {ed873b5f-fd78-4a21-8e48-57d6698a8c57}, !- Inlet Branch Name 9
  {0d0003c6-1587-4c9a-8f47-d4f990c6a5ac}, !- Inlet Branch Name 10
  {32e0daec-6d45-47e1-a934-0087428806f8}; !- Inlet Branch Name 11

OS:Connector:Splitter,
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Handle
  Connector Splitter 4,                   !- Name
  {6ff44394-e85c-4d55-8c9d-9a9c23f706d8}, !- Inlet Branch Name
  {18d090b7-869b-4d2b-9e19-240bfb8b3eec}, !- Outlet Branch Name 1
  {181e0e46-f1c7-4635-bea5-621cce840572}, !- Outlet Branch Name 2
  {23824815-80b2-4c7b-8fec-1cfacc29f421}, !- Outlet Branch Name 3
  {40aaf86f-adcb-4c01-a8eb-1e709cdeba62}, !- Outlet Branch Name 4
  {f30c2187-210e-44fd-bca1-94083dc5e347}, !- Outlet Branch Name 5
  {f55b85e8-2b2c-49f3-a12f-d8b47e79edbe}, !- Outlet Branch Name 6
  {31e3d807-4b6a-4cc2-a054-e0991f9e732f}, !- Outlet Branch Name 7
  {5caafd6b-1c5e-44eb-94dc-64ee9741ed60}, !- Outlet Branch Name 8
  {72e79df1-436f-4561-8b6d-7cfe55301cc9}, !- Outlet Branch Name 9
  {3de59df0-3a43-4930-ab51-55a1e3fac725}, !- Outlet Branch Name 10
  {abe9ebe3-0742-436c-9e45-90307f1316b7}; !- Outlet Branch Name 11

OS:Connection,
  {4f898590-e980-47b6-85b6-983a6795dbf3}, !- Handle
  {de0005a5-1d30-4d39-af50-99b3a8c741b8}, !- Name
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Source Object
  17,                                     !- Outlet Port
  {b33b12ee-1716-492b-9f7a-2616007ee7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d090b7-869b-4d2b-9e19-240bfb8b3eec}, !- Handle
  {9d419e7e-d4ee-4517-8d0e-a72056725a15}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  3,                                      !- Outlet Port
  {1ad1aecc-2097-402b-85b3-c8185decfae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5eb9afd-74be-40f8-aa19-aed2394ed9ae}, !- Handle
  {d5334259-a6e1-4282-a505-9c443f717a03}, !- Name
  {c69ee03f-5d20-4fda-8410-767e27c64a33}, !- Source Object
  3,                                      !- Outlet Port
  {53ac2c84-4f29-491e-96a6-b882c1244e01}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {6ae52ee9-d697-46b8-9031-193bf60d3c47}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {e998e984-480b-4d50-8adf-abcd8c004f26}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c202196d-d130-4cb8-b078-d98318693324}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e998e984-480b-4d50-8adf-abcd8c004f26}, !- Schedule Type Limits Name
  {ed467835-27f0-4755-a8cf-1e9546d4cc77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed467835-27f0-4755-a8cf-1e9546d4cc77}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e998e984-480b-4d50-8adf-abcd8c004f26}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ec5db469-28f0-41cd-a1e1-95dc23fdac20}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c202196d-d130-4cb8-b078-d98318693324}, !- Schedule Name
  {94328b5a-879a-4e43-aebb-efa998fc4c5a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {a71a2d7e-ed71-4020-9572-7f46128edfd5}, !- Handle
  Service Water Loop Pump,                !- Name
  {4801fdb5-e819-4903-99bb-77b648ba136d}, !- Inlet Node Name
  {9a3bde4f-f39b-4358-abaf-a273db830696}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  194.952322798597,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {d0499fa0-f54a-4eb7-87aa-bd39b887cf3b}, !- Handle
  Node 61,                                !- Name
  {9a3bde4f-f39b-4358-abaf-a273db830696}, !- Inlet Port
  {3ade40bc-95ef-4f1f-932e-74ebd0c342d0}; !- Outlet Port

OS:Connection,
  {4801fdb5-e819-4903-99bb-77b648ba136d}, !- Handle
  {aaa453ec-17a2-46e7-94bd-b96bd8d9699d}, !- Name
  {119927e7-f4d2-49f3-ab64-f361d60995b6}, !- Source Object
  3,                                      !- Outlet Port
  {a71a2d7e-ed71-4020-9572-7f46128edfd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a3bde4f-f39b-4358-abaf-a273db830696}, !- Handle
  {2de47eb1-2d71-4866-9c19-e75407a5a006}, !- Name
  {a71a2d7e-ed71-4020-9572-7f46128edfd5}, !- Source Object
  3,                                      !- Outlet Port
  {d0499fa0-f54a-4eb7-87aa-bd39b887cf3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ade40bc-95ef-4f1f-932e-74ebd0c342d0}, !- Handle
  {d8768ff5-c763-43de-9cab-5a2cd8e26840}, !- Name
  {d0499fa0-f54a-4eb7-87aa-bd39b887cf3b}, !- Source Object
  3,                                      !- Outlet Port
  {6e3c2058-d720-4b96-89a6-376c08649f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {914ec8a6-3bf8-4938-b835-95281023d948}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {131427a9-c364-48e1-9b72-cf51fc5cc2b4}, !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff, !- Name
  0.050625918338106,                      !- Tank Volume {m3}
  {c202196d-d130-4cb8-b078-d98318693324}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2645.20423316604,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {9296cc41-2046-4eb6-b919-8ce9ed282798}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {f7cec267-40f8-4822-b9b8-0d95ad6167d0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.531155658569588,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.531155658569588,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {94e4c6b7-dc15-49b2-bc9a-ea8405705097}, !- Use Side Inlet Node Name
  {1b0b171b-a4e7-4c9c-9b4a-468e9e50782d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {752b64dd-b87e-44c4-a162-5d06663dc7a5}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  {432bc1d5-103c-44d5-8ff7-065c7d2d6ae3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {432bc1d5-103c-44d5-8ff7-065c7d2d6ae3}, !- Handle
  Schedule Day 3,                         !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {084df6b0-9473-468f-aa7e-8b38c6653358}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  {58ab1bb0-cffd-4658-8286-9c01cfb19296}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58ab1bb0-cffd-4658-8286-9c01cfb19296}, !- Handle
  Schedule Day 4,                         !- Name
  {94a824e7-e169-45af-86a5-794fa5ab95a3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7cec267-40f8-4822-b9b8-0d95ad6167d0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {914ec8a6-3bf8-4938-b835-95281023d948}, !- Schedule Type Limits Name
  {dfe29ba5-b126-4045-81b7-e5707905c5c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe29ba5-b126-4045-81b7-e5707905c5c2}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {914ec8a6-3bf8-4938-b835-95281023d948}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2e14e5d1-5582-468b-b2d3-fc870e0a05b5}, !- Handle
  Node 62,                                !- Name
  {1b0b171b-a4e7-4c9c-9b4a-468e9e50782d}, !- Inlet Port
  {0af2be5c-43ed-4451-950b-07fd058f7bfa}; !- Outlet Port

OS:Connection,
  {94e4c6b7-dc15-49b2-bc9a-ea8405705097}, !- Handle
  {e2351690-d688-43c5-8754-ef8b522c931c}, !- Name
  {b52e3d0f-903a-4931-9416-bbbd76f51e1d}, !- Source Object
  3,                                      !- Outlet Port
  {131427a9-c364-48e1-9b72-cf51fc5cc2b4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1b0b171b-a4e7-4c9c-9b4a-468e9e50782d}, !- Handle
  {95fb50b3-b826-4e1e-9829-171b1d1a5d06}, !- Name
  {131427a9-c364-48e1-9b72-cf51fc5cc2b4}, !- Source Object
  32,                                     !- Outlet Port
  {2e14e5d1-5582-468b-b2d3-fc870e0a05b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af2be5c-43ed-4451-950b-07fd058f7bfa}, !- Handle
  {b23ba9ce-5eed-41ac-a6fe-1a472d977ed4}, !- Name
  {2e14e5d1-5582-468b-b2d3-fc870e0a05b5}, !- Source Object
  3,                                      !- Outlet Port
  {38d339a8-a874-4524-bf01-1df3928d6ad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c8a0dc6e-4020-4428-b32d-803b9855784d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5951e003-86b4-455a-97c4-a28c59d241d1}, !- Inlet Node Name
  {7622dcc7-9949-415b-a7ff-fd904108cd1c}; !- Outlet Node Name

OS:Node,
  {38ff17b6-6c3f-4857-ad80-516bde123996}, !- Handle
  Node 63,                                !- Name
  {73f0bb69-f874-4c88-a964-d3167a0b0f7f}, !- Inlet Port
  {5951e003-86b4-455a-97c4-a28c59d241d1}; !- Outlet Port

OS:Connection,
  {73f0bb69-f874-4c88-a964-d3167a0b0f7f}, !- Handle
  {6752f593-ab33-4a14-bbc6-d17e372a7877}, !- Name
  {6e3c2058-d720-4b96-89a6-376c08649f9c}, !- Source Object
  4,                                      !- Outlet Port
  {38ff17b6-6c3f-4857-ad80-516bde123996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee0e4d4-317a-4249-a80d-17f7769fad84}, !- Handle
  Node 64,                                !- Name
  {7622dcc7-9949-415b-a7ff-fd904108cd1c}, !- Inlet Port
  {771d2999-5d0d-489f-a272-798ca728505c}; !- Outlet Port

OS:Connection,
  {5951e003-86b4-455a-97c4-a28c59d241d1}, !- Handle
  {ccfc5d2b-708a-4291-b1d0-407d877d4e91}, !- Name
  {38ff17b6-6c3f-4857-ad80-516bde123996}, !- Source Object
  3,                                      !- Outlet Port
  {c8a0dc6e-4020-4428-b32d-803b9855784d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7622dcc7-9949-415b-a7ff-fd904108cd1c}, !- Handle
  {badfc4fe-99fe-45b4-b086-868978e5a90e}, !- Name
  {c8a0dc6e-4020-4428-b32d-803b9855784d}, !- Source Object
  3,                                      !- Outlet Port
  {2ee0e4d4-317a-4249-a80d-17f7769fad84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771d2999-5d0d-489f-a272-798ca728505c}, !- Handle
  {729ba269-9546-4c72-9a08-5d63eaee7674}, !- Name
  {2ee0e4d4-317a-4249-a80d-17f7769fad84}, !- Source Object
  3,                                      !- Outlet Port
  {38d339a8-a874-4524-bf01-1df3928d6ad0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {60893a7f-cfea-4318-8afb-8fec127e6964}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {06e65b06-3d36-4006-82a2-d2c4357348b1}, !- Inlet Node Name
  {f15abb08-19be-4e16-88b0-ea0255f0631c}; !- Outlet Node Name

OS:Node,
  {c3e38fba-d4b1-430f-9c60-d4f237c5be41}, !- Handle
  Node 65,                                !- Name
  {f15abb08-19be-4e16-88b0-ea0255f0631c}, !- Inlet Port
  {1bbe30ba-2f15-4031-87fc-e2b2cc17f04e}; !- Outlet Port

OS:Connection,
  {06e65b06-3d36-4006-82a2-d2c4357348b1}, !- Handle
  {bb2f8693-7ee0-42f4-a0e1-8c5ac5e51dd8}, !- Name
  {1ad1aecc-2097-402b-85b3-c8185decfae2}, !- Source Object
  3,                                      !- Outlet Port
  {60893a7f-cfea-4318-8afb-8fec127e6964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f15abb08-19be-4e16-88b0-ea0255f0631c}, !- Handle
  {75dd1adb-8f3d-4eaf-aa29-86141a019ebf}, !- Name
  {60893a7f-cfea-4318-8afb-8fec127e6964}, !- Source Object
  3,                                      !- Outlet Port
  {c3e38fba-d4b1-430f-9c60-d4f237c5be41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbe30ba-2f15-4031-87fc-e2b2cc17f04e}, !- Handle
  {535688d9-926a-4d18-b327-afb54ba47b7b}, !- Name
  {c3e38fba-d4b1-430f-9c60-d4f237c5be41}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29017f46-8126-41aa-87fa-5a2fc056cf37}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {69b87644-e638-4f6f-b783-055c7796e425}, !- Inlet Node Name
  {346ea382-e304-41d3-8846-d2fea0c74a80}; !- Outlet Node Name

OS:Node,
  {f25d5715-368c-4a24-91b6-234e8b459622}, !- Handle
  Node 66,                                !- Name
  {e1364be5-9fec-4b42-b209-952b36599b6f}, !- Inlet Port
  {69b87644-e638-4f6f-b783-055c7796e425}; !- Outlet Port

OS:Connection,
  {e1364be5-9fec-4b42-b209-952b36599b6f}, !- Handle
  {4a85db5c-a95f-4fab-ba46-336f6916424e}, !- Name
  {38d339a8-a874-4524-bf01-1df3928d6ad0}, !- Source Object
  2,                                      !- Outlet Port
  {f25d5715-368c-4a24-91b6-234e8b459622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b87644-e638-4f6f-b783-055c7796e425}, !- Handle
  {a4059a46-cfd0-4eb0-8e67-0bcd2f09132e}, !- Name
  {f25d5715-368c-4a24-91b6-234e8b459622}, !- Source Object
  3,                                      !- Outlet Port
  {29017f46-8126-41aa-87fa-5a2fc056cf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346ea382-e304-41d3-8846-d2fea0c74a80}, !- Handle
  {13e1ac3b-49e7-4775-9087-075c7b34cbd5}, !- Name
  {29017f46-8126-41aa-87fa-5a2fc056cf37}, !- Source Object
  3,                                      !- Outlet Port
  {94328b5a-879a-4e43-aebb-efa998fc4c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {66066fe6-0b93-4aa5-9f37-3d8241bac6e5}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {4ea195e3-e120-4347-a4d6-a3359b8ac36b}, !- Inlet Node Name
  {10314614-369f-47e0-8daa-313f701a1822}; !- Outlet Node Name

OS:Node,
  {f7c4b0cb-5075-47b7-a9f0-1e816a068cdc}, !- Handle
  Node 67,                                !- Name
  {10314614-369f-47e0-8daa-313f701a1822}, !- Inlet Port
  {6ff44394-e85c-4d55-8c9d-9a9c23f706d8}; !- Outlet Port

OS:Connection,
  {4ea195e3-e120-4347-a4d6-a3359b8ac36b}, !- Handle
  {c022a44d-9b24-490e-b17c-4ef9608d977c}, !- Name
  {b33b12ee-1716-492b-9f7a-2616007ee7b2}, !- Source Object
  3,                                      !- Outlet Port
  {66066fe6-0b93-4aa5-9f37-3d8241bac6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10314614-369f-47e0-8daa-313f701a1822}, !- Handle
  {a79b069d-b127-41e1-930d-c2bdf62b0644}, !- Name
  {66066fe6-0b93-4aa5-9f37-3d8241bac6e5}, !- Source Object
  3,                                      !- Outlet Port
  {f7c4b0cb-5075-47b7-a9f0-1e816a068cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff44394-e85c-4d55-8c9d-9a9c23f706d8}, !- Handle
  {f47276b5-f243-41d5-b176-c458bfebf74e}, !- Name
  {f7c4b0cb-5075-47b7-a9f0-1e816a068cdc}, !- Source Object
  3,                                      !- Outlet Port
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25b92e54-fcf8-45e4-a0e8-9a7b8cdf2bb4}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b5e384c9-8bcc-4503-bc15-6a8b27adf269}, !- Inlet Node Name
  {f4f837df-7b55-4ad9-912f-cff7685d27d4}; !- Outlet Node Name

OS:Node,
  {6839df79-2dbc-407a-a50d-ed6b46cfa871}, !- Handle
  Node 68,                                !- Name
  {5f34825f-17e3-41b2-9eee-ba9eb476a558}, !- Inlet Port
  {b5e384c9-8bcc-4503-bc15-6a8b27adf269}; !- Outlet Port

OS:Connection,
  {5f34825f-17e3-41b2-9eee-ba9eb476a558}, !- Handle
  {40cde449-60cd-44da-92b7-7056a3d88f73}, !- Name
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Source Object
  2,                                      !- Outlet Port
  {6839df79-2dbc-407a-a50d-ed6b46cfa871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e384c9-8bcc-4503-bc15-6a8b27adf269}, !- Handle
  {b8afc7e2-cf56-4339-8be3-4e47476ac5d3}, !- Name
  {6839df79-2dbc-407a-a50d-ed6b46cfa871}, !- Source Object
  3,                                      !- Outlet Port
  {25b92e54-fcf8-45e4-a0e8-9a7b8cdf2bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f837df-7b55-4ad9-912f-cff7685d27d4}, !- Handle
  {57aeb549-7069-4e64-9d84-3980643ebbf6}, !- Name
  {25b92e54-fcf8-45e4-a0e8-9a7b8cdf2bb4}, !- Source Object
  3,                                      !- Outlet Port
  {c69ee03f-5d20-4fda-8410-767e27c64a33}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5308499f-701f-40d8-b4e2-9fbd1c6cedc0}, !- Handle
  Water Use Connections 1,                !- Name
  {36616f45-87b7-4863-9ebc-7598289dce7c}, !- Inlet Node Name
  {68da05c3-1884-45e4-af4f-a768be922a96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70b43d9e-99bd-4c64-9c93-931e28189632}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a023719-19ae-4222-99f8-dc9917186a8b}, !- Handle
  Lgstore1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.4671500164769e-06,                    !- Peak Flow Rate {m3/s}
  {b325ccf6-3771-41c0-be0d-f3e7f5eab46d}, !- Target Temperature Schedule Name
  {31f150e7-a4e9-4603-bfe6-5b72a2637936}, !- Sensible Fraction Schedule Name
  {bd0c3a31-f0a4-456a-a921-641c73b7e2d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31f150e7-a4e9-4603-bfe6-5b72a2637936}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4c1bfdd5-d458-4cc0-840d-648a17178528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c1bfdd5-d458-4cc0-840d-648a17178528}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd0c3a31-f0a4-456a-a921-641c73b7e2d0}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9314287b-b964-4780-8aef-1a5dbde2b826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9314287b-b964-4780-8aef-1a5dbde2b826}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b325ccf6-3771-41c0-be0d-f3e7f5eab46d}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d31f5477-9bbf-44a1-a48b-50a1c946fa8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d31f5477-9bbf-44a1-a48b-50a1c946fa8a}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70b43d9e-99bd-4c64-9c93-931e28189632}, !- Handle
  Lgstore1 Service Water Use 0.04gal/min, !- Name
  {0a023719-19ae-4222-99f8-dc9917186a8b}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {bb6c897b-e9d4-4167-bd3a-0376dbb75f8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb6c897b-e9d4-4167-bd3a-0376dbb75f8a}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e5c9ed01-2234-4e46-9f81-57d391e5aee1}, !- Handle
  Schedule Rule 17,                       !- Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fa1449d-97f6-4226-8c38-aaeb4fe94aac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fa1449d-97f6-4226-8c38-aaeb4fe94aac}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d03462b3-2bbe-4f19-8b30-223ead172d5f}, !- Handle
  Schedule Rule 18,                       !- Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60f285c4-97ac-4b8b-bff7-bfb960c942fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60f285c4-97ac-4b8b-bff7-bfb960c942fb}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f2b6307b-d10d-485b-9bbd-47d1cb747ed6}, !- Handle
  Schedule Rule 19,                       !- Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a1f0958-ad04-4645-85b9-328ba8d28d8d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a1f0958-ad04-4645-85b9-328ba8d28d8d}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {0200f274-5283-45d2-800b-c9f3a5a39668}, !- Handle
  Node 69,                                !- Name
  {181e0e46-f1c7-4635-bea5-621cce840572}, !- Inlet Port
  {36616f45-87b7-4863-9ebc-7598289dce7c}; !- Outlet Port

OS:Connection,
  {181e0e46-f1c7-4635-bea5-621cce840572}, !- Handle
  {e4d199a8-6467-4a73-85d8-c43bcdbb3488}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  4,                                      !- Outlet Port
  {0200f274-5283-45d2-800b-c9f3a5a39668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {356397d2-be8c-48e1-9278-aa429d819e0a}, !- Handle
  Node 70,                                !- Name
  {68da05c3-1884-45e4-af4f-a768be922a96}, !- Inlet Port
  {ab0a8a51-6cf8-470c-911f-2a1aac595c65}; !- Outlet Port

OS:Connection,
  {36616f45-87b7-4863-9ebc-7598289dce7c}, !- Handle
  {f50f1882-b122-44e8-abdf-cc37d1693d3a}, !- Name
  {0200f274-5283-45d2-800b-c9f3a5a39668}, !- Source Object
  3,                                      !- Outlet Port
  {5308499f-701f-40d8-b4e2-9fbd1c6cedc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68da05c3-1884-45e4-af4f-a768be922a96}, !- Handle
  {350215cc-7100-4b3c-bd9e-bfe05f8dd2f3}, !- Name
  {5308499f-701f-40d8-b4e2-9fbd1c6cedc0}, !- Source Object
  3,                                      !- Outlet Port
  {356397d2-be8c-48e1-9278-aa429d819e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0a8a51-6cf8-470c-911f-2a1aac595c65}, !- Handle
  {da68560d-e3d9-4fce-a789-7ee6bf5424ee}, !- Name
  {356397d2-be8c-48e1-9278-aa429d819e0a}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ceef99fb-533e-40f8-839b-347c78687ac4}, !- Handle
  Water Use Connections 2,                !- Name
  {dedc6c9b-69aa-43e4-9626-cd08c5efec0b}, !- Inlet Node Name
  {ff8dd4fd-c81a-410a-8c0c-52d2d3daa799}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5b1e3d1-76e5-499b-971e-fe3eb13af4ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {758e8792-4323-4a80-8990-5a7dcd30893b}, !- Handle
  Lgstore2 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.4671500164769e-06,                    !- Peak Flow Rate {m3/s}
  {003b99e0-a909-4628-b0b4-f28fff76482d}, !- Target Temperature Schedule Name
  {4b94265f-885d-456f-99ce-0f7aa86864f8}, !- Sensible Fraction Schedule Name
  {64c1bcf0-d463-4f9c-8595-22c896358dc3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b94265f-885d-456f-99ce-0f7aa86864f8}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {85ba87db-93bd-4f13-8993-4bec8e656828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ba87db-93bd-4f13-8993-4bec8e656828}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c1bcf0-d463-4f9c-8595-22c896358dc3}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b4813125-0415-47f7-b1cf-cacb8ca8a0b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4813125-0415-47f7-b1cf-cacb8ca8a0b3}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {003b99e0-a909-4628-b0b4-f28fff76482d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7decf8bd-33fd-4d0d-8e6a-47462216d153}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7decf8bd-33fd-4d0d-8e6a-47462216d153}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5b1e3d1-76e5-499b-971e-fe3eb13af4ee}, !- Handle
  Lgstore2 Service Water Use 0.04gal/min, !- Name
  {758e8792-4323-4a80-8990-5a7dcd30893b}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c0cf586-396a-4d97-8f81-87dea3be5584}, !- Handle
  Node 71,                                !- Name
  {23824815-80b2-4c7b-8fec-1cfacc29f421}, !- Inlet Port
  {dedc6c9b-69aa-43e4-9626-cd08c5efec0b}; !- Outlet Port

OS:Connection,
  {23824815-80b2-4c7b-8fec-1cfacc29f421}, !- Handle
  {714b7d78-57e0-4980-b1f6-aae884d98af5}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  5,                                      !- Outlet Port
  {0c0cf586-396a-4d97-8f81-87dea3be5584}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e2d6813-ec2f-4bfd-b97e-83f5be098a6f}, !- Handle
  Node 72,                                !- Name
  {ff8dd4fd-c81a-410a-8c0c-52d2d3daa799}, !- Inlet Port
  {8279d709-dab8-4fb5-907d-5c99f437daa8}; !- Outlet Port

OS:Connection,
  {dedc6c9b-69aa-43e4-9626-cd08c5efec0b}, !- Handle
  {29e6c7a0-2755-4bf6-929a-2c4415a2a880}, !- Name
  {0c0cf586-396a-4d97-8f81-87dea3be5584}, !- Source Object
  3,                                      !- Outlet Port
  {ceef99fb-533e-40f8-839b-347c78687ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff8dd4fd-c81a-410a-8c0c-52d2d3daa799}, !- Handle
  {e80c853a-4474-49f1-9c3c-38191b20131d}, !- Name
  {ceef99fb-533e-40f8-839b-347c78687ac4}, !- Source Object
  3,                                      !- Outlet Port
  {9e2d6813-ec2f-4bfd-b97e-83f5be098a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8279d709-dab8-4fb5-907d-5c99f437daa8}, !- Handle
  {43f806a4-9203-4c9c-b6da-7d34c5faef56}, !- Name
  {9e2d6813-ec2f-4bfd-b97e-83f5be098a6f}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {23584d7c-4f4a-4610-89d9-65c695dafa3d}, !- Handle
  Water Use Connections 3,                !- Name
  {d7403f17-f974-428c-9d7d-b8ca7b603df5}, !- Inlet Node Name
  {cdd51c14-52a4-424b-a116-b6ac320738b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dfa29919-c1bd-4830-8b84-d22f0cc18bc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebd66df8-c414-459a-ac2f-831068cd86e7}, !- Handle
  Smstore1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {1c595cce-a48a-4381-a0fe-88bd0e7f7708}, !- Target Temperature Schedule Name
  {af0c2668-d1bb-45d5-9b7d-34e817c3a628}, !- Sensible Fraction Schedule Name
  {ccdb3720-f9ab-4efd-85f2-0757e8e1c6aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af0c2668-d1bb-45d5-9b7d-34e817c3a628}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {92374e5b-eaf8-4262-bd12-60a25cf2e412}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92374e5b-eaf8-4262-bd12-60a25cf2e412}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccdb3720-f9ab-4efd-85f2-0757e8e1c6aa}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {838f776f-d183-4d46-8378-2fac352e2d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {838f776f-d183-4d46-8378-2fac352e2d15}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c595cce-a48a-4381-a0fe-88bd0e7f7708}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e3ffe0b-dc86-4fb4-beb3-61903b3d7eb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e3ffe0b-dc86-4fb4-beb3-61903b3d7eb4}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dfa29919-c1bd-4830-8b84-d22f0cc18bc1}, !- Handle
  Smstore1 Service Water Use 0.02gal/min, !- Name
  {ebd66df8-c414-459a-ac2f-831068cd86e7}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c2212ff7-35ea-4bf4-b22b-859eda8605de}, !- Handle
  Node 73,                                !- Name
  {40aaf86f-adcb-4c01-a8eb-1e709cdeba62}, !- Inlet Port
  {d7403f17-f974-428c-9d7d-b8ca7b603df5}; !- Outlet Port

OS:Connection,
  {40aaf86f-adcb-4c01-a8eb-1e709cdeba62}, !- Handle
  {f796712d-41e0-4170-8f51-524565544f93}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  6,                                      !- Outlet Port
  {c2212ff7-35ea-4bf4-b22b-859eda8605de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06e70f7c-ba80-44b9-a191-5e965b401719}, !- Handle
  Node 74,                                !- Name
  {cdd51c14-52a4-424b-a116-b6ac320738b3}, !- Inlet Port
  {bf68f511-06e2-4c8c-8b30-abe275e69c98}; !- Outlet Port

OS:Connection,
  {d7403f17-f974-428c-9d7d-b8ca7b603df5}, !- Handle
  {56c2e46d-d246-404f-8a62-0b5ef6a70836}, !- Name
  {c2212ff7-35ea-4bf4-b22b-859eda8605de}, !- Source Object
  3,                                      !- Outlet Port
  {23584d7c-4f4a-4610-89d9-65c695dafa3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd51c14-52a4-424b-a116-b6ac320738b3}, !- Handle
  {3d14a4cc-5afd-43be-9cdc-f70e49f5daf5}, !- Name
  {23584d7c-4f4a-4610-89d9-65c695dafa3d}, !- Source Object
  3,                                      !- Outlet Port
  {06e70f7c-ba80-44b9-a191-5e965b401719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf68f511-06e2-4c8c-8b30-abe275e69c98}, !- Handle
  {194e33bd-6fef-4bbd-8d9f-38537dbf53a2}, !- Name
  {06e70f7c-ba80-44b9-a191-5e965b401719}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5a08a1b0-6f3d-4450-ba79-35c4bd9f0bc1}, !- Handle
  Water Use Connections 4,                !- Name
  {74a899b1-cd20-483e-bf1d-a066b886338e}, !- Inlet Node Name
  {e7584c54-1cb8-4ae2-84e5-b37eab0f2d5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8868b73a-b8d7-492d-820b-edc6ad0676ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70c68d71-83a0-4cd0-ae6f-1efe698ce56e}, !- Handle
  Smstore2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {beff02a3-058c-474a-bde5-6692b421ec0d}, !- Target Temperature Schedule Name
  {fb757bdc-fb84-441c-8d82-b22773f930a2}, !- Sensible Fraction Schedule Name
  {8e7316fe-7c5b-40ae-aff9-0673d8b0758c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb757bdc-fb84-441c-8d82-b22773f930a2}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b1d579a-bb4b-4e51-b90d-3390441cf7a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b1d579a-bb4b-4e51-b90d-3390441cf7a3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e7316fe-7c5b-40ae-aff9-0673d8b0758c}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1a70a56-32ef-422c-9083-5e7a07c87cf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1a70a56-32ef-422c-9083-5e7a07c87cf1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {beff02a3-058c-474a-bde5-6692b421ec0d}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c248abc2-0cb3-4827-b43f-e8c291333731}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c248abc2-0cb3-4827-b43f-e8c291333731}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8868b73a-b8d7-492d-820b-edc6ad0676ae}, !- Handle
  Smstore2 Service Water Use 0.02gal/min, !- Name
  {70c68d71-83a0-4cd0-ae6f-1efe698ce56e}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ced04f51-1da5-4702-9935-372328bbbbe7}, !- Handle
  Node 75,                                !- Name
  {f30c2187-210e-44fd-bca1-94083dc5e347}, !- Inlet Port
  {74a899b1-cd20-483e-bf1d-a066b886338e}; !- Outlet Port

OS:Connection,
  {f30c2187-210e-44fd-bca1-94083dc5e347}, !- Handle
  {3a6d5b0f-546c-4b46-aa11-85db15a5689c}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  7,                                      !- Outlet Port
  {ced04f51-1da5-4702-9935-372328bbbbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d17d7bd-c03c-4794-bef9-deac05702552}, !- Handle
  Node 76,                                !- Name
  {e7584c54-1cb8-4ae2-84e5-b37eab0f2d5e}, !- Inlet Port
  {860d408b-56d5-4b69-9a12-7f215465ee57}; !- Outlet Port

OS:Connection,
  {74a899b1-cd20-483e-bf1d-a066b886338e}, !- Handle
  {e5a232e0-8f44-4dd5-aba1-132512b5f112}, !- Name
  {ced04f51-1da5-4702-9935-372328bbbbe7}, !- Source Object
  3,                                      !- Outlet Port
  {5a08a1b0-6f3d-4450-ba79-35c4bd9f0bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7584c54-1cb8-4ae2-84e5-b37eab0f2d5e}, !- Handle
  {ede650ba-2dd3-49ce-a995-f264930241a6}, !- Name
  {5a08a1b0-6f3d-4450-ba79-35c4bd9f0bc1}, !- Source Object
  3,                                      !- Outlet Port
  {8d17d7bd-c03c-4794-bef9-deac05702552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860d408b-56d5-4b69-9a12-7f215465ee57}, !- Handle
  {9f05f091-1dbe-430b-930b-bc7fa1ee3911}, !- Name
  {8d17d7bd-c03c-4794-bef9-deac05702552}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e882b5d2-d6bb-4cb0-acad-9118472c3d94}, !- Handle
  Water Use Connections 5,                !- Name
  {e1148151-3030-44e1-82bb-1ca7d15f4bbc}, !- Inlet Node Name
  {298fd106-dbe6-4203-b530-b892737c270e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2a76592-16d7-4abd-918d-f541afa133c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b91e717-d518-4f0f-b011-83716d16322b}, !- Handle
  Smstore3 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {28308ae5-aaa3-4cc8-920e-24768eb22ee9}, !- Target Temperature Schedule Name
  {cbc0ae6c-2ba2-402b-8b2e-f3865f51ad17}, !- Sensible Fraction Schedule Name
  {1d68f349-84ed-42ac-845e-142a4e02a182}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbc0ae6c-2ba2-402b-8b2e-f3865f51ad17}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1564dffa-4263-4668-9860-c1941426188d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1564dffa-4263-4668-9860-c1941426188d}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d68f349-84ed-42ac-845e-142a4e02a182}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4fe70d4-56ec-42e0-8bf4-e8b88688f682}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4fe70d4-56ec-42e0-8bf4-e8b88688f682}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {28308ae5-aaa3-4cc8-920e-24768eb22ee9}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce531e0f-6544-44c5-b2e1-c3ece83cbbaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce531e0f-6544-44c5-b2e1-c3ece83cbbaf}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2a76592-16d7-4abd-918d-f541afa133c6}, !- Handle
  Smstore3 Service Water Use 0.02gal/min, !- Name
  {7b91e717-d518-4f0f-b011-83716d16322b}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17ce177d-b862-4056-b166-43fedb55b026}, !- Handle
  Node 77,                                !- Name
  {f55b85e8-2b2c-49f3-a12f-d8b47e79edbe}, !- Inlet Port
  {e1148151-3030-44e1-82bb-1ca7d15f4bbc}; !- Outlet Port

OS:Connection,
  {f55b85e8-2b2c-49f3-a12f-d8b47e79edbe}, !- Handle
  {49edefdd-a603-4398-aea8-2642ac61136e}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  8,                                      !- Outlet Port
  {17ce177d-b862-4056-b166-43fedb55b026}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac190a64-86ef-4bc5-b202-2e29f8f1eed8}, !- Handle
  Node 78,                                !- Name
  {298fd106-dbe6-4203-b530-b892737c270e}, !- Inlet Port
  {e9c678a2-84c7-4969-b303-4c5a671bed58}; !- Outlet Port

OS:Connection,
  {e1148151-3030-44e1-82bb-1ca7d15f4bbc}, !- Handle
  {f63b967d-ce9c-49fd-ba93-7df2bd6a94fa}, !- Name
  {17ce177d-b862-4056-b166-43fedb55b026}, !- Source Object
  3,                                      !- Outlet Port
  {e882b5d2-d6bb-4cb0-acad-9118472c3d94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298fd106-dbe6-4203-b530-b892737c270e}, !- Handle
  {1ede8584-96ba-4576-a05b-225d8833843f}, !- Name
  {e882b5d2-d6bb-4cb0-acad-9118472c3d94}, !- Source Object
  3,                                      !- Outlet Port
  {ac190a64-86ef-4bc5-b202-2e29f8f1eed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c678a2-84c7-4969-b303-4c5a671bed58}, !- Handle
  {381f5f7b-f4e3-4c07-a427-945692ee06fb}, !- Name
  {ac190a64-86ef-4bc5-b202-2e29f8f1eed8}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8da9b958-a68e-4b61-a8e0-7623b7678232}, !- Handle
  Water Use Connections 6,                !- Name
  {744ae5e8-fd51-4e42-b4b5-0c717b0cbb5a}, !- Inlet Node Name
  {c4ca6461-c5e1-4f87-b36c-39d1162e13ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2c4f287-ab2a-4512-8440-d1dc7e5dbb8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5928b48d-57b2-41f6-977e-b8ab66505c5b}, !- Handle
  Smstore4 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {655b7de8-cc27-4cab-8d61-a2dbfbbb35a7}, !- Target Temperature Schedule Name
  {ae8d4660-e155-4ad6-b15b-770fcbbbd870}, !- Sensible Fraction Schedule Name
  {14cb27a5-4b0a-445d-8442-8b4779ebc991}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae8d4660-e155-4ad6-b15b-770fcbbbd870}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e9dc309-8112-4dce-bf05-3bc9af6f0f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e9dc309-8112-4dce-bf05-3bc9af6f0f30}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {14cb27a5-4b0a-445d-8442-8b4779ebc991}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfe18479-2eea-467e-82ba-afc16f6f0b1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe18479-2eea-467e-82ba-afc16f6f0b1d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {655b7de8-cc27-4cab-8d61-a2dbfbbb35a7}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e19b769e-bc69-4196-b1a0-c531970020e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e19b769e-bc69-4196-b1a0-c531970020e2}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2c4f287-ab2a-4512-8440-d1dc7e5dbb8a}, !- Handle
  Smstore4 Service Water Use 0.02gal/min, !- Name
  {5928b48d-57b2-41f6-977e-b8ab66505c5b}, !- Water Use Equipment Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12a12dfd-b618-48b1-9a0b-1f8059fc2737}, !- Handle
  Node 79,                                !- Name
  {31e3d807-4b6a-4cc2-a054-e0991f9e732f}, !- Inlet Port
  {744ae5e8-fd51-4e42-b4b5-0c717b0cbb5a}; !- Outlet Port

OS:Connection,
  {31e3d807-4b6a-4cc2-a054-e0991f9e732f}, !- Handle
  {eff3cb07-328f-4138-b440-aaf85b9f48f8}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  9,                                      !- Outlet Port
  {12a12dfd-b618-48b1-9a0b-1f8059fc2737}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8621462-8574-4c59-be66-fa53cdb5e317}, !- Handle
  Node 80,                                !- Name
  {c4ca6461-c5e1-4f87-b36c-39d1162e13ef}, !- Inlet Port
  {a6cb0b37-59bf-43c6-80bd-191f1941b885}; !- Outlet Port

OS:Connection,
  {744ae5e8-fd51-4e42-b4b5-0c717b0cbb5a}, !- Handle
  {a7267ee1-a515-470e-928c-3ac297b07f99}, !- Name
  {12a12dfd-b618-48b1-9a0b-1f8059fc2737}, !- Source Object
  3,                                      !- Outlet Port
  {8da9b958-a68e-4b61-a8e0-7623b7678232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4ca6461-c5e1-4f87-b36c-39d1162e13ef}, !- Handle
  {52dd034e-51ac-410f-9805-c1d5b3489a3f}, !- Name
  {8da9b958-a68e-4b61-a8e0-7623b7678232}, !- Source Object
  3,                                      !- Outlet Port
  {e8621462-8574-4c59-be66-fa53cdb5e317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cb0b37-59bf-43c6-80bd-191f1941b885}, !- Handle
  {01146f56-8330-467d-941e-f357120a215f}, !- Name
  {e8621462-8574-4c59-be66-fa53cdb5e317}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6280d06d-f843-45e3-8876-47b4b40f2d22}, !- Handle
  Water Use Connections 7,                !- Name
  {f31c572e-f505-4e99-982c-838f5fef2644}, !- Inlet Node Name
  {1729cadb-a913-473d-9081-1597b02f5f5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {970e8045-84f0-4d4e-acbb-8174b84326b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c624c44-8aa8-4afd-9852-9706a0895da9}, !- Handle
  Smstore5 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {1ffc285c-d8dd-4ba4-8985-7027d3452b4e}, !- Target Temperature Schedule Name
  {fa36f36d-8292-4bd7-a91e-563c4c328f9f}, !- Sensible Fraction Schedule Name
  {57f336b9-89d5-43c4-99ad-53c9627a1247}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fa36f36d-8292-4bd7-a91e-563c4c328f9f}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e4c0d91-d8a6-4f6b-9a1c-4d45fc1a1d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e4c0d91-d8a6-4f6b-9a1c-4d45fc1a1d1b}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57f336b9-89d5-43c4-99ad-53c9627a1247}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ab77435-30db-472e-bea6-43766d385017}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ab77435-30db-472e-bea6-43766d385017}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ffc285c-d8dd-4ba4-8985-7027d3452b4e}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7239b7be-f484-4ee7-8e8d-7019206b704d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7239b7be-f484-4ee7-8e8d-7019206b704d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {970e8045-84f0-4d4e-acbb-8174b84326b6}, !- Handle
  Smstore5 Service Water Use 0.02gal/min, !- Name
  {7c624c44-8aa8-4afd-9852-9706a0895da9}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5299b86-b61d-4c52-8202-a34b1c3140df}, !- Handle
  Node 81,                                !- Name
  {5caafd6b-1c5e-44eb-94dc-64ee9741ed60}, !- Inlet Port
  {f31c572e-f505-4e99-982c-838f5fef2644}; !- Outlet Port

OS:Connection,
  {5caafd6b-1c5e-44eb-94dc-64ee9741ed60}, !- Handle
  {ff94d2dc-04c3-420d-af4c-e0a009a57695}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  10,                                     !- Outlet Port
  {f5299b86-b61d-4c52-8202-a34b1c3140df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e658378-b368-4862-b11a-e601863b11f7}, !- Handle
  Node 82,                                !- Name
  {1729cadb-a913-473d-9081-1597b02f5f5f}, !- Inlet Port
  {8828658d-f411-421f-a0e9-c9a1ff1efcae}; !- Outlet Port

OS:Connection,
  {f31c572e-f505-4e99-982c-838f5fef2644}, !- Handle
  {4e1cc559-d07f-4ea2-b24a-8b417c80a313}, !- Name
  {f5299b86-b61d-4c52-8202-a34b1c3140df}, !- Source Object
  3,                                      !- Outlet Port
  {6280d06d-f843-45e3-8876-47b4b40f2d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1729cadb-a913-473d-9081-1597b02f5f5f}, !- Handle
  {e9615e42-57c4-4cae-b3eb-83e96667bd48}, !- Name
  {6280d06d-f843-45e3-8876-47b4b40f2d22}, !- Source Object
  3,                                      !- Outlet Port
  {0e658378-b368-4862-b11a-e601863b11f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8828658d-f411-421f-a0e9-c9a1ff1efcae}, !- Handle
  {b130e8c8-3419-48dd-8f81-7e7c95f9bfe8}, !- Name
  {0e658378-b368-4862-b11a-e601863b11f7}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6847188c-18c7-46c0-8fed-d8314fbecc72}, !- Handle
  Water Use Connections 8,                !- Name
  {d02d063c-e683-4f29-8020-bd29bb6a6341}, !- Inlet Node Name
  {14d19606-43b1-4abd-b263-1df3c6d7fa96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50d98289-4d82-4751-8351-0d26f3a23808}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {881d5fcc-1b9b-4b95-8bc2-2d80754112fb}, !- Handle
  Smstore6 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {7bb3ce4c-3c48-48a7-9527-fe20e1b29da1}, !- Target Temperature Schedule Name
  {e5a74295-8e94-4545-addf-986eae31d235}, !- Sensible Fraction Schedule Name
  {d27780b3-5033-4d96-99f0-56bd6f1923ed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e5a74295-8e94-4545-addf-986eae31d235}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {035e3bc0-3f3f-4b91-9aea-734ec060b9c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {035e3bc0-3f3f-4b91-9aea-734ec060b9c6}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d27780b3-5033-4d96-99f0-56bd6f1923ed}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9cc87576-3f5d-4f26-aedc-65ff1b67135b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc87576-3f5d-4f26-aedc-65ff1b67135b}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bb3ce4c-3c48-48a7-9527-fe20e1b29da1}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {480d73a1-813a-481a-9603-5a1e614abe19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {480d73a1-813a-481a-9603-5a1e614abe19}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50d98289-4d82-4751-8351-0d26f3a23808}, !- Handle
  Smstore6 Service Water Use 0.02gal/min, !- Name
  {881d5fcc-1b9b-4b95-8bc2-2d80754112fb}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3dc2f6c9-fa78-4aa0-b9eb-adc11675e8c7}, !- Handle
  Node 83,                                !- Name
  {72e79df1-436f-4561-8b6d-7cfe55301cc9}, !- Inlet Port
  {d02d063c-e683-4f29-8020-bd29bb6a6341}; !- Outlet Port

OS:Connection,
  {72e79df1-436f-4561-8b6d-7cfe55301cc9}, !- Handle
  {b362bfbe-369c-42ac-98d4-251895d5d79f}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  11,                                     !- Outlet Port
  {3dc2f6c9-fa78-4aa0-b9eb-adc11675e8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0277c84-5921-4eca-b03a-860cb31eb398}, !- Handle
  Node 84,                                !- Name
  {14d19606-43b1-4abd-b263-1df3c6d7fa96}, !- Inlet Port
  {ed873b5f-fd78-4a21-8e48-57d6698a8c57}; !- Outlet Port

OS:Connection,
  {d02d063c-e683-4f29-8020-bd29bb6a6341}, !- Handle
  {181729c3-d468-41d0-b63c-5fde77076aa9}, !- Name
  {3dc2f6c9-fa78-4aa0-b9eb-adc11675e8c7}, !- Source Object
  3,                                      !- Outlet Port
  {6847188c-18c7-46c0-8fed-d8314fbecc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d19606-43b1-4abd-b263-1df3c6d7fa96}, !- Handle
  {b6ec849b-03df-4e44-8e4b-7b9f94996ad2}, !- Name
  {6847188c-18c7-46c0-8fed-d8314fbecc72}, !- Source Object
  3,                                      !- Outlet Port
  {f0277c84-5921-4eca-b03a-860cb31eb398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed873b5f-fd78-4a21-8e48-57d6698a8c57}, !- Handle
  {10a6e16f-3b3c-406d-863b-d4169c0d27c9}, !- Name
  {f0277c84-5921-4eca-b03a-860cb31eb398}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1414363-df3a-40c8-887c-0d1c2d4c7e90}, !- Handle
  Water Use Connections 9,                !- Name
  {538701d2-2d54-4fbd-adb1-1e932478af3c}, !- Inlet Node Name
  {8e532e75-d55e-4be5-ac90-40b7c3a45d6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {924f907f-65b2-41d1-9f09-6c553d93b924}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66578aab-e689-4cd6-ac97-08f4e9304476}, !- Handle
  Smstore7 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {9eab2a63-e6fe-45ed-95a1-423465a6b5aa}, !- Target Temperature Schedule Name
  {3b916507-919f-477f-96af-ede0f089a25d}, !- Sensible Fraction Schedule Name
  {4ea99a1d-15e8-4d86-842b-4d6c96c8a5b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b916507-919f-477f-96af-ede0f089a25d}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91c52832-a8e1-46e4-ba81-1fb88e7499ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91c52832-a8e1-46e4-ba81-1fb88e7499ad}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ea99a1d-15e8-4d86-842b-4d6c96c8a5b5}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ba74e27-b219-4db7-8dbd-712964c0e72e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ba74e27-b219-4db7-8dbd-712964c0e72e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9eab2a63-e6fe-45ed-95a1-423465a6b5aa}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86a80d2c-f5d3-4cb6-bd1a-75e6c76665d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86a80d2c-f5d3-4cb6-bd1a-75e6c76665d6}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {924f907f-65b2-41d1-9f09-6c553d93b924}, !- Handle
  Smstore7 Service Water Use 0.02gal/min, !- Name
  {66578aab-e689-4cd6-ac97-08f4e9304476}, !- Water Use Equipment Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8da67d59-4289-43e4-af8b-ee4cdbd167c4}, !- Handle
  Node 85,                                !- Name
  {3de59df0-3a43-4930-ab51-55a1e3fac725}, !- Inlet Port
  {538701d2-2d54-4fbd-adb1-1e932478af3c}; !- Outlet Port

OS:Connection,
  {3de59df0-3a43-4930-ab51-55a1e3fac725}, !- Handle
  {0ff34116-7d91-46b6-861b-47e6930db8b9}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  12,                                     !- Outlet Port
  {8da67d59-4289-43e4-af8b-ee4cdbd167c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89b7b428-0e1e-404c-bc40-a60a9763c3c3}, !- Handle
  Node 86,                                !- Name
  {8e532e75-d55e-4be5-ac90-40b7c3a45d6e}, !- Inlet Port
  {0d0003c6-1587-4c9a-8f47-d4f990c6a5ac}; !- Outlet Port

OS:Connection,
  {538701d2-2d54-4fbd-adb1-1e932478af3c}, !- Handle
  {beec3934-b0ae-4e10-b15d-2f7c8a794ffa}, !- Name
  {8da67d59-4289-43e4-af8b-ee4cdbd167c4}, !- Source Object
  3,                                      !- Outlet Port
  {b1414363-df3a-40c8-887c-0d1c2d4c7e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e532e75-d55e-4be5-ac90-40b7c3a45d6e}, !- Handle
  {5cd0ef72-fdac-4b6c-9fe8-e438679d590a}, !- Name
  {b1414363-df3a-40c8-887c-0d1c2d4c7e90}, !- Source Object
  3,                                      !- Outlet Port
  {89b7b428-0e1e-404c-bc40-a60a9763c3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d0003c6-1587-4c9a-8f47-d4f990c6a5ac}, !- Handle
  {e2d7bef6-2a1d-4b85-8797-86f4527f1888}, !- Name
  {89b7b428-0e1e-404c-bc40-a60a9763c3c3}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb789d53-3a87-4ef7-952d-27dad01cee56}, !- Handle
  Water Use Connections 10,               !- Name
  {381f9a6d-5509-4f81-b7dd-938926ee6ffe}, !- Inlet Node Name
  {27e9a1b1-384b-42ee-855b-66e3f1025f0a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87b17a17-e4fc-49d5-bf12-648de68bacf8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00ecb929-40ba-40b5-808c-741de680d03f}, !- Handle
  Smstore8 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.23357500823845e-06,                   !- Peak Flow Rate {m3/s}
  {486ee5e9-dc69-420d-b189-95a0eddf8bb8}, !- Target Temperature Schedule Name
  {4a69b2a1-f6c4-46e3-b948-5ada12d30c91}, !- Sensible Fraction Schedule Name
  {349665ba-9028-4c8f-8a06-2e316acaaf0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a69b2a1-f6c4-46e3-b948-5ada12d30c91}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1992365-b939-4e7c-8081-cfc0fb6ae926}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1992365-b939-4e7c-8081-cfc0fb6ae926}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {349665ba-9028-4c8f-8a06-2e316acaaf0b}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68c7a173-80db-40ba-9e58-aa904d1eb168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68c7a173-80db-40ba-9e58-aa904d1eb168}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {486ee5e9-dc69-420d-b189-95a0eddf8bb8}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d104794f-7a88-4a8f-87a7-5b1cb807ce43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d104794f-7a88-4a8f-87a7-5b1cb807ce43}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87b17a17-e4fc-49d5-bf12-648de68bacf8}, !- Handle
  Smstore8 Service Water Use 0.02gal/min, !- Name
  {00ecb929-40ba-40b5-808c-741de680d03f}, !- Water Use Equipment Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  {82f3236a-01b4-4d8d-a459-222c643c6ce3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3194aa1f-c38c-4273-be12-8a410df27da9}, !- Handle
  Node 87,                                !- Name
  {abe9ebe3-0742-436c-9e45-90307f1316b7}, !- Inlet Port
  {381f9a6d-5509-4f81-b7dd-938926ee6ffe}; !- Outlet Port

OS:Connection,
  {abe9ebe3-0742-436c-9e45-90307f1316b7}, !- Handle
  {80b21f15-40c1-42f7-898d-8184f3680c06}, !- Name
  {b4b9eda2-d114-4081-b438-45a6e54d3905}, !- Source Object
  13,                                     !- Outlet Port
  {3194aa1f-c38c-4273-be12-8a410df27da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fc4a3fe-70b5-487f-ad0e-1161ba4750ea}, !- Handle
  Node 88,                                !- Name
  {27e9a1b1-384b-42ee-855b-66e3f1025f0a}, !- Inlet Port
  {32e0daec-6d45-47e1-a934-0087428806f8}; !- Outlet Port

OS:Connection,
  {381f9a6d-5509-4f81-b7dd-938926ee6ffe}, !- Handle
  {baa97bd1-850e-47d2-b7ea-b1bed7a32eaa}, !- Name
  {3194aa1f-c38c-4273-be12-8a410df27da9}, !- Source Object
  3,                                      !- Outlet Port
  {fb789d53-3a87-4ef7-952d-27dad01cee56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27e9a1b1-384b-42ee-855b-66e3f1025f0a}, !- Handle
  {29d85440-1685-4d00-ba55-cab53e4c0d4f}, !- Name
  {fb789d53-3a87-4ef7-952d-27dad01cee56}, !- Source Object
  3,                                      !- Outlet Port
  {7fc4a3fe-70b5-487f-ad0e-1161ba4750ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e0daec-6d45-47e1-a934-0087428806f8}, !- Handle
  {eef0ef09-68c3-4771-8cb7-2147b2bef908}, !- Name
  {7fc4a3fe-70b5-487f-ad0e-1161ba4750ea}, !- Source Object
  3,                                      !- Outlet Port
  {8304cc5b-f16d-494b-bfc6-0fd4a683d57a}, !- Target Object
  13;                                     !- Inlet Port

OS:Sizing:Parameters,
  {e11de98e-975a-4526-8496-ad233d16a821}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {2ad33c65-b194-4d41-b47a-5773c65c794c}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {20acbf40-8a20-48e2-b8af-6762043564dc}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {64b4febc-4b59-4ab9-a2fe-b2020543e639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64b4febc-4b59-4ab9-a2fe-b2020543e639}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fb4424ec-2c9c-4c53-ba0e-6293b6a824bb}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C ERV, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c3e20ebc-5cb2-478d-9d99-404557b812be}, !- Supply Air Inlet Node
  {656c60ee-240f-4399-8f1b-268f6ad1cf3e}, !- Supply Air Outlet Node
  {4d293cde-7fb6-4d36-bf58-d3083190cb1c}, !- Exhaust Air Inlet Node
  {a346be94-4263-4653-8b85-ec3c9a065b6e}, !- Exhaust Air Outlet Node
  1364.2777649876,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6d5e1239-57e1-43d3-8063-b3a2efba5922}, !- Handle
  Node 90,                                !- Name
  {656c60ee-240f-4399-8f1b-268f6ad1cf3e}, !- Inlet Port
  {16eb874e-8069-4986-a83f-14418374db1a}; !- Outlet Port

OS:Connection,
  {c3e20ebc-5cb2-478d-9d99-404557b812be}, !- Handle
  {277fac68-c417-4bc8-b015-f0420ff061a1}, !- Name
  {ce6b1068-e869-4fda-ab85-30462daa0d28}, !- Source Object
  3,                                      !- Outlet Port
  {fb4424ec-2c9c-4c53-ba0e-6293b6a824bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {656c60ee-240f-4399-8f1b-268f6ad1cf3e}, !- Handle
  {a2eb341c-a104-4a54-825e-2a58beb91594}, !- Name
  {fb4424ec-2c9c-4c53-ba0e-6293b6a824bb}, !- Source Object
  13,                                     !- Outlet Port
  {6d5e1239-57e1-43d3-8063-b3a2efba5922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16eb874e-8069-4986-a83f-14418374db1a}, !- Handle
  {8324d564-c3c4-4f78-82c9-317be771a44d}, !- Name
  {6d5e1239-57e1-43d3-8063-b3a2efba5922}, !- Source Object
  3,                                      !- Outlet Port
  {af93af21-70ec-4bc7-be9b-d880b8b0f86a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {78ff99a9-91d5-458f-b06e-5e411916c70c}, !- Handle
  Node 91,                                !- Name
  {6bd44d61-736e-4c7d-89d5-13dd7f78913a}, !- Inlet Port
  {4d293cde-7fb6-4d36-bf58-d3083190cb1c}; !- Outlet Port

OS:Connection,
  {6bd44d61-736e-4c7d-89d5-13dd7f78913a}, !- Handle
  {5b889deb-eb35-4b5b-918c-0ddf5b3cea26}, !- Name
  {af93af21-70ec-4bc7-be9b-d880b8b0f86a}, !- Source Object
  7,                                      !- Outlet Port
  {78ff99a9-91d5-458f-b06e-5e411916c70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d293cde-7fb6-4d36-bf58-d3083190cb1c}, !- Handle
  {cc73f21f-1e4d-4d4f-84ec-4c9c80ed18a2}, !- Name
  {78ff99a9-91d5-458f-b06e-5e411916c70c}, !- Source Object
  3,                                      !- Outlet Port
  {fb4424ec-2c9c-4c53-ba0e-6293b6a824bb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a346be94-4263-4653-8b85-ec3c9a065b6e}, !- Handle
  {ac4a6959-c081-44dd-a437-1092b198ebb7}, !- Name
  {fb4424ec-2c9c-4c53-ba0e-6293b6a824bb}, !- Source Object
  15,                                     !- Outlet Port
  {45c29868-35c5-4a04-9a36-6bf34b5077d0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {42eab6db-755c-460d-9b6c-33c3e64f8812}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {950e9ac1-b172-49cd-a7c5-8705cfb27b32}, !- Reference Setpoint Node Name
  {950e9ac1-b172-49cd-a7c5-8705cfb27b32}, !- Mixed Air Stream Node Name
  {ce6b1068-e869-4fda-ab85-30462daa0d28}, !- Outdoor Air Stream Node Name
  {9386c893-bfc6-4335-8c2a-ae9a07f26e61}, !- Return Air Stream Node Name
  {6d5e1239-57e1-43d3-8063-b3a2efba5922}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ef222910-8b56-4d2d-a8c8-09edee64ced0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77ce6025-6467-4b31-9d0f-c9f03d98871a}, !- Control Zone or Zone List Name
  {207919bc-44ad-4cfd-adfc-2066403f270c}, !- Cooling Control Zone or Zone List Name
  {08a5ee67-64a9-4603-b4bd-4ccb0416e3d9}, !- Heating Control Zone or Zone List Name
  {92d1841d-d622-450f-ad61-95723a69a6f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77ce6025-6467-4b31-9d0f-c9f03d98871a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {207919bc-44ad-4cfd-adfc-2066403f270c}, !- Handle
  {7f0e8c76-a0e6-41ce-b6c2-29900fde86f7}; !- Name

OS:ModelObjectList,
  {08a5ee67-64a9-4603-b4bd-4ccb0416e3d9}, !- Handle
  {830c5b0d-e9b6-4c95-b904-1a8822162752}; !- Name

OS:ModelObjectList,
  {92d1841d-d622-450f-ad61-95723a69a6f0}, !- Handle
  {df000bd1-ffaf-46d0-9209-730e0837379c}; !- Name

OS:Schedule:Ruleset,
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {c536bfdd-72df-427d-ad35-9bb809b2af97}, !- Default Day Schedule Name
  {51b5ced4-c051-416d-92c2-942beba1bc5e}, !- Summer Design Day Schedule Name
  {acef6245-dcef-4b2d-b11b-95b1f81c616f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c536bfdd-72df-427d-ad35-9bb809b2af97}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37547352-56b0-413d-91f3-dc93fcc94ec8}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acef6245-dcef-4b2d-b11b-95b1f81c616f}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0d49e6f-ee24-4ef1-822e-3dfcf4d00196}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51b5ced4-c051-416d-92c2-942beba1bc5e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {caaef056-7a19-4a26-8bcf-d3c71149b4ea}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {306f8f68-e11d-42ea-b214-b65d96e1cbaa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {306f8f68-e11d-42ea-b214-b65d96e1cbaa}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2bf6ef11-6535-4a87-b625-f3ba5e06aac6}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {36beef83-a798-4f0a-8d06-37d5c8aa57c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {36beef83-a798-4f0a-8d06-37d5c8aa57c1}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8bff7430-251e-4f6e-9eb2-1940882a8110}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7add9760-385f-4ce8-ab35-6aa1f92fcc9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7add9760-385f-4ce8-ab35-6aa1f92fcc9e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61c0d7c7-612c-4d45-90d2-8f836c31dd1c}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5123f0d-9359-464a-9a6c-5181f7af90d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5123f0d-9359-464a-9a6c-5181f7af90d3}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {373c3819-553c-46f6-8575-305717020f88}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9d8e562-d4a1-472d-80ef-ee38a4038a9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f9d8e562-d4a1-472d-80ef-ee38a4038a9e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a1f02c74-ecc9-4ec0-9263-ee52bb970965}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2dfd056-a9e8-46a2-bddf-3faef19c534d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2dfd056-a9e8-46a2-bddf-3faef19c534d}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e3a7a258-f6ae-46aa-9efe-e37ef6ca0cef}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f2bf60a2-ab16-4a2b-bc91-44f01aac2888}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2bf60a2-ab16-4a2b-bc91-44f01aac2888}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e7855194-9e8f-406b-8bcf-b4ea1fc34098}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 ERV, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a7087d7e-6278-471a-9436-ce58b090cb9b}, !- Supply Air Inlet Node
  {3a8c01ba-4bd1-46a2-bda1-a916eab0c932}, !- Supply Air Outlet Node
  {fcf93953-3cf5-435d-a391-49d5daa88382}, !- Exhaust Air Inlet Node
  {1846ef16-ec3d-4a02-a319-f1cb044f2408}, !- Exhaust Air Outlet Node
  196.0308627764,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d9243204-73c3-47f7-b1a8-3266ffcec42e}, !- Handle
  Node 92,                                !- Name
  {3a8c01ba-4bd1-46a2-bda1-a916eab0c932}, !- Inlet Port
  {fa6059f3-9683-483e-a037-b45e68369c6c}; !- Outlet Port

OS:Connection,
  {a7087d7e-6278-471a-9436-ce58b090cb9b}, !- Handle
  {67abfe77-bf8d-4ccc-8084-ca73d9dbdc34}, !- Name
  {3a7ab212-1336-4e58-9c6b-95fcffe3d1a9}, !- Source Object
  3,                                      !- Outlet Port
  {e7855194-9e8f-406b-8bcf-b4ea1fc34098}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3a8c01ba-4bd1-46a2-bda1-a916eab0c932}, !- Handle
  {c1aaff54-6df4-449e-ad74-a1eec31eb87b}, !- Name
  {e7855194-9e8f-406b-8bcf-b4ea1fc34098}, !- Source Object
  13,                                     !- Outlet Port
  {d9243204-73c3-47f7-b1a8-3266ffcec42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6059f3-9683-483e-a037-b45e68369c6c}, !- Handle
  {9b551f87-3df5-4e82-b0e0-1259207072ef}, !- Name
  {d9243204-73c3-47f7-b1a8-3266ffcec42e}, !- Source Object
  3,                                      !- Outlet Port
  {d8293bed-edc9-4a05-941a-ff472f4b1602}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {32644bc7-a15f-48a7-b015-70b6483a8aef}, !- Handle
  Node 93,                                !- Name
  {66728651-a70e-4f87-adc8-7eaa1ba3bc29}, !- Inlet Port
  {fcf93953-3cf5-435d-a391-49d5daa88382}; !- Outlet Port

OS:Connection,
  {66728651-a70e-4f87-adc8-7eaa1ba3bc29}, !- Handle
  {dcdd9ac2-882e-4014-a950-9eabc68151ce}, !- Name
  {d8293bed-edc9-4a05-941a-ff472f4b1602}, !- Source Object
  7,                                      !- Outlet Port
  {32644bc7-a15f-48a7-b015-70b6483a8aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf93953-3cf5-435d-a391-49d5daa88382}, !- Handle
  {5323e30c-08bb-405c-84de-82ad4c9e38a1}, !- Name
  {32644bc7-a15f-48a7-b015-70b6483a8aef}, !- Source Object
  3,                                      !- Outlet Port
  {e7855194-9e8f-406b-8bcf-b4ea1fc34098}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1846ef16-ec3d-4a02-a319-f1cb044f2408}, !- Handle
  {cf478661-9e5c-4d9a-92bf-3cfc2454f995}, !- Name
  {e7855194-9e8f-406b-8bcf-b4ea1fc34098}, !- Source Object
  15,                                     !- Outlet Port
  {833bc2ba-47b5-47f4-aa9d-c5d4dbd9681c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e9cbdc43-cade-4e6d-8082-4f7ad43aad56}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ce1e9e62-2d43-4009-9dad-bd320f0e4d51}, !- Reference Setpoint Node Name
  {ce1e9e62-2d43-4009-9dad-bd320f0e4d51}, !- Mixed Air Stream Node Name
  {3a7ab212-1336-4e58-9c6b-95fcffe3d1a9}, !- Outdoor Air Stream Node Name
  {527f5426-3459-4f90-bf7b-441996b9ecd9}, !- Return Air Stream Node Name
  {d9243204-73c3-47f7-b1a8-3266ffcec42e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d990ab81-fccc-480d-a1f9-a2449d365ebb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d134ba2-0019-44f2-b43d-39aebe7c5206}, !- Control Zone or Zone List Name
  {50d41221-aef2-4083-9132-94cc77373414}, !- Cooling Control Zone or Zone List Name
  {ff37da3b-e953-4b33-a6d2-a057b18b66a1}, !- Heating Control Zone or Zone List Name
  {cca0042e-29de-45d7-a2ca-c876aef0e100}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d134ba2-0019-44f2-b43d-39aebe7c5206}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {50d41221-aef2-4083-9132-94cc77373414}, !- Handle
  {495d83f5-0a96-4f5c-8715-f044a7946b70}; !- Name

OS:ModelObjectList,
  {ff37da3b-e953-4b33-a6d2-a057b18b66a1}, !- Handle
  {f452ac17-6c8f-406d-8e35-88cd031c1cf5}; !- Name

OS:ModelObjectList,
  {cca0042e-29de-45d7-a2ca-c876aef0e100}, !- Handle
  {46e1a8d6-56d6-4516-a1c0-044b151d66fd}; !- Name

OS:Schedule:Ruleset,
  {c6027df5-e701-4422-892d-65ac33453560}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {46895c5e-aaaa-4907-b91c-5ca879417013}, !- Default Day Schedule Name
  {fa1504a4-bb9d-4d87-8c4a-a2fe28d32b1e}, !- Summer Design Day Schedule Name
  {0b692ea6-44df-47d1-a412-30f5f9fa7a26}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46895c5e-aaaa-4907-b91c-5ca879417013}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Default, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cfc5dfb-e321-45c3-a1bd-caf60928ea0e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b692ea6-44df-47d1-a412-30f5f9fa7a26}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Winter Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6bce286-737b-4496-b870-fae2db1527c1}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa1504a4-bb9d-4d87-8c4a-a2fe28d32b1e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Summer Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e9655254-f1d8-44fa-8054-c809bb96a9d9}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Monday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e6e9a9f8-2ace-4775-be52-fd01105d56c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e6e9a9f8-2ace-4775-be52-fd01105d56c0}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Monday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5773d4be-6f6c-4c20-8fad-131813b17f1b}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Tuesday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {892b6ef8-fff6-4bbe-ab78-6aa991364fcd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {892b6ef8-fff6-4bbe-ab78-6aa991364fcd}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Tuesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {592bc9ab-1ac8-4e07-a895-bfd11e25d28d}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Wednesday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5229ed86-556b-4e8b-9be4-55d1a676af59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5229ed86-556b-4e8b-9be4-55d1a676af59}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Wednesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1b67d69-e745-4323-a8b7-f560b4893a81}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Thursday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e69d04bc-9e89-4f32-987a-c57a8ab5987e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e69d04bc-9e89-4f32-987a-c57a8ab5987e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Thursday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cbe414e9-db77-4915-848e-ea9cdcdd41a6}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Friday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a8be2fc-41e5-4079-9cd9-46002ac9a234}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a8be2fc-41e5-4079-9cd9-46002ac9a234}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Friday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dc38a05-85f5-4433-85b8-83e8229b61d5}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Saturday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfe5dfc2-875a-4576-a21d-766ab5e422c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfe5dfc2-875a-4576-a21d-766ab5e422c9}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Saturday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {868982b3-2bfa-4a57-9d44-4e40a545548d}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Sunday Rule, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {943179b0-6896-48b1-a55a-8f90b91afc4a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {943179b0-6896-48b1-a55a-8f90b91afc4a}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 Occ Sch Sunday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ba8612df-85d5-4bc8-b020-44e354a8aed3}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 ERV, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6a44ee5d-9760-4885-ad49-38a164de496b}, !- Supply Air Inlet Node
  {1cd01d99-1ae7-406a-8027-8398c4aeb22e}, !- Supply Air Outlet Node
  {2052e18c-8814-4dbe-bf49-a18607d590f8}, !- Exhaust Air Inlet Node
  {e459d6a8-97e1-4ef2-9548-3161168f9012}, !- Exhaust Air Outlet Node
  342.0617255528,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5a574343-1bab-487b-8829-ced66eedf7ac}, !- Handle
  Node 94,                                !- Name
  {1cd01d99-1ae7-406a-8027-8398c4aeb22e}, !- Inlet Port
  {e9c4f146-8a41-4621-8d1f-0864741d9c33}; !- Outlet Port

OS:Connection,
  {6a44ee5d-9760-4885-ad49-38a164de496b}, !- Handle
  {18938ef7-2327-4f19-b469-0820534b94ce}, !- Name
  {840ce8b4-287a-4a57-bc44-3b99a4f1396b}, !- Source Object
  3,                                      !- Outlet Port
  {ba8612df-85d5-4bc8-b020-44e354a8aed3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1cd01d99-1ae7-406a-8027-8398c4aeb22e}, !- Handle
  {fb59475b-b7ea-4ff2-8e1e-438790ef5b9f}, !- Name
  {ba8612df-85d5-4bc8-b020-44e354a8aed3}, !- Source Object
  13,                                     !- Outlet Port
  {5a574343-1bab-487b-8829-ced66eedf7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c4f146-8a41-4621-8d1f-0864741d9c33}, !- Handle
  {8ec7af6e-4a1e-4df1-893d-37bf1ee16885}, !- Name
  {5a574343-1bab-487b-8829-ced66eedf7ac}, !- Source Object
  3,                                      !- Outlet Port
  {b3c75143-7634-475e-bcd9-960c61a3e5f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ede0c20c-56a9-423d-895f-9d2150f89973}, !- Handle
  Node 95,                                !- Name
  {85644a4e-9c8b-4b2e-83fc-f862bcf46b32}, !- Inlet Port
  {2052e18c-8814-4dbe-bf49-a18607d590f8}; !- Outlet Port

OS:Connection,
  {85644a4e-9c8b-4b2e-83fc-f862bcf46b32}, !- Handle
  {e17ffa03-2316-4fa2-ba35-59d1edf773c7}, !- Name
  {b3c75143-7634-475e-bcd9-960c61a3e5f2}, !- Source Object
  7,                                      !- Outlet Port
  {ede0c20c-56a9-423d-895f-9d2150f89973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2052e18c-8814-4dbe-bf49-a18607d590f8}, !- Handle
  {2c94c3c1-858b-4639-830c-edf53be8dc67}, !- Name
  {ede0c20c-56a9-423d-895f-9d2150f89973}, !- Source Object
  3,                                      !- Outlet Port
  {ba8612df-85d5-4bc8-b020-44e354a8aed3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e459d6a8-97e1-4ef2-9548-3161168f9012}, !- Handle
  {790e4a1a-921d-4ca6-b785-bd5badc780b4}, !- Name
  {ba8612df-85d5-4bc8-b020-44e354a8aed3}, !- Source Object
  15,                                     !- Outlet Port
  {503d0cdf-4aea-4a56-b613-af6d65f82eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {65b2449b-aba7-448c-b35d-bf2ab85e9c87}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a7b231af-b6d4-40b9-94f3-667382dfc9bb}, !- Reference Setpoint Node Name
  {a7b231af-b6d4-40b9-94f3-667382dfc9bb}, !- Mixed Air Stream Node Name
  {840ce8b4-287a-4a57-bc44-3b99a4f1396b}, !- Outdoor Air Stream Node Name
  {97aec6d3-8420-4a46-93d9-9d8dcb7f4999}, !- Return Air Stream Node Name
  {5a574343-1bab-487b-8829-ced66eedf7ac}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {769cc266-77ed-41c0-a36a-0a5e173fe0ff}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {907db7bb-53d1-401a-b887-dd70dc0644d0}, !- Control Zone or Zone List Name
  {db292928-5712-44c0-a645-24c3d5a5ed2f}, !- Cooling Control Zone or Zone List Name
  {08b08a13-ceac-4354-8b59-7d5280fa0514}, !- Heating Control Zone or Zone List Name
  {520a972e-abfd-4df2-9623-8e9e6237475e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {907db7bb-53d1-401a-b887-dd70dc0644d0}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {db292928-5712-44c0-a645-24c3d5a5ed2f}, !- Handle
  {0979b25d-921b-4901-a54c-423855397974}; !- Name

OS:ModelObjectList,
  {08b08a13-ceac-4354-8b59-7d5280fa0514}, !- Handle
  {b500891d-d02e-46c0-9216-f6e2582ebec4}; !- Name

OS:ModelObjectList,
  {520a972e-abfd-4df2-9623-8e9e6237475e}, !- Handle
  {6c962a84-839d-4032-968f-e0828a68fab7}; !- Name

OS:Schedule:Ruleset,
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  {e546636a-f1a9-4b8b-8433-741063a9a528}, !- Default Day Schedule Name
  {853a6866-fa3f-4163-b896-6598e3fbe432}, !- Summer Design Day Schedule Name
  {c729c93e-39f2-4fb0-a283-9bfd2b850f8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e546636a-f1a9-4b8b-8433-741063a9a528}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Default, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1d9d33e-6547-4533-b097-4e20128433de}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c729c93e-39f2-4fb0-a283-9bfd2b850f8f}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Winter Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {338a455b-c938-4268-ba11-b392f4002159}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {853a6866-fa3f-4163-b896-6598e3fbe432}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Summer Design Day, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a979d3f-cf08-4323-9ec8-670285d90b97}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Monday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d8efdbe1-e2b7-46ab-80ef-5ca321cceb22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d8efdbe1-e2b7-46ab-80ef-5ca321cceb22}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Monday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9aa3a3f-e1fe-42d0-b0fd-a27fe900c2f0}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Tuesday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {6fda1231-25da-41e9-8412-1f1eefcd632e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {6fda1231-25da-41e9-8412-1f1eefcd632e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Tuesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b997db60-dd37-4b92-bdce-0191cfbc6971}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Wednesday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c98426d-3b55-4484-8fbf-75fc97323335}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4c98426d-3b55-4484-8fbf-75fc97323335}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Wednesday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8045316-8de8-4b80-8293-3fea939047d1}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Thursday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2f50cf58-19a6-4d42-b749-3288411079f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2f50cf58-19a6-4d42-b749-3288411079f1}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Thursday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb7dcde1-94fa-4bac-970f-d4049cf5951e}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Friday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a17cd8f6-84cd-41d0-8f02-ee0e36df075a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a17cd8f6-84cd-41d0-8f02-ee0e36df075a}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Friday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2734bb2-7bd7-470e-846c-aadfff79b46b}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Saturday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {206b1c3d-4089-4447-b6d8-f7621d6d5026}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {206b1c3d-4089-4447-b6d8-f7621d6d5026}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Saturday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {660f6f3e-1ced-42fb-9b98-ae898c47f012}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Sunday Rule, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9a1fe4a-caff-4f76-ba21-dbd4f9b92531}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9a1fe4a-caff-4f76-ba21-dbd4f9b92531}, !- Handle
  Sys_3_PSZ ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 Occ Sch Sunday, !- Name
  {fa344786-c100-4a5f-8470-e4e1930d3788}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {3ef9418f-11ad-477e-8aa4-4aef3bddde33}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {633ef1aa-ad2e-4ada-8abe-10a895819ad4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {835db933-63f1-4111-8dc8-28ff0a4890bf}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38f15dac-8e7e-47a2-ac36-d6260ca48beb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cd28264c-c9f8-4ff7-aa56-f2e744765fa3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {112aa410-821c-431a-a215-ab9e92dcfd7c}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9296cc41-2046-4eb6-b919-8ce9ed282798}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d8a0402f-85ef-4563-b2ae-c6c6abdcca4d}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {4e95f51f-497b-4cdb-9b73-95b904a2c03f}, !- Handle
  Space Function Sales area Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.75063598784777,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Construction,
  {f347d160-b427-46a1-bfe6-577d95116af4}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.265}, !- Name
  ,                                       !- Surface Rendering Name
  {2a88486a-4e49-47f0-a1d1-6ea2fa4a0284}, !- Layer 1
  {512e592b-8dfc-4814-b9fe-2db950058dea}, !- Layer 2
  {21d52a40-c5aa-475e-9042-b45da5bf5a07}, !- Layer 3
  {662aeb31-ab02-4dac-abeb-8520e14fa2a5}; !- Layer 4

OS:StandardsInformation:Construction,
  {9f1cf185-1a48-41ae-9c74-01884cbb54c8}, !- Handle
  {f347d160-b427-46a1-bfe6-577d95116af4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2a88486a-4e49-47f0-a1d1-6ea2fa4a0284}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1677246e-49a3-4805-af55-4b48044d6f88}, !- Handle
  {2a88486a-4e49-47f0-a1d1-6ea2fa4a0284}; !- Material Name

OS:Material,
  {512e592b-8dfc-4814-b9fe-2db950058dea}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19fe7fe3-6565-4210-a71b-baab6ec28fd3}, !- Handle
  {512e592b-8dfc-4814-b9fe-2db950058dea}; !- Material Name

OS:Material:NoMass,
  {21d52a40-c5aa-475e-9042-b45da5bf5a07}, !- Handle
  Typical Insulation 6 R-19.89,           !- Name
  Smooth,                                 !- Roughness
  3.50264245617199,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a9d9ec6-e0b4-47e3-be59-f608cf4a14bb}, !- Handle
  {21d52a40-c5aa-475e-9042-b45da5bf5a07}; !- Material Name

OS:Material,
  {662aeb31-ab02-4dac-abeb-8520e14fa2a5}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8e7eab9b-2bae-49cb-ab10-0e3a4e93a776}, !- Handle
  {662aeb31-ab02-4dac-abeb-8520e14fa2a5}; !- Material Name

OS:Construction,
  {bd2995e8-8a3e-47ce-8f4c-80b31766f5d2}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.156}, !- Name
  ,                                       !- Surface Rendering Name
  {6bc011cd-2786-40e4-96c8-0a9d7535ae37}, !- Layer 1
  {7795b5fd-f7a5-41e8-833f-9052e02115ed}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd0753f5-b979-4a18-b5f1-e794f3905bde}, !- Handle
  {bd2995e8-8a3e-47ce-8f4c-80b31766f5d2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6bc011cd-2786-40e4-96c8-0a9d7535ae37}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c61c8b32-252c-4008-b417-0321ebf1c771}, !- Handle
  {6bc011cd-2786-40e4-96c8-0a9d7535ae37}; !- Material Name

OS:Material:NoMass,
  {7795b5fd-f7a5-41e8-833f-9052e02115ed}, !- Handle
  Typical Insulation 6 R-36.4,            !- Name
  Smooth,                                 !- Roughness
  6.41023874241189,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {53a3227c-68d6-4761-b69d-e26bd80a2ec4}, !- Handle
  {7795b5fd-f7a5-41e8-833f-9052e02115ed}; !- Material Name

OS:ShadingSurfaceGroup,
  {b4c87410-8128-43d2-bc72-b7e3ba2b1b57}, !- Handle
  SMstore8_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c4902096-561c-4928-8ea0-a5252b11121e}; !- Shaded Object Name

OS:ShadingSurface,
  {7012c431-50ce-4ad9-b604-6da3e5b1f266}, !- Handle
  SMstore8_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {b4c87410-8128-43d2-bc72-b7e3ba2b1b57}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  91.4146, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  83.8454, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  83.8454, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  91.4146, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {18dd49a7-dfdc-453d-9fde-dc2186b24cde}, !- Handle
  SMstore1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {84a00bcd-6c93-4c43-be06-0e4ecb4e5e73}; !- Shaded Object Name

OS:ShadingSurface,
  {0b5ace65-d11d-4450-9498-53fd3e537e53}, !- Handle
  SMstore1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {18dd49a7-dfdc-453d-9fde-dc2186b24cde}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.8346, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  15.2654, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  15.2654, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  22.8346, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0dd1e5f5-008d-4390-af2c-39cc56276afe}, !- Handle
  LGstore2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {333cefe9-b7bd-4d97-bc15-85d9ec952f95}; !- Shaded Object Name

OS:ShadingSurface,
  {cf77fc2f-eab9-4703-9e49-8acfee7af218}, !- Handle
  LGstore2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {0dd1e5f5-008d-4390-af2c-39cc56276afe}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  60.9346, 0, 2.84092976588629,           !- X,Y,Z Vertex 1 {m}
  45.7454, 0, 2.84092976588629,           !- X,Y,Z Vertex 2 {m}
  45.7454, -0.727625418060201, 2.84092976588629, !- X,Y,Z Vertex 3 {m}
  60.9346, -0.727625418060201, 2.84092976588629; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {01b03d87-5918-4371-9390-732732708d13}, !- Handle
  SMstore6_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {843ed491-b759-44f5-82de-109c669865e9}; !- Shaded Object Name

OS:ShadingSurface,
  {9c8c9ebe-cf00-4a14-863b-d07478375791}, !- Handle
  SMstore6_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {01b03d87-5918-4371-9390-732732708d13}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  76.1746, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  68.6054, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  68.6054, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  76.1746, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7492f67b-ace3-4b44-9dd0-2a2d3e785f96}, !- Handle
  SMstore3_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {868fb9e3-4426-493a-b969-16343e6a1897}; !- Shaded Object Name

OS:ShadingSurface,
  {8744e93e-dad8-44ad-872a-455a4e9d7596}, !- Handle
  SMstore3_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {7492f67b-ace3-4b44-9dd0-2a2d3e785f96}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.0746, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  30.5054, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  30.5054, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  38.0746, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c3ff5713-c997-43ff-aec9-fa722130678f}, !- Handle
  SMstore7_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {897062b3-9406-4381-be50-f7a6b8cf2444}; !- Shaded Object Name

OS:ShadingSurface,
  {57cea93f-cb09-43f7-ab19-63b13ce37a84}, !- Handle
  SMstore7_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {c3ff5713-c997-43ff-aec9-fa722130678f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  83.7946, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  76.2254, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  76.2254, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  83.7946, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76f7a429-23cc-4c77-b70b-1d8703efdd59}, !- Handle
  LGstore1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d2616645-e134-4fd3-b090-ce94b58a8d43}; !- Shaded Object Name

OS:ShadingSurface,
  {11b6f872-14c1-4f4c-966b-0148704ce301}, !- Handle
  LGstore1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {76f7a429-23cc-4c77-b70b-1d8703efdd59}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.2146, 0, 2.84092976588629,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.84092976588629,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.727625418060201, 2.84092976588629, !- X,Y,Z Vertex 3 {m}
  15.2146, -0.727625418060201, 2.84092976588629; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4300cea0-8797-4e09-b7d2-693b644f4df5}, !- Handle
  SMstore5_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {7d5f5620-c17d-4603-a9d8-a6b1be3c26c4}; !- Shaded Object Name

OS:ShadingSurface,
  {cdb3f581-0b45-430a-b535-33e2d6312d4d}, !- Handle
  SMstore5_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {4300cea0-8797-4e09-b7d2-693b644f4df5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  68.5546, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  60.9854, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  60.9854, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  68.5546, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4627a349-6971-435d-8eae-cb378f3a73dd}, !- Handle
  SMstore2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f16f6127-b31a-441b-a8c7-12cfeee5cc6d}; !- Shaded Object Name

OS:ShadingSurface,
  {9b4f917f-6e03-43e6-ade7-a952828dae92}, !- Handle
  SMstore2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {4627a349-6971-435d-8eae-cb378f3a73dd}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.4546, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  22.8854, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  22.8854, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  30.4546, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9f8747f2-98c1-48fc-b707-dd4c4059907c}, !- Handle
  SMstore4_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {e30f70cc-fc59-4d60-a9d4-3e6cfd21c362}; !- Shaded Object Name

OS:ShadingSurface,
  {e270c983-b27a-47fc-a246-58accfcc08a1}, !- Handle
  SMstore4_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {9f8747f2-98c1-48fc-b707-dd4c4059907c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  45.6946, 0, 2.84790604026846,           !- X,Y,Z Vertex 1 {m}
  38.1254, 0, 2.84790604026846,           !- X,Y,Z Vertex 2 {m}
  38.1254, -0.730067114093961, 2.84790604026846, !- X,Y,Z Vertex 3 {m}
  45.6946, -0.730067114093961, 2.84790604026846; !- X,Y,Z Vertex 4 {m}

OS:Fan:VariableVolume,
  {574f1019-7d6a-4555-a04f-36fb6fa41cba}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3e5940f3-4511-4c97-87fe-aec3b07420ba}, !- Air Inlet Node Name
  {9e1e4f6c-d2ad-465f-9ab5-ad80cb3395fe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8360b363-1e26-46f3-8762-53c98dd82497}, !- Handle
  Node 89,                                !- Name
  {b2db05b9-a4b1-419d-b99c-f5a42fe56cfb}, !- Inlet Port
  {3e5940f3-4511-4c97-87fe-aec3b07420ba}; !- Outlet Port

OS:Connection,
  {b2db05b9-a4b1-419d-b99c-f5a42fe56cfb}, !- Handle
  {98f322b5-9c25-4345-a8bd-ecb0ab7ce074}, !- Name
  {4cc6f722-18f9-46eb-86b8-fc8dabdcf2a9}, !- Source Object
  6,                                      !- Outlet Port
  {8360b363-1e26-46f3-8762-53c98dd82497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5940f3-4511-4c97-87fe-aec3b07420ba}, !- Handle
  {62e73a21-6722-40ce-8648-61cdf69220d2}, !- Name
  {8360b363-1e26-46f3-8762-53c98dd82497}, !- Source Object
  3,                                      !- Outlet Port
  {574f1019-7d6a-4555-a04f-36fb6fa41cba}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {9e1e4f6c-d2ad-465f-9ab5-ad80cb3395fe}, !- Handle
  {2f1dbc8c-c9cd-446b-9b00-40173b7d5327}, !- Name
  {574f1019-7d6a-4555-a04f-36fb6fa41cba}, !- Source Object
  17,                                     !- Outlet Port
  {db8177cb-a6cd-426c-9c5e-9c503af4e886}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {14cc5662-c487-4dbe-ba01-c2a40cb33781}, !- Handle
  Node 43 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {db8177cb-a6cd-426c-9c5e-9c503af4e886}; !- Setpoint Node or NodeList Name

OS:Node,
  {1a9bbffd-3c06-4f16-9987-3723bc5b56f5}, !- Handle
  Node 46,                                !- Name
  {85780811-f836-4ef2-9037-c27ff82fca4d}, !- Inlet Port
  {8db280ad-9b69-46c7-b7dc-68950adf86e2}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {90331750-4fc2-4e74-aa13-3f5dfda5fde5}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 vav terminal, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  {85780811-f836-4ef2-9037-c27ff82fca4d}, !- Air Outlet
  {7911d7de-4245-4e3c-9f27-a74e8cb92075}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {aa067ea9-e562-4e45-bbad-18ddf068bac8}, !- Handle
  Node 52,                                !- Name
  {f6930ffc-dad9-4709-b985-1cf10e599821}, !- Inlet Port
  {adfe70b3-1adf-4572-81c9-fd87df607872}; !- Outlet Port

OS:Connection,
  {8db280ad-9b69-46c7-b7dc-68950adf86e2}, !- Handle
  {4e294a0d-4538-4a71-bf8a-7b060913a5d6}, !- Name
  {1a9bbffd-3c06-4f16-9987-3723bc5b56f5}, !- Source Object
  3,                                      !- Outlet Port
  {a95dc5ab-d230-494d-bd25-66df4e98adec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6930ffc-dad9-4709-b985-1cf10e599821}, !- Handle
  {f2ed613f-6b53-4473-bc4a-c3397baf30c0}, !- Name
  {068fd0fc-da39-4bbe-8958-23ff6edfde99}, !- Source Object
  12,                                     !- Outlet Port
  {aa067ea9-e562-4e45-bbad-18ddf068bac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfe70b3-1adf-4572-81c9-fd87df607872}, !- Handle
  {8bfcf167-af00-42ce-900c-02025bfd3442}, !- Name
  {aa067ea9-e562-4e45-bbad-18ddf068bac8}, !- Source Object
  3,                                      !- Outlet Port
  {1422e3e5-3723-464d-b695-91d1bf9a02f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e2bda1c-43e6-4f8f-a760-3837e275c223}, !- Handle
  Node 96,                                !- Name
  {979f70d4-c2fd-44df-97b5-b958675e33ce}, !- Inlet Port
  {7911d7de-4245-4e3c-9f27-a74e8cb92075}; !- Outlet Port

OS:Connection,
  {979f70d4-c2fd-44df-97b5-b958675e33ce}, !- Handle
  {f4cc5a6f-c2fc-4a65-9b48-8441e39b65d3}, !- Name
  {315597d5-7c0d-42a8-b5be-c9aa368fd638}, !- Source Object
  3,                                      !- Outlet Port
  {6e2bda1c-43e6-4f8f-a760-3837e275c223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7911d7de-4245-4e3c-9f27-a74e8cb92075}, !- Handle
  {5eae11f8-9c86-477a-b4a1-7b3ff2f97b43}, !- Name
  {6e2bda1c-43e6-4f8f-a760-3837e275c223}, !- Source Object
  3,                                      !- Outlet Port
  {90331750-4fc2-4e74-aa13-3f5dfda5fde5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85780811-f836-4ef2-9037-c27ff82fca4d}, !- Handle
  {1a429dd0-969a-4bc7-ba2a-b54db12c94f1}, !- Name
  {90331750-4fc2-4e74-aa13-3f5dfda5fde5}, !- Source Object
  3,                                      !- Outlet Port
  {1a9bbffd-3c06-4f16-9987-3723bc5b56f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {20eebdb7-21d5-49ad-b1a8-878e25a84e47}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5ce47048-8104-4981-a267-776359768296}, !- Air Inlet Node Name
  {dcab9316-38bf-48a3-a1de-85b43e87db95}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {6ad22fbb-513b-4b90-aceb-8bd560818d19}, !- Handle
  Node 97,                                !- Name
  {4efaa6db-5427-49e2-98bd-9ff6f4bb1381}, !- Inlet Port
  {5ce47048-8104-4981-a267-776359768296}; !- Outlet Port

OS:Connection,
  {4efaa6db-5427-49e2-98bd-9ff6f4bb1381}, !- Handle
  {4b402460-d88c-4df0-b552-210f87fea037}, !- Name
  {2c1675fd-1fb3-4a03-be23-3e068c50360e}, !- Source Object
  6,                                      !- Outlet Port
  {6ad22fbb-513b-4b90-aceb-8bd560818d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce47048-8104-4981-a267-776359768296}, !- Handle
  {abd00b6a-e41d-4831-9721-f427987f18b2}, !- Name
  {6ad22fbb-513b-4b90-aceb-8bd560818d19}, !- Source Object
  3,                                      !- Outlet Port
  {20eebdb7-21d5-49ad-b1a8-878e25a84e47}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {dcab9316-38bf-48a3-a1de-85b43e87db95}, !- Handle
  {d981d7f7-dbc4-41c6-9b4e-41edc509cb92}, !- Name
  {20eebdb7-21d5-49ad-b1a8-878e25a84e47}, !- Source Object
  17,                                     !- Outlet Port
  {0613dd09-30b4-48f1-af76-1bb5c0446c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {f0390de5-53bd-4391-b0be-ad11219c38b0}, !- Handle
  Node 30 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {0613dd09-30b4-48f1-af76-1bb5c0446c2a}; !- Setpoint Node or NodeList Name

OS:Node,
  {febde549-5c0a-4b53-bfe7-51d1655abc0c}, !- Handle
  Node 33,                                !- Name
  {bee85759-4daf-4d9a-9d79-c34819175cab}, !- Inlet Port
  {ec6e9e8b-e2fe-45a8-a843-8486f0c294f5}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {759ed9d4-a06e-4a15-bf55-9522be3ab093}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 vav terminal, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  {bee85759-4daf-4d9a-9d79-c34819175cab}, !- Air Outlet
  {71695bd0-9fb4-423b-a571-326de03584e3}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {bbaa25bd-1dff-4200-a485-76bd45b8a14e}, !- Handle
  Node 39,                                !- Name
  {4fd06eb8-f071-4eec-924b-6238f2290f1d}, !- Inlet Port
  {332edd45-e8ce-4852-8bab-5d28a624f054}; !- Outlet Port

OS:Connection,
  {ec6e9e8b-e2fe-45a8-a843-8486f0c294f5}, !- Handle
  {2aa03892-0cb2-4d5b-9dbc-057a27d05f83}, !- Name
  {febde549-5c0a-4b53-bfe7-51d1655abc0c}, !- Source Object
  3,                                      !- Outlet Port
  {b56fd960-cfc7-4ab2-a5f7-fa7e829294ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fd06eb8-f071-4eec-924b-6238f2290f1d}, !- Handle
  {5632e756-c708-48ca-a381-83d4d3dbc22a}, !- Name
  {45188460-2121-423c-b73d-8ad6512005de}, !- Source Object
  12,                                     !- Outlet Port
  {bbaa25bd-1dff-4200-a485-76bd45b8a14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332edd45-e8ce-4852-8bab-5d28a624f054}, !- Handle
  {34f8f993-d776-4edf-b9d2-3653071a412a}, !- Name
  {bbaa25bd-1dff-4200-a485-76bd45b8a14e}, !- Source Object
  3,                                      !- Outlet Port
  {6c4078fe-1cde-4fb0-938a-56e2573f61ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f5c04adb-1bbb-4ce8-a395-7360518b7064}, !- Handle
  Node 98,                                !- Name
  {7bf7a645-410a-49b1-8a9f-544a1562bece}, !- Inlet Port
  {71695bd0-9fb4-423b-a571-326de03584e3}; !- Outlet Port

OS:Connection,
  {7bf7a645-410a-49b1-8a9f-544a1562bece}, !- Handle
  {dbf53129-6ccd-4350-a842-889eff6e6844}, !- Name
  {20fa42ed-f198-4664-bccd-eaad1fccf8e7}, !- Source Object
  3,                                      !- Outlet Port
  {f5c04adb-1bbb-4ce8-a395-7360518b7064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71695bd0-9fb4-423b-a571-326de03584e3}, !- Handle
  {10a72246-790e-4d1c-be91-4b12e8a4f0aa}, !- Name
  {f5c04adb-1bbb-4ce8-a395-7360518b7064}, !- Source Object
  3,                                      !- Outlet Port
  {759ed9d4-a06e-4a15-bf55-9522be3ab093}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bee85759-4daf-4d9a-9d79-c34819175cab}, !- Handle
  {e760dbef-bbf3-4704-835b-e725a4cc6baf}, !- Name
  {759ed9d4-a06e-4a15-bf55-9522be3ab093}, !- Source Object
  3,                                      !- Outlet Port
  {febde549-5c0a-4b53-bfe7-51d1655abc0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {0cde7af2-4775-4926-8ec9-b8ce79a6ce1a}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7b9c229e-8964-4193-88d4-225f7bf600ad}, !- Air Inlet Node Name
  {c121dcb6-b27b-421e-8658-d5fca6cf1df7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {59d846ba-e36c-40ce-ae9b-04f8c2995745}, !- Handle
  Node 99,                                !- Name
  {a248deed-f8cb-4304-9632-bb5d39a6c1fe}, !- Inlet Port
  {7b9c229e-8964-4193-88d4-225f7bf600ad}; !- Outlet Port

OS:Connection,
  {a248deed-f8cb-4304-9632-bb5d39a6c1fe}, !- Handle
  {97a47ed4-c8e9-4eda-91a9-887b123558fb}, !- Name
  {6e168b76-a8f3-468b-bf56-3bb269d29fcd}, !- Source Object
  6,                                      !- Outlet Port
  {59d846ba-e36c-40ce-ae9b-04f8c2995745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b9c229e-8964-4193-88d4-225f7bf600ad}, !- Handle
  {1be78e3d-6281-47bd-bfbc-3e1023cfd072}, !- Name
  {59d846ba-e36c-40ce-ae9b-04f8c2995745}, !- Source Object
  3,                                      !- Outlet Port
  {0cde7af2-4775-4926-8ec9-b8ce79a6ce1a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c121dcb6-b27b-421e-8658-d5fca6cf1df7}, !- Handle
  {9c005ef3-573e-485f-8a07-d68c4b5c654f}, !- Name
  {0cde7af2-4775-4926-8ec9-b8ce79a6ce1a}, !- Source Object
  17,                                     !- Outlet Port
  {c914ea2b-a616-4973-8e8f-5da3cf43373d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {3c5e7dde-b574-45e3-8e51-d3e45562c880}, !- Handle
  Node 18 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c914ea2b-a616-4973-8e8f-5da3cf43373d}; !- Setpoint Node or NodeList Name

OS:Node,
  {e28d043a-07c7-452f-9561-25c14d23138a}, !- Handle
  Node 21,                                !- Name
  {580ce1cd-4945-48c1-8f28-07f2b896fd41}, !- Inlet Port
  {a7a0f510-634c-407f-922e-f5ea2d1443d0}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {76bf73b1-34e4-4ff2-9f3f-771bee960f62}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C vav terminal, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  {580ce1cd-4945-48c1-8f28-07f2b896fd41}, !- Air Outlet
  {a1da0f72-f25d-4492-90be-a084085f6d0c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {3753740f-bbe3-4df4-9230-ab7b13c00d11}, !- Handle
  Node 27,                                !- Name
  {8d8d6921-219e-4e83-be0d-0f2e50dd2d33}, !- Inlet Port
  {95d29393-4b6c-4e73-84d8-faa1ccec801c}; !- Outlet Port

OS:Connection,
  {a7a0f510-634c-407f-922e-f5ea2d1443d0}, !- Handle
  {0dcf3a1a-6f37-4785-9209-b68ba75433c4}, !- Name
  {e28d043a-07c7-452f-9561-25c14d23138a}, !- Source Object
  3,                                      !- Outlet Port
  {2eb9841b-bdc4-4a8e-8ff5-e4fefe9b4ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d8d6921-219e-4e83-be0d-0f2e50dd2d33}, !- Handle
  {dd5a07da-e1a1-4ce2-ad77-33161ff59594}, !- Name
  {f580dd46-92ea-4355-8b54-04eaec2528df}, !- Source Object
  12,                                     !- Outlet Port
  {3753740f-bbe3-4df4-9230-ab7b13c00d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d29393-4b6c-4e73-84d8-faa1ccec801c}, !- Handle
  {32bdcbcc-6ea2-4a88-8675-aa48df2894ca}, !- Name
  {3753740f-bbe3-4df4-9230-ab7b13c00d11}, !- Source Object
  3,                                      !- Outlet Port
  {99d043f9-b4b8-4c24-8582-9214256b2cae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7a45eae-417a-4ffc-9230-228aec87343f}, !- Handle
  Node 100,                               !- Name
  {d0757f9a-61c9-4a78-bc78-e5832996f860}, !- Inlet Port
  {a1da0f72-f25d-4492-90be-a084085f6d0c}; !- Outlet Port

OS:Connection,
  {d0757f9a-61c9-4a78-bc78-e5832996f860}, !- Handle
  {6268b966-99fb-4a46-8499-48014a53c877}, !- Name
  {1697097c-8d6b-45cc-97d0-97129ed9785a}, !- Source Object
  3,                                      !- Outlet Port
  {c7a45eae-417a-4ffc-9230-228aec87343f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1da0f72-f25d-4492-90be-a084085f6d0c}, !- Handle
  {81adf1c0-8744-4994-92b9-719b26067cab}, !- Name
  {c7a45eae-417a-4ffc-9230-228aec87343f}, !- Source Object
  3,                                      !- Outlet Port
  {76bf73b1-34e4-4ff2-9f3f-771bee960f62}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {580ce1cd-4945-48c1-8f28-07f2b896fd41}, !- Handle
  {99988450-c001-4d62-b652-4d76e90882a8}, !- Name
  {76bf73b1-34e4-4ff2-9f3f-771bee960f62}, !- Source Object
  3,                                      !- Outlet Port
  {e28d043a-07c7-452f-9561-25c14d23138a}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {6a8abc61-90f1-4760-9674-5b552f18e888}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90eee2f1-2e43-44cf-a48c-40a70f846f59}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {4ee67495-74bf-4281-b377-d878f6e79693}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd2468aa-9263-4013-8148-d60b653573a4}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c81e1214-4872-413f-92d8-5a0b111fcc31}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {852c02c3-0b6d-43a2-8fa1-66985468a36d}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {f6808099-80f0-499c-b641-80db9b1c349a}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5f436026-72a9-4db9-bae6-3ccf849de4b0}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv hx, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  342.0617255528,                         !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4523ece3-2ae5-48c6-982d-41d4e973995f}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv sup fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {add9cb58-0505-4d4a-b020-b5fa6bc9674f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c0410fb3-deee-43d6-831e-32be0855ac80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {add9cb58-0505-4d4a-b020-b5fa6bc9674f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c0410fb3-deee-43d6-831e-32be0855ac80}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a07e8577-df86-44d1-a5e8-bfc190a8f189}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv exh fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e866c35b-58c1-4b5a-91ce-9254809c0d8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3381ba5-5564-4de2-9922-77ea990853c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e866c35b-58c1-4b5a-91ce-9254809c0d8a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3381ba5-5564-4de2-9922-77ea990853c9}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {f6808099-80f0-499c-b641-80db9b1c349a}, !- Handle
  Always Off Discrete,                    !- Name
  {7576b137-e366-4881-bbac-45770d121de4}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {7576b137-e366-4881-bbac-45770d121de4}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {852c02c3-0b6d-43a2-8fa1-66985468a36d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cb3df5bd-3d0e-4534-a591-85b53caf1494}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 2 erv doas, !- Name
  {9fd50b1f-38f2-4f2e-951e-7f999161e1f8}, !- Availability Schedule Name
  {5f436026-72a9-4db9-bae6-3ccf849de4b0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4523ece3-2ae5-48c6-982d-41d4e973995f}, !- Supply Air Fan Name
  {a07e8577-df86-44d1-a5e8-bfc190a8f189}, !- Exhaust Air Fan Name
  {c81e1214-4872-413f-92d8-5a0b111fcc31}, !- Controller Name
  0.0011684,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8c5cb8ad-3844-4fc0-969e-76aa73e2d3a6}, !- Air Inlet Node Name
  {b7630e5b-e5d4-450c-a802-2878068405dc}; !- Air Outlet Node Name

OS:Node,
  {ab7e22e6-c4d0-4666-ad49-59c380872209}, !- Handle
  Node 101,                               !- Name
  {ea0d6231-0eaf-4583-b641-f0cc6bd7605c}, !- Inlet Port
  {8c5cb8ad-3844-4fc0-969e-76aa73e2d3a6}; !- Outlet Port

OS:Connection,
  {ea0d6231-0eaf-4583-b641-f0cc6bd7605c}, !- Handle
  {9b694fec-9d14-40cd-be6b-a34bf17add0e}, !- Name
  {c7678645-ac78-4413-9935-93e8e305c779}, !- Source Object
  3,                                      !- Outlet Port
  {ab7e22e6-c4d0-4666-ad49-59c380872209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5cb8ad-3844-4fc0-969e-76aa73e2d3a6}, !- Handle
  {d63647e3-6d43-4596-9a4d-155cf1ae4843}, !- Name
  {ab7e22e6-c4d0-4666-ad49-59c380872209}, !- Source Object
  3,                                      !- Outlet Port
  {cb3df5bd-3d0e-4534-a591-85b53caf1494}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42cd3d78-ac2f-43d9-9fef-17847bcc6ffe}, !- Handle
  Node 102,                               !- Name
  {b7630e5b-e5d4-450c-a802-2878068405dc}, !- Inlet Port
  {d958210b-0817-46a6-b83a-7e05e3f3899e}; !- Outlet Port

OS:Connection,
  {d958210b-0817-46a6-b83a-7e05e3f3899e}, !- Handle
  {4ac984e6-6f34-4eb9-bc72-2830315ff5b3}, !- Name
  {42cd3d78-ac2f-43d9-9fef-17847bcc6ffe}, !- Source Object
  3,                                      !- Outlet Port
  {a95dc5ab-d230-494d-bd25-66df4e98adec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b7630e5b-e5d4-450c-a802-2878068405dc}, !- Handle
  {d73fde70-9c49-4cf0-b5c7-d663abc5ff00}, !- Name
  {cb3df5bd-3d0e-4534-a591-85b53caf1494}, !- Source Object
  13,                                     !- Outlet Port
  {42cd3d78-ac2f-43d9-9fef-17847bcc6ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c1960625-872f-44a3-a05a-282c6ea14019}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {6a0cdf01-8bc3-48bf-b4ab-e8e6ac6841e7}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {f6808099-80f0-499c-b641-80db9b1c349a}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5e4ce9f2-7a6a-419b-b2e4-3eb7ddd64544}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv hx, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  196.0308627764,                         !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {40475bbd-6217-417f-9844-6a156debb4ec}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv sup fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {edd0a491-b6c1-4379-bec5-8210966fa61b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb9c2fea-38e0-4fca-ab65-4a2749105b62}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {edd0a491-b6c1-4379-bec5-8210966fa61b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb9c2fea-38e0-4fca-ab65-4a2749105b62}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5521f1ce-7195-4251-823b-dcb9dda2a555}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv exh fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1a786ad-a53c-47c5-a3cc-fedc32f86c3d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b1645e61-5b63-4af6-bcd4-ef7b20f3a5e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1a786ad-a53c-47c5-a3cc-fedc32f86c3d}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b1645e61-5b63-4af6-bcd4-ef7b20f3a5e2}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6a0cdf01-8bc3-48bf-b4ab-e8e6ac6841e7}, !- Handle
  Curve Cubic 2,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {79397592-a3d3-4200-ac2b-35f487faa074}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C 1 erv doas, !- Name
  {c6027df5-e701-4422-892d-65ac33453560}, !- Availability Schedule Name
  {5e4ce9f2-7a6a-419b-b2e4-3eb7ddd64544}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {40475bbd-6217-417f-9844-6a156debb4ec}, !- Supply Air Fan Name
  {5521f1ce-7195-4251-823b-dcb9dda2a555}, !- Exhaust Air Fan Name
  {c1960625-872f-44a3-a05a-282c6ea14019}, !- Controller Name
  0.0011684,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9b15f7b9-8fcc-41af-bcad-5508f028dbab}, !- Air Inlet Node Name
  {c9d09f25-a80b-45ec-b5ad-9998fa3a2a6b}; !- Air Outlet Node Name

OS:Node,
  {15d45342-b196-47c8-b83c-11f2f49e318f}, !- Handle
  Node 103,                               !- Name
  {f4c8719b-22ca-42d7-ae0a-ae022797a637}, !- Inlet Port
  {9b15f7b9-8fcc-41af-bcad-5508f028dbab}; !- Outlet Port

OS:Connection,
  {f4c8719b-22ca-42d7-ae0a-ae022797a637}, !- Handle
  {df161ef8-3078-41b0-84f5-a35f3d28e6f8}, !- Name
  {efb07256-0f4d-40c0-8649-f1127c764a0c}, !- Source Object
  3,                                      !- Outlet Port
  {15d45342-b196-47c8-b83c-11f2f49e318f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b15f7b9-8fcc-41af-bcad-5508f028dbab}, !- Handle
  {fdf1c4af-ed70-4fc6-83eb-a4d592297469}, !- Name
  {15d45342-b196-47c8-b83c-11f2f49e318f}, !- Source Object
  3,                                      !- Outlet Port
  {79397592-a3d3-4200-ac2b-35f487faa074}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7fbc048f-a680-43c4-af3c-13701fd2ada6}, !- Handle
  Node 104,                               !- Name
  {c9d09f25-a80b-45ec-b5ad-9998fa3a2a6b}, !- Inlet Port
  {0f9461be-c079-42dd-849e-dfd07ebc2ab1}; !- Outlet Port

OS:Connection,
  {0f9461be-c079-42dd-849e-dfd07ebc2ab1}, !- Handle
  {2abcd48e-f7fb-4daf-b9eb-0933f416203a}, !- Name
  {7fbc048f-a680-43c4-af3c-13701fd2ada6}, !- Source Object
  3,                                      !- Outlet Port
  {b56fd960-cfc7-4ab2-a5f7-fa7e829294ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c9d09f25-a80b-45ec-b5ad-9998fa3a2a6b}, !- Handle
  {57f5d388-f5ae-40ca-baba-9b7641cc86a8}, !- Name
  {79397592-a3d3-4200-ac2b-35f487faa074}, !- Source Object
  13,                                     !- Outlet Port
  {7fbc048f-a680-43c4-af3c-13701fd2ada6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {902f7ddd-5c96-43b0-a1ef-d4cacc392122}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {ad223fbd-ed84-4ebb-a7a4-d625140330a4}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {f6808099-80f0-499c-b641-80db9b1c349a}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9199fdc9-6295-4659-a8a0-ae49fa96223a}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C erv hx, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  1364.2777649876,                        !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {3c3f7be6-f1d2-43bf-bb17-f34c541e3984}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3a8310f3-782f-4b36-8b3c-934fc4653906}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d43c9ce1-19ec-47e0-83a3-e4a1d5fadfd4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3a8310f3-782f-4b36-8b3c-934fc4653906}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d43c9ce1-19ec-47e0-83a3-e4a1d5fadfd4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {df6ac744-108b-4b52-ba93-f6aaba909842}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {936c3b07-7c91-4bb0-a8e7-32eee97d6f79}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a0df969-eb98-4df6-b9ec-11c897b7426f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52c51791-b7d0-4cec-a103-2aacbc3752a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a0df969-eb98-4df6-b9ec-11c897b7426f}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52c51791-b7d0-4cec-a103-2aacbc3752a2}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ad223fbd-ed84-4ebb-a7a4-d625140330a4}, !- Handle
  Curve Cubic 3,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5879b29f-01b7-481a-ae4d-8c4d76b9d97f}, !- Handle
  ALL_ST=Sales area_FL=Building Story 1_SCH=C erv doas, !- Name
  {4044915f-29eb-44cd-9b72-962877b35061}, !- Availability Schedule Name
  {9199fdc9-6295-4659-a8a0-ae49fa96223a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3c3f7be6-f1d2-43bf-bb17-f34c541e3984}, !- Supply Air Fan Name
  {df6ac744-108b-4b52-ba93-f6aaba909842}, !- Exhaust Air Fan Name
  {902f7ddd-5c96-43b0-a1ef-d4cacc392122}, !- Controller Name
  0.0011684,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eeba94a8-e93b-4f0c-8e0a-e465a9211ceb}, !- Air Inlet Node Name
  {03ae7457-0e87-464b-9a64-3f114343d7c4}; !- Air Outlet Node Name

OS:Node,
  {37c0d23f-a9a0-438a-82eb-95c46ac72a0b}, !- Handle
  Node 105,                               !- Name
  {d2501c15-dbbf-426b-a140-dc6e07f85672}, !- Inlet Port
  {eeba94a8-e93b-4f0c-8e0a-e465a9211ceb}; !- Outlet Port

OS:Connection,
  {d2501c15-dbbf-426b-a140-dc6e07f85672}, !- Handle
  {b66e48a4-f586-41f1-9c20-21cf2a0c557b}, !- Name
  {0e393a3a-82fe-454e-85b5-65ac20c4aa36}, !- Source Object
  3,                                      !- Outlet Port
  {37c0d23f-a9a0-438a-82eb-95c46ac72a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeba94a8-e93b-4f0c-8e0a-e465a9211ceb}, !- Handle
  {56136f2d-1081-4c27-a30e-346fad4047d2}, !- Name
  {37c0d23f-a9a0-438a-82eb-95c46ac72a0b}, !- Source Object
  3,                                      !- Outlet Port
  {5879b29f-01b7-481a-ae4d-8c4d76b9d97f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc70ad65-a95a-447d-9995-9127ee4b8199}, !- Handle
  Node 106,                               !- Name
  {03ae7457-0e87-464b-9a64-3f114343d7c4}, !- Inlet Port
  {976a2845-9b00-4ac3-974f-f7fcebb92419}; !- Outlet Port

OS:Connection,
  {976a2845-9b00-4ac3-974f-f7fcebb92419}, !- Handle
  {bb72bde1-9e61-4ed7-b9a3-ef096e395e05}, !- Name
  {dc70ad65-a95a-447d-9995-9127ee4b8199}, !- Source Object
  3,                                      !- Outlet Port
  {2eb9841b-bdc4-4a8e-8ff5-e4fefe9b4ff5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03ae7457-0e87-464b-9a64-3f114343d7c4}, !- Handle
  {e996b51d-72ad-4d6a-9405-6cdf1f68b16a}, !- Name
  {5879b29f-01b7-481a-ae4d-8c4d76b9d97f}, !- Source Object
  13,                                     !- Outlet Port
  {dc70ad65-a95a-447d-9995-9127ee4b8199}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadowCalculation,
  {7d222806-f3c2-4c13-b557-b82c05e92793}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {67ddeb41-ba77-4047-82d7-b0565cfedbc3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {c32ea8b6-3e30-4584-8d98-ef6f61337232}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Material,
  {71d0acb8-d72d-49b8-8a2b-9b438eeabac2}, !- Handle
  {c4dd2471-da78-408a-b976-e2e85234e02d}; !- Material Name

OS:StandardsInformation:Material,
  {27df3b7b-92c9-41fd-ae42-67ef7c4e704b}, !- Handle
  {5d6f2477-5e54-4509-bca9-fdc7961f8e50}; !- Material Name

OS:StandardsInformation:Construction,
  {a6d3ed44-2b79-4e59-b2dd-e56827d6c285}, !- Handle
  {2508272d-02ea-445d-9259-89b86a569f72}; !- Construction Name

OS:StandardsInformation:Material,
  {813ded16-3551-4686-a377-883f92752194}, !- Handle
  {9eb85a67-5c4a-4fc2-bbd1-b10501133cfe}; !- Material Name

OS:StandardsInformation:Construction,
  {46f82b61-e207-4f88-a448-a4ab83322717}, !- Handle
  {2cc398de-6383-49e5-ba69-260543f4abe0}; !- Construction Name

OS:StandardsInformation:Construction,
  {a4366a46-a628-4512-8e4e-e41ff619406c}, !- Handle
  {0868014e-d841-4b12-b725-e97c083a7f7e}; !- Construction Name

OS:StandardsInformation:Material,
  {f3d7d604-7ea0-4b87-8016-8b30e8c4dcd7}, !- Handle
  {66fef536-9e8e-4feb-8c24-1e5314b48c8a}; !- Material Name

OS:StandardsInformation:Construction,
  {806877bb-19da-43d9-8622-fb1cc4c5897e}, !- Handle
  {79aba94d-a873-4961-8baa-f62c7434d726}; !- Construction Name

OS:WeatherFile,
  {d267a51f-76b6-472b-b967-c011b982c523}, !- Handle
  Windsor Intl AP,                        !- City
  ON,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  715380,                                 !- WMO Number
  42.276,                                 !- Latitude {deg}
  -82.956,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  189.6,                                  !- Elevation {m}
  file:///C:/Users/vuonge/AppData/Local/Temp/OpenStudioApp.Zy5972/resources/files/CAN_ON_Windsor.Intl.AP.715380_CWEC2016.epw, !- Url
  000CC721;                               !- Checksum

OS:StandardsInformation:Construction,
  {cd06eab3-ea2a-4c65-be2c-a2b7307c3fdd}, !- Handle
  {a9626c73-c429-4945-8ac9-8869ae9de87a}; !- Construction Name

OS:StandardsInformation:Construction,
  {d0374f06-7183-4b5e-9396-1a1c78ea34b6}, !- Handle
  {06f42d09-5ab6-4d5a-abdb-a0b7bfa3c863}; !- Construction Name

OS:StandardsInformation:Construction,
  {3bd50b0c-afa0-4dc9-bd3a-377c0cce237f}, !- Handle
  {5240682e-c277-4038-ae57-2c0d10f90150}; !- Construction Name

OS:StandardsInformation:Material,
  {068f9cc0-a7f2-4e1c-be9c-851f9dd95044}, !- Handle
  {2e1ed3c9-fd2f-4343-b7e6-2a8cf831a6ee}; !- Material Name

OS:StandardsInformation:Material,
  {151bb016-26dc-493e-95cd-c90b97bef080}, !- Handle
  {6f221a70-f620-4b48-99da-296f1336c035}; !- Material Name

OS:StandardsInformation:Material,
  {8fd24663-d9af-4493-9b92-942138b47a74}, !- Handle
  {ace78d6e-1d29-419d-9ca6-3350cb97f0d5}; !- Material Name

OS:StandardsInformation:Material,
  {634f0583-6cf2-41f7-96c3-89c6f1f4e023}, !- Handle
  {59499ccc-5fbc-4b66-b74f-ed9fc6ecc4b1}; !- Material Name

OS:StandardsInformation:Material,
  {500a9599-b55b-4e89-9af1-1b7238d224e1}, !- Handle
  {fb9bf2fa-32fa-4dd1-b58d-d7dee0436b4e}; !- Material Name

OS:StandardsInformation:Material,
  {d39443c3-93a3-4d59-8874-5219e3f5602b}, !- Handle
  {27075677-2485-4db2-9855-59e81cd3ac3a}; !- Material Name

OS:StandardsInformation:Material,
  {50b12c01-4f48-4219-8070-42720f3aa706}, !- Handle
  {0f8ba3c1-f848-4a9e-a87a-3f776ee5a999}; !- Material Name

OS:StandardsInformation:Material,
  {1d06a03d-04a9-4ce8-bc65-2656d74dfdbf}, !- Handle
  {a1b99cc3-7fd0-402d-854c-40b4b7171292}; !- Material Name

OS:StandardsInformation:Material,
  {51261c98-44f2-41f0-b172-f835ca0a9ad3}, !- Handle
  {ba27b6ee-34f7-4a35-8136-edd1f387abe5}; !- Material Name

OS:StandardsInformation:Construction,
  {c3e9bc3a-0b65-4f4a-bed6-354f83308c07}, !- Handle
  {33da1680-e929-47fb-ae06-4af4ee86f3ac}; !- Construction Name

OS:StandardsInformation:Material,
  {bd8bfe13-12d5-4366-9014-31b77dccf876}, !- Handle
  {2a88486a-4e49-47f0-a1d1-6ea2fa4a0284}; !- Material Name

OS:StandardsInformation:Material,
  {e32522b5-15bb-4082-bb88-c58c035a5f89}, !- Handle
  {512e592b-8dfc-4814-b9fe-2db950058dea}; !- Material Name

OS:StandardsInformation:Material,
  {ca6f0d84-99c6-4f07-b54d-f08c66ba688d}, !- Handle
  {662aeb31-ab02-4dac-abeb-8520e14fa2a5}; !- Material Name

OS:StandardsInformation:Material,
  {4f49610a-5f2f-438d-90a7-d65b20ff559d}, !- Handle
  {6bc011cd-2786-40e4-96c8-0a9d7535ae37}; !- Material Name

OS:Construction,
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.265} adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {2a88486a-4e49-47f0-a1d1-6ea2fa4a0284}, !- Layer 1
  {512e592b-8dfc-4814-b9fe-2db950058dea}, !- Layer 2
  {8bf910e1-bd6c-415e-8055-23a125e09581}, !- Layer 3
  {662aeb31-ab02-4dac-abeb-8520e14fa2a5}; !- Layer 4

OS:StandardsInformation:Construction,
  {b4cd87d5-09c5-417b-828b-d369d0b08b99}, !- Handle
  {eda7c8c4-d981-494b-a96e-879b766b4d2c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8bf910e1-bd6c-415e-8055-23a125e09581}, !- Handle
  Typical Insulation 6 R-19.89_R-value 20.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  3.52220367364612,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {38d4d9b1-caae-4740-b04a-a5db1a0b8cf5}, !- Handle
  {8bf910e1-bd6c-415e-8055-23a125e09581}; !- Material Name

OS:DefaultConstructionSet,
  {20e97e02-5f4f-417e-b2fb-8842415eb654}, !- Handle
  BTAP-Mass at hdd = 3400.0 adj ext wall insulation, !- Name
  {0b727537-36a9-46e0-ab32-109e8003cde9}, !- Default Exterior Surface Constructions Name
  {84008637-6775-4e89-9e9e-aecf6366b0ad}, !- Default Interior Surface Constructions Name
  {90e333f6-0b70-4b74-8c78-592ce72fef73}, !- Default Ground Contact Surface Constructions Name
  {69af657c-a770-43ae-8a68-f78ab459dc09}, !- Default Exterior SubSurface Constructions Name
  {891b65ee-8063-46dc-bc30-41b5b17b28d2}, !- Default Interior SubSurface Constructions Name
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {0b727537-36a9-46e0-ab32-109e8003cde9}, !- Handle
  BTAP-Mass at hdd = 3400.0 adj ext wall insulation, !- Name
  {a2fdeb92-da4d-4773-a909-e29fe8ff4781}, !- Floor Construction Name
  {0b8011b2-2b47-4ad2-b5d6-09bfe6329ffc}, !- Wall Construction Name
  {f92e190f-33da-48cd-a60d-cbbdb6cf09b2}; !- Roof Ceiling Construction Name

OS:Construction,
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.156} adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {6bc011cd-2786-40e4-96c8-0a9d7535ae37}, !- Layer 1
  {a5b11f32-9ed6-434e-9626-86b52d2c92e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0b53605-c975-41b0-ad2f-d52cb5d22fdf}, !- Handle
  {7405f7a2-eb05-4d52-b7ad-0c8d1db7e655}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {a5b11f32-9ed6-434e-9626-86b52d2c92e8}, !- Handle
  Typical Insulation 6 R-36.4_R-value 37.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  6.51607679624532,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e9258b15-7c53-4742-8657-c26602548e1a}, !- Handle
  {a5b11f32-9ed6-434e-9626-86b52d2c92e8}; !- Material Name

OS:DefaultConstructionSet,
  {14361140-4fdc-4f35-a9a8-d74b44b5f6b2}, !- Handle
  BTAP-Mass at hdd = 3400.0 adj ext wall insulation adj roof insulation, !- Name
  {a90722f5-9452-4db1-adef-315b6eb50d7d}, !- Default Exterior Surface Constructions Name
  {84008637-6775-4e89-9e9e-aecf6366b0ad}, !- Default Interior Surface Constructions Name
  {90e333f6-0b70-4b74-8c78-592ce72fef73}, !- Default Ground Contact Surface Constructions Name
  {69af657c-a770-43ae-8a68-f78ab459dc09}, !- Default Exterior SubSurface Constructions Name
  {891b65ee-8063-46dc-bc30-41b5b17b28d2}, !- Default Interior SubSurface Constructions Name
  {5240682e-c277-4038-ae57-2c0d10f90150}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a90722f5-9452-4db1-adef-315b6eb50d7d}, !- Handle
  BTAP-Mass at hdd = 3400.0 adj ext wall insulation adj roof insulation, !- Name
  {a2fdeb92-da4d-4773-a909-e29fe8ff4781}, !- Floor Construction Name
  {0b8011b2-2b47-4ad2-b5d6-09bfe6329ffc}, !- Wall Construction Name
  {f92e190f-33da-48cd-a60d-cbbdb6cf09b2}; !- Roof Ceiling Construction Name

