  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5b9aea10-d890-4c63-8cfa-d1a7bcadace8}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a346a96a-0095-46cf-beec-082589a28261}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {e3bc0ab5-baef-4beb-9b06-745b67bd4f01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed96ab12-f440-472f-948d-acd3d0af1dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ed96ab12-f440-472f-948d-acd3d0af1dd3}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f0db357-fb11-42ab-b83e-a76461cd8753}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {e3bc0ab5-baef-4beb-9b06-745b67bd4f01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e45d5e95-eef0-432e-8a98-11535eb327da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e45d5e95-eef0-432e-8a98-11535eb327da}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2dcc49f3-a40c-47ff-bf70-1bd67a473705}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1d225285-644c-45f6-8b68-5ada4ca62be0}, !- Supply Air Inlet Node
  {5de6725f-213d-4251-973c-ac60da9e543d}, !- Supply Air Outlet Node
  {44c8a903-a841-46d0-8eb0-ff200dd159cb}, !- Exhaust Air Inlet Node
  {e86a341d-c279-41bf-a90c-da56e234376a}, !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0d65b487-7475-4ec0-b086-1d8b554be46c}, !- Handle
  Node 422,                               !- Name
  {5de6725f-213d-4251-973c-ac60da9e543d}, !- Inlet Port
  {046b3150-a589-460b-a557-ab82b1f13462}; !- Outlet Port

OS:Connection,
  {1d225285-644c-45f6-8b68-5ada4ca62be0}, !- Handle
  {b91109c9-847c-44e2-9771-a9f63f5b90d4}, !- Name
  {b1330389-176a-43c5-a3c2-5441638fe327}, !- Source Object
  3,                                      !- Outlet Port
  {2dcc49f3-a40c-47ff-bf70-1bd67a473705}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5de6725f-213d-4251-973c-ac60da9e543d}, !- Handle
  {ae2da557-f6e1-40fa-983a-2ffa23d798a5}, !- Name
  {2dcc49f3-a40c-47ff-bf70-1bd67a473705}, !- Source Object
  13,                                     !- Outlet Port
  {0d65b487-7475-4ec0-b086-1d8b554be46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046b3150-a589-460b-a557-ab82b1f13462}, !- Handle
  {19c38b68-222e-4889-913f-447ce882bfad}, !- Name
  {0d65b487-7475-4ec0-b086-1d8b554be46c}, !- Source Object
  3,                                      !- Outlet Port
  {480035ba-20f6-4d3e-a5ec-bc5164fcd898}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7878cb9-cbc8-4995-b994-730188f34c58}, !- Handle
  Node 423,                               !- Name
  {92207e5a-e6ab-4337-9efa-eae954a2fd75}, !- Inlet Port
  {44c8a903-a841-46d0-8eb0-ff200dd159cb}; !- Outlet Port

OS:Connection,
  {92207e5a-e6ab-4337-9efa-eae954a2fd75}, !- Handle
  {dfe7684b-1031-4d62-895f-0458ec1d7de2}, !- Name
  {480035ba-20f6-4d3e-a5ec-bc5164fcd898}, !- Source Object
  7,                                      !- Outlet Port
  {a7878cb9-cbc8-4995-b994-730188f34c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c8a903-a841-46d0-8eb0-ff200dd159cb}, !- Handle
  {0374d2cd-55b6-43d0-b4a0-da0058c145c3}, !- Name
  {a7878cb9-cbc8-4995-b994-730188f34c58}, !- Source Object
  3,                                      !- Outlet Port
  {2dcc49f3-a40c-47ff-bf70-1bd67a473705}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e86a341d-c279-41bf-a90c-da56e234376a}, !- Handle
  {b74dc1cd-c47e-4bd1-817f-a367f6731da4}, !- Name
  {2dcc49f3-a40c-47ff-bf70-1bd67a473705}, !- Source Object
  15,                                     !- Outlet Port
  {3913820d-bec8-4ad9-8364-abf29d4c9786}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2d2f3cb2-e754-4aff-aa80-9f8c835471cd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {936a636e-5c78-4e23-adb6-a72fb8ebbd40}, !- Reference Setpoint Node Name
  {936a636e-5c78-4e23-adb6-a72fb8ebbd40}, !- Mixed Air Stream Node Name
  {b1330389-176a-43c5-a3c2-5441638fe327}, !- Outdoor Air Stream Node Name
  {a6dba356-de0b-45c8-b924-09e10dc6d2e9}, !- Return Air Stream Node Name
  {0d65b487-7475-4ec0-b086-1d8b554be46c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {bd6a7fcc-b75b-4e8a-9150-13ff9f04540b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4af870b8-1a4a-4670-ae4a-6be254f562a6}, !- Control Zone or Zone List Name
  {6c6d121e-f9c8-4120-a07b-0e1481529319}, !- Cooling Control Zone or Zone List Name
  {014f2634-371c-41cf-bd53-a0e5e0fbe56a}, !- Heating Control Zone or Zone List Name
  {a5411747-ee9f-43fc-958c-ccea4d024c7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4af870b8-1a4a-4670-ae4a-6be254f562a6}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {6c6d121e-f9c8-4120-a07b-0e1481529319}, !- Handle
  {a10a2328-9e33-406b-9b0a-6e55f86ce4af}; !- Name

OS:ModelObjectList,
  {014f2634-371c-41cf-bd53-a0e5e0fbe56a}, !- Handle
  {4aca74f5-4d4d-4183-994c-148a5c9fee7e}; !- Name

OS:ModelObjectList,
  {a5411747-ee9f-43fc-958c-ccea4d024c7e}, !- Handle
  {6c6953d7-c4d4-4168-9a46-1d6639a844f9}; !- Name

OS:Schedule:Ruleset,
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {c8a59306-d9f5-4c78-84d6-62883a15f919}, !- Default Day Schedule Name
  {2782b431-dd81-4adb-bbdf-9f682a6ab42a}, !- Summer Design Day Schedule Name
  {09bbe0fc-133b-4d10-a078-371dc65b171b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8a59306-d9f5-4c78-84d6-62883a15f919}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3569c1ee-0f42-4eed-ac1f-ed5e241aa741}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09bbe0fc-133b-4d10-a078-371dc65b171b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd940e22-2e57-44f5-abbd-256cadbffd1e}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2782b431-dd81-4adb-bbdf-9f682a6ab42a}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {18b65b85-f6ea-4752-a2f1-6db91eea4f6c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e9491325-5bf6-49dd-903e-7bd5fca6f6b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e9491325-5bf6-49dd-903e-7bd5fca6f6b0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6008250f-4f5e-46ce-9255-b42c846ffa7f}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9bfdcbe5-564d-4bb9-9954-7a6d1f7f0bc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9bfdcbe5-564d-4bb9-9954-7a6d1f7f0bc0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e7c8da8-3405-40f0-ab47-36039d6a8b58}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3119ad99-ba42-49df-9d6c-a464dc67fce0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3119ad99-ba42-49df-9d6c-a464dc67fce0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dfb3e93-1345-4600-880a-1f81b531afe5}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {be86045a-89b1-480e-b492-82ad19a88baa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {be86045a-89b1-480e-b492-82ad19a88baa}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6adc0b7-3dc7-4c57-8485-9b4e11f8dc46}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f555d3e-c2b6-43e5-9334-532b65b5839e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f555d3e-c2b6-43e5-9334-532b65b5839e}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81552b22-9eb8-4dca-ae1b-1c5a6f96d64c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3d9ea2c8-d107-47de-a544-6a953659fadf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3d9ea2c8-d107-47de-a544-6a953659fadf}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e20bbfe6-b297-4103-82a3-402010a6242e}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f7494594-9e00-4dae-a5fc-24327c943e11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f7494594-9e00-4dae-a5fc-24327c943e11}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4a6f17db-3e7f-4bae-b9cc-81b88cca5f94}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {814549f4-bd79-444e-af57-7fe4e1d1fc9e}, !- Supply Air Inlet Node
  {2a541807-69a3-4b15-b6eb-2e9dc7e8d175}, !- Supply Air Outlet Node
  {f3225223-b434-45a7-a967-7557a54450f1}, !- Exhaust Air Inlet Node
  {c348261c-3ee1-4eec-8533-6ab4faa1ad08}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5d32f70e-f977-4cf8-b14e-bb9995f0e5e3}, !- Handle
  Node 424,                               !- Name
  {2a541807-69a3-4b15-b6eb-2e9dc7e8d175}, !- Inlet Port
  {cf9e5496-351d-4d3e-85c0-8a1e4f6c55c7}; !- Outlet Port

OS:Connection,
  {814549f4-bd79-444e-af57-7fe4e1d1fc9e}, !- Handle
  {e37c6724-77fc-4b12-8fc9-a808627135ab}, !- Name
  {f78cfbb9-7718-43fd-bbdc-fd358a20c7bd}, !- Source Object
  3,                                      !- Outlet Port
  {4a6f17db-3e7f-4bae-b9cc-81b88cca5f94}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2a541807-69a3-4b15-b6eb-2e9dc7e8d175}, !- Handle
  {2908e240-ffca-4ffe-8868-e26d94fa5ec8}, !- Name
  {4a6f17db-3e7f-4bae-b9cc-81b88cca5f94}, !- Source Object
  13,                                     !- Outlet Port
  {5d32f70e-f977-4cf8-b14e-bb9995f0e5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf9e5496-351d-4d3e-85c0-8a1e4f6c55c7}, !- Handle
  {779b7887-6699-440a-956f-abc96ffbeac7}, !- Name
  {5d32f70e-f977-4cf8-b14e-bb9995f0e5e3}, !- Source Object
  3,                                      !- Outlet Port
  {882a4bc4-ad21-44db-ad5c-daf00233fff1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70b16603-e753-43c2-94cd-5799dcc06451}, !- Handle
  Node 425,                               !- Name
  {4226a057-007d-4ceb-a42b-979036fb0093}, !- Inlet Port
  {f3225223-b434-45a7-a967-7557a54450f1}; !- Outlet Port

OS:Connection,
  {4226a057-007d-4ceb-a42b-979036fb0093}, !- Handle
  {30bfb2e0-98c6-47a6-a772-b1ee3e1ef779}, !- Name
  {882a4bc4-ad21-44db-ad5c-daf00233fff1}, !- Source Object
  7,                                      !- Outlet Port
  {70b16603-e753-43c2-94cd-5799dcc06451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3225223-b434-45a7-a967-7557a54450f1}, !- Handle
  {bb53c7a6-a14d-46d4-8aeb-d7e0159481fd}, !- Name
  {70b16603-e753-43c2-94cd-5799dcc06451}, !- Source Object
  3,                                      !- Outlet Port
  {4a6f17db-3e7f-4bae-b9cc-81b88cca5f94}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c348261c-3ee1-4eec-8533-6ab4faa1ad08}, !- Handle
  {4d9c91a6-7d95-4dd9-942b-55ddcc6134d7}, !- Name
  {4a6f17db-3e7f-4bae-b9cc-81b88cca5f94}, !- Source Object
  15,                                     !- Outlet Port
  {5a27df58-f743-47a3-844b-2b0b0cb75031}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0005304e-bd0c-4433-9b01-63a4e4cd8a8e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {96b7e99c-878c-4260-8dbb-9d2059137a13}, !- Reference Setpoint Node Name
  {96b7e99c-878c-4260-8dbb-9d2059137a13}, !- Mixed Air Stream Node Name
  {f78cfbb9-7718-43fd-bbdc-fd358a20c7bd}, !- Outdoor Air Stream Node Name
  {8ef1ebc6-0b04-4747-87b8-d034bd596128}, !- Return Air Stream Node Name
  {5d32f70e-f977-4cf8-b14e-bb9995f0e5e3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {102a603c-71ad-47cf-b369-531cb1792bc0}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {175ed3e6-d026-4dbc-aaf5-712ac4cc197a}, !- Control Zone or Zone List Name
  {0d0a17cc-1462-4194-873f-0175c1ca40fc}, !- Cooling Control Zone or Zone List Name
  {0cdf0c97-ae2c-4b74-80a1-674042378514}, !- Heating Control Zone or Zone List Name
  {06940089-7498-43c8-a460-6fb4097881ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {175ed3e6-d026-4dbc-aaf5-712ac4cc197a}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0d0a17cc-1462-4194-873f-0175c1ca40fc}, !- Handle
  {ae3dcea4-6e88-4662-a7d8-504799f5ff4d}; !- Name

OS:ModelObjectList,
  {0cdf0c97-ae2c-4b74-80a1-674042378514}, !- Handle
  {d50ef178-ff24-402b-a257-d8cd83c1c5a8}; !- Name

OS:ModelObjectList,
  {06940089-7498-43c8-a460-6fb4097881ed}, !- Handle
  {e73b0a36-5132-41d1-becc-04eb93ed95fa}; !- Name

OS:Schedule:Ruleset,
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {73e15186-c1d4-40bb-9c23-a8091185cff6}, !- Default Day Schedule Name
  {2a417f09-8bbf-4eda-82a5-85d92e5df18c}, !- Summer Design Day Schedule Name
  {c6c11413-23d4-4925-9d21-f2f01ed940d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73e15186-c1d4-40bb-9c23-a8091185cff6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2abebc5c-a375-4e8d-9d12-2574ba83d12d}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6c11413-23d4-4925-9d21-f2f01ed940d4}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a69a5264-4be0-4547-a720-0fe92387c2c6}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a417f09-8bbf-4eda-82a5-85d92e5df18c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bd24aa3f-a619-44e5-b294-12af7b36f4e9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6b921950-67d6-4f7a-87f7-577d6e32511f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6b921950-67d6-4f7a-87f7-577d6e32511f}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b3b665ff-c1d1-470b-9774-fca0de7b61ec}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {5b330619-1a50-4a4a-90a9-2c7dcc32679a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {5b330619-1a50-4a4a-90a9-2c7dcc32679a}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10cfd956-0200-4e4c-b62f-11c409737150}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {17ce6d96-c8ac-4a8f-bd27-66df52d527a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {17ce6d96-c8ac-4a8f-bd27-66df52d527a3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {993806d9-2bb3-4563-9d08-679fc294466e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {388b9bb0-f240-4631-9873-8b981cbc7092}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {388b9bb0-f240-4631-9873-8b981cbc7092}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c9e7ff56-ecda-4ec3-a49e-dfcdb45024de}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b2b003bd-f192-410a-aabf-cd25b546dec1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b2b003bd-f192-410a-aabf-cd25b546dec1}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aafe6369-d0ff-4fc2-b426-2adb76c5230c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {faa3667e-1f40-49da-937a-8a18a40517a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {faa3667e-1f40-49da-937a-8a18a40517a9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d43e3d79-2446-487a-aad1-079f470f87f7}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e47ccde-f27d-4b11-aa02-3a148268cdc1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e47ccde-f27d-4b11-aa02-3a148268cdc1}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {87171273-b0f1-4d7f-9c31-60bc852cff25}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ca1d2ff0-fd6a-46a7-8e73-2031977ff3df}, !- Supply Air Inlet Node
  {fadc42bf-8246-40e9-84f9-4f28d461fd1f}, !- Supply Air Outlet Node
  {4cc1c5bf-c20a-4390-bb38-077f4ee7f033}, !- Exhaust Air Inlet Node
  {f712b85f-fb88-42c4-8302-1bef1b8296f7}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {df505981-f01d-4d26-933b-76fc46744d70}, !- Handle
  Node 426,                               !- Name
  {fadc42bf-8246-40e9-84f9-4f28d461fd1f}, !- Inlet Port
  {a9803f7a-71fc-42f8-b7de-fff245ba7399}; !- Outlet Port

OS:Connection,
  {ca1d2ff0-fd6a-46a7-8e73-2031977ff3df}, !- Handle
  {f9dd751c-32a9-4017-9ada-4fadbeb02aef}, !- Name
  {95cc9816-b5bd-4669-9e22-33d7e2b6711e}, !- Source Object
  3,                                      !- Outlet Port
  {87171273-b0f1-4d7f-9c31-60bc852cff25}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fadc42bf-8246-40e9-84f9-4f28d461fd1f}, !- Handle
  {adac65ac-6f12-4217-b26d-bdbff005bab0}, !- Name
  {87171273-b0f1-4d7f-9c31-60bc852cff25}, !- Source Object
  13,                                     !- Outlet Port
  {df505981-f01d-4d26-933b-76fc46744d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9803f7a-71fc-42f8-b7de-fff245ba7399}, !- Handle
  {1df3dc0d-3c2f-4210-8177-143e3fdd4402}, !- Name
  {df505981-f01d-4d26-933b-76fc46744d70}, !- Source Object
  3,                                      !- Outlet Port
  {a317875f-3369-4014-88bd-7d288bd838eb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a908894-3ae8-486a-90f7-710c13596c9e}, !- Handle
  Node 427,                               !- Name
  {6d5471fe-32f0-42a7-bdb5-ed26623ab251}, !- Inlet Port
  {4cc1c5bf-c20a-4390-bb38-077f4ee7f033}; !- Outlet Port

OS:Connection,
  {6d5471fe-32f0-42a7-bdb5-ed26623ab251}, !- Handle
  {6445c36c-193e-43c4-ba74-05fae9fb65ac}, !- Name
  {a317875f-3369-4014-88bd-7d288bd838eb}, !- Source Object
  7,                                      !- Outlet Port
  {3a908894-3ae8-486a-90f7-710c13596c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc1c5bf-c20a-4390-bb38-077f4ee7f033}, !- Handle
  {7c00f467-99a4-473a-81fd-7f1d8de878c4}, !- Name
  {3a908894-3ae8-486a-90f7-710c13596c9e}, !- Source Object
  3,                                      !- Outlet Port
  {87171273-b0f1-4d7f-9c31-60bc852cff25}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f712b85f-fb88-42c4-8302-1bef1b8296f7}, !- Handle
  {b819d57b-33ca-4401-b93d-25aefd59b07f}, !- Name
  {87171273-b0f1-4d7f-9c31-60bc852cff25}, !- Source Object
  15,                                     !- Outlet Port
  {b85a3dbe-9ce3-43db-8ba4-b7621b401a83}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b2338b09-564c-42c4-b36a-ccf28db52831}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0d718747-8e90-466e-8eb1-62fc50979fb4}, !- Reference Setpoint Node Name
  {0d718747-8e90-466e-8eb1-62fc50979fb4}, !- Mixed Air Stream Node Name
  {95cc9816-b5bd-4669-9e22-33d7e2b6711e}, !- Outdoor Air Stream Node Name
  {bd474798-045e-486d-b2a4-a8685c40368f}, !- Return Air Stream Node Name
  {df505981-f01d-4d26-933b-76fc46744d70}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {fb12544c-1471-46a0-801b-aecb50f3a8fb}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {888b5b9e-2167-4e78-8c0a-992a5a000db6}, !- Control Zone or Zone List Name
  {59e53f6b-9f7b-417a-83ce-af06831ef10e}, !- Cooling Control Zone or Zone List Name
  {1b3a2271-418f-4b1b-903d-bf5cfbca345c}, !- Heating Control Zone or Zone List Name
  {3a6a0027-ed62-48fa-bd5e-4d551e84f1bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {888b5b9e-2167-4e78-8c0a-992a5a000db6}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {59e53f6b-9f7b-417a-83ce-af06831ef10e}, !- Handle
  {67cf7a58-0cb0-407f-bd06-f39410b732d0}; !- Name

OS:ModelObjectList,
  {1b3a2271-418f-4b1b-903d-bf5cfbca345c}, !- Handle
  {f9ef0cf8-0338-425a-ba88-cab8e076da5d}; !- Name

OS:ModelObjectList,
  {3a6a0027-ed62-48fa-bd5e-4d551e84f1bc}, !- Handle
  {c9801c64-5651-48d0-9e03-9c588272cf7f}; !- Name

OS:Schedule:Ruleset,
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {db8ea896-d84a-46a3-ba6d-efabc1093e7e}, !- Default Day Schedule Name
  {8837f5cb-f0c6-4079-870b-a1bd4077a503}, !- Summer Design Day Schedule Name
  {20ad3e2f-7601-47f3-a521-204c2ac61ba8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db8ea896-d84a-46a3-ba6d-efabc1093e7e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0ef287b-5240-4551-8a70-8f54222866e7}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20ad3e2f-7601-47f3-a521-204c2ac61ba8}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d13d48d-722f-48f6-80e6-fd6c3f68a30e}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8837f5cb-f0c6-4079-870b-a1bd4077a503}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a9f846b8-0723-40c9-9138-f50e429433ae}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cd2fb9a5-4ecf-466f-88d6-a07dfc081756}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cd2fb9a5-4ecf-466f-88d6-a07dfc081756}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b031d75-5abe-426c-b4b2-6592f1691520}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bcf6537e-3e40-4b36-b474-fc2f52254abe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bcf6537e-3e40-4b36-b474-fc2f52254abe}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb05260a-c88c-465f-a608-5057bac55f9c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {97c1cb1a-e6e8-4abf-b146-24224df4a443}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {97c1cb1a-e6e8-4abf-b146-24224df4a443}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e927962-10ad-4287-8ed0-f68a45001c91}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a15f57b1-3c0e-4dab-b127-eacebaf0ff78}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a15f57b1-3c0e-4dab-b127-eacebaf0ff78}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3313f742-87f9-442b-a35a-e007848ab8a6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a2c3bec8-0615-4ff6-af01-6b5b3141ac0b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a2c3bec8-0615-4ff6-af01-6b5b3141ac0b}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d60b1fa7-4ced-4daf-80f0-224fdec2d14b}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3bf41fe-80e0-41ea-add8-f4797c6c83a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3bf41fe-80e0-41ea-add8-f4797c6c83a5}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc3fc922-fe9e-4d0b-9fea-0ac5c59b7fdd}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday Rule, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88783586-4fb8-420a-9e22-b7cf3fffd50a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88783586-4fb8-420a-9e22-b7cf3fffd50a}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {db57f778-2a00-4388-8ab8-8a7fb12dce7c}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bf32590f-1350-4c2a-ae59-24aae4f1bdb4}, !- Supply Air Inlet Node
  {e6989a2e-10b0-4263-ac67-2d6b379d632d}, !- Supply Air Outlet Node
  {27b16ad9-e12b-4034-9b27-5ea04a863891}, !- Exhaust Air Inlet Node
  {2db79c6c-7a44-420e-b769-bb3b958f8e45}, !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c461b7a1-8a71-4433-a7a8-de0a0f881893}, !- Handle
  Node 428,                               !- Name
  {e6989a2e-10b0-4263-ac67-2d6b379d632d}, !- Inlet Port
  {ff9cade6-c6f9-4c28-90a1-b8abb0fb218f}; !- Outlet Port

OS:Connection,
  {bf32590f-1350-4c2a-ae59-24aae4f1bdb4}, !- Handle
  {e1c38b29-9ca3-4f4b-a06f-5145b1c6e139}, !- Name
  {22991aee-b9a2-4f68-bbbe-8b99feefac35}, !- Source Object
  3,                                      !- Outlet Port
  {db57f778-2a00-4388-8ab8-8a7fb12dce7c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e6989a2e-10b0-4263-ac67-2d6b379d632d}, !- Handle
  {d23c0f49-3f6d-4be0-acad-f30228e7ade8}, !- Name
  {db57f778-2a00-4388-8ab8-8a7fb12dce7c}, !- Source Object
  13,                                     !- Outlet Port
  {c461b7a1-8a71-4433-a7a8-de0a0f881893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff9cade6-c6f9-4c28-90a1-b8abb0fb218f}, !- Handle
  {9bb6db18-9264-4602-8f19-b6b80378702e}, !- Name
  {c461b7a1-8a71-4433-a7a8-de0a0f881893}, !- Source Object
  3,                                      !- Outlet Port
  {84cfc215-03b7-4558-99aa-26f1fa159e7f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a56920d-c904-47b1-bfa9-09f94d7e8ba4}, !- Handle
  Node 429,                               !- Name
  {85737afe-34db-4df5-8684-fd234deb2201}, !- Inlet Port
  {27b16ad9-e12b-4034-9b27-5ea04a863891}; !- Outlet Port

OS:Connection,
  {85737afe-34db-4df5-8684-fd234deb2201}, !- Handle
  {5ffa8362-981c-4e81-8262-dd0eb3a26fdd}, !- Name
  {84cfc215-03b7-4558-99aa-26f1fa159e7f}, !- Source Object
  7,                                      !- Outlet Port
  {9a56920d-c904-47b1-bfa9-09f94d7e8ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27b16ad9-e12b-4034-9b27-5ea04a863891}, !- Handle
  {b9e5916d-f050-40e2-872a-8b09b8e26524}, !- Name
  {9a56920d-c904-47b1-bfa9-09f94d7e8ba4}, !- Source Object
  3,                                      !- Outlet Port
  {db57f778-2a00-4388-8ab8-8a7fb12dce7c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2db79c6c-7a44-420e-b769-bb3b958f8e45}, !- Handle
  {15de5c91-b26b-40a9-84bd-cade21dd6fed}, !- Name
  {db57f778-2a00-4388-8ab8-8a7fb12dce7c}, !- Source Object
  15,                                     !- Outlet Port
  {f97603b3-f475-450c-9a0c-6bda8ba796a3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8a7235c9-b466-4067-8557-1b68ec0ff4ad}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7726e505-748f-45a1-8445-22d1449b21bd}, !- Reference Setpoint Node Name
  {7726e505-748f-45a1-8445-22d1449b21bd}, !- Mixed Air Stream Node Name
  {22991aee-b9a2-4f68-bbbe-8b99feefac35}, !- Outdoor Air Stream Node Name
  {952d7a38-e4ea-4183-b997-5a39660e0c36}, !- Return Air Stream Node Name
  {c461b7a1-8a71-4433-a7a8-de0a0f881893}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6ce897b9-3894-4319-b9c8-6075e872d867}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {14d41498-a57a-476c-b122-a6fe0f26aedd}, !- Control Zone or Zone List Name
  {9c245d84-4e3c-478d-9b23-bcb05fde34e8}, !- Cooling Control Zone or Zone List Name
  {af8f19cc-cf5a-4578-920e-4b723a8beaf3}, !- Heating Control Zone or Zone List Name
  {44e8a4ed-3d4a-4e5e-978c-765feff9ee43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14d41498-a57a-476c-b122-a6fe0f26aedd}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9c245d84-4e3c-478d-9b23-bcb05fde34e8}, !- Handle
  {d122adc2-3fba-434b-b172-85ecbc254516}; !- Name

OS:ModelObjectList,
  {af8f19cc-cf5a-4578-920e-4b723a8beaf3}, !- Handle
  {b3152a16-426d-47d1-93f4-7e3cf2a509ea}; !- Name

OS:ModelObjectList,
  {44e8a4ed-3d4a-4e5e-978c-765feff9ee43}, !- Handle
  {f9f00596-b441-4f9c-bb08-659e29f95097}; !- Name

OS:Schedule:Ruleset,
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {8fab96ab-6a9d-4665-b643-3bba08d8eea6}, !- Default Day Schedule Name
  {c034d3d2-ec3c-40d1-9012-ec1e342d223e}, !- Summer Design Day Schedule Name
  {49be008f-e907-4342-babd-5fa1316619b5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8fab96ab-6a9d-4665-b643-3bba08d8eea6}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {184eec56-62f2-4dec-8d43-ea38c536c80b}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49be008f-e907-4342-babd-5fa1316619b5}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39977290-f248-446e-b72c-71f2d49f2aee}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c034d3d2-ec3c-40d1-9012-ec1e342d223e}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24a4cf2c-bcf7-4948-84f4-d155c42ea33f}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {50309f4f-dd40-489b-9a86-d9c6bdde537e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {50309f4f-dd40-489b-9a86-d9c6bdde537e}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4b9e9cb3-7c13-4275-89fd-4982e9c4b689}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2778de4f-452a-499b-9260-926872381390}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2778de4f-452a-499b-9260-926872381390}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fef4088-f405-484b-812a-814483ea0185}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b4d92981-c0d4-487b-8268-2de4cf6f45bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b4d92981-c0d4-487b-8268-2de4cf6f45bc}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9cbaa69-dbda-4689-8991-a47a454096c5}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8ccb22fb-8bea-4cee-8f06-ac75248d622c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8ccb22fb-8bea-4cee-8f06-ac75248d622c}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e6adcaae-1a2f-485d-9d71-cb8f976e3547}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50d19933-30fc-4e71-87f3-d257edd6b0a7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {50d19933-30fc-4e71-87f3-d257edd6b0a7}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2624db88-724e-4428-b4c9-e2ca32d3304d}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1baf20fe-f339-42f3-acab-7d8c21999b48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1baf20fe-f339-42f3-acab-7d8c21999b48}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3da144fb-de2c-4715-8009-7ba80d5af419}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d47cc5ce-ad8b-4efa-a932-234203980774}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d47cc5ce-ad8b-4efa-a932-234203980774}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7dbfb4c3-a7c3-4948-84d5-e31a74ffe657}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a8abfc4f-bf06-4d08-be0e-598ea543ee8a}, !- Supply Air Inlet Node
  {21f68849-2123-437e-a5fe-70ecd1d6ef6c}, !- Supply Air Outlet Node
  {54beeca1-7d09-4b81-980f-88141ce8781d}, !- Exhaust Air Inlet Node
  {2f64e4c0-5f41-4509-bd78-f3118afb18d0}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3c6f63f2-57f9-4c4c-8853-1ed7ae0d4842}, !- Handle
  Node 430,                               !- Name
  {21f68849-2123-437e-a5fe-70ecd1d6ef6c}, !- Inlet Port
  {4d6e9da3-971d-494a-bd02-8e2b49415f5a}; !- Outlet Port

OS:Connection,
  {a8abfc4f-bf06-4d08-be0e-598ea543ee8a}, !- Handle
  {3b6982a9-f52b-4edf-915f-7fbd48778b86}, !- Name
  {556b00a6-db53-459c-96ff-9a3ebffbbdb1}, !- Source Object
  3,                                      !- Outlet Port
  {7dbfb4c3-a7c3-4948-84d5-e31a74ffe657}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {21f68849-2123-437e-a5fe-70ecd1d6ef6c}, !- Handle
  {9bde2500-ad57-4e06-8ca4-6b9f0f5abc75}, !- Name
  {7dbfb4c3-a7c3-4948-84d5-e31a74ffe657}, !- Source Object
  13,                                     !- Outlet Port
  {3c6f63f2-57f9-4c4c-8853-1ed7ae0d4842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6e9da3-971d-494a-bd02-8e2b49415f5a}, !- Handle
  {88b38868-0de5-4e4f-8752-750ae81dbb54}, !- Name
  {3c6f63f2-57f9-4c4c-8853-1ed7ae0d4842}, !- Source Object
  3,                                      !- Outlet Port
  {ef7ea9e8-ebcf-47d8-b616-2f4acdcc7c41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffd7108a-cd49-42af-9848-e324860e2e1c}, !- Handle
  Node 431,                               !- Name
  {732c0e5b-c622-4c6b-840c-c6c7987fff54}, !- Inlet Port
  {54beeca1-7d09-4b81-980f-88141ce8781d}; !- Outlet Port

OS:Connection,
  {732c0e5b-c622-4c6b-840c-c6c7987fff54}, !- Handle
  {60e5087f-a2f7-4ba2-b9f8-6ee55e865d03}, !- Name
  {ef7ea9e8-ebcf-47d8-b616-2f4acdcc7c41}, !- Source Object
  7,                                      !- Outlet Port
  {ffd7108a-cd49-42af-9848-e324860e2e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54beeca1-7d09-4b81-980f-88141ce8781d}, !- Handle
  {73722edf-eca2-4f47-8fad-81ab21b07778}, !- Name
  {ffd7108a-cd49-42af-9848-e324860e2e1c}, !- Source Object
  3,                                      !- Outlet Port
  {7dbfb4c3-a7c3-4948-84d5-e31a74ffe657}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2f64e4c0-5f41-4509-bd78-f3118afb18d0}, !- Handle
  {66a59872-f144-459d-8b5d-cbd44fd178fe}, !- Name
  {7dbfb4c3-a7c3-4948-84d5-e31a74ffe657}, !- Source Object
  15,                                     !- Outlet Port
  {4702f3f5-6bb6-4078-96d3-0721bc9281b8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d8febb66-7d26-4a52-aeb1-e9649e6d5765}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a396b0de-12eb-4844-90b5-bc94c70f0c09}, !- Reference Setpoint Node Name
  {a396b0de-12eb-4844-90b5-bc94c70f0c09}, !- Mixed Air Stream Node Name
  {556b00a6-db53-459c-96ff-9a3ebffbbdb1}, !- Outdoor Air Stream Node Name
  {5973d7ad-d838-4138-8913-ffd25955c6f2}, !- Return Air Stream Node Name
  {3c6f63f2-57f9-4c4c-8853-1ed7ae0d4842}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f14a6660-d088-4005-aed1-2848db43608a}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3603afe6-cc50-4135-97f1-1db2971dd7d4}, !- Control Zone or Zone List Name
  {8804d3a3-03d6-4dd1-b483-bc65f18ed7ef}, !- Cooling Control Zone or Zone List Name
  {eaa15035-4154-4661-8653-e3bd4b8c63fa}, !- Heating Control Zone or Zone List Name
  {d1e81678-97af-4762-89db-80e3f4706f6c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3603afe6-cc50-4135-97f1-1db2971dd7d4}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8804d3a3-03d6-4dd1-b483-bc65f18ed7ef}, !- Handle
  {2c1cdee7-27bb-48bf-b1b2-2f280dcecc9b}; !- Name

OS:ModelObjectList,
  {eaa15035-4154-4661-8653-e3bd4b8c63fa}, !- Handle
  {6ed94734-36c4-4f44-998c-1944965890fc}; !- Name

OS:ModelObjectList,
  {d1e81678-97af-4762-89db-80e3f4706f6c}, !- Handle
  {234aa52f-7601-4a69-bed7-54759b99b1ca}; !- Name

OS:Schedule:Ruleset,
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {ba9c7679-339d-4631-9bf7-45150a9345c9}, !- Default Day Schedule Name
  {72294b4d-d915-4318-ae8a-1546de1f4861}, !- Summer Design Day Schedule Name
  {30f4fcc2-d00c-4937-9ed2-a227f3f26aed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba9c7679-339d-4631-9bf7-45150a9345c9}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {607f4c9c-3e7d-40ab-b503-4b3dc122539f}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30f4fcc2-d00c-4937-9ed2-a227f3f26aed}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c259d6f-0cf6-4293-9554-e862fd5a21f3}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72294b4d-d915-4318-ae8a-1546de1f4861}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5cf32207-2e84-4f3b-816b-5a140fbc9321}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b00008c4-53b6-48bd-951a-13ea6fdfe77e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b00008c4-53b6-48bd-951a-13ea6fdfe77e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {391c8f29-afc8-487c-b437-de38a90616a3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {bc6f64e0-87dd-4b43-92c1-0fd15f6ecd41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {bc6f64e0-87dd-4b43-92c1-0fd15f6ecd41}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58774c4d-a546-4512-a04a-c05039a683df}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b5735876-e637-4873-a669-fa6b0bfe603a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b5735876-e637-4873-a669-fa6b0bfe603a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {994559ed-769c-4883-b3ff-add7472c1f8c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b5024794-d8b4-4802-9886-d4367a2c4b86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b5024794-d8b4-4802-9886-d4367a2c4b86}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb982ecd-d9cf-45d8-9b4d-65d988e00522}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4aaa5eed-5f64-4048-8450-d29d0bb1d397}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4aaa5eed-5f64-4048-8450-d29d0bb1d397}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {967e14d3-971b-4551-9f4d-f322c7240f60}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba70af88-e1e2-49c6-b373-8e1ddd6700b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba70af88-e1e2-49c6-b373-8e1ddd6700b3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18668545-b2f7-4408-a4ed-94a3d1d0c1d7}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fd12b0f-237c-42b9-b1e6-50937a7b79fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fd12b0f-237c-42b9-b1e6-50937a7b79fb}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f20bb74f-3460-4aac-b81f-9c4ce430111d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {631b0182-609b-4d51-906c-e55c94973ef5}, !- Supply Air Inlet Node
  {d9d2831b-07e8-487b-a60d-0e64fae816a1}, !- Supply Air Outlet Node
  {3ac5b895-a0a5-4991-8778-fdba77f80172}, !- Exhaust Air Inlet Node
  {0c4c3b1e-47b8-4e2d-a480-2a98a96e6d28}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d3e3bfe0-7c01-4488-9768-f8e6431590b8}, !- Handle
  Node 432,                               !- Name
  {d9d2831b-07e8-487b-a60d-0e64fae816a1}, !- Inlet Port
  {0f53a4bf-d2fc-4d23-aa67-0fe7792e9411}; !- Outlet Port

OS:Connection,
  {631b0182-609b-4d51-906c-e55c94973ef5}, !- Handle
  {0754bd22-12c7-4152-8551-2be59e1195b2}, !- Name
  {ab62ce27-6e69-417f-8e6c-47e641f73df2}, !- Source Object
  3,                                      !- Outlet Port
  {f20bb74f-3460-4aac-b81f-9c4ce430111d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d9d2831b-07e8-487b-a60d-0e64fae816a1}, !- Handle
  {be65fcb2-9a55-4fea-9ab8-c5e8ae5459c5}, !- Name
  {f20bb74f-3460-4aac-b81f-9c4ce430111d}, !- Source Object
  13,                                     !- Outlet Port
  {d3e3bfe0-7c01-4488-9768-f8e6431590b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f53a4bf-d2fc-4d23-aa67-0fe7792e9411}, !- Handle
  {3528c4f7-8418-4d31-9ca8-93a8b7a2305e}, !- Name
  {d3e3bfe0-7c01-4488-9768-f8e6431590b8}, !- Source Object
  3,                                      !- Outlet Port
  {f1badff6-6daa-41c3-9b7d-f33dc424e047}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2b9743d-0211-41de-b4dc-904ac76eadda}, !- Handle
  Node 433,                               !- Name
  {d5406fa5-9fb1-4bc0-9d20-8afce2eafa0f}, !- Inlet Port
  {3ac5b895-a0a5-4991-8778-fdba77f80172}; !- Outlet Port

OS:Connection,
  {d5406fa5-9fb1-4bc0-9d20-8afce2eafa0f}, !- Handle
  {6a99a7a7-a652-4e8d-8bb9-3ae73693fc97}, !- Name
  {f1badff6-6daa-41c3-9b7d-f33dc424e047}, !- Source Object
  7,                                      !- Outlet Port
  {c2b9743d-0211-41de-b4dc-904ac76eadda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac5b895-a0a5-4991-8778-fdba77f80172}, !- Handle
  {6e4b7f06-b773-4a40-9d39-9e07d029ad35}, !- Name
  {c2b9743d-0211-41de-b4dc-904ac76eadda}, !- Source Object
  3,                                      !- Outlet Port
  {f20bb74f-3460-4aac-b81f-9c4ce430111d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0c4c3b1e-47b8-4e2d-a480-2a98a96e6d28}, !- Handle
  {75726fb1-2e6f-47da-9f18-43cc7273067b}, !- Name
  {f20bb74f-3460-4aac-b81f-9c4ce430111d}, !- Source Object
  15,                                     !- Outlet Port
  {aa6d510f-4868-46cf-8666-202ddc8bf520}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5e15084d-3f76-4eda-8577-efd5605d00d0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2f19d832-2ba3-446d-8163-579b31d854b0}, !- Reference Setpoint Node Name
  {2f19d832-2ba3-446d-8163-579b31d854b0}, !- Mixed Air Stream Node Name
  {ab62ce27-6e69-417f-8e6c-47e641f73df2}, !- Outdoor Air Stream Node Name
  {6ba6715e-8382-4bdb-8773-0a502a1681e3}, !- Return Air Stream Node Name
  {d3e3bfe0-7c01-4488-9768-f8e6431590b8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {79004c9b-de77-4a11-a361-540de2586ce9}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a00aac02-a112-493a-9407-e1ce35e71ede}, !- Control Zone or Zone List Name
  {3042ba00-ceea-470e-8c01-2fe335a931ff}, !- Cooling Control Zone or Zone List Name
  {2ad1bf83-3d56-40fe-b40e-afb7d947edd6}, !- Heating Control Zone or Zone List Name
  {ffee00e7-c123-437c-afe3-76b0eed23b56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a00aac02-a112-493a-9407-e1ce35e71ede}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3042ba00-ceea-470e-8c01-2fe335a931ff}, !- Handle
  {588e910a-9b60-483d-b5c9-ada0b8b0602b}; !- Name

OS:ModelObjectList,
  {2ad1bf83-3d56-40fe-b40e-afb7d947edd6}, !- Handle
  {34eefb79-d363-4cd2-aa7b-a4092394a27e}; !- Name

OS:ModelObjectList,
  {ffee00e7-c123-437c-afe3-76b0eed23b56}, !- Handle
  {0323a6d8-983c-4389-8f7a-c01ecf862214}; !- Name

OS:Schedule:Ruleset,
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {1c41f093-a45a-4ff4-8021-487f56db0253}, !- Default Day Schedule Name
  {a11e370e-6bf5-4f82-9205-4a0f9bc7645c}, !- Summer Design Day Schedule Name
  {c5bfd9ec-6472-4097-b235-39180cc9d1de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c41f093-a45a-4ff4-8021-487f56db0253}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1832e5a1-1b15-48bd-b753-73ef3a7e6e8a}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5bfd9ec-6472-4097-b235-39180cc9d1de}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bf83048-07b9-4a4c-94cc-3d0c9d23266b}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a11e370e-6bf5-4f82-9205-4a0f9bc7645c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d6d447b-affc-4e1e-911e-4dff42594913}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {91339ebd-0cdd-4efc-9e7c-3e7ba69c27e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {91339ebd-0cdd-4efc-9e7c-3e7ba69c27e3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f28e66a-0caf-4a32-bdbb-f6bc97eaf43e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8f751ca1-d202-4ed3-a51e-0453453d45fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8f751ca1-d202-4ed3-a51e-0453453d45fa}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6948b62d-3e09-4fa7-8d5c-7ca6fe20d05c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91b96017-1fa1-4562-9b46-a5ad225e0e41}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {91b96017-1fa1-4562-9b46-a5ad225e0e41}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ec1fb43-aac5-412b-8723-2ba8e2c15288}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aedbef3e-93a7-4dd7-b547-3f7d681bc433}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {aedbef3e-93a7-4dd7-b547-3f7d681bc433}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f03ffd63-8c49-44d2-9d86-d16105ff1e6b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d52d07ae-13c4-423a-9bb0-abddb1c3398a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d52d07ae-13c4-423a-9bb0-abddb1c3398a}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9dfd2a95-0548-4a44-9ddd-a250242bbfff}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {beda3c0e-4eb5-43dc-ac28-b5abed9e01c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {beda3c0e-4eb5-43dc-ac28-b5abed9e01c6}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3f23d249-a93d-4ec8-b67d-0d0277931867}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1814ccb-7688-4db8-9ee8-712f680e952e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1814ccb-7688-4db8-9ee8-712f680e952e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5fdf1cdb-27d2-498f-86b6-5adbba4786a0}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b92b9cd0-640e-4e29-882a-197d792adc3f}, !- Supply Air Inlet Node
  {570d4c2d-790b-4ca8-a736-083714d3d3e8}, !- Supply Air Outlet Node
  {ad70a9fb-ff5b-413d-ba37-b98cd517542d}, !- Exhaust Air Inlet Node
  {096aa515-d0a8-4e1d-a0bb-a4ce8fdbebce}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {152d512c-412d-409a-b63b-35a2ae0c3bd5}, !- Handle
  Node 434,                               !- Name
  {570d4c2d-790b-4ca8-a736-083714d3d3e8}, !- Inlet Port
  {ed3c1687-75c0-4ce2-83bc-39b8bfdc4998}; !- Outlet Port

OS:Connection,
  {b92b9cd0-640e-4e29-882a-197d792adc3f}, !- Handle
  {f11ad789-1a5a-4b14-8be6-8661071b06c0}, !- Name
  {2e568b38-030e-42ec-ab69-687660e76994}, !- Source Object
  3,                                      !- Outlet Port
  {5fdf1cdb-27d2-498f-86b6-5adbba4786a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {570d4c2d-790b-4ca8-a736-083714d3d3e8}, !- Handle
  {3715080f-2315-40dc-8e64-e711379b9861}, !- Name
  {5fdf1cdb-27d2-498f-86b6-5adbba4786a0}, !- Source Object
  13,                                     !- Outlet Port
  {152d512c-412d-409a-b63b-35a2ae0c3bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3c1687-75c0-4ce2-83bc-39b8bfdc4998}, !- Handle
  {0b920fa6-e67c-4950-a971-675045c2229a}, !- Name
  {152d512c-412d-409a-b63b-35a2ae0c3bd5}, !- Source Object
  3,                                      !- Outlet Port
  {f5b551dc-20b5-4312-981f-476a099b6a95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9342652-ae7f-4cd4-a88d-5507394a73bc}, !- Handle
  Node 435,                               !- Name
  {3d057dfe-8e5f-44bb-95e1-e8d171cdba17}, !- Inlet Port
  {ad70a9fb-ff5b-413d-ba37-b98cd517542d}; !- Outlet Port

OS:Connection,
  {3d057dfe-8e5f-44bb-95e1-e8d171cdba17}, !- Handle
  {cca5bec3-976b-4d5d-9172-526df1f25e45}, !- Name
  {f5b551dc-20b5-4312-981f-476a099b6a95}, !- Source Object
  7,                                      !- Outlet Port
  {b9342652-ae7f-4cd4-a88d-5507394a73bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad70a9fb-ff5b-413d-ba37-b98cd517542d}, !- Handle
  {dec562d9-67f9-4c14-9dd3-18d12a1761a2}, !- Name
  {b9342652-ae7f-4cd4-a88d-5507394a73bc}, !- Source Object
  3,                                      !- Outlet Port
  {5fdf1cdb-27d2-498f-86b6-5adbba4786a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {096aa515-d0a8-4e1d-a0bb-a4ce8fdbebce}, !- Handle
  {843fe767-bb14-44f7-9177-82e8d379862a}, !- Name
  {5fdf1cdb-27d2-498f-86b6-5adbba4786a0}, !- Source Object
  15,                                     !- Outlet Port
  {144423a1-b2b9-4e38-9cc8-715bd414998b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0ad7c92a-4b14-40d3-8f88-643a05fe5f40}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {31b8b4cf-e9ed-4412-adc1-a1b592f1fe3f}, !- Reference Setpoint Node Name
  {31b8b4cf-e9ed-4412-adc1-a1b592f1fe3f}, !- Mixed Air Stream Node Name
  {2e568b38-030e-42ec-ab69-687660e76994}, !- Outdoor Air Stream Node Name
  {07c245d0-4019-4b97-923a-a88f83c705fd}, !- Return Air Stream Node Name
  {152d512c-412d-409a-b63b-35a2ae0c3bd5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ab0e3d82-d953-4cf5-a6bf-c2b7ecb4b9f1}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2b6096d2-959d-42e5-82af-8291511aae76}, !- Control Zone or Zone List Name
  {77252e38-3afc-43c2-82a1-fdf6a2e95ff3}, !- Cooling Control Zone or Zone List Name
  {9c725b71-1edd-41c3-9065-f0f1ce55c0c5}, !- Heating Control Zone or Zone List Name
  {1d6ed0ee-d612-45fb-b374-578aebd17a58}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b6096d2-959d-42e5-82af-8291511aae76}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {77252e38-3afc-43c2-82a1-fdf6a2e95ff3}, !- Handle
  {94806a31-1b03-412c-82c2-4f0f4afb97a7}; !- Name

OS:ModelObjectList,
  {9c725b71-1edd-41c3-9065-f0f1ce55c0c5}, !- Handle
  {325595b7-4ef5-4a54-9aa6-c6800777e4bd}; !- Name

OS:ModelObjectList,
  {1d6ed0ee-d612-45fb-b374-578aebd17a58}, !- Handle
  {5647aa6e-7a49-4f5f-8375-58d1fd877c1b}; !- Name

OS:Schedule:Ruleset,
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {07747891-344e-46ef-acf5-136f4d68a78a}, !- Default Day Schedule Name
  {f8f674d0-c4f3-408d-aaa1-8f5a936a2962}, !- Summer Design Day Schedule Name
  {6c6f7bc1-50bf-4db5-8fe1-21b8c6c28691}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07747891-344e-46ef-acf5-136f4d68a78a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd52f6c7-a371-44dd-9487-de331c7c7f60}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c6f7bc1-50bf-4db5-8fe1-21b8c6c28691}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ac6265d-e0ff-4519-be64-74b594444caf}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8f674d0-c4f3-408d-aaa1-8f5a936a2962}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cbd904b-c3f5-4236-ab55-234290e16237}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4c419749-a2cc-4c75-9606-c81087506c48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4c419749-a2cc-4c75-9606-c81087506c48}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {000c2f8e-7efb-44e8-b27f-025c1fc935bf}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ec43cadc-3441-43a2-8e88-739fe527af5b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ec43cadc-3441-43a2-8e88-739fe527af5b}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8f0991f4-3e30-4ef9-92f2-7b0b31b1b57c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {402e9a4b-2b19-4e3a-bc89-6e94522a0a32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {402e9a4b-2b19-4e3a-bc89-6e94522a0a32}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93c8cba7-4f6a-46e6-a14a-0809a203ab83}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4ca923e6-d35b-4c04-8d1a-1a0a5e4234ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4ca923e6-d35b-4c04-8d1a-1a0a5e4234ef}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8be06a5c-e3ee-4d35-87fb-28d0cf98457e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbbabc05-bd55-4be6-8ddd-c1df10ea3fbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dbbabc05-bd55-4be6-8ddd-c1df10ea3fbf}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f0e1c4b-26b3-417f-89f1-897405a14339}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a95116a-60f5-40c8-a5f3-1d8b05f77300}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2a95116a-60f5-40c8-a5f3-1d8b05f77300}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6606d738-89bf-4f2b-a556-fe1805f59fd3}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday Rule, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1d6b71f0-e30e-4a4b-843f-52f5bdac2e77}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d6b71f0-e30e-4a4b-843f-52f5bdac2e77}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {15964aa9-44c8-4414-86f5-76791f853467}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {be5c08bf-90ca-42f4-a240-5115a2dbd463}, !- Supply Air Inlet Node
  {e4c4e841-310f-400e-9745-5c4577ee58b6}, !- Supply Air Outlet Node
  {873c307f-a2c5-4a29-a11c-220ced33c6da}, !- Exhaust Air Inlet Node
  {26082548-91ca-4b7e-8a9c-20d86fcacf12}, !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1d5473ee-e6fd-442e-a102-fdf872b4ee6b}, !- Handle
  Node 436,                               !- Name
  {e4c4e841-310f-400e-9745-5c4577ee58b6}, !- Inlet Port
  {feac42aa-89ef-474f-9739-9a2a54f7e71a}; !- Outlet Port

OS:Connection,
  {be5c08bf-90ca-42f4-a240-5115a2dbd463}, !- Handle
  {5906fb8f-646f-4c9d-8a59-bfc36df3643e}, !- Name
  {81f8398c-4c53-415d-8713-33d3962924d1}, !- Source Object
  3,                                      !- Outlet Port
  {15964aa9-44c8-4414-86f5-76791f853467}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e4c4e841-310f-400e-9745-5c4577ee58b6}, !- Handle
  {fe26df26-1b96-4a6f-9e79-03478c10904a}, !- Name
  {15964aa9-44c8-4414-86f5-76791f853467}, !- Source Object
  13,                                     !- Outlet Port
  {1d5473ee-e6fd-442e-a102-fdf872b4ee6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feac42aa-89ef-474f-9739-9a2a54f7e71a}, !- Handle
  {079d754a-9bf3-4744-88b8-7e8e2337c147}, !- Name
  {1d5473ee-e6fd-442e-a102-fdf872b4ee6b}, !- Source Object
  3,                                      !- Outlet Port
  {c3f2d161-3620-4838-aa86-a5f2b75cc2e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37ffd0ef-e2b6-4433-88c4-1515c1280c68}, !- Handle
  Node 437,                               !- Name
  {70f83b6e-6170-4749-aed7-44e888a3a2a5}, !- Inlet Port
  {873c307f-a2c5-4a29-a11c-220ced33c6da}; !- Outlet Port

OS:Connection,
  {70f83b6e-6170-4749-aed7-44e888a3a2a5}, !- Handle
  {3fef9669-5a6e-4696-a2c5-6b3a6c47d4a2}, !- Name
  {c3f2d161-3620-4838-aa86-a5f2b75cc2e6}, !- Source Object
  7,                                      !- Outlet Port
  {37ffd0ef-e2b6-4433-88c4-1515c1280c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873c307f-a2c5-4a29-a11c-220ced33c6da}, !- Handle
  {2a6d4df2-b863-40f2-983b-c1bfae93b127}, !- Name
  {37ffd0ef-e2b6-4433-88c4-1515c1280c68}, !- Source Object
  3,                                      !- Outlet Port
  {15964aa9-44c8-4414-86f5-76791f853467}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {26082548-91ca-4b7e-8a9c-20d86fcacf12}, !- Handle
  {10b0ee21-fcfa-4de6-b971-ee96f22786b6}, !- Name
  {15964aa9-44c8-4414-86f5-76791f853467}, !- Source Object
  15,                                     !- Outlet Port
  {ded6800f-5a51-4e31-8120-8c329e1e32ae}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {aa6949c5-1e04-4c38-8a5a-f9fdf8e4bc5f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {15673aa1-69ba-4241-ac28-054cd4b4ace3}, !- Reference Setpoint Node Name
  {15673aa1-69ba-4241-ac28-054cd4b4ace3}, !- Mixed Air Stream Node Name
  {81f8398c-4c53-415d-8713-33d3962924d1}, !- Outdoor Air Stream Node Name
  {7b0dbd8f-f8b6-4cf1-b10b-142976b7be39}, !- Return Air Stream Node Name
  {1d5473ee-e6fd-442e-a102-fdf872b4ee6b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {486158e9-ff69-4206-b2b8-24d5a84401c7}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ac2e7cd3-1ec3-4448-bdac-4a15d8c931ff}, !- Control Zone or Zone List Name
  {e42e3ab2-f444-47cb-99ba-4d0ab75e8953}, !- Cooling Control Zone or Zone List Name
  {3d581a3d-daab-4de3-b842-3eca4de15e82}, !- Heating Control Zone or Zone List Name
  {4e2ec710-4d9f-4b2a-bb72-84f55641149b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ac2e7cd3-1ec3-4448-bdac-4a15d8c931ff}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e42e3ab2-f444-47cb-99ba-4d0ab75e8953}, !- Handle
  {f9752d6a-6557-4416-a1a2-a0996a75b344}; !- Name

OS:ModelObjectList,
  {3d581a3d-daab-4de3-b842-3eca4de15e82}, !- Handle
  {bf6e55f3-63a9-4a9f-9f0d-25f27be71b2b}; !- Name

OS:ModelObjectList,
  {4e2ec710-4d9f-4b2a-bb72-84f55641149b}, !- Handle
  {4764cd15-1dd7-4355-951c-eb8fa13e13cc}; !- Name

OS:Schedule:Ruleset,
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {0a86b470-0206-4b8f-95b0-93082b5678ed}, !- Default Day Schedule Name
  {80d632f6-8944-4603-91c3-1102061c448d}, !- Summer Design Day Schedule Name
  {c0f06c22-e783-484c-89c6-662fb728379c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a86b470-0206-4b8f-95b0-93082b5678ed}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {230b5c41-7285-4967-91f3-bf52f13cf628}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0f06c22-e783-484c-89c6-662fb728379c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a29f5a61-d92a-4e5b-b7a3-f8689f438de2}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80d632f6-8944-4603-91c3-1102061c448d}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {50844d1e-d3f8-46a0-8107-fb9d9d099601}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4b5a57d7-0d0f-48fd-96f1-550be9a10e53}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4b5a57d7-0d0f-48fd-96f1-550be9a10e53}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78e51dab-657e-4314-867c-e60d6938f524}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {686bdbf7-7845-4df2-b23a-c74f6ae24963}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {686bdbf7-7845-4df2-b23a-c74f6ae24963}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb0a6cfa-d99f-4915-81eb-c9317d70371c}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8d7ac336-9ff3-424c-a9ab-f24f2b700b9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8d7ac336-9ff3-424c-a9ab-f24f2b700b9e}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1bb4bfd9-8944-44fa-b577-080446f3130a}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {72d361da-4cbe-43b3-bb5e-342780302cf8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {72d361da-4cbe-43b3-bb5e-342780302cf8}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d09108f2-d5ac-4b7a-9259-8bf1c139e446}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0ef36fa-30ae-41d9-bfec-9d9e15667a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a0ef36fa-30ae-41d9-bfec-9d9e15667a10}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5e625671-9a88-4dad-9e96-87c12948fa41}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c94a25eb-7eb7-4d80-9e75-22778ec6582d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c94a25eb-7eb7-4d80-9e75-22778ec6582d}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e290f840-8cf9-4b97-b0ab-0208339919d2}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday Rule, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d8f1ce2-3f09-49b4-bc9a-d475136937a6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d8f1ce2-3f09-49b4-bc9a-d475136937a6}, !- Handle
  Sys_3_PSZ ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3d456df5-3566-48b4-8eb4-d979b17cb906}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d42b5bfc-7812-4886-ac62-29e47e4eaa3f}, !- Supply Air Inlet Node
  {16424179-0ae6-47e2-acae-437e5530fa6d}, !- Supply Air Outlet Node
  {cbaf98f3-7bbc-4bf4-9936-93dad650fd15}, !- Exhaust Air Inlet Node
  {75af0ce0-2f7c-4efb-be4b-d389c37d184b}, !- Exhaust Air Outlet Node
  141.85148,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5b4b134c-7966-4126-96f1-db95b70511dd}, !- Handle
  Node 438,                               !- Name
  {16424179-0ae6-47e2-acae-437e5530fa6d}, !- Inlet Port
  {de529ce4-a339-4283-a01f-1968120e8e4a}; !- Outlet Port

OS:Connection,
  {d42b5bfc-7812-4886-ac62-29e47e4eaa3f}, !- Handle
  {484e5e92-17bf-499b-9e74-8e8016ef06f5}, !- Name
  {93c01fbf-197e-40e7-b6c0-158aab557664}, !- Source Object
  3,                                      !- Outlet Port
  {3d456df5-3566-48b4-8eb4-d979b17cb906}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {16424179-0ae6-47e2-acae-437e5530fa6d}, !- Handle
  {1699dd32-6749-4ac7-8f17-124ea2a47395}, !- Name
  {3d456df5-3566-48b4-8eb4-d979b17cb906}, !- Source Object
  13,                                     !- Outlet Port
  {5b4b134c-7966-4126-96f1-db95b70511dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de529ce4-a339-4283-a01f-1968120e8e4a}, !- Handle
  {f3031077-9c42-4cb9-9257-25cca21fba2d}, !- Name
  {5b4b134c-7966-4126-96f1-db95b70511dd}, !- Source Object
  3,                                      !- Outlet Port
  {72d3f244-425b-494c-b561-2fd25e1c26f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c80c92c-2b6e-4dfd-a4a5-7373d051c6af}, !- Handle
  Node 439,                               !- Name
  {486c8fc7-74c3-485b-8ab3-de6038ea619e}, !- Inlet Port
  {cbaf98f3-7bbc-4bf4-9936-93dad650fd15}; !- Outlet Port

OS:Connection,
  {486c8fc7-74c3-485b-8ab3-de6038ea619e}, !- Handle
  {6c0a0320-4dd9-4c41-a524-24124184c89a}, !- Name
  {72d3f244-425b-494c-b561-2fd25e1c26f3}, !- Source Object
  7,                                      !- Outlet Port
  {7c80c92c-2b6e-4dfd-a4a5-7373d051c6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbaf98f3-7bbc-4bf4-9936-93dad650fd15}, !- Handle
  {663780fa-9c2d-460e-b82d-41b31164af7e}, !- Name
  {7c80c92c-2b6e-4dfd-a4a5-7373d051c6af}, !- Source Object
  3,                                      !- Outlet Port
  {3d456df5-3566-48b4-8eb4-d979b17cb906}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {75af0ce0-2f7c-4efb-be4b-d389c37d184b}, !- Handle
  {6eaa6d53-da61-40f6-85b7-a654e335eaf3}, !- Name
  {3d456df5-3566-48b4-8eb4-d979b17cb906}, !- Source Object
  15,                                     !- Outlet Port
  {3554cb68-109c-469d-a063-c4145eef31eb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {10e2e818-5d2f-4ae7-b709-49e29fd45bdc}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1ecd649b-0698-4891-9b12-8a21dd057465}, !- Reference Setpoint Node Name
  {1ecd649b-0698-4891-9b12-8a21dd057465}, !- Mixed Air Stream Node Name
  {93c01fbf-197e-40e7-b6c0-158aab557664}, !- Outdoor Air Stream Node Name
  {ee487d20-2420-4de2-b14e-0cddd58fbb9a}, !- Return Air Stream Node Name
  {5b4b134c-7966-4126-96f1-db95b70511dd}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {65c2f25c-302f-407f-8bf5-ace215b1d2c4}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3fe30eeb-5100-4c45-98f8-98d6948ba5c9}, !- Control Zone or Zone List Name
  {dba48a3a-8c7f-4be0-9b99-307fdd827de8}, !- Cooling Control Zone or Zone List Name
  {278dc89d-e458-4483-8b3a-3eb09d1390bd}, !- Heating Control Zone or Zone List Name
  {fa5a7f90-1bab-47bf-8384-7ab401478a6a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fe30eeb-5100-4c45-98f8-98d6948ba5c9}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {dba48a3a-8c7f-4be0-9b99-307fdd827de8}, !- Handle
  {4fd985d1-bdd9-40a3-ad41-b9a131b922e2}; !- Name

OS:ModelObjectList,
  {278dc89d-e458-4483-8b3a-3eb09d1390bd}, !- Handle
  {a77806a5-7a89-4436-ab01-b2e7b0406269}; !- Name

OS:ModelObjectList,
  {fa5a7f90-1bab-47bf-8384-7ab401478a6a}, !- Handle
  {d8ae0115-6d58-4329-ba00-dbf451a32850}; !- Name

OS:Schedule:Ruleset,
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {8c3b1868-5647-42fa-9aa1-901046cf94cc}, !- Default Day Schedule Name
  {be0af1d4-2876-41ec-ab29-3c11c6a293aa}, !- Summer Design Day Schedule Name
  {bb3f29b3-942d-4f6c-bf7b-f624fd6bf50e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8c3b1868-5647-42fa-9aa1-901046cf94cc}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9eb4500f-6c05-48d7-bead-4e412b5ab19e}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb3f29b3-942d-4f6c-bf7b-f624fd6bf50e}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26b586e4-8748-49e3-b10c-a38f059ce033}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be0af1d4-2876-41ec-ab29-3c11c6a293aa}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1333e52a-4089-4f9a-ae3f-ac1febb54764}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c15f7e3f-b165-4020-bbf0-e68b64b233e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c15f7e3f-b165-4020-bbf0-e68b64b233e2}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c31ce725-d3b8-48f3-bd86-4c34d6d7b56a}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {40a61e1e-33f1-491c-9207-a2d0e9a158c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {40a61e1e-33f1-491c-9207-a2d0e9a158c0}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bee83a1f-dd64-4598-bcdd-4e3e8e1840fd}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8a5b061e-38fc-4948-8dbc-ea6e36767d4b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8a5b061e-38fc-4948-8dbc-ea6e36767d4b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {19c2fd54-a8a6-4847-a51e-1cf017e1a567}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8d908ec3-a0dd-4fd7-bc8f-98908f24eb9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8d908ec3-a0dd-4fd7-bc8f-98908f24eb9a}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {138fa927-028e-4032-a374-7b291ab02b11}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dbf35790-1b45-4412-804f-23d2ab88b893}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dbf35790-1b45-4412-804f-23d2ab88b893}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df34107c-bb44-4272-937a-f28370f8888b}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {096b33a8-3ce0-4185-a133-c3ce270a76a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {096b33a8-3ce0-4185-a133-c3ce270a76a9}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fc25e06-a160-48f7-8496-4eadd35c037d}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday Rule, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbfea88d-d97e-41ac-baa5-5a8e81c3ac98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbfea88d-d97e-41ac-baa5-5a8e81c3ac98}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b9e62f39-dfbb-4121-b940-6efe8e46d422}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D ERV, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4943aac1-18e2-4027-8845-30aaf04a8927}, !- Supply Air Inlet Node
  {971ef239-2882-43c6-987a-93839115a408}, !- Supply Air Outlet Node
  {ca6dbddc-565f-4b5b-9467-c777de5a3ed2}, !- Exhaust Air Inlet Node
  {a3e8b742-cccd-4a6a-875a-0b7d8895875f}, !- Exhaust Air Outlet Node
  1118.101496,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b8acf9ba-88c6-4405-8a0c-1dd540de69de}, !- Handle
  Node 440,                               !- Name
  {971ef239-2882-43c6-987a-93839115a408}, !- Inlet Port
  {a329d821-a410-4f93-b98b-9450ef61dc69}; !- Outlet Port

OS:Connection,
  {4943aac1-18e2-4027-8845-30aaf04a8927}, !- Handle
  {7ee5b8e6-22f4-4e7e-b04d-15db0be17ff9}, !- Name
  {67d7689c-ffa8-4f62-917a-cf15e0f07a85}, !- Source Object
  3,                                      !- Outlet Port
  {b9e62f39-dfbb-4121-b940-6efe8e46d422}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {971ef239-2882-43c6-987a-93839115a408}, !- Handle
  {25e63258-d4f2-484f-bbec-753944cee07a}, !- Name
  {b9e62f39-dfbb-4121-b940-6efe8e46d422}, !- Source Object
  13,                                     !- Outlet Port
  {b8acf9ba-88c6-4405-8a0c-1dd540de69de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a329d821-a410-4f93-b98b-9450ef61dc69}, !- Handle
  {494138fc-6008-449d-ae08-8f96debed6a9}, !- Name
  {b8acf9ba-88c6-4405-8a0c-1dd540de69de}, !- Source Object
  3,                                      !- Outlet Port
  {f8e00991-016b-4ec2-b49f-5eccdc51f2bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2abc3a0a-e477-40c3-8c98-8d782e9117f5}, !- Handle
  Node 441,                               !- Name
  {ab4d46cc-24fe-4b3a-80ed-bd33ef4831f1}, !- Inlet Port
  {ca6dbddc-565f-4b5b-9467-c777de5a3ed2}; !- Outlet Port

OS:Connection,
  {ab4d46cc-24fe-4b3a-80ed-bd33ef4831f1}, !- Handle
  {9acf5dea-669f-49b8-92f4-12518061ae8f}, !- Name
  {f8e00991-016b-4ec2-b49f-5eccdc51f2bb}, !- Source Object
  7,                                      !- Outlet Port
  {2abc3a0a-e477-40c3-8c98-8d782e9117f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6dbddc-565f-4b5b-9467-c777de5a3ed2}, !- Handle
  {e1527dc3-e29d-4894-91e9-32c7dd581f44}, !- Name
  {2abc3a0a-e477-40c3-8c98-8d782e9117f5}, !- Source Object
  3,                                      !- Outlet Port
  {b9e62f39-dfbb-4121-b940-6efe8e46d422}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a3e8b742-cccd-4a6a-875a-0b7d8895875f}, !- Handle
  {903c38eb-4b59-4e1b-ad15-1dc6a1aeace7}, !- Name
  {b9e62f39-dfbb-4121-b940-6efe8e46d422}, !- Source Object
  15,                                     !- Outlet Port
  {ecf0f65d-40e3-41c4-af7b-acdf30e4ed84}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a6ba9322-febd-48af-b703-268476086dc3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {418ba4bb-2a22-40f9-8c2d-41acc346bccf}, !- Reference Setpoint Node Name
  {418ba4bb-2a22-40f9-8c2d-41acc346bccf}, !- Mixed Air Stream Node Name
  {67d7689c-ffa8-4f62-917a-cf15e0f07a85}, !- Outdoor Air Stream Node Name
  {b490d9be-bf42-4c5d-8fcc-6904e456a56c}, !- Return Air Stream Node Name
  {b8acf9ba-88c6-4405-8a0c-1dd540de69de}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f29fbb44-16ac-486d-9830-b8e182ee73bf}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8b8dc22b-fdc5-478e-aa19-32b54f9d4bb2}, !- Control Zone or Zone List Name
  {86f6c5c3-c3d3-4118-b061-791a04f83295}, !- Cooling Control Zone or Zone List Name
  {21093258-6628-4885-a055-24f244fc02c8}, !- Heating Control Zone or Zone List Name
  {dd04ad9b-4957-45a1-b032-d2ff2805fc48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b8dc22b-fdc5-478e-aa19-32b54f9d4bb2}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {86f6c5c3-c3d3-4118-b061-791a04f83295}, !- Handle
  {51950ff8-f309-46ec-bccc-35326ad84e07}; !- Name

OS:ModelObjectList,
  {21093258-6628-4885-a055-24f244fc02c8}, !- Handle
  {bbb192c6-e199-49b1-a81d-0722869f16dd}; !- Name

OS:ModelObjectList,
  {dd04ad9b-4957-45a1-b032-d2ff2805fc48}, !- Handle
  {2751be9f-d7e3-4bb6-b541-3b47c2c71f88}; !- Name

OS:Schedule:Ruleset,
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  {532fdf1f-214f-4bdf-be3e-cdbe4fb12e6e}, !- Default Day Schedule Name
  {efca1fd0-f8cc-4734-95ad-cc6ce1ea4e00}, !- Summer Design Day Schedule Name
  {683046ca-0498-48cb-9de1-7386225f4244}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {532fdf1f-214f-4bdf-be3e-cdbe4fb12e6e}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82282bff-dd27-4aa8-b523-18138ad7c5a0}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {683046ca-0498-48cb-9de1-7386225f4244}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28ec2a97-19f2-4839-bcba-c03544c2d85f}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {efca1fd0-f8cc-4734-95ad-cc6ce1ea4e00}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c3407c12-a5a8-430c-9382-72b460b46a85}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0eb88736-b7a5-4019-980b-a0f16fb59d18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0eb88736-b7a5-4019-980b-a0f16fb59d18}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Monday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c14c6bac-52b8-4271-a0d5-3ea35b7fe01a}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a64d374f-53cf-4874-a2a4-ef34572e2872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a64d374f-53cf-4874-a2a4-ef34572e2872}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6227eb9f-3135-4827-a0ca-d85676b26ddf}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {46646d93-f0b2-4dd6-b71a-8ba50b1254f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {46646d93-f0b2-4dd6-b71a-8ba50b1254f1}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a92ad693-03aa-488c-9f04-ee09804ca754}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76bc5351-be82-4ee1-ab39-381b1929e598}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {76bc5351-be82-4ee1-ab39-381b1929e598}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {5d862b25-96c5-41cd-a49e-0cb4c770aabb}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6a13c0f-99c5-4e64-9066-c7d09069fe60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6a13c0f-99c5-4e64-9066-c7d09069fe60}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Friday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {216cc2c0-81d9-4ae3-b6ff-cbf007b85297}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {07cd4de0-a6b1-4170-bbf3-74055deda567}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {07cd4de0-a6b1-4170-bbf3-74055deda567}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d433230-a76c-4ec4-a257-3b34ac53f193}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {634d240b-b8fa-4849-b761-145165dd7e5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634d240b-b8fa-4849-b761-145165dd7e5f}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {d3f4eaf8-7071-445f-8ec5-631b7391c354}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9880bc4c-1f65-45d1-b319-0b2a6f48f78d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f965956-e8cf-4b57-9381-8209d3a7933b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7254e677-664a-4063-b82a-fd289a2b6899}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a951b5ad-5396-4894-96de-f1cbba67907f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed36ad77-f929-4f87-9744-50ca75ba41c9}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a8485a9f-67d2-43bc-a5e2-2b2415ce5b9d}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b59e4ad-e2ee-403a-ac9c-4ea4bf7b6609}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e0ff646-a5e0-4356-a5cd-8dc0cd953ba7}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {64a1976f-9867-4b68-9fb5-89bc8cff7d23}, !- Handle
  Space Function Audience seating area permanent - auditorium Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.75063598784777,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {453d1cfb-023a-4760-8a72-efddbdc5fc71}, !- Handle
  Space Function Washroom - other-sch-D Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6b383c14-da9b-453a-a082-260b9871ba8c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.50127197569554,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {63c3cef4-860b-4d02-939a-f56038764455}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.05038159270867,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {c3ea2740-4857-44fd-8cc6-f75973bfe398}, !- Handle
  Space Function Food preparation area Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.0025439513911,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {d5f3539f-2905-4f30-83a0-5540575ff3e3}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {e9d097de-0686-43c9-83c0-bbb4c6351de7}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.25190796354331,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {3ec2346a-874d-4507-b35f-92cc2a4b99e2}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {6a5cc559-abf2-473c-910e-822fe5f2e6fa}, !- Handle
  Space Function Library reading area Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {ede10ba1-c533-4391-9c02-cbe774382e23}, !- Handle
  Space Function Lobby - other Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.70025439513911,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Construction,
  {fdae0ff6-fc38-4497-b552-973ade9cca1e}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21-:{ "cond"=>0.215}, !- Name
  ,                                       !- Surface Rendering Name
  {39782857-2ab7-44e4-89b8-b978310a44ba}, !- Layer 1
  {6bf24c12-e0b3-44b1-bee5-e8e23ab18f62}, !- Layer 2
  {24b597d9-3b4b-49a7-99e0-792c5f4e73e1}, !- Layer 3
  {0b560474-6fc1-4265-ae6f-84421b897c5b}; !- Layer 4

OS:StandardsInformation:Construction,
  {8ac1b385-0c4d-4710-ab32-041f2ae8f72f}, !- Handle
  {fdae0ff6-fc38-4497-b552-973ade9cca1e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {39782857-2ab7-44e4-89b8-b978310a44ba}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {d80c5ce2-54b2-4f03-b91c-68945bbed79f}, !- Handle
  {39782857-2ab7-44e4-89b8-b978310a44ba}; !- Material Name

OS:Material,
  {6bf24c12-e0b3-44b1-bee5-e8e23ab18f62}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f9827752-e493-422a-b270-ab1b4fe7f585}, !- Handle
  {6bf24c12-e0b3-44b1-bee5-e8e23ab18f62}; !- Material Name

OS:Material:NoMass,
  {24b597d9-3b4b-49a7-99e0-792c5f4e73e1}, !- Handle
  Typical Insulation 6 R-24.87,           !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0f2f98b5-4a56-4d52-9de2-34318635feac}, !- Handle
  {24b597d9-3b4b-49a7-99e0-792c5f4e73e1}; !- Material Name

OS:Material,
  {0b560474-6fc1-4265-ae6f-84421b897c5b}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e0fd94f-3033-4389-a109-8fd2cb3fde26}, !- Handle
  {0b560474-6fc1-4265-ae6f-84421b897c5b}; !- Material Name

OS:Construction,
  {35e8eed3-6508-41f7-a22e-921b7ab70cbf}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138-:{ "cond"=>0.121}, !- Name
  ,                                       !- Surface Rendering Name
  {83ade33f-f593-4e84-8139-400b8f0dc8ce}, !- Layer 1
  {3b6ce7ea-e8db-44da-948e-b2bdcd2e1e8d}; !- Layer 2

OS:StandardsInformation:Construction,
  {b166f058-1725-4433-bfcc-431b96fb5bd3}, !- Handle
  {35e8eed3-6508-41f7-a22e-921b7ab70cbf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {83ade33f-f593-4e84-8139-400b8f0dc8ce}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c211b8b-6837-4b87-8390-d0c4626f3f5e}, !- Handle
  {83ade33f-f593-4e84-8139-400b8f0dc8ce}; !- Material Name

OS:Material:NoMass,
  {3b6ce7ea-e8db-44da-948e-b2bdcd2e1e8d}, !- Handle
  Typical Insulation 6 R-46.93,           !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dfe19e27-00fd-485a-86c8-6781ae80ff64}, !- Handle
  {3b6ce7ea-e8db-44da-948e-b2bdcd2e1e8d}; !- Material Name

OS:ShadingSurfaceGroup,
  {b9147835-6a60-4a68-83fe-6ad31b814fce}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bd811330-3163-47f8-b3e8-be7c5dcb0eb9}; !- Shaded Object Name

OS:ShadingSurface,
  {a8bddd76-5adc-488a-83b4-fb07c8fb7ba9}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {b9147835-6a60-4a68-83fe-6ad31b814fce}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f715beae-92de-4490-b59a-7a5307ab05bb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90a7ebd8-889a-477e-b853-ae43b1a5dd80}; !- Shaded Object Name

OS:ShadingSurface,
  {8d74536f-a569-42cc-8c8a-25e82f2bc9d2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f715beae-92de-4490-b59a-7a5307ab05bb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a4688e6-ea32-48c4-bb76-aac3590be1cc}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {3806d3fb-9a9c-49fa-83f7-b5bb28be2f87}; !- Shaded Object Name

OS:ShadingSurface,
  {0515ae9a-57aa-418d-9210-15b24ce53c23}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {7a4688e6-ea32-48c4-bb76-aac3590be1cc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e4e91611-1c06-4010-a457-f9bae1abd764}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {46456727-8f56-47b6-a2bc-1fd1a0638964}; !- Shaded Object Name

OS:ShadingSurface,
  {2b269057-1ae8-4d4c-9d3e-63359b4002e1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {e4e91611-1c06-4010-a457-f9bae1abd764}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {347aa4d6-7715-43f2-91d2-079f6f56d762}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f112fe02-a758-4b04-920f-e955f1643630}; !- Shaded Object Name

OS:ShadingSurface,
  {0c3ba801-854c-4fc3-81c2-cb4e556162df}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {347aa4d6-7715-43f2-91d2-079f6f56d762}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, 0, 2.06641762769914,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06641762769914,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.456546169694699, 2.06641762769914, !- X,Y,Z Vertex 3 {m}
  14.9746, -0.456546169694699, 2.06641762769914; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e6b358eb-2487-45d2-a401-68f5f84c3cb0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {71eb7656-85d3-441e-9577-44fc72282d72}; !- Shaded Object Name

OS:ShadingSurface,
  {92a5eac5-3f8d-4e68-9a43-e42d4651cdca}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {e6b358eb-2487-45d2-a401-68f5f84c3cb0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3d7ef8a6-e744-46c0-8d18-4317d3acc702}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1064ad9b-a3ac-42f2-8fa5-036b0222aa09}; !- Shaded Object Name

OS:ShadingSurface,
  {d74cea81-c13e-4f06-b77a-181752a36726}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {3d7ef8a6-e744-46c0-8d18-4317d3acc702}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {36465227-380e-41ae-9875-6993e429bf92}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {9375d748-c78d-400d-a79b-df928bf2c4f5}; !- Shaded Object Name

OS:ShadingSurface,
  {607cab18-ef40-4b13-b2d7-220fc61c1b27}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {36465227-380e-41ae-9875-6993e429bf92}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {57f1334e-1519-413a-961e-d8558b3d3c01}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6f937d8f-763d-4aca-8a97-2327e688b674}; !- Shaded Object Name

OS:ShadingSurface,
  {c6eda2ec-8581-40fe-b75f-7ceecca72e31}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {57f1334e-1519-413a-961e-d8558b3d3c01}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f334c352-ba18-4949-b8ca-c9e032e7c2e5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0839957d-92bb-4f2b-a933-8452baa7f39b}; !- Shaded Object Name

OS:ShadingSurface,
  {bb6176fb-3235-48df-bb1f-b6de1ac0d22f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f334c352-ba18-4949-b8ca-c9e032e7c2e5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {baf73e2e-7460-4baa-8592-89692414e2af}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0b198fbe-d1d0-4aae-bb6d-53bcadbb0b41}; !- Shaded Object Name

OS:ShadingSurface,
  {310171e4-8c61-4fa2-8ccc-710cf64a278c}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {baf73e2e-7460-4baa-8592-89692414e2af}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 6.06475750338216,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 6.06475750338216,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455965126183756, 6.06475750338216, !- X,Y,Z Vertex 3 {m}
  23.9746, -0.455965126183756, 6.06475750338216; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {702a7b52-938a-40be-8a06-57e3e1203ced}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6d283f01-e381-4038-b577-0a4aa739deb5}; !- Shaded Object Name

OS:ShadingSurface,
  {edd1c2a3-838d-4cd5-b893-f6a674fb2f61}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {702a7b52-938a-40be-8a06-57e3e1203ced}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {edabc52b-cce5-4f69-b9a4-b63eae24d21d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {43a53805-4926-4309-b70e-48447243edea}; !- Shaded Object Name

OS:ShadingSurface,
  {5fee3563-7afc-4012-92b2-4e0905772007}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {edabc52b-cce5-4f69-b9a4-b63eae24d21d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.06803149088518,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06803149088518,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.457111021809813, 2.06803149088518, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.457111021809813, 2.06803149088518; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c47f484d-4a54-4377-93d1-18438326aae6}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5ebf52fd-d03a-443a-9227-4faaab3bf18a}; !- Shaded Object Name

OS:ShadingSurface,
  {0b2531d6-4d82-4096-9294-adc091e14c9e}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {c47f484d-4a54-4377-93d1-18438326aae6}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9746, 0, 2.06374022113773,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06374022113773,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455609077398205, 2.06374022113773, !- X,Y,Z Vertex 3 {m}
  37.9746, -0.455609077398205, 2.06374022113773; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {81a12fb7-2d1a-4deb-b36c-de5cf126146a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fd7c70a9-f94f-4683-9981-7013e4fe8dca}; !- Shaded Object Name

OS:ShadingSurface,
  {42c28178-95b8-471c-bf8f-fa795d9f3e5e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {81a12fb7-2d1a-4deb-b36c-de5cf126146a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.0632472331971,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.0632472331971,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455436531618985, 2.0632472331971, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.455436531618985, 2.0632472331971; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4aa273d8-59ef-4a09-bdaa-43c61fbeccda}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {742fdfe9-537d-4f1c-84ae-31d3b43d4e16}; !- Shaded Object Name

OS:ShadingSurface,
  {c85200e7-4226-4313-ba60-d0b3729b57fa}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {4aa273d8-59ef-4a09-bdaa-43c61fbeccda}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.9746, 0, 2.06475750338216,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06475750338216,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455965126183756, 2.06475750338216, !- X,Y,Z Vertex 3 {m}
  23.9746, -0.455965126183756, 2.06475750338216; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1f2009a9-e028-4b33-be8b-91f41ec35d5b}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {c23a67e6-e3d8-44c5-94d2-c26f26894e86}; !- Shaded Object Name

OS:ShadingSurface,
  {4dd9fb2a-6d71-45c5-88ae-d1e2d9b046d8}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {1f2009a9-e028-4b33-be8b-91f41ec35d5b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9746, 0, 2.06374022113773,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06374022113773,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.455609077398205, 2.06374022113773, !- X,Y,Z Vertex 3 {m}
  37.9746, -0.455609077398205, 2.06374022113773; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5c776f94-e804-4479-8490-b34f1c27b2df}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6557c5e2-2e4c-4d7f-8540-0788a66a130a}; !- Shaded Object Name

OS:ShadingSurface,
  {dd769f39-099e-4638-81ab-deca99021143}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {5c776f94-e804-4479-8490-b34f1c27b2df}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.9746, 0, 2.06641762769914,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.06641762769914,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.456546169694699, 2.06641762769914, !- X,Y,Z Vertex 3 {m}
  14.9746, -0.456546169694699, 2.06641762769914; !- X,Y,Z Vertex 4 {m}

OS:Fan:VariableVolume,
  {c2ed82a6-54eb-4e5a-a86a-b32658c4fef5}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3ba01782-f371-4c4c-92b3-c34db04eb30e}, !- Air Inlet Node Name
  {70185e9e-caec-4da1-9367-a70bbf7d7b61}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ddc5fe27-99fa-4de0-a220-65490063b356}, !- Handle
  Node 401,                               !- Name
  {25943bdf-b526-4c9f-a716-adadec254425}, !- Inlet Port
  {3ba01782-f371-4c4c-92b3-c34db04eb30e}; !- Outlet Port

OS:Connection,
  {25943bdf-b526-4c9f-a716-adadec254425}, !- Handle
  {4158b0da-1624-47c9-b73d-a0e7e834e4a6}, !- Name
  {247477ab-2084-4715-a7c4-18a325823b52}, !- Source Object
  6,                                      !- Outlet Port
  {ddc5fe27-99fa-4de0-a220-65490063b356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba01782-f371-4c4c-92b3-c34db04eb30e}, !- Handle
  {e7d16d3c-fd93-4213-8e0f-6533769db61d}, !- Name
  {ddc5fe27-99fa-4de0-a220-65490063b356}, !- Source Object
  3,                                      !- Outlet Port
  {c2ed82a6-54eb-4e5a-a86a-b32658c4fef5}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {70185e9e-caec-4da1-9367-a70bbf7d7b61}, !- Handle
  {fb473412-1e94-45db-8523-ea83482f65da}, !- Name
  {c2ed82a6-54eb-4e5a-a86a-b32658c4fef5}, !- Source Object
  17,                                     !- Outlet Port
  {d1d50f40-5e86-4db4-aa69-a6360d34c26a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d425f772-28d3-43f5-8933-102bba671ef6}, !- Handle
  Node 298 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d1d50f40-5e86-4db4-aa69-a6360d34c26a}; !- Setpoint Node or NodeList Name

OS:Node,
  {5d0c0178-4dbb-498e-86cc-0ae4ab1ba120}, !- Handle
  Node 301,                               !- Name
  {d3eb8dad-69c4-47bf-9ff3-883b85682e67}, !- Inlet Port
  {7877f01f-1442-439b-aa0f-39be62f82eca}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {d61e0a8b-f370-48eb-8a8a-6ca4370bbaa6}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {d3eb8dad-69c4-47bf-9ff3-883b85682e67}, !- Air Outlet
  {a04b2fa1-2c74-4f39-a6da-04dcf3c73bc4}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {334368a4-dabb-4ec8-bad1-b27325b13c67}, !- Handle
  Node 307,                               !- Name
  {0c7a0d88-5515-4406-ac86-bee4680ebce2}, !- Inlet Port
  {816124c5-0e6c-4d9f-a12a-2999423dd53a}; !- Outlet Port

OS:Connection,
  {7877f01f-1442-439b-aa0f-39be62f82eca}, !- Handle
  {ab26d2d3-b422-46d2-8fef-01f608d67c00}, !- Name
  {5d0c0178-4dbb-498e-86cc-0ae4ab1ba120}, !- Source Object
  3,                                      !- Outlet Port
  {5e7ec421-cd45-4141-84a4-a01e9a2e3acf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c7a0d88-5515-4406-ac86-bee4680ebce2}, !- Handle
  {28c34aa2-181c-4474-a5f4-244f11a3b611}, !- Name
  {fb93e135-7555-4775-a0f9-95f568eae901}, !- Source Object
  12,                                     !- Outlet Port
  {334368a4-dabb-4ec8-bad1-b27325b13c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {816124c5-0e6c-4d9f-a12a-2999423dd53a}, !- Handle
  {f4e028ec-a36b-485c-9e6d-cedd6a34d98a}, !- Name
  {334368a4-dabb-4ec8-bad1-b27325b13c67}, !- Source Object
  3,                                      !- Outlet Port
  {0838ab9d-c0ec-4976-a353-4fc674374c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {24a4537f-ffa6-4dbc-9642-78cdd5a427c2}, !- Handle
  Node 442,                               !- Name
  {6e4be31b-6b04-4ce5-8ca0-416a6f2221f5}, !- Inlet Port
  {a04b2fa1-2c74-4f39-a6da-04dcf3c73bc4}; !- Outlet Port

OS:Connection,
  {6e4be31b-6b04-4ce5-8ca0-416a6f2221f5}, !- Handle
  {1cf685eb-865c-4eea-a492-498ddec4a778}, !- Name
  {a70c5c7d-c86a-419a-b0c6-8869b39d4561}, !- Source Object
  3,                                      !- Outlet Port
  {24a4537f-ffa6-4dbc-9642-78cdd5a427c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a04b2fa1-2c74-4f39-a6da-04dcf3c73bc4}, !- Handle
  {51512d6c-6758-41df-826b-dc392e786bc0}, !- Name
  {24a4537f-ffa6-4dbc-9642-78cdd5a427c2}, !- Source Object
  3,                                      !- Outlet Port
  {d61e0a8b-f370-48eb-8a8a-6ca4370bbaa6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d3eb8dad-69c4-47bf-9ff3-883b85682e67}, !- Handle
  {41551aa5-5a56-450c-84f6-9ba75583175d}, !- Name
  {d61e0a8b-f370-48eb-8a8a-6ca4370bbaa6}, !- Source Object
  3,                                      !- Outlet Port
  {5d0c0178-4dbb-498e-86cc-0ae4ab1ba120}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {bb45d088-bd47-4b87-88a5-8b3aefeef8c9}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {10ea3b9a-dcd1-4833-81db-23d3bcae6a0f}, !- Air Inlet Node Name
  {b6b4cb6c-5aca-41d5-8efb-75ce9012c476}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ef7722c0-bd9e-4030-8c26-931c2aa4df76}, !- Handle
  Node 443,                               !- Name
  {6d42bfcd-7efc-476d-8072-b9a226436a55}, !- Inlet Port
  {10ea3b9a-dcd1-4833-81db-23d3bcae6a0f}; !- Outlet Port

OS:Connection,
  {6d42bfcd-7efc-476d-8072-b9a226436a55}, !- Handle
  {d494a11b-c5cc-4792-9c29-a7173d5de165}, !- Name
  {2be93cad-3cfb-40a1-9bd9-d8a0982e8568}, !- Source Object
  6,                                      !- Outlet Port
  {ef7722c0-bd9e-4030-8c26-931c2aa4df76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ea3b9a-dcd1-4833-81db-23d3bcae6a0f}, !- Handle
  {78594de1-ca2d-4dec-bd2b-b02c55ad3e47}, !- Name
  {ef7722c0-bd9e-4030-8c26-931c2aa4df76}, !- Source Object
  3,                                      !- Outlet Port
  {bb45d088-bd47-4b87-88a5-8b3aefeef8c9}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {b6b4cb6c-5aca-41d5-8efb-75ce9012c476}, !- Handle
  {0e9d3f1a-4765-47f2-8eba-ab48aae767c1}, !- Name
  {bb45d088-bd47-4b87-88a5-8b3aefeef8c9}, !- Source Object
  17,                                     !- Outlet Port
  {3ccaddd6-9ae9-46b6-bf8a-e6bdffe7e155}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {d153b9a0-8f79-4ae7-bc26-709249f52dc9}, !- Handle
  Node 272 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3ccaddd6-9ae9-46b6-bf8a-e6bdffe7e155}; !- Setpoint Node or NodeList Name

OS:Node,
  {3f584d88-1e6c-4282-8396-7c167a9f96c7}, !- Handle
  Node 275,                               !- Name
  {f52dba39-9895-4878-994e-fef952010aea}, !- Inlet Port
  {d7b66424-3f76-46fc-b2e0-9a246a78731b}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {9f54b912-2dfe-4c23-b06a-1dd9539f2283}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {f52dba39-9895-4878-994e-fef952010aea}, !- Air Outlet
  {c13f2243-4f9c-490b-883d-8ce9f43c8230}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {f232d021-d87c-4953-b676-6b9222b81632}, !- Handle
  Node 281,                               !- Name
  {4711da1f-805c-47cf-a919-c2ddbdacfd3e}, !- Inlet Port
  {304a4b50-e55c-4327-acc6-7232f1da811f}; !- Outlet Port

OS:Connection,
  {d7b66424-3f76-46fc-b2e0-9a246a78731b}, !- Handle
  {285ca936-81d2-4fab-8de7-34d7d4719e10}, !- Name
  {3f584d88-1e6c-4282-8396-7c167a9f96c7}, !- Source Object
  3,                                      !- Outlet Port
  {be911fab-07bb-4219-9157-e530c96ff10c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4711da1f-805c-47cf-a919-c2ddbdacfd3e}, !- Handle
  {e3d5f1df-6dc8-4caa-8836-4f0c4139a6bf}, !- Name
  {1b053188-0ad4-4c70-ad96-1f8110fc9969}, !- Source Object
  12,                                     !- Outlet Port
  {f232d021-d87c-4953-b676-6b9222b81632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304a4b50-e55c-4327-acc6-7232f1da811f}, !- Handle
  {5ca6c898-3e43-47b0-86d0-acf7ec2c5ff4}, !- Name
  {f232d021-d87c-4953-b676-6b9222b81632}, !- Source Object
  3,                                      !- Outlet Port
  {e641b856-dd01-48e1-9f2a-b45479e15597}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {673ed5b6-c486-47f5-8fa4-9e8123159713}, !- Handle
  Node 444,                               !- Name
  {dc3f3dd5-a324-45e5-8e70-07be6f52fba4}, !- Inlet Port
  {c13f2243-4f9c-490b-883d-8ce9f43c8230}; !- Outlet Port

OS:Connection,
  {dc3f3dd5-a324-45e5-8e70-07be6f52fba4}, !- Handle
  {00d90867-7702-43f9-8ab1-f10b63bd9226}, !- Name
  {31773af6-a9fc-4b3e-aed5-e4b47db12c1a}, !- Source Object
  3,                                      !- Outlet Port
  {673ed5b6-c486-47f5-8fa4-9e8123159713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c13f2243-4f9c-490b-883d-8ce9f43c8230}, !- Handle
  {e2cb98f4-c48f-4f2f-9606-6a05114132ba}, !- Name
  {673ed5b6-c486-47f5-8fa4-9e8123159713}, !- Source Object
  3,                                      !- Outlet Port
  {9f54b912-2dfe-4c23-b06a-1dd9539f2283}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f52dba39-9895-4878-994e-fef952010aea}, !- Handle
  {8d393c6a-7f3c-4511-ba80-1808d7aa40bd}, !- Name
  {9f54b912-2dfe-4c23-b06a-1dd9539f2283}, !- Source Object
  3,                                      !- Outlet Port
  {3f584d88-1e6c-4282-8396-7c167a9f96c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {430f8683-f961-45ed-9ba5-3b652cbeaadd}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5ba71ea6-b2db-421d-bdd8-69e9ae444f0d}, !- Air Inlet Node Name
  {d7f7e75e-3e18-49c6-9093-d025ac8d1d31}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a4a9117a-cc36-4008-8280-0d5b56b3d0bc}, !- Handle
  Node 445,                               !- Name
  {68326543-037f-4b73-80dc-c94a11f22483}, !- Inlet Port
  {5ba71ea6-b2db-421d-bdd8-69e9ae444f0d}; !- Outlet Port

OS:Connection,
  {68326543-037f-4b73-80dc-c94a11f22483}, !- Handle
  {7b47ef5c-4611-4660-a577-3bb34263fa65}, !- Name
  {a3c61d63-4001-4c7a-82cc-2c7ef1e50661}, !- Source Object
  6,                                      !- Outlet Port
  {a4a9117a-cc36-4008-8280-0d5b56b3d0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba71ea6-b2db-421d-bdd8-69e9ae444f0d}, !- Handle
  {575634e7-fa74-422f-b353-be42193e4a9a}, !- Name
  {a4a9117a-cc36-4008-8280-0d5b56b3d0bc}, !- Source Object
  3,                                      !- Outlet Port
  {430f8683-f961-45ed-9ba5-3b652cbeaadd}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d7f7e75e-3e18-49c6-9093-d025ac8d1d31}, !- Handle
  {d502e2eb-9b6b-4704-bdd1-67360e2a88f3}, !- Name
  {430f8683-f961-45ed-9ba5-3b652cbeaadd}, !- Source Object
  17,                                     !- Outlet Port
  {3749751b-1c2c-40ca-816c-b1f5170c9b46}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {a2959217-a4b3-408e-9d5a-49ec53b6dade}, !- Handle
  Node 246 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3749751b-1c2c-40ca-816c-b1f5170c9b46}; !- Setpoint Node or NodeList Name

OS:Node,
  {5c6bfc18-bdef-44a7-b954-ea0c1764587c}, !- Handle
  Node 249,                               !- Name
  {6f772df2-d06c-41e1-9127-1975220cf7cb}, !- Inlet Port
  {2282f2de-e8ee-4e51-8686-5015c954d32e}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {c7165976-74ac-48e4-83e9-32abd7cd982f}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {6f772df2-d06c-41e1-9127-1975220cf7cb}, !- Air Outlet
  {da203dc6-d723-477c-9718-df191f1c4564}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {7f095cc0-e430-4bd1-857b-641bc3a3c346}, !- Handle
  Node 255,                               !- Name
  {1751cda6-83aa-46f9-b236-c4b22ae3a1d8}, !- Inlet Port
  {147a641b-dd3b-4a53-b910-d32047ad3143}; !- Outlet Port

OS:Connection,
  {2282f2de-e8ee-4e51-8686-5015c954d32e}, !- Handle
  {3dbd95df-f9d9-4b9b-874d-1978072ddcc3}, !- Name
  {5c6bfc18-bdef-44a7-b954-ea0c1764587c}, !- Source Object
  3,                                      !- Outlet Port
  {0aa8b6e2-1f53-4655-ab68-44747fdc4df6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1751cda6-83aa-46f9-b236-c4b22ae3a1d8}, !- Handle
  {fa03839b-006e-4d8d-9090-867494c00f5e}, !- Name
  {c973ac34-1ced-4ced-acd5-988c805d7f93}, !- Source Object
  12,                                     !- Outlet Port
  {7f095cc0-e430-4bd1-857b-641bc3a3c346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {147a641b-dd3b-4a53-b910-d32047ad3143}, !- Handle
  {9805adbd-16cf-422e-8d10-89a5da667a3f}, !- Name
  {7f095cc0-e430-4bd1-857b-641bc3a3c346}, !- Source Object
  3,                                      !- Outlet Port
  {2fd8dc4b-9d5e-49c1-ba27-3281a2ee1f3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66d457ed-0f1c-493a-9111-abe379c95493}, !- Handle
  Node 446,                               !- Name
  {51e9b16d-9562-4c2d-a87a-4ce55d79253b}, !- Inlet Port
  {da203dc6-d723-477c-9718-df191f1c4564}; !- Outlet Port

OS:Connection,
  {51e9b16d-9562-4c2d-a87a-4ce55d79253b}, !- Handle
  {d76855c4-5625-4693-8493-de4571c81cb9}, !- Name
  {71f9ae83-a0dd-4841-aab9-f1ef875c1e65}, !- Source Object
  3,                                      !- Outlet Port
  {66d457ed-0f1c-493a-9111-abe379c95493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da203dc6-d723-477c-9718-df191f1c4564}, !- Handle
  {7e0cf1e3-fa5f-4d72-9ab0-b097eb675957}, !- Name
  {66d457ed-0f1c-493a-9111-abe379c95493}, !- Source Object
  3,                                      !- Outlet Port
  {c7165976-74ac-48e4-83e9-32abd7cd982f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6f772df2-d06c-41e1-9127-1975220cf7cb}, !- Handle
  {12ea2079-b3cf-49e3-99d5-4d11d641c49e}, !- Name
  {c7165976-74ac-48e4-83e9-32abd7cd982f}, !- Source Object
  3,                                      !- Outlet Port
  {5c6bfc18-bdef-44a7-b954-ea0c1764587c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {1a32f179-db89-4412-acb6-eefea0a0c9ca}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {67ef4934-b9b6-4c4e-9f62-689fb59199d3}, !- Air Inlet Node Name
  {1cdd0c8c-0277-458c-9a98-65029166ed91}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {88363faf-f97e-466d-b36e-055e506011f4}, !- Handle
  Node 447,                               !- Name
  {182d1736-0bd5-49bd-a32a-242a0982c3bf}, !- Inlet Port
  {67ef4934-b9b6-4c4e-9f62-689fb59199d3}; !- Outlet Port

OS:Connection,
  {182d1736-0bd5-49bd-a32a-242a0982c3bf}, !- Handle
  {470da9eb-de8f-4242-8b7b-faf2f468c007}, !- Name
  {c2796a64-1942-4de4-a31d-a2560e41ede1}, !- Source Object
  6,                                      !- Outlet Port
  {88363faf-f97e-466d-b36e-055e506011f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ef4934-b9b6-4c4e-9f62-689fb59199d3}, !- Handle
  {ebeba7f5-a7f8-499f-97cf-0891390b2b75}, !- Name
  {88363faf-f97e-466d-b36e-055e506011f4}, !- Source Object
  3,                                      !- Outlet Port
  {1a32f179-db89-4412-acb6-eefea0a0c9ca}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1cdd0c8c-0277-458c-9a98-65029166ed91}, !- Handle
  {0d71981e-594c-4492-a40d-01a0f14d7947}, !- Name
  {1a32f179-db89-4412-acb6-eefea0a0c9ca}, !- Source Object
  17,                                     !- Outlet Port
  {9b5cc827-ef50-42bc-9b95-d01018fba194}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {a9d1ff1a-01de-4ec2-a8f4-e468d655aae5}, !- Handle
  Node 220 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {9b5cc827-ef50-42bc-9b95-d01018fba194}; !- Setpoint Node or NodeList Name

OS:Node,
  {9b772c84-f004-44fe-86c7-7f476c88ac9c}, !- Handle
  Node 223,                               !- Name
  {5d01c966-7c8c-446d-a4a6-53e48a8a04ff}, !- Inlet Port
  {3ef66720-844e-48ae-bcc5-dffc7f7b6032}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {934207f4-94de-4859-8504-936f7c649906}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {5d01c966-7c8c-446d-a4a6-53e48a8a04ff}, !- Air Outlet
  {2f77edcc-00ba-45ec-8780-5a3e55d60a8e}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {f0cf7106-de69-428f-8250-792b15809221}, !- Handle
  Node 229,                               !- Name
  {713cc2ef-63c1-4ff0-910d-4c07dc072147}, !- Inlet Port
  {9bdd9c83-7a6b-4dda-bacc-91a7f07e8fa0}; !- Outlet Port

OS:Connection,
  {3ef66720-844e-48ae-bcc5-dffc7f7b6032}, !- Handle
  {7edf92ab-3d28-46d0-b6f9-e6c77e4a41e9}, !- Name
  {9b772c84-f004-44fe-86c7-7f476c88ac9c}, !- Source Object
  3,                                      !- Outlet Port
  {addc9ed8-8807-4acf-8b06-66bbcc1eda93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {713cc2ef-63c1-4ff0-910d-4c07dc072147}, !- Handle
  {167baf3c-a7a5-441a-b80d-20c99945b009}, !- Name
  {b5c0374f-90f6-48c5-b29f-9d69e3136472}, !- Source Object
  12,                                     !- Outlet Port
  {f0cf7106-de69-428f-8250-792b15809221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bdd9c83-7a6b-4dda-bacc-91a7f07e8fa0}, !- Handle
  {536a9c1d-a3ab-4656-b0c8-6c5c42b955f4}, !- Name
  {f0cf7106-de69-428f-8250-792b15809221}, !- Source Object
  3,                                      !- Outlet Port
  {d43305cb-30fe-46d4-b03a-76aff23106ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4be2a79c-9bf0-44d2-906e-0d65dfcf1602}, !- Handle
  Node 448,                               !- Name
  {379617d3-de35-403d-9d66-d61040fb2823}, !- Inlet Port
  {2f77edcc-00ba-45ec-8780-5a3e55d60a8e}; !- Outlet Port

OS:Connection,
  {379617d3-de35-403d-9d66-d61040fb2823}, !- Handle
  {5e1e8e68-198e-4fb1-b51d-9324caba3950}, !- Name
  {7c2027b5-89e6-4507-88a1-a8a06e49c45b}, !- Source Object
  3,                                      !- Outlet Port
  {4be2a79c-9bf0-44d2-906e-0d65dfcf1602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f77edcc-00ba-45ec-8780-5a3e55d60a8e}, !- Handle
  {a0965b52-f3af-4303-b158-07ea134a002b}, !- Name
  {4be2a79c-9bf0-44d2-906e-0d65dfcf1602}, !- Source Object
  3,                                      !- Outlet Port
  {934207f4-94de-4859-8504-936f7c649906}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5d01c966-7c8c-446d-a4a6-53e48a8a04ff}, !- Handle
  {b0faf49a-9bf5-429a-ba3a-166f44dc7f9d}, !- Name
  {934207f4-94de-4859-8504-936f7c649906}, !- Source Object
  3,                                      !- Outlet Port
  {9b772c84-f004-44fe-86c7-7f476c88ac9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {08959e44-55f1-4d52-b823-4e310c90963f}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ad00d883-19a6-4607-96ef-2ff07b6f26f8}, !- Air Inlet Node Name
  {c7e3b2a7-b459-47e9-a754-1db05cd23b9c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {844fee95-a12b-466a-bd93-00f7d01b6225}, !- Handle
  Node 449,                               !- Name
  {c9b208bf-7b87-42d9-adfb-9e41901ccb46}, !- Inlet Port
  {ad00d883-19a6-4607-96ef-2ff07b6f26f8}; !- Outlet Port

OS:Connection,
  {c9b208bf-7b87-42d9-adfb-9e41901ccb46}, !- Handle
  {32a523e6-c255-43d7-9eb4-3b6a7f05e49f}, !- Name
  {c1d0890c-c898-4966-a365-b808427f5725}, !- Source Object
  6,                                      !- Outlet Port
  {844fee95-a12b-466a-bd93-00f7d01b6225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad00d883-19a6-4607-96ef-2ff07b6f26f8}, !- Handle
  {c19275cf-24da-459e-8d45-e38c1477c88c}, !- Name
  {844fee95-a12b-466a-bd93-00f7d01b6225}, !- Source Object
  3,                                      !- Outlet Port
  {08959e44-55f1-4d52-b823-4e310c90963f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {c7e3b2a7-b459-47e9-a754-1db05cd23b9c}, !- Handle
  {b3bc0de4-5dc3-4ca2-b2a9-df023d6b1e9e}, !- Name
  {08959e44-55f1-4d52-b823-4e310c90963f}, !- Source Object
  17,                                     !- Outlet Port
  {a8e53702-2f68-434c-8f7c-86114dee6e27}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8198b770-815c-43ff-b1ee-9b6aa0856ed7}, !- Handle
  Node 207 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a8e53702-2f68-434c-8f7c-86114dee6e27}; !- Setpoint Node or NodeList Name

OS:Node,
  {7add8736-6060-4060-aa40-37e4937e4959}, !- Handle
  Node 210,                               !- Name
  {fbde1f50-2cdd-4085-b05c-d592dcedfe63}, !- Inlet Port
  {37d7ac47-12bd-4265-ae47-f8141ab1628d}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {deac9077-57ec-4c96-b5f7-6e6e683e84e4}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {fbde1f50-2cdd-4085-b05c-d592dcedfe63}, !- Air Outlet
  {c0b58dfb-8107-4d4b-8ed3-8a526a382567}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {809bca66-75aa-4d84-9473-960abc1ec6f2}, !- Handle
  Node 216,                               !- Name
  {c329a889-6f94-4197-8fdf-a7970f615f6f}, !- Inlet Port
  {0202f4c0-e54d-4837-92a6-2fca0db891e8}; !- Outlet Port

OS:Connection,
  {37d7ac47-12bd-4265-ae47-f8141ab1628d}, !- Handle
  {9c6830f7-543a-47b9-9c8f-6d7344a160fc}, !- Name
  {7add8736-6060-4060-aa40-37e4937e4959}, !- Source Object
  3,                                      !- Outlet Port
  {d568ebe5-a5b2-4508-873e-b98dc9b140b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c329a889-6f94-4197-8fdf-a7970f615f6f}, !- Handle
  {9a37efd2-3918-42ed-afe5-798f12736584}, !- Name
  {5bafb173-6b87-4530-a9dc-fd9c1240a7b7}, !- Source Object
  12,                                     !- Outlet Port
  {809bca66-75aa-4d84-9473-960abc1ec6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0202f4c0-e54d-4837-92a6-2fca0db891e8}, !- Handle
  {fbf0bc77-5683-4bfc-a7f5-44fdea769a92}, !- Name
  {809bca66-75aa-4d84-9473-960abc1ec6f2}, !- Source Object
  3,                                      !- Outlet Port
  {b7894ce8-4ea8-4e60-b2cb-8043723d123d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a677e30-779d-4aed-95e4-387b6e42de2f}, !- Handle
  Node 450,                               !- Name
  {fc8b24bb-4050-437a-9e94-ec0d7bd21825}, !- Inlet Port
  {c0b58dfb-8107-4d4b-8ed3-8a526a382567}; !- Outlet Port

OS:Connection,
  {fc8b24bb-4050-437a-9e94-ec0d7bd21825}, !- Handle
  {ca6f9432-9d48-42e8-bbeb-be69a7eeff4f}, !- Name
  {24dbdd45-3199-4e38-b047-9c64a6050662}, !- Source Object
  3,                                      !- Outlet Port
  {4a677e30-779d-4aed-95e4-387b6e42de2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b58dfb-8107-4d4b-8ed3-8a526a382567}, !- Handle
  {9c390731-5751-4d2a-90dd-cd4e1f72bf8d}, !- Name
  {4a677e30-779d-4aed-95e4-387b6e42de2f}, !- Source Object
  3,                                      !- Outlet Port
  {deac9077-57ec-4c96-b5f7-6e6e683e84e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fbde1f50-2cdd-4085-b05c-d592dcedfe63}, !- Handle
  {4146779f-ba42-4d5e-ab22-e1d09c8315cd}, !- Name
  {deac9077-57ec-4c96-b5f7-6e6e683e84e4}, !- Source Object
  3,                                      !- Outlet Port
  {7add8736-6060-4060-aa40-37e4937e4959}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {fb230b43-7e6b-4ed7-8120-d5281ec84f34}, !- Handle
  Fan Variable Volume 6,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bd685aa4-dc1e-4f07-bb95-22bf587f2aec}, !- Air Inlet Node Name
  {740ac804-7574-4fb8-bddf-9bc247c2dbdd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c5797d40-8cab-49ef-81ab-cc4ba0c3cac3}, !- Handle
  Node 451,                               !- Name
  {cf67b43b-98da-4d0c-877e-cfcabb0e1c72}, !- Inlet Port
  {bd685aa4-dc1e-4f07-bb95-22bf587f2aec}; !- Outlet Port

OS:Connection,
  {cf67b43b-98da-4d0c-877e-cfcabb0e1c72}, !- Handle
  {620eb9b4-f7f6-4070-8deb-c33eb3c0833f}, !- Name
  {954ce84a-c1ef-4472-ab35-6730bae8bb50}, !- Source Object
  6,                                      !- Outlet Port
  {c5797d40-8cab-49ef-81ab-cc4ba0c3cac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd685aa4-dc1e-4f07-bb95-22bf587f2aec}, !- Handle
  {06806a5a-84d0-482c-89cd-24f1099d36f5}, !- Name
  {c5797d40-8cab-49ef-81ab-cc4ba0c3cac3}, !- Source Object
  3,                                      !- Outlet Port
  {fb230b43-7e6b-4ed7-8120-d5281ec84f34}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {740ac804-7574-4fb8-bddf-9bc247c2dbdd}, !- Handle
  {7310a132-bc55-4430-99ae-21f12a5b4852}, !- Name
  {fb230b43-7e6b-4ed7-8120-d5281ec84f34}, !- Source Object
  17,                                     !- Outlet Port
  {d376f9c5-f101-479e-8390-ce86e479b9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {3b42b9f1-e6b9-44bf-a46b-9bbc4f7a24ea}, !- Handle
  Node 194 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d376f9c5-f101-479e-8390-ce86e479b9ff}; !- Setpoint Node or NodeList Name

OS:Node,
  {0250722e-54e1-42c5-8b15-1d176ae0ab44}, !- Handle
  Node 197,                               !- Name
  {59d5f22e-1e58-4845-9457-a1d5ceaa41b5}, !- Inlet Port
  {164060fa-73c6-484d-94ae-a8320b364933}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {316098d2-fe8a-4bad-913f-f622eaca5db7}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {59d5f22e-1e58-4845-9457-a1d5ceaa41b5}, !- Air Outlet
  {3ddbab8b-64a1-4a76-8d7d-eb2bbff49d0b}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {46214e8b-5960-457c-8a50-06a3e4b90b92}, !- Handle
  Node 203,                               !- Name
  {e28b7fd7-a806-4761-9bd2-2d1d8748a892}, !- Inlet Port
  {d7d0039f-2a9d-4d70-aeeb-409a5c09772f}; !- Outlet Port

OS:Connection,
  {164060fa-73c6-484d-94ae-a8320b364933}, !- Handle
  {4504706f-d016-4cd6-b55c-f902f4ba72ee}, !- Name
  {0250722e-54e1-42c5-8b15-1d176ae0ab44}, !- Source Object
  3,                                      !- Outlet Port
  {8ef5e314-b437-4984-86f8-985eef020d24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e28b7fd7-a806-4761-9bd2-2d1d8748a892}, !- Handle
  {94be974e-55f4-4f30-b2d7-b4241a71b12d}, !- Name
  {50537c79-aff1-44db-b681-017b032481f3}, !- Source Object
  12,                                     !- Outlet Port
  {46214e8b-5960-457c-8a50-06a3e4b90b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d0039f-2a9d-4d70-aeeb-409a5c09772f}, !- Handle
  {eb9499c1-92b7-4aec-ac2d-0a9a9519260b}, !- Name
  {46214e8b-5960-457c-8a50-06a3e4b90b92}, !- Source Object
  3,                                      !- Outlet Port
  {6235b98b-ec35-4cf9-902c-debfac606239}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da04e591-bf26-4747-8968-face2a8a00e8}, !- Handle
  Node 452,                               !- Name
  {f7120c03-94dd-4c1c-87c2-02e9f30f7a82}, !- Inlet Port
  {3ddbab8b-64a1-4a76-8d7d-eb2bbff49d0b}; !- Outlet Port

OS:Connection,
  {f7120c03-94dd-4c1c-87c2-02e9f30f7a82}, !- Handle
  {b57344c8-c688-422f-b924-38ca44b0b61c}, !- Name
  {9e72017e-88c4-4482-9769-8c7a6afe9caf}, !- Source Object
  3,                                      !- Outlet Port
  {da04e591-bf26-4747-8968-face2a8a00e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddbab8b-64a1-4a76-8d7d-eb2bbff49d0b}, !- Handle
  {8bbbc4f3-6045-4896-bf4a-6d8b77b7a923}, !- Name
  {da04e591-bf26-4747-8968-face2a8a00e8}, !- Source Object
  3,                                      !- Outlet Port
  {316098d2-fe8a-4bad-913f-f622eaca5db7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59d5f22e-1e58-4845-9457-a1d5ceaa41b5}, !- Handle
  {c9ec993e-d785-464e-9639-4f7d4d7660e6}, !- Name
  {316098d2-fe8a-4bad-913f-f622eaca5db7}, !- Source Object
  3,                                      !- Outlet Port
  {0250722e-54e1-42c5-8b15-1d176ae0ab44}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {d393249e-efec-468c-9e33-7857a6bb5f3e}, !- Handle
  Fan Variable Volume 7,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {67716f71-b0c9-4453-a15d-1d2f5a02069f}, !- Air Inlet Node Name
  {09175536-d798-4cd3-a1df-2178ce445635}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {be2d83c6-7884-4582-a023-8e888a48e180}, !- Handle
  Node 453,                               !- Name
  {3dc062d6-a71a-4e4e-829d-d73b8dbc63ce}, !- Inlet Port
  {67716f71-b0c9-4453-a15d-1d2f5a02069f}; !- Outlet Port

OS:Connection,
  {3dc062d6-a71a-4e4e-829d-d73b8dbc63ce}, !- Handle
  {e2210542-9366-4a65-b8be-38d5fa516d10}, !- Name
  {c8f97900-8744-4a37-a143-37ffcdeff3f5}, !- Source Object
  6,                                      !- Outlet Port
  {be2d83c6-7884-4582-a023-8e888a48e180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67716f71-b0c9-4453-a15d-1d2f5a02069f}, !- Handle
  {b83a5d74-463b-4d06-8489-687af743d0e9}, !- Name
  {be2d83c6-7884-4582-a023-8e888a48e180}, !- Source Object
  3,                                      !- Outlet Port
  {d393249e-efec-468c-9e33-7857a6bb5f3e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {09175536-d798-4cd3-a1df-2178ce445635}, !- Handle
  {f4b4d0ac-9d23-45ac-a0d6-188bd4ca82c5}, !- Name
  {d393249e-efec-468c-9e33-7857a6bb5f3e}, !- Source Object
  17,                                     !- Outlet Port
  {a4d4813e-921b-4886-95e8-dc6e672ac4ee}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {6d78d7cd-64e8-4e4f-8971-4375e00e8bd7}, !- Handle
  Node 23 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a4d4813e-921b-4886-95e8-dc6e672ac4ee}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {eed461ee-a684-4b96-96a1-5886c97a7aa1}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {38788639-1625-4c15-859b-dc7ca9ba7536}, !- Air Outlet
  {2d8fb645-a978-430b-97f0-2a64a4eafa73}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {b762870f-6dfe-41dc-a9c0-36e1e20460ef}, !- Handle
  Node 27,                                !- Name
  {38788639-1625-4c15-859b-dc7ca9ba7536}, !- Inlet Port
  {9bc2778a-4154-40b6-bec4-7268c66132d7}; !- Outlet Port

OS:Node,
  {cc2f82a9-f5d2-44a6-b113-c1b5acc39620}, !- Handle
  Node 36,                                !- Name
  {3a3e1dfd-5b90-4ef9-aa4b-aa5d52c95c9e}, !- Inlet Port
  {b38e46c5-5956-4d37-a6f9-9e0946a7c04c}; !- Outlet Port

OS:Connection,
  {9bc2778a-4154-40b6-bec4-7268c66132d7}, !- Handle
  {f0747df7-16ea-4b3f-aceb-2bce0d21dcbf}, !- Name
  {b762870f-6dfe-41dc-a9c0-36e1e20460ef}, !- Source Object
  3,                                      !- Outlet Port
  {29988b0a-ce26-4030-b802-c3a6bde4a5f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a3e1dfd-5b90-4ef9-aa4b-aa5d52c95c9e}, !- Handle
  {3073017d-2be4-4b23-b572-2f73ee4cc424}, !- Name
  {bb5b27d9-07b3-4eb1-8ae5-4064512d8dd3}, !- Source Object
  12,                                     !- Outlet Port
  {cc2f82a9-f5d2-44a6-b113-c1b5acc39620}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ab0929-00a7-4fcb-b377-dbffcfd13e62}, !- Handle
  Node 454,                               !- Name
  {593c7f17-c630-4390-ba2f-2b9a796d3e47}, !- Inlet Port
  {2d8fb645-a978-430b-97f0-2a64a4eafa73}; !- Outlet Port

OS:Connection,
  {2d8fb645-a978-430b-97f0-2a64a4eafa73}, !- Handle
  {b103e6a5-fb57-4d42-a7e8-66509973a38c}, !- Name
  {b6ab0929-00a7-4fcb-b377-dbffcfd13e62}, !- Source Object
  3,                                      !- Outlet Port
  {eed461ee-a684-4b96-96a1-5886c97a7aa1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38788639-1625-4c15-859b-dc7ca9ba7536}, !- Handle
  {ba3ecee0-d61c-41db-90f8-4cb77f58e33b}, !- Name
  {eed461ee-a684-4b96-96a1-5886c97a7aa1}, !- Source Object
  3,                                      !- Outlet Port
  {b762870f-6dfe-41dc-a9c0-36e1e20460ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593c7f17-c630-4390-ba2f-2b9a796d3e47}, !- Handle
  {22bd9685-2a12-4f1f-abf5-070c165de25e}, !- Name
  {1ffa49af-db7f-4c26-a9df-893a41110499}, !- Source Object
  3,                                      !- Outlet Port
  {b6ab0929-00a7-4fcb-b377-dbffcfd13e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38e46c5-5956-4d37-a6f9-9e0946a7c04c}, !- Handle
  {82e011e4-34ce-445a-a629-8530f30bc250}, !- Name
  {cc2f82a9-f5d2-44a6-b113-c1b5acc39620}, !- Source Object
  3,                                      !- Outlet Port
  {39c1167b-0620-4d11-9658-9f47ad363e75}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {217dadf8-d98f-409e-9f5c-a4c17a54c10e}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {788c4615-8f9d-4bf5-8195-8dbf8a9c2a90}, !- Air Outlet
  {7db91053-000d-45d9-9df8-31985f1932ad}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {d3ec951a-abcc-40a3-9ff6-efe241ffc265}, !- Handle
  Node 39,                                !- Name
  {788c4615-8f9d-4bf5-8195-8dbf8a9c2a90}, !- Inlet Port
  {6880219f-4bcb-4b42-bbf3-fb9254e4359f}; !- Outlet Port

OS:Node,
  {65361992-14df-4fd9-ab65-ee40af30ea98}, !- Handle
  Node 41,                                !- Name
  {fb3c8d08-4a7f-4f7e-92ff-b487e3a0ced6}, !- Inlet Port
  {99db30f2-018b-49c7-9705-106fa2dd605d}; !- Outlet Port

OS:Connection,
  {6880219f-4bcb-4b42-bbf3-fb9254e4359f}, !- Handle
  {f98c495c-a3f1-4fc4-a640-3d1a59fd0e99}, !- Name
  {d3ec951a-abcc-40a3-9ff6-efe241ffc265}, !- Source Object
  3,                                      !- Outlet Port
  {f3da58f8-a718-42e2-b059-7c98ae31cd7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb3c8d08-4a7f-4f7e-92ff-b487e3a0ced6}, !- Handle
  {cae352e8-016a-4d1e-9824-29e4985225fb}, !- Name
  {ef54937e-3bcb-4d27-994e-961510bde6c5}, !- Source Object
  12,                                     !- Outlet Port
  {65361992-14df-4fd9-ab65-ee40af30ea98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99db30f2-018b-49c7-9705-106fa2dd605d}, !- Handle
  {7874ca32-150e-46e4-b99c-1aab1c4a6ed3}, !- Name
  {65361992-14df-4fd9-ab65-ee40af30ea98}, !- Source Object
  3,                                      !- Outlet Port
  {39c1167b-0620-4d11-9658-9f47ad363e75}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1f4c7a1f-4fc8-4a8c-a421-093ecc72649b}, !- Handle
  Node 455,                               !- Name
  {40a1f255-11a7-4ff1-9edc-1162f83f6c53}, !- Inlet Port
  {7db91053-000d-45d9-9df8-31985f1932ad}; !- Outlet Port

OS:Connection,
  {40a1f255-11a7-4ff1-9edc-1162f83f6c53}, !- Handle
  {ef358215-fd37-4691-81ac-d1d4e7c2abeb}, !- Name
  {1ffa49af-db7f-4c26-a9df-893a41110499}, !- Source Object
  4,                                      !- Outlet Port
  {1f4c7a1f-4fc8-4a8c-a421-093ecc72649b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db91053-000d-45d9-9df8-31985f1932ad}, !- Handle
  {d6c1e91e-e33d-43fa-9048-d7a470642f34}, !- Name
  {1f4c7a1f-4fc8-4a8c-a421-093ecc72649b}, !- Source Object
  3,                                      !- Outlet Port
  {217dadf8-d98f-409e-9f5c-a4c17a54c10e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {788c4615-8f9d-4bf5-8195-8dbf8a9c2a90}, !- Handle
  {e3bbe84f-e2eb-41fd-acab-792ca34631e6}, !- Name
  {217dadf8-d98f-409e-9f5c-a4c17a54c10e}, !- Source Object
  3,                                      !- Outlet Port
  {d3ec951a-abcc-40a3-9ff6-efe241ffc265}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {e99a9a99-88c9-46a9-9f08-daa8df27b152}, !- Handle
  Fan Variable Volume 8,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b1d0773b-5340-424b-b8e1-f14e1c9d86cc}, !- Air Inlet Node Name
  {201cb619-a720-4482-b087-b4189c1dabd2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {28c85aba-10be-47b9-97ad-23ec5c7b102a}, !- Handle
  Node 456,                               !- Name
  {bed50959-0855-4e1f-b66d-8c327fff17a5}, !- Inlet Port
  {b1d0773b-5340-424b-b8e1-f14e1c9d86cc}; !- Outlet Port

OS:Connection,
  {bed50959-0855-4e1f-b66d-8c327fff17a5}, !- Handle
  {b7a3e3f4-4bc9-4552-a01e-ca277a1ee5cc}, !- Name
  {6b40ae69-a464-4946-8941-30aa1f81ecaf}, !- Source Object
  6,                                      !- Outlet Port
  {28c85aba-10be-47b9-97ad-23ec5c7b102a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d0773b-5340-424b-b8e1-f14e1c9d86cc}, !- Handle
  {961006ed-c8fe-45e0-bbc8-8c2c3230a91c}, !- Name
  {28c85aba-10be-47b9-97ad-23ec5c7b102a}, !- Source Object
  3,                                      !- Outlet Port
  {e99a9a99-88c9-46a9-9f08-daa8df27b152}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {201cb619-a720-4482-b087-b4189c1dabd2}, !- Handle
  {c625ee2e-fa1c-4152-9117-d10036d3cc60}, !- Name
  {e99a9a99-88c9-46a9-9f08-daa8df27b152}, !- Source Object
  17,                                     !- Outlet Port
  {1a4fdff9-eefe-48e0-af22-bb4663f93e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8d0fcd0a-6bd7-470e-88fd-563ff96ac7d3}, !- Handle
  Node 103 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {1a4fdff9-eefe-48e0-af22-bb4663f93e8d}; !- Setpoint Node or NodeList Name

OS:Node,
  {d8020c4d-2576-44ca-b0c2-05392570fa90}, !- Handle
  Node 106,                               !- Name
  {c8a38678-875d-403f-a08e-dd23d80e8f6c}, !- Inlet Port
  {1c44c226-c94f-4c9a-87fb-fab863f52edb}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {759b6217-c977-4578-85dd-8fca529a25ad}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {c8a38678-875d-403f-a08e-dd23d80e8f6c}, !- Air Outlet
  {61648b4d-7834-4c15-944b-9a20eded2edb}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {c22e3800-1556-4ba7-8677-fbbbbac957f0}, !- Handle
  Node 112,                               !- Name
  {fd00296b-f7c5-43ea-9543-8c4646c543e1}, !- Inlet Port
  {51058b8a-b8b5-4b19-9968-7a6e1f443f08}; !- Outlet Port

OS:Connection,
  {1c44c226-c94f-4c9a-87fb-fab863f52edb}, !- Handle
  {13a6c4ed-414d-4341-b4a4-a27219d51de4}, !- Name
  {d8020c4d-2576-44ca-b0c2-05392570fa90}, !- Source Object
  3,                                      !- Outlet Port
  {a62dcd3d-1325-4fc0-9e93-aaab7ae80c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd00296b-f7c5-43ea-9543-8c4646c543e1}, !- Handle
  {a189fdbd-3b39-4923-8527-2ccf06508d01}, !- Name
  {f5cf7e69-184d-43ee-b32f-12bb090aaa34}, !- Source Object
  12,                                     !- Outlet Port
  {c22e3800-1556-4ba7-8677-fbbbbac957f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51058b8a-b8b5-4b19-9968-7a6e1f443f08}, !- Handle
  {8295a7b9-d37e-45b0-9b6b-58cbf8e6c560}, !- Name
  {c22e3800-1556-4ba7-8677-fbbbbac957f0}, !- Source Object
  3,                                      !- Outlet Port
  {d880e88c-9d5f-4b5e-acc6-b83091b43c3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34d254ab-df79-4158-9b14-eb45041d31bb}, !- Handle
  Node 457,                               !- Name
  {bd5b36ef-d7f2-4b4e-a82e-38bcff403b74}, !- Inlet Port
  {61648b4d-7834-4c15-944b-9a20eded2edb}; !- Outlet Port

OS:Connection,
  {bd5b36ef-d7f2-4b4e-a82e-38bcff403b74}, !- Handle
  {bd28c5bb-d8eb-4d48-b585-d8d67a6852f3}, !- Name
  {324681f6-1dec-4e69-ba91-bc176b966d13}, !- Source Object
  3,                                      !- Outlet Port
  {34d254ab-df79-4158-9b14-eb45041d31bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61648b4d-7834-4c15-944b-9a20eded2edb}, !- Handle
  {7a87a5b3-6061-4c18-a5c2-87eed7310915}, !- Name
  {34d254ab-df79-4158-9b14-eb45041d31bb}, !- Source Object
  3,                                      !- Outlet Port
  {759b6217-c977-4578-85dd-8fca529a25ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c8a38678-875d-403f-a08e-dd23d80e8f6c}, !- Handle
  {0760f57d-81a4-4e04-83cc-5a6d91ba7c02}, !- Name
  {759b6217-c977-4578-85dd-8fca529a25ad}, !- Source Object
  3,                                      !- Outlet Port
  {d8020c4d-2576-44ca-b0c2-05392570fa90}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {e5533cfa-f1a3-4d45-9577-5eaa6bdf0205}, !- Handle
  Fan Variable Volume 9,                  !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7bbc5d80-be5d-4b2f-bd53-f42680d66c97}, !- Air Inlet Node Name
  {d9c8a877-ff94-4402-a64a-ceadbfdb46e7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {941675cd-7564-4ae1-b93c-15d290dce073}, !- Handle
  Node 458,                               !- Name
  {1895d45d-79c5-44b1-8f2c-2be76d2630d6}, !- Inlet Port
  {7bbc5d80-be5d-4b2f-bd53-f42680d66c97}; !- Outlet Port

OS:Connection,
  {1895d45d-79c5-44b1-8f2c-2be76d2630d6}, !- Handle
  {601e9fdf-b609-4ad8-9a41-06ad02f569d0}, !- Name
  {6e3b52c8-03ef-4e6d-ad84-4d85401ede98}, !- Source Object
  6,                                      !- Outlet Port
  {941675cd-7564-4ae1-b93c-15d290dce073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bbc5d80-be5d-4b2f-bd53-f42680d66c97}, !- Handle
  {60b2dfdb-2a71-4459-9c6a-c58b236fdc5d}, !- Name
  {941675cd-7564-4ae1-b93c-15d290dce073}, !- Source Object
  3,                                      !- Outlet Port
  {e5533cfa-f1a3-4d45-9577-5eaa6bdf0205}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d9c8a877-ff94-4402-a64a-ceadbfdb46e7}, !- Handle
  {465dd69f-c429-483b-a593-2917c2de2e3a}, !- Name
  {e5533cfa-f1a3-4d45-9577-5eaa6bdf0205}, !- Source Object
  17,                                     !- Outlet Port
  {72905ef1-23ca-40b4-b57e-f5a0bb6cc25f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {3d419d32-88f1-4bcc-9548-20c3e36164ca}, !- Handle
  Node 47 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {72905ef1-23ca-40b4-b57e-f5a0bb6cc25f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {222f9550-cacd-4b1d-a6cb-c06edc29ba6c}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {90f4e203-3090-4ea4-b0fd-33a0c65ec189}, !- Air Outlet
  {d14e0aae-b572-4d49-9361-3950384e7b57}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {71ec9980-7e6d-465c-95ce-e829ad40844a}, !- Handle
  Node 85,                                !- Name
  {90f4e203-3090-4ea4-b0fd-33a0c65ec189}, !- Inlet Port
  {2b1fd8c1-fbe2-4ff4-a678-7217b7348f37}; !- Outlet Port

OS:Node,
  {7fb322ca-b77c-4bea-9f26-4db1ce0e78ec}, !- Handle
  Node 86,                                !- Name
  {792e771f-661d-4a48-ad49-486ca20c6779}, !- Inlet Port
  {85ed4784-5f3f-4134-ba6e-1baf52e74030}; !- Outlet Port

OS:Connection,
  {2b1fd8c1-fbe2-4ff4-a678-7217b7348f37}, !- Handle
  {3e7ce5de-3692-4f6b-acbf-33ca861d367d}, !- Name
  {71ec9980-7e6d-465c-95ce-e829ad40844a}, !- Source Object
  3,                                      !- Outlet Port
  {493aaf0a-641c-4cd4-9ef2-179a8bd1d31b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {792e771f-661d-4a48-ad49-486ca20c6779}, !- Handle
  {55cabe4c-64f8-4912-8a2b-aabd3b66fa0d}, !- Name
  {a298ba15-7f5e-4e2e-bfa4-cdacdcc86505}, !- Source Object
  12,                                     !- Outlet Port
  {7fb322ca-b77c-4bea-9f26-4db1ce0e78ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {060f3b48-2a44-42e3-91a0-5a1bdfacfacf}, !- Handle
  Node 459,                               !- Name
  {f0b9e8b5-3812-4ba9-b86b-9ee901f659eb}, !- Inlet Port
  {d14e0aae-b572-4d49-9361-3950384e7b57}; !- Outlet Port

OS:Connection,
  {d14e0aae-b572-4d49-9361-3950384e7b57}, !- Handle
  {b3ea644e-11b2-4f2e-96d8-8ad98faf3ebb}, !- Name
  {060f3b48-2a44-42e3-91a0-5a1bdfacfacf}, !- Source Object
  3,                                      !- Outlet Port
  {222f9550-cacd-4b1d-a6cb-c06edc29ba6c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90f4e203-3090-4ea4-b0fd-33a0c65ec189}, !- Handle
  {dfcb8ad3-924e-44f6-87d1-a6c9c8f9a3ab}, !- Name
  {222f9550-cacd-4b1d-a6cb-c06edc29ba6c}, !- Source Object
  3,                                      !- Outlet Port
  {71ec9980-7e6d-465c-95ce-e829ad40844a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {a2065bd3-3498-4f47-8189-ef949609b857}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {aad0979d-eda0-44f5-96df-522d37519d6b}, !- Air Outlet
  {75ffdc62-2667-43d7-97a8-61464b55446a}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {e6ffbbc9-3aea-4b4f-92a4-6b0e5d2aae79}, !- Handle
  Node 77,                                !- Name
  {aad0979d-eda0-44f5-96df-522d37519d6b}, !- Inlet Port
  {48d94134-e6b3-4d6e-a8d4-d0fda05ae8e8}; !- Outlet Port

OS:Node,
  {f1a19da2-d71c-442a-ae51-a79baff78aa2}, !- Handle
  Node 78,                                !- Name
  {c3bdbde2-f449-4239-9ab6-4412a3a21c7e}, !- Inlet Port
  {8d9c620f-3584-4cac-b990-c63995cda57e}; !- Outlet Port

OS:Connection,
  {48d94134-e6b3-4d6e-a8d4-d0fda05ae8e8}, !- Handle
  {a26b8060-eafb-4541-8eda-0d0e0805c716}, !- Name
  {e6ffbbc9-3aea-4b4f-92a4-6b0e5d2aae79}, !- Source Object
  3,                                      !- Outlet Port
  {54db158b-e2fa-4c68-8252-8ac66f53fa90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3bdbde2-f449-4239-9ab6-4412a3a21c7e}, !- Handle
  {e1b961b3-c09d-4fa1-83fa-612258d486c8}, !- Name
  {66f5891f-91c6-4075-b223-0766265ad443}, !- Source Object
  12,                                     !- Outlet Port
  {f1a19da2-d71c-442a-ae51-a79baff78aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63e96825-891a-4f3c-9450-5d5cd5b047e3}, !- Handle
  Node 460,                               !- Name
  {054a4f1b-a443-4578-98b3-7f30e5cf10d4}, !- Inlet Port
  {75ffdc62-2667-43d7-97a8-61464b55446a}; !- Outlet Port

OS:Connection,
  {75ffdc62-2667-43d7-97a8-61464b55446a}, !- Handle
  {1ba5ba4b-8ee8-4fad-bbfa-19d4fb2cf5d3}, !- Name
  {63e96825-891a-4f3c-9450-5d5cd5b047e3}, !- Source Object
  3,                                      !- Outlet Port
  {a2065bd3-3498-4f47-8189-ef949609b857}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aad0979d-eda0-44f5-96df-522d37519d6b}, !- Handle
  {7e90f0bc-b275-4133-8ab9-f41f4987b5aa}, !- Name
  {a2065bd3-3498-4f47-8189-ef949609b857}, !- Source Object
  3,                                      !- Outlet Port
  {e6ffbbc9-3aea-4b4f-92a4-6b0e5d2aae79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {8d811933-4085-4ebd-99b6-facc5820282e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {e2d49c7b-89ec-42f1-875c-65f60ed13271}, !- Air Outlet
  {8e61907a-ad83-4140-895d-7ed93bbf2571}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {0b86ac57-b4f2-44ea-8be6-1fc2614d80f0}, !- Handle
  Node 51,                                !- Name
  {e2d49c7b-89ec-42f1-875c-65f60ed13271}, !- Inlet Port
  {4b544089-ffb2-4853-9f36-6b3378f02398}; !- Outlet Port

OS:Node,
  {bcfb0ef7-43a6-42a1-8092-52751fc14b0a}, !- Handle
  Node 60,                                !- Name
  {1887158a-aca6-44f9-a61b-d54acd06ef6b}, !- Inlet Port
  {e1c85b9c-fbc3-4c1d-a0da-1fa0e5cc7a0c}; !- Outlet Port

OS:Connection,
  {4b544089-ffb2-4853-9f36-6b3378f02398}, !- Handle
  {90a28ec6-b17e-4d04-8e82-ca8de1f38b9c}, !- Name
  {0b86ac57-b4f2-44ea-8be6-1fc2614d80f0}, !- Source Object
  3,                                      !- Outlet Port
  {fa791452-a2ff-4c05-badd-06bfd6777db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1887158a-aca6-44f9-a61b-d54acd06ef6b}, !- Handle
  {20c80cee-f2c1-4503-99af-2d37f5cfa8f8}, !- Name
  {ff81467b-0f81-47fb-bc53-70a608cf7719}, !- Source Object
  12,                                     !- Outlet Port
  {bcfb0ef7-43a6-42a1-8092-52751fc14b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a07cc464-c56c-4793-9c43-16e0ac823a3d}, !- Handle
  Node 461,                               !- Name
  {a6008265-e4c0-4129-a5e8-30573d019c41}, !- Inlet Port
  {8e61907a-ad83-4140-895d-7ed93bbf2571}; !- Outlet Port

OS:Connection,
  {8e61907a-ad83-4140-895d-7ed93bbf2571}, !- Handle
  {4be6d430-1122-4d75-8315-ad64096f1b37}, !- Name
  {a07cc464-c56c-4793-9c43-16e0ac823a3d}, !- Source Object
  3,                                      !- Outlet Port
  {8d811933-4085-4ebd-99b6-facc5820282e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e2d49c7b-89ec-42f1-875c-65f60ed13271}, !- Handle
  {cd5a4b83-7152-47fd-814d-857215f0d3e6}, !- Name
  {8d811933-4085-4ebd-99b6-facc5820282e}, !- Source Object
  3,                                      !- Outlet Port
  {0b86ac57-b4f2-44ea-8be6-1fc2614d80f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {342a08d0-9a76-4047-a445-bc2035d287df}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {8e5df129-0a3d-4d10-8170-72ff81610fc5}, !- Air Outlet
  {898479dd-00f7-4bb4-b707-920d60d501a4}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {be959781-a9ba-4622-9c82-bf74806e1672}, !- Handle
  Node 65,                                !- Name
  {8e5df129-0a3d-4d10-8170-72ff81610fc5}, !- Inlet Port
  {df3df38e-70f5-467f-ac97-d5c5f11ad564}; !- Outlet Port

OS:Node,
  {4d58d1c7-609f-4163-b164-b33164dd5f25}, !- Handle
  Node 66,                                !- Name
  {49d0009c-20a3-4cfa-9ada-e5592fe5f283}, !- Inlet Port
  {4bb0f68b-e738-4759-a93f-24f05a5b6fd6}; !- Outlet Port

OS:Connection,
  {df3df38e-70f5-467f-ac97-d5c5f11ad564}, !- Handle
  {7c6a8995-2bcd-4826-a47c-8f8961228c5f}, !- Name
  {be959781-a9ba-4622-9c82-bf74806e1672}, !- Source Object
  3,                                      !- Outlet Port
  {92216e9d-79cc-4f02-be48-e504cb28b663}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49d0009c-20a3-4cfa-9ada-e5592fe5f283}, !- Handle
  {5549287d-8413-41c7-bafb-42665023c74c}, !- Name
  {877e8f37-4de6-4571-b9e2-0c57c8b4eeb0}, !- Source Object
  12,                                     !- Outlet Port
  {4d58d1c7-609f-4163-b164-b33164dd5f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {300ef8a7-a251-4078-9510-908c48dbe9c7}, !- Handle
  Node 462,                               !- Name
  {fd7e7d79-5250-41c9-9199-1934f8655764}, !- Inlet Port
  {898479dd-00f7-4bb4-b707-920d60d501a4}; !- Outlet Port

OS:Connection,
  {898479dd-00f7-4bb4-b707-920d60d501a4}, !- Handle
  {5012e69f-090c-462d-93f1-2dc15f88933c}, !- Name
  {300ef8a7-a251-4078-9510-908c48dbe9c7}, !- Source Object
  3,                                      !- Outlet Port
  {342a08d0-9a76-4047-a445-bc2035d287df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8e5df129-0a3d-4d10-8170-72ff81610fc5}, !- Handle
  {34694949-a527-438b-be5b-c508f5d776c5}, !- Name
  {342a08d0-9a76-4047-a445-bc2035d287df}, !- Source Object
  3,                                      !- Outlet Port
  {be959781-a9ba-4622-9c82-bf74806e1672}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {cacfec85-c682-49e8-8092-d55a7a81af03}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {26a69f7a-cc21-4cd9-b19c-8717a4fb15ec}, !- Air Outlet
  {d05d3e2c-d5a0-4f9b-b7f4-17e667423341}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {9c345f4e-694a-4a2a-8a95-9cbf7a58d466}, !- Handle
  Node 81,                                !- Name
  {26a69f7a-cc21-4cd9-b19c-8717a4fb15ec}, !- Inlet Port
  {989b9ca5-5c6e-41cd-8954-b6d653e504e2}; !- Outlet Port

OS:Node,
  {b5b98e15-9c1d-434b-828b-7db823cf51dd}, !- Handle
  Node 82,                                !- Name
  {f3e17339-5f2b-4039-8433-f90e928c846c}, !- Inlet Port
  {228256eb-8a0f-4cc2-9596-7cb6ff447644}; !- Outlet Port

OS:Connection,
  {989b9ca5-5c6e-41cd-8954-b6d653e504e2}, !- Handle
  {f486c647-aec3-4f3b-afe5-3ccf1ea01e82}, !- Name
  {9c345f4e-694a-4a2a-8a95-9cbf7a58d466}, !- Source Object
  3,                                      !- Outlet Port
  {6fb2250e-9b25-4b7c-86c1-e2c15ebc5ec9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3e17339-5f2b-4039-8433-f90e928c846c}, !- Handle
  {25ad4a3a-6f8b-488f-81d5-33e0b8222a77}, !- Name
  {7b552f51-f990-4732-88dd-64cda54de410}, !- Source Object
  12,                                     !- Outlet Port
  {b5b98e15-9c1d-434b-828b-7db823cf51dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fba540cb-a6bb-44f1-b77a-9222a9e61f76}, !- Handle
  Node 463,                               !- Name
  {55b2504e-5263-4c7a-9d53-59fd0376a241}, !- Inlet Port
  {d05d3e2c-d5a0-4f9b-b7f4-17e667423341}; !- Outlet Port

OS:Connection,
  {d05d3e2c-d5a0-4f9b-b7f4-17e667423341}, !- Handle
  {851035bc-819b-4002-9c49-b518161e5755}, !- Name
  {fba540cb-a6bb-44f1-b77a-9222a9e61f76}, !- Source Object
  3,                                      !- Outlet Port
  {cacfec85-c682-49e8-8092-d55a7a81af03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {26a69f7a-cc21-4cd9-b19c-8717a4fb15ec}, !- Handle
  {79891f9c-884f-4da0-9db7-d76c6c813512}, !- Name
  {cacfec85-c682-49e8-8092-d55a7a81af03}, !- Source Object
  3,                                      !- Outlet Port
  {9c345f4e-694a-4a2a-8a95-9cbf7a58d466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b9e8b5-3812-4ba9-b86b-9ee901f659eb}, !- Handle
  {e6fef45f-de27-4c48-a357-985c7c7f122f}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  3,                                      !- Outlet Port
  {060f3b48-2a44-42e3-91a0-5a1bdfacfacf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054a4f1b-a443-4578-98b3-7f30e5cf10d4}, !- Handle
  {0da0a949-09ed-4675-b0eb-4894fda7569b}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  4,                                      !- Outlet Port
  {63e96825-891a-4f3c-9450-5d5cd5b047e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6008265-e4c0-4129-a5e8-30573d019c41}, !- Handle
  {3726ec04-abe0-406c-9552-6ac16330dcce}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  5,                                      !- Outlet Port
  {a07cc464-c56c-4793-9c43-16e0ac823a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7e7d79-5250-41c9-9199-1934f8655764}, !- Handle
  {b5ac66c7-32ab-4a2c-9b4f-81ff72040e18}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  6,                                      !- Outlet Port
  {300ef8a7-a251-4078-9510-908c48dbe9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b2504e-5263-4c7a-9d53-59fd0376a241}, !- Handle
  {a2200c0a-f206-49b4-a9da-f0532e5b0af9}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  7,                                      !- Outlet Port
  {fba540cb-a6bb-44f1-b77a-9222a9e61f76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed4784-5f3f-4134-ba6e-1baf52e74030}, !- Handle
  {640e33eb-f448-444c-9f2d-cc46987417c5}, !- Name
  {7fb322ca-b77c-4bea-9f26-4db1ce0e78ec}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d9c620f-3584-4cac-b990-c63995cda57e}, !- Handle
  {2d8bda4f-0dde-4feb-9cf2-7751ec63d8bc}, !- Name
  {f1a19da2-d71c-442a-ae51-a79baff78aa2}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e1c85b9c-fbc3-4c1d-a0da-1fa0e5cc7a0c}, !- Handle
  {99430a48-a22d-45bb-a73c-1902c4a773e8}, !- Name
  {bcfb0ef7-43a6-42a1-8092-52751fc14b0a}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4bb0f68b-e738-4759-a93f-24f05a5b6fd6}, !- Handle
  {102c29d0-9be5-44bf-bcd2-2a7bd7bbb719}, !- Name
  {4d58d1c7-609f-4163-b164-b33164dd5f25}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {228256eb-8a0f-4cc2-9596-7cb6ff447644}, !- Handle
  {44d043ef-2056-4523-8ea7-6a5cfcfbe7c2}, !- Name
  {b5b98e15-9c1d-434b-828b-7db823cf51dd}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  7;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {ef81d0d4-7f0a-4509-aa4d-a2926ad0e6b9}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {5356074e-3a06-4eb0-9762-7b65d445a796}, !- Air Outlet
  {e6c99a25-5a12-4b2e-829b-858b38b589a9}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {735f4ed8-cf92-4cc8-bbf5-51de080ffd83}, !- Handle
  Node 71,                                !- Name
  {5356074e-3a06-4eb0-9762-7b65d445a796}, !- Inlet Port
  {5a7afb70-cf51-45f2-9328-9ff6626ef190}; !- Outlet Port

OS:Node,
  {a7ee5ebd-155a-4429-8bc5-92b1fc98cfa1}, !- Handle
  Node 72,                                !- Name
  {828cc508-ee99-4c46-86d1-a4022e5233f2}, !- Inlet Port
  {253e1120-8819-4696-93c5-e4a9cec46231}; !- Outlet Port

OS:Connection,
  {5a7afb70-cf51-45f2-9328-9ff6626ef190}, !- Handle
  {fb9f11e1-a126-4b0b-bd0c-477ac8a1bd1d}, !- Name
  {735f4ed8-cf92-4cc8-bbf5-51de080ffd83}, !- Source Object
  3,                                      !- Outlet Port
  {91d0239e-469a-4908-b174-eb80835df89d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {828cc508-ee99-4c46-86d1-a4022e5233f2}, !- Handle
  {31812a0b-6e44-4dbe-917e-94f437fdd98e}, !- Name
  {1d9aaf46-1377-4c24-82cc-f99dc46a0e11}, !- Source Object
  12,                                     !- Outlet Port
  {a7ee5ebd-155a-4429-8bc5-92b1fc98cfa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253e1120-8819-4696-93c5-e4a9cec46231}, !- Handle
  {6767855a-3828-48bb-b2a6-9f9a93bfb370}, !- Name
  {a7ee5ebd-155a-4429-8bc5-92b1fc98cfa1}, !- Source Object
  3,                                      !- Outlet Port
  {7bcd56c3-ac89-48fa-9af9-b751fd73aa3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bccb7027-0ac2-472a-8ba3-53eeeb1903bb}, !- Handle
  Node 464,                               !- Name
  {7e4d6a5b-1116-43c2-a69a-e516926d8514}, !- Inlet Port
  {e6c99a25-5a12-4b2e-829b-858b38b589a9}; !- Outlet Port

OS:Connection,
  {7e4d6a5b-1116-43c2-a69a-e516926d8514}, !- Handle
  {e1bafaef-8f2a-4b74-8083-abc7e0e9c050}, !- Name
  {f4f3adf2-9bea-40e9-8ee8-e7c734d2e307}, !- Source Object
  8,                                      !- Outlet Port
  {bccb7027-0ac2-472a-8ba3-53eeeb1903bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6c99a25-5a12-4b2e-829b-858b38b589a9}, !- Handle
  {44d936a2-ca52-4a62-8afb-8d0a8d364efe}, !- Name
  {bccb7027-0ac2-472a-8ba3-53eeeb1903bb}, !- Source Object
  3,                                      !- Outlet Port
  {ef81d0d4-7f0a-4509-aa4d-a2926ad0e6b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5356074e-3a06-4eb0-9762-7b65d445a796}, !- Handle
  {239a27bc-209a-45cd-a30f-884991ac817b}, !- Name
  {ef81d0d4-7f0a-4509-aa4d-a2926ad0e6b9}, !- Source Object
  3,                                      !- Outlet Port
  {735f4ed8-cf92-4cc8-bbf5-51de080ffd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {ea1b824c-b9e3-4ef2-b9e6-9cdfeaba3a1c}, !- Handle
  Fan Variable Volume 10,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {790aa68e-d687-4e9e-bcb9-faa4852c3a3e}, !- Air Inlet Node Name
  {19a4e7a8-8b1a-4559-abb2-85d261ea95f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {97197fac-153a-4cb0-9e8d-d3a5341bfd6b}, !- Handle
  Node 465,                               !- Name
  {434d15f1-6b73-4da2-a17e-05eeae0fba2e}, !- Inlet Port
  {790aa68e-d687-4e9e-bcb9-faa4852c3a3e}; !- Outlet Port

OS:Connection,
  {434d15f1-6b73-4da2-a17e-05eeae0fba2e}, !- Handle
  {6827cad2-283a-4865-9dce-41032e3b447a}, !- Name
  {e5954813-2b90-4307-800f-18ef99bbe4af}, !- Source Object
  6,                                      !- Outlet Port
  {97197fac-153a-4cb0-9e8d-d3a5341bfd6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790aa68e-d687-4e9e-bcb9-faa4852c3a3e}, !- Handle
  {6e28c230-24be-4a0c-91a6-549644b6d4f1}, !- Name
  {97197fac-153a-4cb0-9e8d-d3a5341bfd6b}, !- Source Object
  3,                                      !- Outlet Port
  {ea1b824c-b9e3-4ef2-b9e6-9cdfeaba3a1c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {19a4e7a8-8b1a-4559-abb2-85d261ea95f9}, !- Handle
  {be69eca0-05f5-4647-9aa4-8b6327a559cd}, !- Name
  {ea1b824c-b9e3-4ef2-b9e6-9cdfeaba3a1c}, !- Source Object
  17,                                     !- Outlet Port
  {fd13140c-0072-4f91-83aa-914500e22d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8cc28e4a-fcef-41b4-8854-c1a944c1f9ce}, !- Handle
  Node 90 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {fd13140c-0072-4f91-83aa-914500e22d6f}; !- Setpoint Node or NodeList Name

OS:Node,
  {66f1045d-4a98-4eb2-9ea7-7661600b301b}, !- Handle
  Node 93,                                !- Name
  {b8cf5d98-493e-4943-8cf2-28d235958015}, !- Inlet Port
  {4b750e55-801d-4c1d-91d1-7d6bd015020e}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {1cfaeae5-5b58-499a-851b-a56ba6197791}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {b8cf5d98-493e-4943-8cf2-28d235958015}, !- Air Outlet
  {f7e57add-2edf-48e4-8b95-df5e62ad2e75}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {07708cd3-b824-448b-890a-aa8bbe137b1e}, !- Handle
  Node 99,                                !- Name
  {34a73b5f-8888-4b4f-af94-2640e6353548}, !- Inlet Port
  {a2eebbf7-2edc-4d82-b18d-f6adcd764ca9}; !- Outlet Port

OS:Connection,
  {4b750e55-801d-4c1d-91d1-7d6bd015020e}, !- Handle
  {224f21a2-6ca2-49de-9784-ed323322eda8}, !- Name
  {66f1045d-4a98-4eb2-9ea7-7661600b301b}, !- Source Object
  3,                                      !- Outlet Port
  {667ac58d-87e1-4863-8bf9-99785c0ae706}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34a73b5f-8888-4b4f-af94-2640e6353548}, !- Handle
  {22b921dd-96ed-48d2-b679-2acc2758bb63}, !- Name
  {fa9278ff-2f8c-4f80-9075-8301b0e734a3}, !- Source Object
  12,                                     !- Outlet Port
  {07708cd3-b824-448b-890a-aa8bbe137b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2eebbf7-2edc-4d82-b18d-f6adcd764ca9}, !- Handle
  {21168e24-ca71-4f32-a042-b29868eea2dd}, !- Name
  {07708cd3-b824-448b-890a-aa8bbe137b1e}, !- Source Object
  3,                                      !- Outlet Port
  {f40bca65-6036-4ba3-920a-a480f4f4353f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26640292-5809-4831-ab15-e142ef030bd7}, !- Handle
  Node 466,                               !- Name
  {1014cbaa-ba11-459a-9f72-055259817836}, !- Inlet Port
  {f7e57add-2edf-48e4-8b95-df5e62ad2e75}; !- Outlet Port

OS:Connection,
  {1014cbaa-ba11-459a-9f72-055259817836}, !- Handle
  {c97d312d-2e63-488b-a9c8-9763c79eb15d}, !- Name
  {cfbaf7e4-6a8c-4aae-925b-238e8b01884b}, !- Source Object
  3,                                      !- Outlet Port
  {26640292-5809-4831-ab15-e142ef030bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e57add-2edf-48e4-8b95-df5e62ad2e75}, !- Handle
  {00ecf4ad-9ae8-4928-8072-78a541101d16}, !- Name
  {26640292-5809-4831-ab15-e142ef030bd7}, !- Source Object
  3,                                      !- Outlet Port
  {1cfaeae5-5b58-499a-851b-a56ba6197791}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b8cf5d98-493e-4943-8cf2-28d235958015}, !- Handle
  {410af094-f93d-44cd-8240-47d2092a3e3e}, !- Name
  {1cfaeae5-5b58-499a-851b-a56ba6197791}, !- Source Object
  3,                                      !- Outlet Port
  {66f1045d-4a98-4eb2-9ea7-7661600b301b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {860a4f86-4eec-4aff-bd02-6fb2657bd5c1}, !- Handle
  Fan Variable Volume 11,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fe302add-0b24-404c-a66e-1ebdeef49ffa}, !- Air Inlet Node Name
  {e55c2ea7-e7ad-418f-872a-5db28229ecd9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {058eb2b9-c627-40dc-8eed-937b95302105}, !- Handle
  Node 467,                               !- Name
  {ee64e05a-0b52-4e52-9e96-ec62f01b9b6a}, !- Inlet Port
  {fe302add-0b24-404c-a66e-1ebdeef49ffa}; !- Outlet Port

OS:Connection,
  {ee64e05a-0b52-4e52-9e96-ec62f01b9b6a}, !- Handle
  {68bc971e-cf6d-4639-882d-0d1a2fe7689d}, !- Name
  {04a97c4b-ab07-437f-9262-097bb44683e6}, !- Source Object
  6,                                      !- Outlet Port
  {058eb2b9-c627-40dc-8eed-937b95302105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe302add-0b24-404c-a66e-1ebdeef49ffa}, !- Handle
  {dad8e38f-b7f0-4276-acc4-7b0293dea25f}, !- Name
  {058eb2b9-c627-40dc-8eed-937b95302105}, !- Source Object
  3,                                      !- Outlet Port
  {860a4f86-4eec-4aff-bd02-6fb2657bd5c1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e55c2ea7-e7ad-418f-872a-5db28229ecd9}, !- Handle
  {fa1261e9-e730-4954-8a0e-08674e0cb518}, !- Name
  {860a4f86-4eec-4aff-bd02-6fb2657bd5c1}, !- Source Object
  17,                                     !- Outlet Port
  {ff1e3501-6573-4f4b-bc46-c3a8f9aab933}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {0df86f35-f92c-40a0-bcf1-b67c5bc68573}, !- Handle
  Node 285 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ff1e3501-6573-4f4b-bc46-c3a8f9aab933}; !- Setpoint Node or NodeList Name

OS:Node,
  {d8fae748-07fa-4b0d-9a8c-bf40b562cb9c}, !- Handle
  Node 288,                               !- Name
  {666b64d5-bb70-4e47-918f-85f5a0da6681}, !- Inlet Port
  {030fea5f-9c84-4948-97ed-41972e63f3e0}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {432ac346-0b77-44ca-b2d1-d5a45ae80258}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {666b64d5-bb70-4e47-918f-85f5a0da6681}, !- Air Outlet
  {736960f6-1306-4a96-88d0-3b176a65b6cd}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {2e0f27a1-d8f1-4d34-b7ae-c72aa9a3989a}, !- Handle
  Node 294,                               !- Name
  {0ba70898-8026-4670-a975-09f33b5394ed}, !- Inlet Port
  {ff6ac94c-eb8c-4691-af4c-43fdb06c3865}; !- Outlet Port

OS:Connection,
  {030fea5f-9c84-4948-97ed-41972e63f3e0}, !- Handle
  {277fc078-2da5-40b8-8b5e-b1de5373f43b}, !- Name
  {d8fae748-07fa-4b0d-9a8c-bf40b562cb9c}, !- Source Object
  3,                                      !- Outlet Port
  {c71cd146-a249-405f-a1c1-ac5fde82a707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ba70898-8026-4670-a975-09f33b5394ed}, !- Handle
  {6db26f91-f6ec-425a-9252-729b28f4ebed}, !- Name
  {f1e5eae7-b566-4429-a82a-69af4db75f81}, !- Source Object
  12,                                     !- Outlet Port
  {2e0f27a1-d8f1-4d34-b7ae-c72aa9a3989a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff6ac94c-eb8c-4691-af4c-43fdb06c3865}, !- Handle
  {bea13b21-43e8-4348-980c-40de8950117d}, !- Name
  {2e0f27a1-d8f1-4d34-b7ae-c72aa9a3989a}, !- Source Object
  3,                                      !- Outlet Port
  {1d0e52c2-0052-42b6-ab2d-2e0bb7a922ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c526e312-d63a-4b15-a6b7-1543bf4049b8}, !- Handle
  Node 468,                               !- Name
  {611c6c36-c134-48e5-9bb6-a074bce8f25c}, !- Inlet Port
  {736960f6-1306-4a96-88d0-3b176a65b6cd}; !- Outlet Port

OS:Connection,
  {611c6c36-c134-48e5-9bb6-a074bce8f25c}, !- Handle
  {46be97af-b7d0-4866-b59b-d86864d507c9}, !- Name
  {7b4c85d0-f55f-408f-bde9-9011f9176f66}, !- Source Object
  3,                                      !- Outlet Port
  {c526e312-d63a-4b15-a6b7-1543bf4049b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {736960f6-1306-4a96-88d0-3b176a65b6cd}, !- Handle
  {e778052d-c1d9-4ddd-b976-2bf7e6120364}, !- Name
  {c526e312-d63a-4b15-a6b7-1543bf4049b8}, !- Source Object
  3,                                      !- Outlet Port
  {432ac346-0b77-44ca-b2d1-d5a45ae80258}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {666b64d5-bb70-4e47-918f-85f5a0da6681}, !- Handle
  {ae7c6b55-c02c-48ee-a4d9-ded0a46c22cc}, !- Name
  {432ac346-0b77-44ca-b2d1-d5a45ae80258}, !- Source Object
  3,                                      !- Outlet Port
  {d8fae748-07fa-4b0d-9a8c-bf40b562cb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {a7659714-33a2-4ed7-bb5b-6b68c5c147ed}, !- Handle
  Fan Variable Volume 12,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {2c0e9ff0-baeb-4d24-80e1-78591b1c25ce}, !- Air Inlet Node Name
  {ca1135d3-1f12-480a-8c60-fb50d37993ef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {660a0c53-9e4c-43f0-a513-78096005c9f9}, !- Handle
  Node 469,                               !- Name
  {046b2be9-7cde-4f94-a339-50bef4d3437e}, !- Inlet Port
  {2c0e9ff0-baeb-4d24-80e1-78591b1c25ce}; !- Outlet Port

OS:Connection,
  {046b2be9-7cde-4f94-a339-50bef4d3437e}, !- Handle
  {afffbc2a-4854-45b8-8978-f76fb399cff3}, !- Name
  {120b88c7-e559-4ad0-bb02-e70468d2379f}, !- Source Object
  6,                                      !- Outlet Port
  {660a0c53-9e4c-43f0-a513-78096005c9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0e9ff0-baeb-4d24-80e1-78591b1c25ce}, !- Handle
  {ce7a2dbb-5ee7-453e-b1ec-55968c1f0073}, !- Name
  {660a0c53-9e4c-43f0-a513-78096005c9f9}, !- Source Object
  3,                                      !- Outlet Port
  {a7659714-33a2-4ed7-bb5b-6b68c5c147ed}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {ca1135d3-1f12-480a-8c60-fb50d37993ef}, !- Handle
  {4d5fce89-2448-425c-884e-3a117edec92e}, !- Name
  {a7659714-33a2-4ed7-bb5b-6b68c5c147ed}, !- Source Object
  17,                                     !- Outlet Port
  {c5d1396e-7a83-49cf-b02a-a08e74aab502}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {47863da2-58ae-46fe-955b-77bcb48212f4}, !- Handle
  Node 259 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c5d1396e-7a83-49cf-b02a-a08e74aab502}; !- Setpoint Node or NodeList Name

OS:Node,
  {1e295925-2349-4395-984e-0ef2bcb5aab6}, !- Handle
  Node 262,                               !- Name
  {76ae9c4c-87c5-4fb4-b0b5-8db6a4f0b741}, !- Inlet Port
  {4d8506ca-9a8f-4675-9361-4dad4ad5b5ee}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {d4c2535a-2747-4221-a220-67e9d10e22ba}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {76ae9c4c-87c5-4fb4-b0b5-8db6a4f0b741}, !- Air Outlet
  {cde46876-5046-4faa-8185-4ee8c00cfc84}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {2ba5a108-0081-4ac7-a277-f511c85a63ec}, !- Handle
  Node 268,                               !- Name
  {0d9be8bd-bc83-4ec3-a9ca-158e7eed09f4}, !- Inlet Port
  {35c492fb-9b3f-414b-9586-9d4ac4b2085a}; !- Outlet Port

OS:Connection,
  {4d8506ca-9a8f-4675-9361-4dad4ad5b5ee}, !- Handle
  {b19455e6-9d51-45c1-8502-7c4e9c5e244a}, !- Name
  {1e295925-2349-4395-984e-0ef2bcb5aab6}, !- Source Object
  3,                                      !- Outlet Port
  {285bc1dc-3e63-4ed2-aad4-b87246a07577}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d9be8bd-bc83-4ec3-a9ca-158e7eed09f4}, !- Handle
  {d0b734ec-da54-4428-b16f-9c389f11475a}, !- Name
  {a3b84d3e-86f6-4324-b3b8-0f52469176b9}, !- Source Object
  12,                                     !- Outlet Port
  {2ba5a108-0081-4ac7-a277-f511c85a63ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35c492fb-9b3f-414b-9586-9d4ac4b2085a}, !- Handle
  {30e42488-7cac-4839-be8f-e8da97cdc8e8}, !- Name
  {2ba5a108-0081-4ac7-a277-f511c85a63ec}, !- Source Object
  3,                                      !- Outlet Port
  {67bf617b-5caf-4ba3-8b63-27bafa41337a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {307e4aea-9c7f-48a4-af98-f410aa8f3542}, !- Handle
  Node 470,                               !- Name
  {d2aa0f29-e0ad-4861-80f7-465afb2b243a}, !- Inlet Port
  {cde46876-5046-4faa-8185-4ee8c00cfc84}; !- Outlet Port

OS:Connection,
  {d2aa0f29-e0ad-4861-80f7-465afb2b243a}, !- Handle
  {c47977c0-4038-48a9-871e-d8ab7ca711df}, !- Name
  {31487662-77f1-4c97-9e9a-17120f41e69d}, !- Source Object
  3,                                      !- Outlet Port
  {307e4aea-9c7f-48a4-af98-f410aa8f3542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde46876-5046-4faa-8185-4ee8c00cfc84}, !- Handle
  {862e9306-3b91-4e4d-bfec-e2eaf8a0efd9}, !- Name
  {307e4aea-9c7f-48a4-af98-f410aa8f3542}, !- Source Object
  3,                                      !- Outlet Port
  {d4c2535a-2747-4221-a220-67e9d10e22ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76ae9c4c-87c5-4fb4-b0b5-8db6a4f0b741}, !- Handle
  {93859921-546b-44a6-ab28-bad77ddbfbd4}, !- Name
  {d4c2535a-2747-4221-a220-67e9d10e22ba}, !- Source Object
  3,                                      !- Outlet Port
  {1e295925-2349-4395-984e-0ef2bcb5aab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {9578caa1-cb68-485e-ae1d-37194493a0bc}, !- Handle
  Fan Variable Volume 13,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d1df154d-c6a0-4d02-8d78-3cd8c119136e}, !- Air Inlet Node Name
  {34892ef4-de32-4b1e-ab9e-9666f2aac504}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {e0d74e66-602f-4abb-8008-b1a69c791a4c}, !- Handle
  Node 471,                               !- Name
  {cd501aa4-fac1-4d88-984f-c230451a276f}, !- Inlet Port
  {d1df154d-c6a0-4d02-8d78-3cd8c119136e}; !- Outlet Port

OS:Connection,
  {cd501aa4-fac1-4d88-984f-c230451a276f}, !- Handle
  {66e5ad44-0ccb-4379-889e-3f7e262b8fc6}, !- Name
  {0c67d5f6-e507-4f3d-af3f-766be7a5cf4c}, !- Source Object
  6,                                      !- Outlet Port
  {e0d74e66-602f-4abb-8008-b1a69c791a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1df154d-c6a0-4d02-8d78-3cd8c119136e}, !- Handle
  {03849011-e504-4598-b655-1c200b206d68}, !- Name
  {e0d74e66-602f-4abb-8008-b1a69c791a4c}, !- Source Object
  3,                                      !- Outlet Port
  {9578caa1-cb68-485e-ae1d-37194493a0bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {34892ef4-de32-4b1e-ab9e-9666f2aac504}, !- Handle
  {6a6046d7-bf3d-4897-85ec-04e167e9122f}, !- Name
  {9578caa1-cb68-485e-ae1d-37194493a0bc}, !- Source Object
  17,                                     !- Outlet Port
  {d6e5c5a7-4e09-41bd-8322-b906fb48af71}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {346bbc5f-8df2-4956-ba82-8098ffca00b0}, !- Handle
  Node 116 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d6e5c5a7-4e09-41bd-8322-b906fb48af71}; !- Setpoint Node or NodeList Name

OS:Node,
  {7dc977ab-b173-452f-8619-260fda5a8eb6}, !- Handle
  Node 119,                               !- Name
  {dd031b89-281e-45fa-95d1-36eedc7f77bf}, !- Inlet Port
  {f66b1257-7a6f-4a7f-956e-db92a936ca7d}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {6dd07613-fe86-426f-8a30-f3c3b467ff95}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {dd031b89-281e-45fa-95d1-36eedc7f77bf}, !- Air Outlet
  {bd814304-df8f-42f2-8501-7be7bc827b91}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {4aee51b6-8806-46a8-af0c-51186bd127e0}, !- Handle
  Node 125,                               !- Name
  {2057f676-1956-46d4-8fae-72f3eb60b44d}, !- Inlet Port
  {6beb7635-fa7c-4c38-9474-d9e2252741a5}; !- Outlet Port

OS:Connection,
  {f66b1257-7a6f-4a7f-956e-db92a936ca7d}, !- Handle
  {0d8be6c2-3032-45c1-aca1-47c413cd42a8}, !- Name
  {7dc977ab-b173-452f-8619-260fda5a8eb6}, !- Source Object
  3,                                      !- Outlet Port
  {91d14e12-d9d4-49e1-aa10-d98870750be8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2057f676-1956-46d4-8fae-72f3eb60b44d}, !- Handle
  {e6230bbe-6e0a-4999-9cc9-6e5b8e0d3160}, !- Name
  {18137268-89b1-4aec-a8f1-ef74c5971211}, !- Source Object
  12,                                     !- Outlet Port
  {4aee51b6-8806-46a8-af0c-51186bd127e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6beb7635-fa7c-4c38-9474-d9e2252741a5}, !- Handle
  {fc136d1e-96fe-43f2-9f0b-2804be947c6b}, !- Name
  {4aee51b6-8806-46a8-af0c-51186bd127e0}, !- Source Object
  3,                                      !- Outlet Port
  {ab503ed6-eddc-4370-95f5-fd2a0e82a47f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e952fdb8-028b-4d03-8dcd-a9698a87316c}, !- Handle
  Node 472,                               !- Name
  {0aed0078-e69c-48c9-8f05-e0dfaae37db8}, !- Inlet Port
  {bd814304-df8f-42f2-8501-7be7bc827b91}; !- Outlet Port

OS:Connection,
  {0aed0078-e69c-48c9-8f05-e0dfaae37db8}, !- Handle
  {d4f4dd03-201e-411c-949f-e05631a3629c}, !- Name
  {aa3e9d1b-1ed0-4fd9-8c06-e814e72ad3a2}, !- Source Object
  3,                                      !- Outlet Port
  {e952fdb8-028b-4d03-8dcd-a9698a87316c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd814304-df8f-42f2-8501-7be7bc827b91}, !- Handle
  {37f89616-6785-4d98-adde-3ba58cf90a35}, !- Name
  {e952fdb8-028b-4d03-8dcd-a9698a87316c}, !- Source Object
  3,                                      !- Outlet Port
  {6dd07613-fe86-426f-8a30-f3c3b467ff95}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd031b89-281e-45fa-95d1-36eedc7f77bf}, !- Handle
  {039dc624-0c6f-4e72-8c86-f5bf8616a0a3}, !- Name
  {6dd07613-fe86-426f-8a30-f3c3b467ff95}, !- Source Object
  3,                                      !- Outlet Port
  {7dc977ab-b173-452f-8619-260fda5a8eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {ffcfee87-1686-4c93-9968-72650bf94fe8}, !- Handle
  Fan Variable Volume 14,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {633da93f-64e0-4acc-ae48-5f07e9cb38b8}, !- Air Inlet Node Name
  {893c765d-e7e3-455a-9403-f01902d9a072}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {b9976203-bb29-41f6-8a17-6b962cfe24f9}, !- Handle
  Node 473,                               !- Name
  {4cf4a821-98c9-4f93-b475-c7e0cf11523a}, !- Inlet Port
  {633da93f-64e0-4acc-ae48-5f07e9cb38b8}; !- Outlet Port

OS:Connection,
  {4cf4a821-98c9-4f93-b475-c7e0cf11523a}, !- Handle
  {dbb92b77-44b6-4db0-9c05-3901897c3463}, !- Name
  {f4d06f3f-a8be-473b-9953-854c6a66fee0}, !- Source Object
  6,                                      !- Outlet Port
  {b9976203-bb29-41f6-8a17-6b962cfe24f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {633da93f-64e0-4acc-ae48-5f07e9cb38b8}, !- Handle
  {5527d0bb-1633-496f-9b08-70f4229de369}, !- Name
  {b9976203-bb29-41f6-8a17-6b962cfe24f9}, !- Source Object
  3,                                      !- Outlet Port
  {ffcfee87-1686-4c93-9968-72650bf94fe8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {893c765d-e7e3-455a-9403-f01902d9a072}, !- Handle
  {8b723b72-cd29-49d0-8e83-aa7e30bbefd5}, !- Name
  {ffcfee87-1686-4c93-9968-72650bf94fe8}, !- Source Object
  17,                                     !- Outlet Port
  {aa682594-c17a-43ad-8180-a7fc806d94f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {65af48d3-0000-44b1-abad-4cebb03da741}, !- Handle
  Node 168 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {aa682594-c17a-43ad-8180-a7fc806d94f6}; !- Setpoint Node or NodeList Name

OS:Node,
  {373fb455-dabf-4303-97c9-215e4c652d5f}, !- Handle
  Node 171,                               !- Name
  {21a60f13-b53c-4abe-9852-26aed5c58a74}, !- Inlet Port
  {f314d9b3-ac89-4744-982f-795e8e79a114}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {92b4b109-f964-4ac6-b77e-fa2b702fb4cb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {21a60f13-b53c-4abe-9852-26aed5c58a74}, !- Air Outlet
  {585e8b8b-359a-4181-86e7-4f0bcef6cd44}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {5fa8a738-d5cc-4fbc-9f35-b1ad3213d2c8}, !- Handle
  Node 177,                               !- Name
  {1ea0263b-e8bd-4c73-bc65-24411358c0f7}, !- Inlet Port
  {bac34908-b134-42a8-bb0d-2f0fb1fcf5d0}; !- Outlet Port

OS:Connection,
  {f314d9b3-ac89-4744-982f-795e8e79a114}, !- Handle
  {160382ab-b93c-43dd-9fc2-f4ce27ed7e80}, !- Name
  {373fb455-dabf-4303-97c9-215e4c652d5f}, !- Source Object
  3,                                      !- Outlet Port
  {16783c7c-53df-405e-b3bd-75a8224d07e9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ea0263b-e8bd-4c73-bc65-24411358c0f7}, !- Handle
  {afac8f5a-6e30-4bde-97d7-12a83c53b914}, !- Name
  {8107ee06-a978-4c38-81e7-662fae3036c9}, !- Source Object
  12,                                     !- Outlet Port
  {5fa8a738-d5cc-4fbc-9f35-b1ad3213d2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac34908-b134-42a8-bb0d-2f0fb1fcf5d0}, !- Handle
  {067f4f53-5a22-499f-afdc-8db501744d31}, !- Name
  {5fa8a738-d5cc-4fbc-9f35-b1ad3213d2c8}, !- Source Object
  3,                                      !- Outlet Port
  {2b0f9fb8-4013-44bf-a54d-bcc52844955d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6a9dbe8a-65d0-4c3e-bb7f-adb6300a653b}, !- Handle
  Node 474,                               !- Name
  {b3498610-dbf7-4783-b616-53a9d30a1666}, !- Inlet Port
  {585e8b8b-359a-4181-86e7-4f0bcef6cd44}; !- Outlet Port

OS:Connection,
  {b3498610-dbf7-4783-b616-53a9d30a1666}, !- Handle
  {889bd0da-5baf-42aa-a8d9-bbac44cb7a49}, !- Name
  {5dcbb520-e422-4da0-b6c6-01a8a55caccd}, !- Source Object
  3,                                      !- Outlet Port
  {6a9dbe8a-65d0-4c3e-bb7f-adb6300a653b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585e8b8b-359a-4181-86e7-4f0bcef6cd44}, !- Handle
  {3092dfef-6585-40aa-84a3-f7079a17bfd0}, !- Name
  {6a9dbe8a-65d0-4c3e-bb7f-adb6300a653b}, !- Source Object
  3,                                      !- Outlet Port
  {92b4b109-f964-4ac6-b77e-fa2b702fb4cb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21a60f13-b53c-4abe-9852-26aed5c58a74}, !- Handle
  {2fcfc4dd-48f5-40c8-9659-23c363f9a5a6}, !- Name
  {92b4b109-f964-4ac6-b77e-fa2b702fb4cb}, !- Source Object
  3,                                      !- Outlet Port
  {373fb455-dabf-4303-97c9-215e4c652d5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {2bc0a2e9-f5f9-456e-a0fc-fd35d4556743}, !- Handle
  Fan Variable Volume 15,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ad55674e-8351-47df-bd22-af7e2530fbe8}, !- Air Inlet Node Name
  {05a52001-e21b-4e76-865c-e77388422557}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {abb78f57-e0f4-439b-a0e9-f859f2f8391f}, !- Handle
  Node 475,                               !- Name
  {eb272c67-0b2a-4f81-ac15-b1b7a12c6728}, !- Inlet Port
  {ad55674e-8351-47df-bd22-af7e2530fbe8}; !- Outlet Port

OS:Connection,
  {eb272c67-0b2a-4f81-ac15-b1b7a12c6728}, !- Handle
  {b8572b3d-5732-418f-ab74-14b75b6b9fb7}, !- Name
  {98af3af9-33ee-443d-9a2b-edb963ecc22f}, !- Source Object
  6,                                      !- Outlet Port
  {abb78f57-e0f4-439b-a0e9-f859f2f8391f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad55674e-8351-47df-bd22-af7e2530fbe8}, !- Handle
  {09de24bb-0acf-4f4e-9c62-76ce44907f49}, !- Name
  {abb78f57-e0f4-439b-a0e9-f859f2f8391f}, !- Source Object
  3,                                      !- Outlet Port
  {2bc0a2e9-f5f9-456e-a0fc-fd35d4556743}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {05a52001-e21b-4e76-865c-e77388422557}, !- Handle
  {27fe77a8-3ded-4f4b-9e07-8e96c9c8052c}, !- Name
  {2bc0a2e9-f5f9-456e-a0fc-fd35d4556743}, !- Source Object
  17,                                     !- Outlet Port
  {73c24e19-1f50-47a0-b84a-d2df5aa8d6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {75a94e25-d7c3-49f4-84a9-798de4afa896}, !- Handle
  Node 233 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {73c24e19-1f50-47a0-b84a-d2df5aa8d6e4}; !- Setpoint Node or NodeList Name

OS:Node,
  {75a8e5cc-c064-4182-b62d-420be5f87801}, !- Handle
  Node 236,                               !- Name
  {3116c650-126c-485b-a1a8-a610f58eb041}, !- Inlet Port
  {1ae7af80-0819-4813-98bc-6e241b865472}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {efcacec9-017a-4178-991f-d39b5d0829e9}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {3116c650-126c-485b-a1a8-a610f58eb041}, !- Air Outlet
  {784e1f7f-2fca-44d7-b212-31ad05d8ab23}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {e59841e6-f5aa-4b36-b458-c7c66bf9a4e9}, !- Handle
  Node 242,                               !- Name
  {e3c62d9d-ce1d-46aa-9f95-136f5de5af34}, !- Inlet Port
  {b123159d-648d-4dba-821e-90605367a3e4}; !- Outlet Port

OS:Connection,
  {1ae7af80-0819-4813-98bc-6e241b865472}, !- Handle
  {4a70c24a-38ee-4e28-a101-c92cc7b0da37}, !- Name
  {75a8e5cc-c064-4182-b62d-420be5f87801}, !- Source Object
  3,                                      !- Outlet Port
  {5f7df2c0-8658-464a-a69d-c766db22069e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3c62d9d-ce1d-46aa-9f95-136f5de5af34}, !- Handle
  {19b56bb4-0bc6-4681-af01-5984c59e4a2d}, !- Name
  {b285d7f2-765d-42eb-a526-a6912fda40c3}, !- Source Object
  12,                                     !- Outlet Port
  {e59841e6-f5aa-4b36-b458-c7c66bf9a4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b123159d-648d-4dba-821e-90605367a3e4}, !- Handle
  {b4ae543f-fd14-4cfd-a455-bc30ca6eea53}, !- Name
  {e59841e6-f5aa-4b36-b458-c7c66bf9a4e9}, !- Source Object
  3,                                      !- Outlet Port
  {e0c7660a-c977-4108-bc31-feed1ec29902}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac85cced-f46d-40bd-a68d-4695850c48c0}, !- Handle
  Node 476,                               !- Name
  {7f22fabc-a63f-4862-80c4-df47e493acae}, !- Inlet Port
  {784e1f7f-2fca-44d7-b212-31ad05d8ab23}; !- Outlet Port

OS:Connection,
  {7f22fabc-a63f-4862-80c4-df47e493acae}, !- Handle
  {8773d0c4-5c96-48de-93c7-5d4798a3a175}, !- Name
  {3ec3b194-1e26-4eeb-8c87-049e87e4b6bf}, !- Source Object
  3,                                      !- Outlet Port
  {ac85cced-f46d-40bd-a68d-4695850c48c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {784e1f7f-2fca-44d7-b212-31ad05d8ab23}, !- Handle
  {59cd2ec0-6513-409c-86d8-0aa77c90a05e}, !- Name
  {ac85cced-f46d-40bd-a68d-4695850c48c0}, !- Source Object
  3,                                      !- Outlet Port
  {efcacec9-017a-4178-991f-d39b5d0829e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3116c650-126c-485b-a1a8-a610f58eb041}, !- Handle
  {d009d93e-9b99-4727-8970-15fdfe13b02f}, !- Name
  {efcacec9-017a-4178-991f-d39b5d0829e9}, !- Source Object
  3,                                      !- Outlet Port
  {75a8e5cc-c064-4182-b62d-420be5f87801}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {0a949cd8-750a-4912-b59e-f03e2ea449cc}, !- Handle
  Fan Variable Volume 16,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {19df9820-a461-46a8-b2e7-bf91a335d242}, !- Air Inlet Node Name
  {855944ee-38a4-4708-8278-5cab2d449dae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {5ca166d9-4cb0-4721-a8ea-9cb18028e4b0}, !- Handle
  Node 477,                               !- Name
  {1a4d7671-0a53-4c94-963b-04d52b285aa1}, !- Inlet Port
  {19df9820-a461-46a8-b2e7-bf91a335d242}; !- Outlet Port

OS:Connection,
  {1a4d7671-0a53-4c94-963b-04d52b285aa1}, !- Handle
  {91f43faa-9ca8-4756-a07c-b0c57421fa53}, !- Name
  {702a4da5-d7da-40a0-b91f-cf708a53230a}, !- Source Object
  6,                                      !- Outlet Port
  {5ca166d9-4cb0-4721-a8ea-9cb18028e4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19df9820-a461-46a8-b2e7-bf91a335d242}, !- Handle
  {26882f8c-ec74-4f4e-8802-d37231f75635}, !- Name
  {5ca166d9-4cb0-4721-a8ea-9cb18028e4b0}, !- Source Object
  3,                                      !- Outlet Port
  {0a949cd8-750a-4912-b59e-f03e2ea449cc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {855944ee-38a4-4708-8278-5cab2d449dae}, !- Handle
  {5cb17980-73c5-45de-86ac-5a410bf1ef4e}, !- Name
  {0a949cd8-750a-4912-b59e-f03e2ea449cc}, !- Source Object
  17,                                     !- Outlet Port
  {9266b6b9-987f-4e2d-9440-4460c1cfe706}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {8d1f8f47-5aeb-4c1a-bbb4-1c942657ec86}, !- Handle
  Node 129 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {9266b6b9-987f-4e2d-9440-4460c1cfe706}; !- Setpoint Node or NodeList Name

OS:Node,
  {4e0f9069-a9c6-44bb-99c1-efbc52e37105}, !- Handle
  Node 132,                               !- Name
  {67183675-7a21-4eb2-a968-0b8d5dd1ce7c}, !- Inlet Port
  {11ee8283-1a80-4c49-a601-b12486f4a436}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {c9f4bf4b-300e-4dcf-a93b-3020d49d93a6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {67183675-7a21-4eb2-a968-0b8d5dd1ce7c}, !- Air Outlet
  {2df5d052-5a47-4fd5-942d-926dfd719181}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {29b44b7c-711d-4d96-9957-a439fbc3b943}, !- Handle
  Node 138,                               !- Name
  {6706ce5c-df7c-40b6-bef2-f2824346069e}, !- Inlet Port
  {848705e7-2465-498c-a247-89259307abd3}; !- Outlet Port

OS:Connection,
  {11ee8283-1a80-4c49-a601-b12486f4a436}, !- Handle
  {9a3fe843-21e9-482c-a839-ded1feda1f87}, !- Name
  {4e0f9069-a9c6-44bb-99c1-efbc52e37105}, !- Source Object
  3,                                      !- Outlet Port
  {ee3b5616-0a89-4ba6-9c5c-2c43da65f172}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6706ce5c-df7c-40b6-bef2-f2824346069e}, !- Handle
  {6c84eff3-f8ff-43d9-aa88-2849ecc11323}, !- Name
  {07cd735a-743d-4870-a20a-3b8ddeb4116a}, !- Source Object
  12,                                     !- Outlet Port
  {29b44b7c-711d-4d96-9957-a439fbc3b943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {848705e7-2465-498c-a247-89259307abd3}, !- Handle
  {3f004846-3c0d-4a69-9fc2-811bf58d5914}, !- Name
  {29b44b7c-711d-4d96-9957-a439fbc3b943}, !- Source Object
  3,                                      !- Outlet Port
  {a41b6aed-0eed-435a-a874-5a19ad6e136e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3231fdd-b497-4726-8187-791b63d5d1de}, !- Handle
  Node 478,                               !- Name
  {664d194c-5dfe-48c8-b17a-8b91ccbe22a9}, !- Inlet Port
  {2df5d052-5a47-4fd5-942d-926dfd719181}; !- Outlet Port

OS:Connection,
  {664d194c-5dfe-48c8-b17a-8b91ccbe22a9}, !- Handle
  {1d07eb95-427e-42ba-8bf0-78c14a8a3fda}, !- Name
  {23fc2186-4434-4eab-84b0-4b7fb52cb997}, !- Source Object
  3,                                      !- Outlet Port
  {a3231fdd-b497-4726-8187-791b63d5d1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df5d052-5a47-4fd5-942d-926dfd719181}, !- Handle
  {9aa63d71-194a-4f8a-9805-5975d298b139}, !- Name
  {a3231fdd-b497-4726-8187-791b63d5d1de}, !- Source Object
  3,                                      !- Outlet Port
  {c9f4bf4b-300e-4dcf-a93b-3020d49d93a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67183675-7a21-4eb2-a968-0b8d5dd1ce7c}, !- Handle
  {b3b6d50a-7f00-46af-a777-e1c8a3d8d6f4}, !- Name
  {c9f4bf4b-300e-4dcf-a93b-3020d49d93a6}, !- Source Object
  3,                                      !- Outlet Port
  {4e0f9069-a9c6-44bb-99c1-efbc52e37105}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {f7d88b24-4e8a-4ea4-adec-e344b5560b72}, !- Handle
  Fan Variable Volume 17,                 !- Name
