  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dcd76f62-c43d-406a-8bd7-75f74c35ec42}, !- Air Inlet Node Name
  {02f01831-d38b-43ec-b0a1-690fc76d623e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {c4877ec5-2f8e-49e0-ba80-310b536bc88f}, !- Handle
  Node 479,                               !- Name
  {78be380d-fb25-4290-8879-4013ebea734f}, !- Inlet Port
  {dcd76f62-c43d-406a-8bd7-75f74c35ec42}; !- Outlet Port

OS:Connection,
  {78be380d-fb25-4290-8879-4013ebea734f}, !- Handle
  {0f442f8f-c8c1-4880-ba93-c8d424faa0ef}, !- Name
  {626b3c74-68d1-40f7-8a92-e4d53b1acf6d}, !- Source Object
  6,                                      !- Outlet Port
  {c4877ec5-2f8e-49e0-ba80-310b536bc88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd76f62-c43d-406a-8bd7-75f74c35ec42}, !- Handle
  {29f84449-bbf5-4c3c-83e7-ab82946ca41c}, !- Name
  {c4877ec5-2f8e-49e0-ba80-310b536bc88f}, !- Source Object
  3,                                      !- Outlet Port
  {f7d88b24-4e8a-4ea4-adec-e344b5560b72}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {02f01831-d38b-43ec-b0a1-690fc76d623e}, !- Handle
  {89548136-d6e7-470a-985d-08baae1f730e}, !- Name
  {f7d88b24-4e8a-4ea4-adec-e344b5560b72}, !- Source Object
  17,                                     !- Outlet Port
  {cb1086de-125a-4837-8971-a690a10c242e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {e916352a-f31a-48e1-923c-fc8e08baeb87}, !- Handle
  Node 142 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {cb1086de-125a-4837-8971-a690a10c242e}; !- Setpoint Node or NodeList Name

OS:Node,
  {084dbe8b-29c9-40b5-987c-60748c44a32c}, !- Handle
  Node 145,                               !- Name
  {235a858e-26fe-4c5b-99ba-3ac3f40c95f6}, !- Inlet Port
  {bb0ad0c7-7bbf-4586-b1a8-b503d96a5d26}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {2b57135a-3a50-4b0f-8a24-8af803ff42be}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {235a858e-26fe-4c5b-99ba-3ac3f40c95f6}, !- Air Outlet
  {01de35ff-a4a3-45ee-b91c-3a1388ee8736}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {2de61e3f-e93e-4d66-8ac5-1cdf765cd2aa}, !- Handle
  Node 151,                               !- Name
  {93d3cafe-d868-48ee-88ca-f984cc44503f}, !- Inlet Port
  {25844081-7208-4aba-95e0-af46aa288189}; !- Outlet Port

OS:Connection,
  {bb0ad0c7-7bbf-4586-b1a8-b503d96a5d26}, !- Handle
  {eac1c40f-b938-4705-9f04-9b7ef7924643}, !- Name
  {084dbe8b-29c9-40b5-987c-60748c44a32c}, !- Source Object
  3,                                      !- Outlet Port
  {7c076af7-b93c-4855-a0f4-89c11086fc0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93d3cafe-d868-48ee-88ca-f984cc44503f}, !- Handle
  {3cf0bfab-4ac0-43c1-8715-273f05aac436}, !- Name
  {dca43f21-5bcb-44b7-9648-701ddbd4d12d}, !- Source Object
  12,                                     !- Outlet Port
  {2de61e3f-e93e-4d66-8ac5-1cdf765cd2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25844081-7208-4aba-95e0-af46aa288189}, !- Handle
  {4823c68a-44bc-4869-b1ba-9cdb4f693110}, !- Name
  {2de61e3f-e93e-4d66-8ac5-1cdf765cd2aa}, !- Source Object
  3,                                      !- Outlet Port
  {d525b6c4-fe4a-4adb-9597-8aa557946115}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d308554a-7e08-4476-b3e9-ec5a555e0218}, !- Handle
  Node 480,                               !- Name
  {6a1da79e-a314-4c05-a751-d97fd43b8f14}, !- Inlet Port
  {01de35ff-a4a3-45ee-b91c-3a1388ee8736}; !- Outlet Port

OS:Connection,
  {6a1da79e-a314-4c05-a751-d97fd43b8f14}, !- Handle
  {d553867d-2d60-41d8-b7cf-51800a5a9ad8}, !- Name
  {3362f0ba-b04e-41a8-8693-28276aa8b2ec}, !- Source Object
  3,                                      !- Outlet Port
  {d308554a-7e08-4476-b3e9-ec5a555e0218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01de35ff-a4a3-45ee-b91c-3a1388ee8736}, !- Handle
  {9a95e472-6a93-4d3c-9405-155917132337}, !- Name
  {d308554a-7e08-4476-b3e9-ec5a555e0218}, !- Source Object
  3,                                      !- Outlet Port
  {2b57135a-3a50-4b0f-8a24-8af803ff42be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {235a858e-26fe-4c5b-99ba-3ac3f40c95f6}, !- Handle
  {a37c5152-3212-47da-9f89-6ed6e3fe735c}, !- Name
  {2b57135a-3a50-4b0f-8a24-8af803ff42be}, !- Source Object
  3,                                      !- Outlet Port
  {084dbe8b-29c9-40b5-987c-60748c44a32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {1b61b4a1-6212-4853-8f7c-5c7ddc5eea86}, !- Handle
  Fan Variable Volume 18,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {def73aa1-0afe-4183-8ede-ad45d214f697}, !- Air Inlet Node Name
  {b15dd844-cfe4-47b5-8ccd-b4565f834591}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7e4b4581-bf00-4645-bea3-48b5e613147d}, !- Handle
  Node 481,                               !- Name
  {9d22d48e-2d47-4261-b461-21144eec31d0}, !- Inlet Port
  {def73aa1-0afe-4183-8ede-ad45d214f697}; !- Outlet Port

OS:Connection,
  {9d22d48e-2d47-4261-b461-21144eec31d0}, !- Handle
  {9a0a4af0-bca9-44f9-b96d-6125794c9775}, !- Name
  {86707f85-d711-481d-b057-6fc06ea343a4}, !- Source Object
  6,                                      !- Outlet Port
  {7e4b4581-bf00-4645-bea3-48b5e613147d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {def73aa1-0afe-4183-8ede-ad45d214f697}, !- Handle
  {15d3104d-7a1b-40df-a662-d2526f851150}, !- Name
  {7e4b4581-bf00-4645-bea3-48b5e613147d}, !- Source Object
  3,                                      !- Outlet Port
  {1b61b4a1-6212-4853-8f7c-5c7ddc5eea86}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {b15dd844-cfe4-47b5-8ccd-b4565f834591}, !- Handle
  {38139084-35cb-46cc-8377-5e8b2383551a}, !- Name
  {1b61b4a1-6212-4853-8f7c-5c7ddc5eea86}, !- Source Object
  17,                                     !- Outlet Port
  {c0942b26-1e6d-4ef8-8d66-4b320596323f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {76067bb2-d275-44ea-a8a6-7a4b611f5874}, !- Handle
  Node 155 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c0942b26-1e6d-4ef8-8d66-4b320596323f}; !- Setpoint Node or NodeList Name

OS:Node,
  {7ef08b97-d8c4-4284-85b4-1e1b396755c5}, !- Handle
  Node 158,                               !- Name
  {20ec8c0b-03bf-491e-a4ae-49ca39558679}, !- Inlet Port
  {724e004d-8ff0-49de-867e-5e746fbef5f0}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {13a7ac75-149e-40f2-8e80-e030ac041cb4}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {20ec8c0b-03bf-491e-a4ae-49ca39558679}, !- Air Outlet
  {6d6b8af4-e1bf-48d9-9fc6-dbd2c6002811}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {89a8bf83-a41a-4068-9573-9652167b1a9c}, !- Handle
  Node 164,                               !- Name
  {19a3d86b-cedf-45ae-af1a-d12fee979734}, !- Inlet Port
  {aa9b56cf-b80a-40f0-9bed-7b1b61194136}; !- Outlet Port

OS:Connection,
  {724e004d-8ff0-49de-867e-5e746fbef5f0}, !- Handle
  {ecec2a33-f850-450f-be36-bdf026c59b34}, !- Name
  {7ef08b97-d8c4-4284-85b4-1e1b396755c5}, !- Source Object
  3,                                      !- Outlet Port
  {4551b96a-bab6-4c44-b93b-17f880f34b0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a3d86b-cedf-45ae-af1a-d12fee979734}, !- Handle
  {6541aa7c-4640-42a6-98c2-a7719191e4e6}, !- Name
  {93497a96-5dc8-4e63-8580-807bbc8114b8}, !- Source Object
  12,                                     !- Outlet Port
  {89a8bf83-a41a-4068-9573-9652167b1a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9b56cf-b80a-40f0-9bed-7b1b61194136}, !- Handle
  {6f20c858-a02c-4386-a37c-023022ade315}, !- Name
  {89a8bf83-a41a-4068-9573-9652167b1a9c}, !- Source Object
  3,                                      !- Outlet Port
  {a821ec1a-eafc-4f86-8232-1aca03697bcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {523b542d-6b0d-4ff0-a459-117ccb28e9a2}, !- Handle
  Node 482,                               !- Name
  {133d8747-185b-455a-a8dc-61bf3ec9cba1}, !- Inlet Port
  {6d6b8af4-e1bf-48d9-9fc6-dbd2c6002811}; !- Outlet Port

OS:Connection,
  {133d8747-185b-455a-a8dc-61bf3ec9cba1}, !- Handle
  {85007620-fa2c-4c47-bdd1-53e2029bafc5}, !- Name
  {442e139e-f57a-4701-b337-afa32b954a40}, !- Source Object
  3,                                      !- Outlet Port
  {523b542d-6b0d-4ff0-a459-117ccb28e9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d6b8af4-e1bf-48d9-9fc6-dbd2c6002811}, !- Handle
  {366885ab-88d3-42be-aee1-201e4387fa7e}, !- Name
  {523b542d-6b0d-4ff0-a459-117ccb28e9a2}, !- Source Object
  3,                                      !- Outlet Port
  {13a7ac75-149e-40f2-8e80-e030ac041cb4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {20ec8c0b-03bf-491e-a4ae-49ca39558679}, !- Handle
  {2479c645-45fc-425d-a197-327d14bebd4e}, !- Name
  {13a7ac75-149e-40f2-8e80-e030ac041cb4}, !- Source Object
  3,                                      !- Outlet Port
  {7ef08b97-d8c4-4284-85b4-1e1b396755c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {8402883f-2038-410c-aef5-664c49994ee1}, !- Handle
  Fan Variable Volume 19,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cc7d7e61-5964-4a33-b785-bb0db66f4c57}, !- Air Inlet Node Name
  {3b39ac02-b802-43c7-86f6-a8a7ad03e5c3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {298b081d-09e7-4e36-aaec-695764096486}, !- Handle
  Node 483,                               !- Name
  {92047431-c19b-4cb9-91b1-1ed66245b489}, !- Inlet Port
  {cc7d7e61-5964-4a33-b785-bb0db66f4c57}; !- Outlet Port

OS:Connection,
  {92047431-c19b-4cb9-91b1-1ed66245b489}, !- Handle
  {2decaa82-579e-446a-a61e-e0ed2a44eea0}, !- Name
  {ab662f0e-1f8b-4839-9af2-11f7544bb3ee}, !- Source Object
  6,                                      !- Outlet Port
  {298b081d-09e7-4e36-aaec-695764096486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7d7e61-5964-4a33-b785-bb0db66f4c57}, !- Handle
  {2c4557c8-7c6f-452d-8c7d-17f973cbe272}, !- Name
  {298b081d-09e7-4e36-aaec-695764096486}, !- Source Object
  3,                                      !- Outlet Port
  {8402883f-2038-410c-aef5-664c49994ee1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3b39ac02-b802-43c7-86f6-a8a7ad03e5c3}, !- Handle
  {7ca5c21a-bc8c-4c16-938d-b1b18b8317b0}, !- Name
  {8402883f-2038-410c-aef5-664c49994ee1}, !- Source Object
  17,                                     !- Outlet Port
  {848302eb-8cb0-412b-a4ef-227161eb30b3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {82cae23f-1b06-4b43-9c21-26abeb6e5ac0}, !- Handle
  Node 311 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {848302eb-8cb0-412b-a4ef-227161eb30b3}; !- Setpoint Node or NodeList Name

OS:Node,
  {d8c96819-48f7-4356-81f3-a12cb9686384}, !- Handle
  Node 314,                               !- Name
  {104d18e2-3623-4aae-ae4e-adcb96af8795}, !- Inlet Port
  {4e6764f7-34fd-4810-a455-0902cf6a9d59}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {1b7ec4d1-2534-4cc6-927c-814473e8e448}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {104d18e2-3623-4aae-ae4e-adcb96af8795}, !- Air Outlet
  {02b50a1f-9bef-4bfa-90d9-3b361258943c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {c2192aab-f037-4bae-bc33-f5a8a00992c5}, !- Handle
  Node 320,                               !- Name
  {3ed6199a-4749-4c87-a4c9-45c6566c551c}, !- Inlet Port
  {0ca7177f-788a-4a97-b95b-1891611cf435}; !- Outlet Port

OS:Connection,
  {4e6764f7-34fd-4810-a455-0902cf6a9d59}, !- Handle
  {26d60c94-3fe9-4603-985a-b829cbedb30c}, !- Name
  {d8c96819-48f7-4356-81f3-a12cb9686384}, !- Source Object
  3,                                      !- Outlet Port
  {c4455e91-70a9-48ed-b5a4-fc1eb0fe5f36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ed6199a-4749-4c87-a4c9-45c6566c551c}, !- Handle
  {47646660-9730-4fda-9dae-2d28e02e9382}, !- Name
  {6ef0f761-0414-4204-9d49-6f95306d1f20}, !- Source Object
  12,                                     !- Outlet Port
  {c2192aab-f037-4bae-bc33-f5a8a00992c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca7177f-788a-4a97-b95b-1891611cf435}, !- Handle
  {8c33c602-6acf-4423-b996-aa280b8c3b39}, !- Name
  {c2192aab-f037-4bae-bc33-f5a8a00992c5}, !- Source Object
  3,                                      !- Outlet Port
  {5f7c6470-6c2f-48e6-ba99-f789ef5ec898}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be639319-ebd7-4574-8910-32d345bf943b}, !- Handle
  Node 484,                               !- Name
  {ee51ce33-6c5a-4440-beab-7f6e0648035b}, !- Inlet Port
  {02b50a1f-9bef-4bfa-90d9-3b361258943c}; !- Outlet Port

OS:Connection,
  {ee51ce33-6c5a-4440-beab-7f6e0648035b}, !- Handle
  {0fa8503d-e55b-4cf5-b316-53c7327a74e6}, !- Name
  {a1b93754-5efa-4b85-ad6c-71f9f2d26779}, !- Source Object
  3,                                      !- Outlet Port
  {be639319-ebd7-4574-8910-32d345bf943b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b50a1f-9bef-4bfa-90d9-3b361258943c}, !- Handle
  {4aa582eb-e25d-4e66-b867-98ac845c2578}, !- Name
  {be639319-ebd7-4574-8910-32d345bf943b}, !- Source Object
  3,                                      !- Outlet Port
  {1b7ec4d1-2534-4cc6-927c-814473e8e448}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {104d18e2-3623-4aae-ae4e-adcb96af8795}, !- Handle
  {f4aed48a-bd62-4fd8-9c8c-2802c2b8dcce}, !- Name
  {1b7ec4d1-2534-4cc6-927c-814473e8e448}, !- Source Object
  3,                                      !- Outlet Port
  {d8c96819-48f7-4356-81f3-a12cb9686384}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {734c47f1-a334-40dd-8197-92ba8351c674}, !- Handle
  Fan Variable Volume 20,                 !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.3,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a2897262-28d7-4c6f-ba77-127cfee768a7}, !- Air Inlet Node Name
  {6d3afa76-1587-47e4-8532-d909b4ea821f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {04260d13-4aec-44a6-811f-4e23411711fc}, !- Handle
  Node 485,                               !- Name
  {78860cc3-c027-459d-b7dd-1d18bdec2ff8}, !- Inlet Port
  {a2897262-28d7-4c6f-ba77-127cfee768a7}; !- Outlet Port

OS:Connection,
  {78860cc3-c027-459d-b7dd-1d18bdec2ff8}, !- Handle
  {495fa45e-d6c1-4e68-abda-3104b9cab7f3}, !- Name
  {2344e186-0f70-41a9-910b-39a6b536605e}, !- Source Object
  6,                                      !- Outlet Port
  {04260d13-4aec-44a6-811f-4e23411711fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2897262-28d7-4c6f-ba77-127cfee768a7}, !- Handle
  {49556903-cf57-47d8-9d71-7eb78e6b8a75}, !- Name
  {04260d13-4aec-44a6-811f-4e23411711fc}, !- Source Object
  3,                                      !- Outlet Port
  {734c47f1-a334-40dd-8197-92ba8351c674}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6d3afa76-1587-47e4-8532-d909b4ea821f}, !- Handle
  {0e4410cb-a2dc-4a76-9730-215de539161a}, !- Name
  {734c47f1-a334-40dd-8197-92ba8351c674}, !- Source Object
  17,                                     !- Outlet Port
  {6ec076ff-0719-4263-b7cb-b94a9a4a3fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {35b833ff-eb36-4939-a618-1b56939a54bf}, !- Handle
  Node 181 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6ec076ff-0719-4263-b7cb-b94a9a4a3fbb}; !- Setpoint Node or NodeList Name

OS:Node,
  {6e541cdd-4bd3-496e-8beb-09f6389d804e}, !- Handle
  Node 184,                               !- Name
  {c485fdd2-911b-4c65-bb5f-e3affaac1591}, !- Inlet Port
  {532d69c0-23a4-4b37-a351-31eb12584782}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {382654fe-eda0-497c-a3e3-2965863e4d6d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  {c485fdd2-911b-4c65-bb5f-e3affaac1591}, !- Air Outlet
  {713c35cf-c091-468d-a15b-bd86325be898}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

OS:Node,
  {a6f83013-f20c-4735-a1cf-a1591b018a64}, !- Handle
  Node 190,                               !- Name
  {451e4836-4d06-4558-805e-0914b8a45110}, !- Inlet Port
  {8c47d648-488b-4d73-aa1e-5304fde37d60}; !- Outlet Port

OS:Connection,
  {532d69c0-23a4-4b37-a351-31eb12584782}, !- Handle
  {d3205f16-0d2f-462e-b4ea-93bab2cf22c6}, !- Name
  {6e541cdd-4bd3-496e-8beb-09f6389d804e}, !- Source Object
  3,                                      !- Outlet Port
  {5716ebb1-4759-4153-bc4e-8e84d01d3e3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {451e4836-4d06-4558-805e-0914b8a45110}, !- Handle
  {e2f504a3-69d3-416a-a1ab-ce3b7bac91c0}, !- Name
  {c895df72-4041-4a0c-9af0-961a78af36c6}, !- Source Object
  12,                                     !- Outlet Port
  {a6f83013-f20c-4735-a1cf-a1591b018a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c47d648-488b-4d73-aa1e-5304fde37d60}, !- Handle
  {7b145c9b-85a4-44ac-99c1-1c6d0b31b9d5}, !- Name
  {a6f83013-f20c-4735-a1cf-a1591b018a64}, !- Source Object
  3,                                      !- Outlet Port
  {18a7bf4e-5e58-48e6-9584-43b0fe8c4c51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ba418a5-15d7-40d5-a7d3-b170d2804145}, !- Handle
  Node 486,                               !- Name
  {f2a035b5-8eae-463f-8987-138320b7c6a1}, !- Inlet Port
  {713c35cf-c091-468d-a15b-bd86325be898}; !- Outlet Port

OS:Connection,
  {f2a035b5-8eae-463f-8987-138320b7c6a1}, !- Handle
  {6ea395af-7a5f-4162-bf6c-15c8f88fedcb}, !- Name
  {56a3746f-43cf-40b6-818e-ff3e0b19a031}, !- Source Object
  3,                                      !- Outlet Port
  {3ba418a5-15d7-40d5-a7d3-b170d2804145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {713c35cf-c091-468d-a15b-bd86325be898}, !- Handle
  {28eeb086-ba5d-48c3-8c3d-be85065e7094}, !- Name
  {3ba418a5-15d7-40d5-a7d3-b170d2804145}, !- Source Object
  3,                                      !- Outlet Port
  {382654fe-eda0-497c-a3e3-2965863e4d6d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c485fdd2-911b-4c65-bb5f-e3affaac1591}, !- Handle
  {48435ac1-349c-459b-bd9b-51c6ec25d9b9}, !- Name
  {382654fe-eda0-497c-a3e3-2965863e4d6d}, !- Source Object
  3,                                      !- Outlet Port
  {6e541cdd-4bd3-496e-8beb-09f6389d804e}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Exponent,
  {a7f66926-ff0b-44d4-acd7-5e0949b5d6f7}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {78973226-5680-4e34-ad25-2ff2f704a91e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {d8dd8516-240e-4000-bdfc-5e9d83dbddae}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de1d3382-c444-4210-8912-6e338ccb0b10}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {67c9d8d9-af16-490f-9cf6-6a3566ee5116}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {953603c3-3cf8-4e5b-a8c7-fa1c1e33f856}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ee64607-fd46-4c6d-b38b-e4b8cba4cb6b}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {fc3c1279-01a8-4fe7-8eb2-f39636b9895f}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a883764-418d-4e05-8dd7-708a72f3ce03}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aeb553b2-ea82-43b0-a72c-c9e0c087d6bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a883764-418d-4e05-8dd7-708a72f3ce03}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aeb553b2-ea82-43b0-a72c-c9e0c087d6bd}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8fc892ca-4a97-4509-b07b-b378e08c9212}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f4cfd6c-ce00-4c7d-853b-9ea8335e9761}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3af02db4-8698-419c-8ef0-ee9e6d99580e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f4cfd6c-ce00-4c7d-853b-9ea8335e9761}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3af02db4-8698-419c-8ef0-ee9e6d99580e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Handle
  Always Off Discrete,                    !- Name
  {f057d43e-1ee5-4806-a4ae-21daa2b2ed9d}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {f057d43e-1ee5-4806-a4ae-21daa2b2ed9d}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {953603c3-3cf8-4e5b-a8c7-fa1c1e33f856}, !- Handle
  Curve Cubic 3,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {93da137f-43a7-48b0-9ced-78f8bc8dad2d}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv doas, !- Name
  {1c5719a8-3362-45c4-8de6-884936c8a04b}, !- Availability Schedule Name
  {9ee64607-fd46-4c6d-b38b-e4b8cba4cb6b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {fc3c1279-01a8-4fe7-8eb2-f39636b9895f}, !- Supply Air Fan Name
  {8fc892ca-4a97-4509-b07b-b378e08c9212}, !- Exhaust Air Fan Name
  {67c9d8d9-af16-490f-9cf6-6a3566ee5116}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5b1485b5-4946-4cf0-bed7-f7c972cef146}, !- Air Inlet Node Name
  {0896f49a-6be4-40fe-88f8-384af5249bc6}; !- Air Outlet Node Name

OS:Node,
  {bde4ffd4-2be3-434f-9a4e-e7fcfdf4c94c}, !- Handle
  Node 487,                               !- Name
  {359da751-efe8-403e-bb32-600a0e9e79aa}, !- Inlet Port
  {5b1485b5-4946-4cf0-bed7-f7c972cef146}; !- Outlet Port

OS:Connection,
  {359da751-efe8-403e-bb32-600a0e9e79aa}, !- Handle
  {3db3ba3e-1bd0-4015-9ec8-169bc9d00f0d}, !- Name
  {ed902683-ecc4-4f02-95fd-4e334487d7eb}, !- Source Object
  3,                                      !- Outlet Port
  {bde4ffd4-2be3-434f-9a4e-e7fcfdf4c94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b1485b5-4946-4cf0-bed7-f7c972cef146}, !- Handle
  {3d84477b-d5a9-41a9-af52-13303a3f1ad6}, !- Name
  {bde4ffd4-2be3-434f-9a4e-e7fcfdf4c94c}, !- Source Object
  3,                                      !- Outlet Port
  {93da137f-43a7-48b0-9ced-78f8bc8dad2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4f2e0ff2-c905-4ef9-8a8a-a0bcec3b223a}, !- Handle
  Node 488,                               !- Name
  {0896f49a-6be4-40fe-88f8-384af5249bc6}, !- Inlet Port
  {e4e69bc4-489f-4bf3-9747-8a50a8cf6199}; !- Outlet Port

OS:Connection,
  {e4e69bc4-489f-4bf3-9747-8a50a8cf6199}, !- Handle
  {29ad35d2-31ea-4737-89c7-ecd4edcba539}, !- Name
  {4f2e0ff2-c905-4ef9-8a8a-a0bcec3b223a}, !- Source Object
  3,                                      !- Outlet Port
  {5e7ec421-cd45-4141-84a4-a01e9a2e3acf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0896f49a-6be4-40fe-88f8-384af5249bc6}, !- Handle
  {1e05e4ee-47f6-4d33-8b5e-2962b6dd1cdc}, !- Name
  {93da137f-43a7-48b0-9ced-78f8bc8dad2d}, !- Source Object
  13,                                     !- Outlet Port
  {4f2e0ff2-c905-4ef9-8a8a-a0bcec3b223a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3c44cee4-cc77-428c-8a30-aff1de67b505}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {49e7b7c2-dac4-4a1f-9c97-b9afbf6d4062}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4c8e5711-38fe-40b6-9418-0c308491852d}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {0481d80f-2418-4e7b-bb3c-6f561a4021a1}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b602af7-2d05-4b02-a2f8-83fe549618ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5627ce9c-2d0d-4f17-84e6-147acf0c3617}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b602af7-2d05-4b02-a2f8-83fe549618ee}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5627ce9c-2d0d-4f17-84e6-147acf0c3617}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4ced8ecd-36b6-4163-ad6d-bc8a3344f1bb}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2791918-2b60-4c63-ae0b-e9261713b798}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8536d952-33b2-486e-88b3-3d55291891ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2791918-2b60-4c63-ae0b-e9261713b798}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8536d952-33b2-486e-88b3-3d55291891ae}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {49e7b7c2-dac4-4a1f-9c97-b9afbf6d4062}, !- Handle
  Curve Cubic 4,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {06406157-a983-4093-ae7f-8bd1c59207bf}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 erv doas, !- Name
  {ed10548f-d001-41d0-af97-7999774d5d02}, !- Availability Schedule Name
  {4c8e5711-38fe-40b6-9418-0c308491852d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0481d80f-2418-4e7b-bb3c-6f561a4021a1}, !- Supply Air Fan Name
  {4ced8ecd-36b6-4163-ad6d-bc8a3344f1bb}, !- Exhaust Air Fan Name
  {3c44cee4-cc77-428c-8a30-aff1de67b505}, !- Controller Name
  0.001524,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a3972b31-c45a-4a45-accb-1936af04f3cf}, !- Air Inlet Node Name
  {ce0515fb-785e-4f3e-b4b1-c2d0e78367f4}; !- Air Outlet Node Name

OS:Node,
  {80349001-901a-4bad-b7e4-cce3c1084fff}, !- Handle
  Node 489,                               !- Name
  {5840761c-3314-476f-ba64-0d194eea71de}, !- Inlet Port
  {a3972b31-c45a-4a45-accb-1936af04f3cf}; !- Outlet Port

OS:Connection,
  {5840761c-3314-476f-ba64-0d194eea71de}, !- Handle
  {54022400-c7ba-4777-a4cb-6fab31acec29}, !- Name
  {bf685c6a-4b86-4754-8af7-e616524a67ea}, !- Source Object
  3,                                      !- Outlet Port
  {80349001-901a-4bad-b7e4-cce3c1084fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3972b31-c45a-4a45-accb-1936af04f3cf}, !- Handle
  {c18aec9c-92d1-422c-9f8c-7a6be272dbe5}, !- Name
  {80349001-901a-4bad-b7e4-cce3c1084fff}, !- Source Object
  3,                                      !- Outlet Port
  {06406157-a983-4093-ae7f-8bd1c59207bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e260a248-def7-4925-8962-6048cfc18210}, !- Handle
  Node 490,                               !- Name
  {ce0515fb-785e-4f3e-b4b1-c2d0e78367f4}, !- Inlet Port
  {1a4c31e3-3a5d-4ca2-968f-b036709aec66}; !- Outlet Port

OS:Connection,
  {1a4c31e3-3a5d-4ca2-968f-b036709aec66}, !- Handle
  {2cea04a3-04fa-446a-b5a8-7171a5d591c3}, !- Name
  {e260a248-def7-4925-8962-6048cfc18210}, !- Source Object
  3,                                      !- Outlet Port
  {be911fab-07bb-4219-9157-e530c96ff10c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce0515fb-785e-4f3e-b4b1-c2d0e78367f4}, !- Handle
  {cd9ca6a3-ca11-44af-9088-f790b693ce9f}, !- Name
  {06406157-a983-4093-ae7f-8bd1c59207bf}, !- Source Object
  13,                                     !- Outlet Port
  {e260a248-def7-4925-8962-6048cfc18210}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6e8231da-0af6-4e3e-b238-012a94eb1ff1}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {4be330e6-a7d0-4872-bec7-ec11cd9afb3e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3e6ec377-8949-4cbb-8c80-2a95069b1c25}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {ebc6191d-c647-49ff-a1c7-2b769923e776}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36b690a8-aa4d-4c5b-a564-4e3c8b303ec9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cdad5cd2-49c6-46b8-8b82-6072863018ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36b690a8-aa4d-4c5b-a564-4e3c8b303ec9}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cdad5cd2-49c6-46b8-8b82-6072863018ce}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ce09f3c2-02ea-48e7-9a38-7cc80cc62af4}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc0b4e5f-c761-4f50-beaf-0fffaca7863b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0baafbad-7fcb-4e2a-bc5f-e7ec3712132f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc0b4e5f-c761-4f50-beaf-0fffaca7863b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0baafbad-7fcb-4e2a-bc5f-e7ec3712132f}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4be330e6-a7d0-4872-bec7-ec11cd9afb3e}, !- Handle
  Curve Cubic 5,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {405f17ef-1b52-484d-8b8f-f296b4c70922}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B erv doas, !- Name
  {f411ce52-ed0c-4b8d-9138-d22d9b0c959e}, !- Availability Schedule Name
  {3e6ec377-8949-4cbb-8c80-2a95069b1c25}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ebc6191d-c647-49ff-a1c7-2b769923e776}, !- Supply Air Fan Name
  {ce09f3c2-02ea-48e7-9a38-7cc80cc62af4}, !- Exhaust Air Fan Name
  {6e8231da-0af6-4e3e-b238-012a94eb1ff1}, !- Controller Name
  0.001524,                               !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d6b275ed-2e6a-471f-a3ab-462128c1d25a}, !- Air Inlet Node Name
  {105c4fb0-65f9-4e57-9076-1fb2e3df8d12}; !- Air Outlet Node Name

OS:Node,
  {6898ec2b-576b-481a-9a67-70db1e5a97b1}, !- Handle
  Node 491,                               !- Name
  {1b2715a5-2f30-45cf-9398-42eea47b6b31}, !- Inlet Port
  {d6b275ed-2e6a-471f-a3ab-462128c1d25a}; !- Outlet Port

OS:Connection,
  {1b2715a5-2f30-45cf-9398-42eea47b6b31}, !- Handle
  {b22fd7e5-595e-4d53-b586-bbf8d24995e2}, !- Name
  {fa4e1e0a-fb27-42ba-9479-3c9fc45bef24}, !- Source Object
  3,                                      !- Outlet Port
  {6898ec2b-576b-481a-9a67-70db1e5a97b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b275ed-2e6a-471f-a3ab-462128c1d25a}, !- Handle
  {41c143fd-aeac-4221-bcf9-5e7bb8ccf693}, !- Name
  {6898ec2b-576b-481a-9a67-70db1e5a97b1}, !- Source Object
  3,                                      !- Outlet Port
  {405f17ef-1b52-484d-8b8f-f296b4c70922}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4cdd93b-7092-4351-a0ad-5fcb08fa98ea}, !- Handle
  Node 492,                               !- Name
  {105c4fb0-65f9-4e57-9076-1fb2e3df8d12}, !- Inlet Port
  {a65b3bbf-34c4-4c9f-ad7a-60a963cdc954}; !- Outlet Port

OS:Connection,
  {a65b3bbf-34c4-4c9f-ad7a-60a963cdc954}, !- Handle
  {f05fa21e-23b8-4926-9b51-ea5eafc72c38}, !- Name
  {e4cdd93b-7092-4351-a0ad-5fcb08fa98ea}, !- Source Object
  3,                                      !- Outlet Port
  {0aa8b6e2-1f53-4655-ab68-44747fdc4df6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {105c4fb0-65f9-4e57-9076-1fb2e3df8d12}, !- Handle
  {3666a160-c3d8-4239-ad53-0683af945fbd}, !- Name
  {405f17ef-1b52-484d-8b8f-f296b4c70922}, !- Source Object
  13,                                     !- Outlet Port
  {e4cdd93b-7092-4351-a0ad-5fcb08fa98ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {095ea8ca-0c7d-4718-9245-76f629932f78}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {cab835c6-2fc8-461e-80e3-c0b27fbfdd4c}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b532cd5f-ea25-4370-8a2a-4774a7e239eb}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  570.49172,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f95298f1-2c36-4640-85f5-a4af168519fd}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b0b3954-d910-4c24-82a2-fcf9e4950043}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4416cc25-ba50-4364-a0fb-89a011e113c6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b0b3954-d910-4c24-82a2-fcf9e4950043}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4416cc25-ba50-4364-a0fb-89a011e113c6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c24a1d1c-23c3-40c4-85d5-96297634e966}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d27e9bcf-ca3f-4669-9237-d6c9b0276ba3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9923809-5abf-455f-b149-2fe161f50c43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d27e9bcf-ca3f-4669-9237-d6c9b0276ba3}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9923809-5abf-455f-b149-2fe161f50c43}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cab835c6-2fc8-461e-80e3-c0b27fbfdd4c}, !- Handle
  Curve Cubic 6,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4c3bee34-a860-4694-a91d-75ff4ed37c49}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C erv doas, !- Name
  {25744c33-91e3-4163-b6a7-4b1d92e1fbf3}, !- Availability Schedule Name
  {b532cd5f-ea25-4370-8a2a-4774a7e239eb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f95298f1-2c36-4640-85f5-a4af168519fd}, !- Supply Air Fan Name
  {c24a1d1c-23c3-40c4-85d5-96297634e966}, !- Exhaust Air Fan Name
  {095ea8ca-0c7d-4718-9245-76f629932f78}, !- Controller Name
  0.0008636,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5abf5bdb-4269-4262-80fc-db5e7b054917}, !- Air Inlet Node Name
  {1f27c732-85d6-4825-9dd3-6e4d683ac19b}; !- Air Outlet Node Name

OS:Node,
  {0cfab5fc-02ea-4364-85f7-8d8f73e0a66e}, !- Handle
  Node 493,                               !- Name
  {4a9e8982-6c09-4ba2-ad4c-344d42d398e4}, !- Inlet Port
  {5abf5bdb-4269-4262-80fc-db5e7b054917}; !- Outlet Port

OS:Connection,
  {4a9e8982-6c09-4ba2-ad4c-344d42d398e4}, !- Handle
  {7f27478b-d6ac-4826-904a-eb5fb2c41a99}, !- Name
  {69c8bc49-33a1-4ce8-8469-107dc848dce2}, !- Source Object
  3,                                      !- Outlet Port
  {0cfab5fc-02ea-4364-85f7-8d8f73e0a66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abf5bdb-4269-4262-80fc-db5e7b054917}, !- Handle
  {2f0adff0-4fa4-4585-afc9-8502bf52b898}, !- Name
  {0cfab5fc-02ea-4364-85f7-8d8f73e0a66e}, !- Source Object
  3,                                      !- Outlet Port
  {4c3bee34-a860-4694-a91d-75ff4ed37c49}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07f7c689-aabd-455a-bd22-c6b1c49995ec}, !- Handle
  Node 494,                               !- Name
  {1f27c732-85d6-4825-9dd3-6e4d683ac19b}, !- Inlet Port
  {c7a02b70-9ca4-4533-ada8-608baffae7b7}; !- Outlet Port

OS:Connection,
  {c7a02b70-9ca4-4533-ada8-608baffae7b7}, !- Handle
  {b0c6fd3e-b61d-45f3-a51d-31cc2e4798de}, !- Name
  {07f7c689-aabd-455a-bd22-c6b1c49995ec}, !- Source Object
  3,                                      !- Outlet Port
  {addc9ed8-8807-4acf-8b06-66bbcc1eda93}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f27c732-85d6-4825-9dd3-6e4d683ac19b}, !- Handle
  {1a28b051-3581-4785-9de8-4db1ecd12200}, !- Name
  {4c3bee34-a860-4694-a91d-75ff4ed37c49}, !- Source Object
  13,                                     !- Outlet Port
  {07f7c689-aabd-455a-bd22-c6b1c49995ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9089b5cd-824c-4aa0-9dd6-674cd3428450}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {59cefa1b-3c0b-492c-897f-dee9ea993a18}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {182167f9-3727-461a-a56d-aa1e4e9a1393}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {1aabaf56-e315-4747-b8a6-b0cfb2865772}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1a38f918-71fc-4a16-8b01-1e1528fe1db3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a171054c-b305-4a60-a83f-dc591c99a40d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1a38f918-71fc-4a16-8b01-1e1528fe1db3}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a171054c-b305-4a60-a83f-dc591c99a40d}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f3a0b002-4114-4145-9811-c78ae3ec7b68}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9888f587-fdc9-40b0-8d40-dfbb5eaef66b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b980aa6-2391-4347-8ae6-3d32a337a4c0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9888f587-fdc9-40b0-8d40-dfbb5eaef66b}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b980aa6-2391-4347-8ae6-3d32a337a4c0}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {59cefa1b-3c0b-492c-897f-dee9ea993a18}, !- Handle
  Curve Cubic 7,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ec342698-cd8f-4996-b718-6842eb9b51e3}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas, !- Name
  {45b35ae2-031a-4257-8c28-16be8a3362ef}, !- Availability Schedule Name
  {182167f9-3727-461a-a56d-aa1e4e9a1393}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1aabaf56-e315-4747-b8a6-b0cfb2865772}, !- Supply Air Fan Name
  {f3a0b002-4114-4145-9811-c78ae3ec7b68}, !- Exhaust Air Fan Name
  {9089b5cd-824c-4aa0-9dd6-674cd3428450}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d773d382-5c9a-4399-b4a9-01f6db7d2f98}, !- Air Inlet Node Name
  {54ad72b9-c9da-4a1f-ad34-8302e6ca2736}; !- Air Outlet Node Name

OS:Node,
  {a02af880-8bef-41e1-8871-79288659e297}, !- Handle
  Node 495,                               !- Name
  {0ccab0ef-a3af-42f1-a7c6-7bf93213c1f7}, !- Inlet Port
  {d773d382-5c9a-4399-b4a9-01f6db7d2f98}; !- Outlet Port

OS:Connection,
  {0ccab0ef-a3af-42f1-a7c6-7bf93213c1f7}, !- Handle
  {f44a648c-17c4-43d6-90ba-5fc21a243ce2}, !- Name
  {bf923388-332a-45f9-87de-307ebf7edb57}, !- Source Object
  3,                                      !- Outlet Port
  {a02af880-8bef-41e1-8871-79288659e297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d773d382-5c9a-4399-b4a9-01f6db7d2f98}, !- Handle
  {4b7d5ef6-a0a8-4709-8625-aba9a0defb9b}, !- Name
  {a02af880-8bef-41e1-8871-79288659e297}, !- Source Object
  3,                                      !- Outlet Port
  {ec342698-cd8f-4996-b718-6842eb9b51e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c6ff2ba-6035-48a7-88ae-f9a35669b216}, !- Handle
  Node 496,                               !- Name
  {54ad72b9-c9da-4a1f-ad34-8302e6ca2736}, !- Inlet Port
  {d4da4ca3-aa9d-46c5-949e-28b7341de3b1}; !- Outlet Port

OS:Connection,
  {d4da4ca3-aa9d-46c5-949e-28b7341de3b1}, !- Handle
  {176bad00-08f0-4daa-b359-2b8a901bdf2e}, !- Name
  {6c6ff2ba-6035-48a7-88ae-f9a35669b216}, !- Source Object
  3,                                      !- Outlet Port
  {d568ebe5-a5b2-4508-873e-b98dc9b140b2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54ad72b9-c9da-4a1f-ad34-8302e6ca2736}, !- Handle
  {b5c57619-0e84-4d49-8a56-4db72dcc4b8b}, !- Name
  {ec342698-cd8f-4996-b718-6842eb9b51e3}, !- Source Object
  13,                                     !- Outlet Port
  {6c6ff2ba-6035-48a7-88ae-f9a35669b216}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {bb4ab053-116d-4615-9a65-737f0978fed0}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {ed3337b4-4f65-4f81-bdec-0a431791adea}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {47e26df8-64ac-40cc-932d-49c60e31fa3f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {8ceb6d15-cc33-46df-b05e-362f0ebfc3e6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9387952d-3e19-49eb-934f-e6e88cb5687e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67dc610f-ce00-4b3e-ae3d-f32a1d126182}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9387952d-3e19-49eb-934f-e6e88cb5687e}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67dc610f-ce00-4b3e-ae3d-f32a1d126182}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4eb4bbd9-2f8e-49a1-88a4-e1d587f9a7df}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bfe5bcf-c702-4f86-945e-296231abb3ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1480a24b-516b-4e34-a967-a949c9694d78}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bfe5bcf-c702-4f86-945e-296231abb3ea}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1480a24b-516b-4e34-a967-a949c9694d78}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed3337b4-4f65-4f81-bdec-0a431791adea}, !- Handle
  Curve Cubic 8,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {12e36a42-b6aa-430d-83ce-0ad1401dea82}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv doas, !- Name
  {14bb1159-089d-4b4d-8af3-3914948cb8e0}, !- Availability Schedule Name
  {47e26df8-64ac-40cc-932d-49c60e31fa3f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8ceb6d15-cc33-46df-b05e-362f0ebfc3e6}, !- Supply Air Fan Name
  {4eb4bbd9-2f8e-49a1-88a4-e1d587f9a7df}, !- Exhaust Air Fan Name
  {bb4ab053-116d-4615-9a65-737f0978fed0}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d265540d-7442-458a-b466-dd9caf0bb7ef}, !- Air Inlet Node Name
  {779716b3-fa97-4694-82c9-bcc021869050}; !- Air Outlet Node Name

OS:Node,
  {a8a6e7f5-6303-4080-9f64-01971cd26bf3}, !- Handle
  Node 497,                               !- Name
  {183bfb52-0615-4755-9f05-fc6d35fc44a5}, !- Inlet Port
  {d265540d-7442-458a-b466-dd9caf0bb7ef}; !- Outlet Port

OS:Connection,
  {183bfb52-0615-4755-9f05-fc6d35fc44a5}, !- Handle
  {2d5abbdd-75d1-483d-80a1-003578c32100}, !- Name
  {93f2a668-c095-4708-85a9-d9ef45e94eb3}, !- Source Object
  3,                                      !- Outlet Port
  {a8a6e7f5-6303-4080-9f64-01971cd26bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d265540d-7442-458a-b466-dd9caf0bb7ef}, !- Handle
  {d73553e3-8a08-4f51-b684-f1ce4ced247a}, !- Name
  {a8a6e7f5-6303-4080-9f64-01971cd26bf3}, !- Source Object
  3,                                      !- Outlet Port
  {12e36a42-b6aa-430d-83ce-0ad1401dea82}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {85219143-cc67-454a-bb69-641a2a4b0751}, !- Handle
  Node 498,                               !- Name
  {779716b3-fa97-4694-82c9-bcc021869050}, !- Inlet Port
  {68179dd2-8a27-401f-a685-77efc23d1d74}; !- Outlet Port

OS:Connection,
  {68179dd2-8a27-401f-a685-77efc23d1d74}, !- Handle
  {5337bd1e-1a75-40ca-b1a5-e7013d6571aa}, !- Name
  {85219143-cc67-454a-bb69-641a2a4b0751}, !- Source Object
  3,                                      !- Outlet Port
  {8ef5e314-b437-4984-86f8-985eef020d24}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {779716b3-fa97-4694-82c9-bcc021869050}, !- Handle
  {ac0ebdbc-47c3-47a5-9b47-c711fe64eee3}, !- Name
  {12e36a42-b6aa-430d-83ce-0ad1401dea82}, !- Source Object
  13,                                     !- Outlet Port
  {85219143-cc67-454a-bb69-641a2a4b0751}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {77d90f0e-d3ce-484e-b879-5b6b567b7244}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {2141e625-fa2e-4628-b778-24fdcc4d5924}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c66a76d0-a5b4-482a-a69d-86490508fac3}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {439fa3d0-efa8-4880-8fb9-92a0d8a109bd}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df331a8d-98d3-48ab-834b-d27ed885acf6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2761e40-9b19-4b1e-8c66-2a0396f4e281}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {df331a8d-98d3-48ab-834b-d27ed885acf6}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2761e40-9b19-4b1e-8c66-2a0396f4e281}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f5dc6fd4-6146-43ef-8c21-28bbe30b72e3}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ce2880f5-4206-416d-b56c-e770df672918}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ea28d86-4fb7-47b7-bb0b-3a32f785b705}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ce2880f5-4206-416d-b56c-e770df672918}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ea28d86-4fb7-47b7-bb0b-3a32f785b705}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2141e625-fa2e-4628-b778-24fdcc4d5924}, !- Handle
  Curve Cubic 9,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f2510d07-00f5-492c-a27f-3fbdb8f191f3}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv doas, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Availability Schedule Name
  {c66a76d0-a5b4-482a-a69d-86490508fac3}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {439fa3d0-efa8-4880-8fb9-92a0d8a109bd}, !- Supply Air Fan Name
  {f5dc6fd4-6146-43ef-8c21-28bbe30b72e3}, !- Exhaust Air Fan Name
  {77d90f0e-d3ce-484e-b879-5b6b567b7244}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {73e30fd8-3ee1-4446-8d96-608157a23be8}, !- Air Inlet Node Name
  {051076a8-b7ff-446a-821a-0dbadab23a38}; !- Air Outlet Node Name

OS:Node,
  {7ccc8c42-e036-438e-a49a-bdca741c1d34}, !- Handle
  Node 499,                               !- Name
  {ed9b7066-fcc4-48a9-a346-b81023cbf975}, !- Inlet Port
  {73e30fd8-3ee1-4446-8d96-608157a23be8}; !- Outlet Port

OS:Connection,
  {ed9b7066-fcc4-48a9-a346-b81023cbf975}, !- Handle
  {54494562-5e0d-40b6-a365-5ebb5b94bdf5}, !- Name
  {62e6df62-7be5-4613-a9d7-b6f96dee7b44}, !- Source Object
  3,                                      !- Outlet Port
  {7ccc8c42-e036-438e-a49a-bdca741c1d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e30fd8-3ee1-4446-8d96-608157a23be8}, !- Handle
  {7bf464a5-e34a-4db2-b98c-09515841115d}, !- Name
  {7ccc8c42-e036-438e-a49a-bdca741c1d34}, !- Source Object
  3,                                      !- Outlet Port
  {f2510d07-00f5-492c-a27f-3fbdb8f191f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd11e9eb-7c7a-4945-b99f-19c92b992b54}, !- Handle
  Node 500,                               !- Name
  {051076a8-b7ff-446a-821a-0dbadab23a38}, !- Inlet Port
  {b5e88ab5-7c0a-4668-a94e-fd4d5ed2c117}; !- Outlet Port

OS:Connection,
  {b5e88ab5-7c0a-4668-a94e-fd4d5ed2c117}, !- Handle
  {68c22ee1-6be5-42f2-bd94-317ff4f3a5b0}, !- Name
  {bd11e9eb-7c7a-4945-b99f-19c92b992b54}, !- Source Object
  3,                                      !- Outlet Port
  {29988b0a-ce26-4030-b802-c3a6bde4a5f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {051076a8-b7ff-446a-821a-0dbadab23a38}, !- Handle
  {855f80ed-74f3-4ff0-a65d-f4ce14334d7a}, !- Name
  {f2510d07-00f5-492c-a27f-3fbdb8f191f3}, !- Source Object
  13,                                     !- Outlet Port
  {bd11e9eb-7c7a-4945-b99f-19c92b992b54}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d2cb07c2-25f6-4c29-9733-ff2c87e69e5b}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {24469932-53d5-4642-8988-1b484eea6557}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a491857-dc06-4b50-b4f3-9c2ea8c91c84}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {20c5b766-4a03-44c1-b79f-2e47852cbc16}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3ce1cd9-866a-4688-9713-9ad17735f3d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8980d0eb-c48c-4c3f-a174-b8489597f180}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3ce1cd9-866a-4688-9713-9ad17735f3d2}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8980d0eb-c48c-4c3f-a174-b8489597f180}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {851fe60e-778b-4fac-a409-c16b99dbabd4}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2eebce08-8a36-43c7-adf9-89d31bf22d54}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4fb42a0a-794e-4e69-a54c-3e881097799d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2eebce08-8a36-43c7-adf9-89d31bf22d54}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4fb42a0a-794e-4e69-a54c-3e881097799d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {24469932-53d5-4642-8988-1b484eea6557}, !- Handle
  Curve Cubic 10,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e0ee9607-b3ef-4b9b-a6a7-fa10264d3639}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv doas, !- Name
  {2d0cb8a6-9ee4-45ec-9aa8-3bc978692f6c}, !- Availability Schedule Name
  {6a491857-dc06-4b50-b4f3-9c2ea8c91c84}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {20c5b766-4a03-44c1-b79f-2e47852cbc16}, !- Supply Air Fan Name
  {851fe60e-778b-4fac-a409-c16b99dbabd4}, !- Exhaust Air Fan Name
  {d2cb07c2-25f6-4c29-9733-ff2c87e69e5b}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7db641e6-12a1-4a82-9c9c-ceed41944057}, !- Air Inlet Node Name
  {a4bbaba1-0a6d-4537-8953-0e1ccc4eef73}; !- Air Outlet Node Name

OS:Node,
  {bf94021a-3290-4775-b8a7-454b4a0c4180}, !- Handle
  Node 501,                               !- Name
  {54d5a8ce-2527-4cb1-bd46-5266bc0467a1}, !- Inlet Port
  {7db641e6-12a1-4a82-9c9c-ceed41944057}; !- Outlet Port

OS:Connection,
  {54d5a8ce-2527-4cb1-bd46-5266bc0467a1}, !- Handle
  {f11b3b8c-e03f-4200-add8-f5693d20c5c1}, !- Name
  {80288a97-8ba8-459f-8924-895ba05eb187}, !- Source Object
  3,                                      !- Outlet Port
  {bf94021a-3290-4775-b8a7-454b4a0c4180}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7db641e6-12a1-4a82-9c9c-ceed41944057}, !- Handle
  {02d24561-1d7c-4253-91de-2af69033b07f}, !- Name
  {bf94021a-3290-4775-b8a7-454b4a0c4180}, !- Source Object
  3,                                      !- Outlet Port
  {e0ee9607-b3ef-4b9b-a6a7-fa10264d3639}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c53a3500-906c-431a-ac58-8600adb11b48}, !- Handle
  Node 502,                               !- Name
  {a4bbaba1-0a6d-4537-8953-0e1ccc4eef73}, !- Inlet Port
  {2ba8645e-36f6-4b27-8791-8be36957ec5a}; !- Outlet Port

OS:Connection,
  {2ba8645e-36f6-4b27-8791-8be36957ec5a}, !- Handle
  {b2c49727-5735-4a2f-b2a7-1741f7e97c85}, !- Name
  {c53a3500-906c-431a-ac58-8600adb11b48}, !- Source Object
  3,                                      !- Outlet Port
  {f3da58f8-a718-42e2-b059-7c98ae31cd7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4bbaba1-0a6d-4537-8953-0e1ccc4eef73}, !- Handle
  {f0e0efab-26b5-49e5-8d1f-ee59deb1ffd2}, !- Name
  {e0ee9607-b3ef-4b9b-a6a7-fa10264d3639}, !- Source Object
  13,                                     !- Outlet Port
  {c53a3500-906c-431a-ac58-8600adb11b48}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {acd38d8d-cd18-4098-8a68-fff6b38416aa}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {5cdabee2-50f9-4605-a5d8-eb9b11bbfc79}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cbe93e62-93b9-45d7-a0e7-8e8a7e36ec5a}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {16e8b867-cd3c-4d61-bf0f-486c92dd5bb9}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abc99d3b-79bf-478c-899a-42cec2721263}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {154d8a22-e10f-4306-9d66-76ee2dbe3291}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {abc99d3b-79bf-478c-899a-42cec2721263}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {154d8a22-e10f-4306-9d66-76ee2dbe3291}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c0a1513c-fa9a-41ca-9a51-7ac6ff2f93c5}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a08b1b14-26f0-4b26-9f81-2c9b08b839a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {511962e7-eeb1-47fb-ae07-7a65ba207ca8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a08b1b14-26f0-4b26-9f81-2c9b08b839a9}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {511962e7-eeb1-47fb-ae07-7a65ba207ca8}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5cdabee2-50f9-4605-a5d8-eb9b11bbfc79}, !- Handle
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9f8dfb3c-31af-4188-94e1-ace552456103}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv doas, !- Name
  {a7835b2e-3bdd-418c-a958-57eed8bea632}, !- Availability Schedule Name
  {cbe93e62-93b9-45d7-a0e7-8e8a7e36ec5a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {16e8b867-cd3c-4d61-bf0f-486c92dd5bb9}, !- Supply Air Fan Name
  {c0a1513c-fa9a-41ca-9a51-7ac6ff2f93c5}, !- Exhaust Air Fan Name
  {acd38d8d-cd18-4098-8a68-fff6b38416aa}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {62ff627e-bcd0-4e0d-9d03-af13614e9786}, !- Air Inlet Node Name
  {50e112d2-7808-4e8c-9d2c-3257d6095e6e}; !- Air Outlet Node Name

OS:Node,
  {87b4e683-df5c-448b-9bf1-4ac6f5d66a78}, !- Handle
  Node 503,                               !- Name
  {b8a2ce6c-1b39-4673-aa20-b0dfc8d254db}, !- Inlet Port
  {62ff627e-bcd0-4e0d-9d03-af13614e9786}; !- Outlet Port

OS:Connection,
  {b8a2ce6c-1b39-4673-aa20-b0dfc8d254db}, !- Handle
  {307f18ec-0a3b-4013-865b-9f8ce1743b46}, !- Name
  {59cc0f5e-5fb9-4891-b20e-265af0dce53a}, !- Source Object
  3,                                      !- Outlet Port
  {87b4e683-df5c-448b-9bf1-4ac6f5d66a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ff627e-bcd0-4e0d-9d03-af13614e9786}, !- Handle
  {8eab234b-55e8-4de1-a528-eacaf32809fe}, !- Name
  {87b4e683-df5c-448b-9bf1-4ac6f5d66a78}, !- Source Object
  3,                                      !- Outlet Port
  {9f8dfb3c-31af-4188-94e1-ace552456103}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3610e2e4-9e39-4b13-8270-6feb09326ced}, !- Handle
  Node 504,                               !- Name
  {50e112d2-7808-4e8c-9d2c-3257d6095e6e}, !- Inlet Port
  {833b104c-62a6-48f3-b975-893e915bb673}; !- Outlet Port

OS:Connection,
  {833b104c-62a6-48f3-b975-893e915bb673}, !- Handle
  {b8b27fea-a748-42a0-b766-0aaca6cef833}, !- Name
  {3610e2e4-9e39-4b13-8270-6feb09326ced}, !- Source Object
  3,                                      !- Outlet Port
  {a62dcd3d-1325-4fc0-9e93-aaab7ae80c75}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {50e112d2-7808-4e8c-9d2c-3257d6095e6e}, !- Handle
  {204ad016-3a91-4767-9c5a-12da2bda52d1}, !- Name
  {9f8dfb3c-31af-4188-94e1-ace552456103}, !- Source Object
  13,                                     !- Outlet Port
  {3610e2e4-9e39-4b13-8270-6feb09326ced}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9d327ebf-c8bf-4bad-8ef1-9f81c01e28e0}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {0cf55958-158b-4908-8379-fc260aaa5c94}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bce86ba3-1847-474e-9b20-de1825a08c23}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {a4dade92-641a-4f70-8d14-cf4f69045977}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49bba765-5094-4b72-96dd-6c1fab2f324f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31cd4a9c-6233-44a5-82c9-2a153d0fec5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49bba765-5094-4b72-96dd-6c1fab2f324f}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31cd4a9c-6233-44a5-82c9-2a153d0fec5f}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d89d1b69-2046-4925-a1a5-53e887b0ae32}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ffe5b2e-0f8f-49b0-8326-6aabd0959927}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc7a4167-aea9-4211-8fa8-40184ae25b8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ffe5b2e-0f8f-49b0-8326-6aabd0959927}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc7a4167-aea9-4211-8fa8-40184ae25b8d}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0cf55958-158b-4908-8379-fc260aaa5c94}, !- Handle
  Curve Cubic 12,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4e975e38-2a05-454f-a80e-8de880d9dc93}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {bce86ba3-1847-474e-9b20-de1825a08c23}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a4dade92-641a-4f70-8d14-cf4f69045977}, !- Supply Air Fan Name
  {d89d1b69-2046-4925-a1a5-53e887b0ae32}, !- Exhaust Air Fan Name
  {9d327ebf-c8bf-4bad-8ef1-9f81c01e28e0}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9591faee-94fe-4518-b741-66068b489b98}, !- Air Inlet Node Name
  {023c24e1-012a-4664-9105-d3a9b01d91fd}; !- Air Outlet Node Name

OS:Node,
  {0db5ea28-ad28-448b-9054-7369ac05162c}, !- Handle
  Node 505,                               !- Name
  {a3dd3f29-c7be-402f-9c07-46a703e4c11b}, !- Inlet Port
  {9591faee-94fe-4518-b741-66068b489b98}; !- Outlet Port

OS:Connection,
  {a3dd3f29-c7be-402f-9c07-46a703e4c11b}, !- Handle
  {d345feca-288a-49ee-bb2d-263663930bd5}, !- Name
  {88737d6d-9cc1-4aef-8e52-b968d3c2a4e5}, !- Source Object
  3,                                      !- Outlet Port
  {0db5ea28-ad28-448b-9054-7369ac05162c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9591faee-94fe-4518-b741-66068b489b98}, !- Handle
  {84c7026d-3aef-4aa8-a9bf-9da68ce8aaf9}, !- Name
  {0db5ea28-ad28-448b-9054-7369ac05162c}, !- Source Object
  3,                                      !- Outlet Port
  {4e975e38-2a05-454f-a80e-8de880d9dc93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8116c90e-d4b5-47b3-8f64-c84c718cb546}, !- Handle
  Node 506,                               !- Name
  {023c24e1-012a-4664-9105-d3a9b01d91fd}, !- Inlet Port
  {65a490dc-9408-4bc2-b637-9cc752f5de82}; !- Outlet Port

OS:Connection,
  {65a490dc-9408-4bc2-b637-9cc752f5de82}, !- Handle
  {ea5df4e2-a8fa-4b09-a405-2c1248c4f830}, !- Name
  {8116c90e-d4b5-47b3-8f64-c84c718cb546}, !- Source Object
  3,                                      !- Outlet Port
  {493aaf0a-641c-4cd4-9ef2-179a8bd1d31b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {023c24e1-012a-4664-9105-d3a9b01d91fd}, !- Handle
  {49009b47-1b34-401b-a61d-036919bb6601}, !- Name
  {4e975e38-2a05-454f-a80e-8de880d9dc93}, !- Source Object
  13,                                     !- Outlet Port
  {8116c90e-d4b5-47b3-8f64-c84c718cb546}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {052c6add-3cc7-4606-aa5c-b305eba7d187}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {e895fa96-0851-48ec-b7a1-c2ce54ef377e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5669046b-4e93-43ca-a494-c26f891dbceb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {94ee2607-8cc8-445f-97ce-bf3d8e5bfc6a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9980ebbd-882c-4202-8820-12df782be54d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2cd9edae-6bee-4ded-af0f-41f13e5b3a5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9980ebbd-882c-4202-8820-12df782be54d}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2cd9edae-6bee-4ded-af0f-41f13e5b3a5a}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3933c719-660a-456a-9a9a-65408baae6a7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {67c41893-0b9e-4a8f-aa2f-86ee7837a8f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08b29b44-c6d9-429a-af8c-3e5b914df4ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {67c41893-0b9e-4a8f-aa2f-86ee7837a8f2}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08b29b44-c6d9-429a-af8c-3e5b914df4ee}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e895fa96-0851-48ec-b7a1-c2ce54ef377e}, !- Handle
  Curve Cubic 13,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f07bd057-33e6-4405-a9fc-e89dffa9299f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {5669046b-4e93-43ca-a494-c26f891dbceb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {94ee2607-8cc8-445f-97ce-bf3d8e5bfc6a}, !- Supply Air Fan Name
  {3933c719-660a-456a-9a9a-65408baae6a7}, !- Exhaust Air Fan Name
  {052c6add-3cc7-4606-aa5c-b305eba7d187}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {944ffc55-60d5-40ff-8b5b-3d1c889a4e37}, !- Air Inlet Node Name
  {4713d4dc-848a-45ec-ace7-5d8aa3ee49ea}; !- Air Outlet Node Name

OS:Node,
  {b8983929-a861-449a-8a6e-1d7cb79d81ed}, !- Handle
  Node 507,                               !- Name
  {56beb8c4-fda6-443b-a9d6-9f4df14b18d3}, !- Inlet Port
  {944ffc55-60d5-40ff-8b5b-3d1c889a4e37}; !- Outlet Port

OS:Connection,
  {56beb8c4-fda6-443b-a9d6-9f4df14b18d3}, !- Handle
  {e43373f4-3498-460e-a59a-5f03e26211f2}, !- Name
  {b56680b3-9217-4f6e-b5b0-7c4091b444cf}, !- Source Object
  3,                                      !- Outlet Port
  {b8983929-a861-449a-8a6e-1d7cb79d81ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {944ffc55-60d5-40ff-8b5b-3d1c889a4e37}, !- Handle
  {d197e3d5-c946-474b-82b3-b897d0cc2e13}, !- Name
  {b8983929-a861-449a-8a6e-1d7cb79d81ed}, !- Source Object
  3,                                      !- Outlet Port
  {f07bd057-33e6-4405-a9fc-e89dffa9299f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f1ddf2d-8060-4148-a6c6-c0fd7996dbdf}, !- Handle
  Node 508,                               !- Name
  {4713d4dc-848a-45ec-ace7-5d8aa3ee49ea}, !- Inlet Port
  {8a4c7f34-e40f-4543-8221-67fd67896ebc}; !- Outlet Port

OS:Connection,
  {8a4c7f34-e40f-4543-8221-67fd67896ebc}, !- Handle
  {9a964a66-efe2-48bb-8be1-2811a7fab64f}, !- Name
  {1f1ddf2d-8060-4148-a6c6-c0fd7996dbdf}, !- Source Object
  3,                                      !- Outlet Port
  {54db158b-e2fa-4c68-8252-8ac66f53fa90}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4713d4dc-848a-45ec-ace7-5d8aa3ee49ea}, !- Handle
  {471149d7-cc43-4099-96e7-6a5ca92a382f}, !- Name
  {f07bd057-33e6-4405-a9fc-e89dffa9299f}, !- Source Object
  13,                                     !- Outlet Port
  {1f1ddf2d-8060-4148-a6c6-c0fd7996dbdf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8c8a0739-444f-4e4c-b528-f2132e8bddb3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {3de2cba3-546d-4bad-9695-eb3f3077a6af}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e34c6d87-e0b8-480e-9dea-e1c95824153b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {e73a8ad4-f57d-4488-ae8a-b621eb55e179}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5a54d25-68c4-4d2b-a25c-688869c321df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0d3779d5-6bc0-498e-bee8-ae4801bcdac1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5a54d25-68c4-4d2b-a25c-688869c321df}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d3779d5-6bc0-498e-bee8-ae4801bcdac1}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {24253d78-df5a-49cd-a4fd-b4139b829878}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86e58286-181c-49e0-b4b6-31950525733b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24274822-dbf5-4e78-8eb3-7a9a019d9b85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86e58286-181c-49e0-b4b6-31950525733b}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24274822-dbf5-4e78-8eb3-7a9a019d9b85}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3de2cba3-546d-4bad-9695-eb3f3077a6af}, !- Handle
  Curve Cubic 14,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e822bc35-0bb0-4fc1-bc53-d81c2cc4bb0f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {e34c6d87-e0b8-480e-9dea-e1c95824153b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e73a8ad4-f57d-4488-ae8a-b621eb55e179}, !- Supply Air Fan Name
  {24253d78-df5a-49cd-a4fd-b4139b829878}, !- Exhaust Air Fan Name
  {8c8a0739-444f-4e4c-b528-f2132e8bddb3}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b5049d71-b698-4d41-886f-02713b546bf4}, !- Air Inlet Node Name
  {ec7681df-19eb-488a-b587-3fba044d096d}; !- Air Outlet Node Name

OS:Node,
  {32fc7dc9-c79b-4d12-b52f-ea175d4b8cfc}, !- Handle
  Node 509,                               !- Name
  {05867ea7-6ef4-4f1d-aa0a-420429573b11}, !- Inlet Port
  {b5049d71-b698-4d41-886f-02713b546bf4}; !- Outlet Port

OS:Connection,
  {05867ea7-6ef4-4f1d-aa0a-420429573b11}, !- Handle
  {7ff57776-2ad1-455f-adcb-82bb753a30aa}, !- Name
  {9aa2ba8c-b456-4578-924d-31e57ae791d8}, !- Source Object
  3,                                      !- Outlet Port
  {32fc7dc9-c79b-4d12-b52f-ea175d4b8cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5049d71-b698-4d41-886f-02713b546bf4}, !- Handle
  {0ad241f3-5bff-447e-92c5-57aa0be6f3a4}, !- Name
  {32fc7dc9-c79b-4d12-b52f-ea175d4b8cfc}, !- Source Object
  3,                                      !- Outlet Port
  {e822bc35-0bb0-4fc1-bc53-d81c2cc4bb0f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3fbf883f-6ac7-49cf-95ba-fbda8f179c99}, !- Handle
  Node 510,                               !- Name
  {ec7681df-19eb-488a-b587-3fba044d096d}, !- Inlet Port
  {e68806fe-a287-4bd7-b9cc-25d88f2cc3c1}; !- Outlet Port

OS:Connection,
  {e68806fe-a287-4bd7-b9cc-25d88f2cc3c1}, !- Handle
  {0a2fc7ba-d041-458f-93e5-9dda21b0f8d2}, !- Name
  {3fbf883f-6ac7-49cf-95ba-fbda8f179c99}, !- Source Object
  3,                                      !- Outlet Port
  {fa791452-a2ff-4c05-badd-06bfd6777db6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec7681df-19eb-488a-b587-3fba044d096d}, !- Handle
  {484e9c2f-62d2-448c-be65-b7279b56f5db}, !- Name
  {e822bc35-0bb0-4fc1-bc53-d81c2cc4bb0f}, !- Source Object
  13,                                     !- Outlet Port
  {3fbf883f-6ac7-49cf-95ba-fbda8f179c99}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a676c6dd-dc58-45b2-a279-9a8a4f4e13bb}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {1e35865a-d3e5-496c-8b8c-a1995fef889d}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {683dbd0e-db09-46c5-813e-bcbabdc5467b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {92ae1332-ef05-4d5f-bffd-6b34ba1f771d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7674cd1-0467-409b-8b2d-eec755ec5174}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c95cd0ef-be2a-47a9-8e2f-ec081558431c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7674cd1-0467-409b-8b2d-eec755ec5174}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c95cd0ef-be2a-47a9-8e2f-ec081558431c}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1b83751f-a900-4c48-9809-4a4ed5267981}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f681d66-4a69-4624-9ddd-4539c3a8baad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29abe228-b3d9-46e1-8347-80e3b79bef7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f681d66-4a69-4624-9ddd-4539c3a8baad}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29abe228-b3d9-46e1-8347-80e3b79bef7b}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e35865a-d3e5-496c-8b8c-a1995fef889d}, !- Handle
  Curve Cubic 15,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4f98f986-04ec-4581-9ab6-70f71e88a152}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {683dbd0e-db09-46c5-813e-bcbabdc5467b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {92ae1332-ef05-4d5f-bffd-6b34ba1f771d}, !- Supply Air Fan Name
  {1b83751f-a900-4c48-9809-4a4ed5267981}, !- Exhaust Air Fan Name
  {a676c6dd-dc58-45b2-a279-9a8a4f4e13bb}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {835cbd28-4d5c-4931-8e41-ab38e31cd40a}, !- Air Inlet Node Name
  {62c25d16-91a7-4746-a5b0-37b7883337e6}; !- Air Outlet Node Name

OS:Node,
  {f0619bb5-fcc6-43ab-9f04-c8f8f1300d88}, !- Handle
  Node 511,                               !- Name
  {39a04f92-ca68-47d3-8ebd-6e9f2b4118ae}, !- Inlet Port
  {835cbd28-4d5c-4931-8e41-ab38e31cd40a}; !- Outlet Port

OS:Connection,
  {39a04f92-ca68-47d3-8ebd-6e9f2b4118ae}, !- Handle
  {b3d8c008-3a7f-440c-828f-0a4c4cfe5e00}, !- Name
  {a36879bb-05a4-4c42-ac79-11786c212dbf}, !- Source Object
  3,                                      !- Outlet Port
  {f0619bb5-fcc6-43ab-9f04-c8f8f1300d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835cbd28-4d5c-4931-8e41-ab38e31cd40a}, !- Handle
  {28c1107b-fc99-4f21-89a7-ef24221e9b65}, !- Name
  {f0619bb5-fcc6-43ab-9f04-c8f8f1300d88}, !- Source Object
  3,                                      !- Outlet Port
  {4f98f986-04ec-4581-9ab6-70f71e88a152}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e71c6cb4-73c7-431a-893b-f6b67573d040}, !- Handle
  Node 512,                               !- Name
  {62c25d16-91a7-4746-a5b0-37b7883337e6}, !- Inlet Port
  {57925499-e18d-4770-b11c-e1988b27b97a}; !- Outlet Port

OS:Connection,
  {57925499-e18d-4770-b11c-e1988b27b97a}, !- Handle
  {208d1dee-279f-4122-98e8-302243e097f2}, !- Name
  {e71c6cb4-73c7-431a-893b-f6b67573d040}, !- Source Object
  3,                                      !- Outlet Port
  {92216e9d-79cc-4f02-be48-e504cb28b663}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {62c25d16-91a7-4746-a5b0-37b7883337e6}, !- Handle
  {98ce0446-b75f-4732-ab58-4775d2756ac4}, !- Name
  {4f98f986-04ec-4581-9ab6-70f71e88a152}, !- Source Object
  13,                                     !- Outlet Port
  {e71c6cb4-73c7-431a-893b-f6b67573d040}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b92760c8-a787-4616-9ccf-8a078b474f8f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {7f464650-71a9-463f-8785-c7e4b07d0dc8}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {496d5e19-636c-49c3-a6be-7a6334ad1fda}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {d2d4a465-ab82-45a6-bbb6-c04ce404fb8e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78704bda-3302-4ec8-8d92-66e330139048}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {970ed2b3-13d2-4f6f-acaa-b2fb8191d377}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78704bda-3302-4ec8-8d92-66e330139048}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {970ed2b3-13d2-4f6f-acaa-b2fb8191d377}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {18483f7c-83c2-445a-8541-15e0c9b60db1}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87b76b80-3a99-4a94-a1f2-d1189c6a0f04}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cae565db-4f1f-4e52-9cff-9677fd0f3550}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87b76b80-3a99-4a94-a1f2-d1189c6a0f04}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cae565db-4f1f-4e52-9cff-9677fd0f3550}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f464650-71a9-463f-8785-c7e4b07d0dc8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9fb38239-2a74-4149-bdaa-394a8def05e6}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {496d5e19-636c-49c3-a6be-7a6334ad1fda}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d2d4a465-ab82-45a6-bbb6-c04ce404fb8e}, !- Supply Air Fan Name
  {18483f7c-83c2-445a-8541-15e0c9b60db1}, !- Exhaust Air Fan Name
  {b92760c8-a787-4616-9ccf-8a078b474f8f}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0215cbb5-3abc-4df7-b766-a026540a59ab}, !- Air Inlet Node Name
  {ff67f59d-3df3-45f9-9214-f7e90ef661e4}; !- Air Outlet Node Name

OS:Node,
  {b951eb9f-5258-4f32-bf55-928ce544de5f}, !- Handle
  Node 513,                               !- Name
  {305d19fe-d3b9-467f-b5a2-a853f0102c08}, !- Inlet Port
  {0215cbb5-3abc-4df7-b766-a026540a59ab}; !- Outlet Port

OS:Connection,
  {305d19fe-d3b9-467f-b5a2-a853f0102c08}, !- Handle
  {bd934b6e-1b85-4843-a3a5-3955cf29f297}, !- Name
  {a2cc4cb3-d851-444c-999f-668649de00a8}, !- Source Object
  3,                                      !- Outlet Port
  {b951eb9f-5258-4f32-bf55-928ce544de5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0215cbb5-3abc-4df7-b766-a026540a59ab}, !- Handle
  {ae305beb-fb75-4e9a-ac87-95816514a60f}, !- Name
  {b951eb9f-5258-4f32-bf55-928ce544de5f}, !- Source Object
  3,                                      !- Outlet Port
  {9fb38239-2a74-4149-bdaa-394a8def05e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7219bbf2-6d7c-4ff2-9719-a15139e377e2}, !- Handle
  Node 514,                               !- Name
  {ff67f59d-3df3-45f9-9214-f7e90ef661e4}, !- Inlet Port
  {efffe2f1-ecdf-4458-ae96-3b671c20299f}; !- Outlet Port

OS:Connection,
  {efffe2f1-ecdf-4458-ae96-3b671c20299f}, !- Handle
  {fcf775e4-39e0-4eee-b84b-a639a2486631}, !- Name
  {7219bbf2-6d7c-4ff2-9719-a15139e377e2}, !- Source Object
  3,                                      !- Outlet Port
  {6fb2250e-9b25-4b7c-86c1-e2c15ebc5ec9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ff67f59d-3df3-45f9-9214-f7e90ef661e4}, !- Handle
  {2ee241f9-c68a-435d-9b31-32580b6d927d}, !- Name
  {9fb38239-2a74-4149-bdaa-394a8def05e6}, !- Source Object
  13,                                     !- Outlet Port
  {7219bbf2-6d7c-4ff2-9719-a15139e377e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2ddd5a67-c4b6-460b-85ef-918e03f7429f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {1f1cda16-323a-434b-8f2e-c6b5f582fd09}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d6e0bd2e-f871-40b4-bc46-8268feb712da}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {31171194-a195-4bd4-8192-8d7a3559e571}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee150ba4-32b6-4928-b470-0cf563ce9cda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a69747e-889a-4160-a86b-2d491f9a4b4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee150ba4-32b6-4928-b470-0cf563ce9cda}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a69747e-889a-4160-a86b-2d491f9a4b4e}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a81c674f-4f1e-403f-80ad-b05bdf5d478e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75d47bdd-f3ca-4453-bd5f-02b015b290da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ec5cc1e-1697-471d-8289-ea148688c638}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75d47bdd-f3ca-4453-bd5f-02b015b290da}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ec5cc1e-1697-471d-8289-ea148688c638}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1f1cda16-323a-434b-8f2e-c6b5f582fd09}, !- Handle
  Curve Cubic 17,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {25b60fb9-1ffb-48cc-a36f-99da6dba29dc}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {6f8033b8-74fc-4188-87be-aca2dc4223ee}, !- Availability Schedule Name
  {d6e0bd2e-f871-40b4-bc46-8268feb712da}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {31171194-a195-4bd4-8192-8d7a3559e571}, !- Supply Air Fan Name
  {a81c674f-4f1e-403f-80ad-b05bdf5d478e}, !- Exhaust Air Fan Name
  {2ddd5a67-c4b6-460b-85ef-918e03f7429f}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7a289007-d68e-4560-a66a-4e28d9dc3fc1}, !- Air Inlet Node Name
  {ebf5b499-a478-447a-94b0-61ccf95253c1}; !- Air Outlet Node Name

OS:Node,
  {251864bf-3205-43f9-8dc2-1944f71b2e82}, !- Handle
  Node 515,                               !- Name
  {b8d21960-f4be-4f11-85fb-678d4511ab28}, !- Inlet Port
  {7a289007-d68e-4560-a66a-4e28d9dc3fc1}; !- Outlet Port

OS:Connection,
  {b8d21960-f4be-4f11-85fb-678d4511ab28}, !- Handle
  {0cd430c8-84aa-4a5f-8b38-a88c60a67d23}, !- Name
  {7097f2bc-b909-44df-acd8-23e5f4357c57}, !- Source Object
  3,                                      !- Outlet Port
  {251864bf-3205-43f9-8dc2-1944f71b2e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a289007-d68e-4560-a66a-4e28d9dc3fc1}, !- Handle
  {aa374924-4697-4d2a-9323-008a8dd124a5}, !- Name
  {251864bf-3205-43f9-8dc2-1944f71b2e82}, !- Source Object
  3,                                      !- Outlet Port
  {25b60fb9-1ffb-48cc-a36f-99da6dba29dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b2a7983d-002f-455c-b5d2-3f0cbc43d963}, !- Handle
  Node 516,                               !- Name
  {ebf5b499-a478-447a-94b0-61ccf95253c1}, !- Inlet Port
  {eefb252b-9dd6-44f3-9256-1a2aa6e075ed}; !- Outlet Port

OS:Connection,
  {eefb252b-9dd6-44f3-9256-1a2aa6e075ed}, !- Handle
  {369a0b58-78b9-493d-9319-056669bb92f4}, !- Name
  {b2a7983d-002f-455c-b5d2-3f0cbc43d963}, !- Source Object
  3,                                      !- Outlet Port
  {91d0239e-469a-4908-b174-eb80835df89d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ebf5b499-a478-447a-94b0-61ccf95253c1}, !- Handle
  {50a9a4eb-db46-4f95-8c76-57565f34d45a}, !- Name
  {25b60fb9-1ffb-48cc-a36f-99da6dba29dc}, !- Source Object
  13,                                     !- Outlet Port
  {b2a7983d-002f-455c-b5d2-3f0cbc43d963}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2e475bf2-7b25-4daf-bd79-dda6017085ac}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {a4165291-4fa6-4534-a11e-738307693179}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1d72c45e-c97b-41d8-8f04-cca223bf5f24}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {ac63412c-2594-4bd2-8863-598f67d80696}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d26165ea-065e-4670-ae7f-94b78bcb62cd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1944c8f0-ca0b-4bf6-95b9-c4e074fd1561}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d26165ea-065e-4670-ae7f-94b78bcb62cd}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1944c8f0-ca0b-4bf6-95b9-c4e074fd1561}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {facd77f8-5ba2-4841-af25-2eda51e67fa4}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f66e13c-38d2-4b55-8f8f-ac9a28bec2c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5610d02-e3cd-454c-abde-4eeb53f9519e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f66e13c-38d2-4b55-8f8f-ac9a28bec2c6}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5610d02-e3cd-454c-abde-4eeb53f9519e}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4165291-4fa6-4534-a11e-738307693179}, !- Handle
  Curve Cubic 18,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f8bd4b96-18ad-494b-b1f4-d67b59920ba5}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv doas, !- Name
  {29405867-f822-45ae-8d27-d226fc462b92}, !- Availability Schedule Name
  {1d72c45e-c97b-41d8-8f04-cca223bf5f24}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ac63412c-2594-4bd2-8863-598f67d80696}, !- Supply Air Fan Name
  {facd77f8-5ba2-4841-af25-2eda51e67fa4}, !- Exhaust Air Fan Name
  {2e475bf2-7b25-4daf-bd79-dda6017085ac}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {cce50e38-ac49-4173-a77e-28c6619d8a76}, !- Air Inlet Node Name
  {bbb9e330-6896-4693-bbfc-6fd53ed2b7f2}; !- Air Outlet Node Name

OS:Node,
  {df161511-d8d4-4fa2-980b-421832bf07c5}, !- Handle
  Node 517,                               !- Name
  {723f2e52-8cd5-450f-a3ee-0215e486cf53}, !- Inlet Port
  {cce50e38-ac49-4173-a77e-28c6619d8a76}; !- Outlet Port

OS:Connection,
  {723f2e52-8cd5-450f-a3ee-0215e486cf53}, !- Handle
  {5e4ed320-400d-4746-a865-302bc20faeae}, !- Name
  {fc72df54-a8da-4e20-b544-a62377183045}, !- Source Object
  3,                                      !- Outlet Port
  {df161511-d8d4-4fa2-980b-421832bf07c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cce50e38-ac49-4173-a77e-28c6619d8a76}, !- Handle
  {3adfd195-dfce-40ac-936a-791fc1f05770}, !- Name
  {df161511-d8d4-4fa2-980b-421832bf07c5}, !- Source Object
  3,                                      !- Outlet Port
  {f8bd4b96-18ad-494b-b1f4-d67b59920ba5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9ce95925-e0eb-4957-a003-32e6522f1eda}, !- Handle
  Node 518,                               !- Name
  {bbb9e330-6896-4693-bbfc-6fd53ed2b7f2}, !- Inlet Port
  {9f3a160d-65c5-4088-84a5-4e2df911c9e5}; !- Outlet Port

OS:Connection,
  {9f3a160d-65c5-4088-84a5-4e2df911c9e5}, !- Handle
  {010fe021-051f-4525-a984-c0429ecbca3f}, !- Name
  {9ce95925-e0eb-4957-a003-32e6522f1eda}, !- Source Object
  3,                                      !- Outlet Port
  {667ac58d-87e1-4863-8bf9-99785c0ae706}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bbb9e330-6896-4693-bbfc-6fd53ed2b7f2}, !- Handle
  {62973aa5-b7cf-4633-aa0f-13ab25ddb278}, !- Name
  {f8bd4b96-18ad-494b-b1f4-d67b59920ba5}, !- Source Object
  13,                                     !- Outlet Port
  {9ce95925-e0eb-4957-a003-32e6522f1eda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {81cdbd8f-cce3-49b9-9c48-15f2119059ff}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {2b3b3541-8a86-44be-a564-c3c45f448081}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3b50db2e-8fc9-488b-beeb-47319942ae9e}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  262.570568,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {1a020ccf-3e53-468b-9cb4-da7c3e5d23ef}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f972433a-21fb-403b-bfc1-34359c02c0a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe900f4d-1dff-4355-9a38-dd16a7171c77}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f972433a-21fb-403b-bfc1-34359c02c0a3}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe900f4d-1dff-4355-9a38-dd16a7171c77}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0a573917-fcdd-4d56-8c3a-7036ea7d9c74}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9516ab8-7e05-4348-a2ee-48ba82399359}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fdb86f9b-50b8-478f-816d-9f6762864124}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f9516ab8-7e05-4348-a2ee-48ba82399359}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fdb86f9b-50b8-478f-816d-9f6762864124}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2b3b3541-8a86-44be-a564-c3c45f448081}, !- Handle
  Curve Cubic 19,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3fffb77d-32fb-42cd-863e-43d69aab802e}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B erv doas, !- Name
  {75bbde7d-f1a9-48c2-b5c7-49a93eaa49a8}, !- Availability Schedule Name
  {3b50db2e-8fc9-488b-beeb-47319942ae9e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1a020ccf-3e53-468b-9cb4-da7c3e5d23ef}, !- Supply Air Fan Name
  {0a573917-fcdd-4d56-8c3a-7036ea7d9c74}, !- Exhaust Air Fan Name
  {81cdbd8f-cce3-49b9-9c48-15f2119059ff}, !- Controller Name
  0.0013716,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a194053a-257e-443b-a9d5-b7bfb39c3739}, !- Air Inlet Node Name
  {e57e1c4c-13ae-41eb-aa00-d41b398307f8}; !- Air Outlet Node Name

OS:Node,
  {3b57c442-7caf-4e63-8156-9d484f6ea0be}, !- Handle
  Node 519,                               !- Name
  {f0e95cb9-fdf2-4a76-a385-364d401afa4f}, !- Inlet Port
  {a194053a-257e-443b-a9d5-b7bfb39c3739}; !- Outlet Port

OS:Connection,
  {f0e95cb9-fdf2-4a76-a385-364d401afa4f}, !- Handle
  {ec3e4010-ba6a-45c5-8c63-1cc4aea27d6f}, !- Name
  {a3570348-96dc-421a-8645-813a006b054a}, !- Source Object
  3,                                      !- Outlet Port
  {3b57c442-7caf-4e63-8156-9d484f6ea0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a194053a-257e-443b-a9d5-b7bfb39c3739}, !- Handle
  {2e3e060d-0c30-4872-abd7-fb0315554be4}, !- Name
  {3b57c442-7caf-4e63-8156-9d484f6ea0be}, !- Source Object
  3,                                      !- Outlet Port
  {3fffb77d-32fb-42cd-863e-43d69aab802e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37c99eeb-83aa-4308-b3db-7b5e6cfef46d}, !- Handle
  Node 520,                               !- Name
  {e57e1c4c-13ae-41eb-aa00-d41b398307f8}, !- Inlet Port
  {4f1fb956-7ec0-4ff6-a974-b13528d585d5}; !- Outlet Port

OS:Connection,
  {4f1fb956-7ec0-4ff6-a974-b13528d585d5}, !- Handle
  {2c427332-86f3-48d7-9e7a-2f5a16d01d74}, !- Name
  {37c99eeb-83aa-4308-b3db-7b5e6cfef46d}, !- Source Object
  3,                                      !- Outlet Port
  {c71cd146-a249-405f-a1c1-ac5fde82a707}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e57e1c4c-13ae-41eb-aa00-d41b398307f8}, !- Handle
  {fda5e776-c9d2-49f6-91f7-b4337fcb0ac3}, !- Name
  {3fffb77d-32fb-42cd-863e-43d69aab802e}, !- Source Object
  13,                                     !- Outlet Port
  {37c99eeb-83aa-4308-b3db-7b5e6cfef46d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e198b614-d72f-4859-bf9e-286f9035e1f9}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {8aa35848-b2f7-46af-ac49-f0a48bfddf8a}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8dc3e540-7b40-464d-9d4c-dcbaaeb6fc4a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4a44442f-1e7a-4fba-aafb-636ab175aced}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1707adc-472a-48e1-849c-0193349e2e00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4db993d7-1675-47bb-9cbf-b7522573046f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1707adc-472a-48e1-849c-0193349e2e00}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4db993d7-1675-47bb-9cbf-b7522573046f}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c7e3747c-c0b7-4d8e-947c-62e6dd6b72ee}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd6a0851-d81d-4870-ba08-083995bc5f53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6aa3140a-2219-4417-9522-663164ed1633}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd6a0851-d81d-4870-ba08-083995bc5f53}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6aa3140a-2219-4417-9522-663164ed1633}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8aa35848-b2f7-46af-ac49-f0a48bfddf8a}, !- Handle
  Curve Cubic 20,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {44b5614e-f34d-4dd1-8b90-16e5c1f3460f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas, !- Name
  {9c06c2b8-e11d-4191-824f-1db0a8823650}, !- Availability Schedule Name
  {8dc3e540-7b40-464d-9d4c-dcbaaeb6fc4a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4a44442f-1e7a-4fba-aafb-636ab175aced}, !- Supply Air Fan Name
  {c7e3747c-c0b7-4d8e-947c-62e6dd6b72ee}, !- Exhaust Air Fan Name
  {e198b614-d72f-4859-bf9e-286f9035e1f9}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {798729c7-de84-443f-8672-f97293ebf186}, !- Air Inlet Node Name
  {2ef867a9-2666-4746-8d64-7dcc47f68eb1}; !- Air Outlet Node Name

OS:Node,
  {0a411d4b-2ae4-4bd7-92ff-5873b95c624b}, !- Handle
  Node 521,                               !- Name
  {7940c257-3cce-4398-bb77-362d2d69daf7}, !- Inlet Port
  {798729c7-de84-443f-8672-f97293ebf186}; !- Outlet Port

OS:Connection,
  {7940c257-3cce-4398-bb77-362d2d69daf7}, !- Handle
  {1046fd81-8f1d-4f6a-b28b-a32e3a2d3acb}, !- Name
  {e3f00f08-c3a4-4bad-9ddf-401a63dc9f6e}, !- Source Object
  3,                                      !- Outlet Port
  {0a411d4b-2ae4-4bd7-92ff-5873b95c624b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798729c7-de84-443f-8672-f97293ebf186}, !- Handle
  {0ee1eeeb-ecac-4893-81d4-135defa3b893}, !- Name
  {0a411d4b-2ae4-4bd7-92ff-5873b95c624b}, !- Source Object
  3,                                      !- Outlet Port
  {44b5614e-f34d-4dd1-8b90-16e5c1f3460f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cceea38b-dd2a-45a7-8f77-24bffed51a78}, !- Handle
  Node 522,                               !- Name
  {2ef867a9-2666-4746-8d64-7dcc47f68eb1}, !- Inlet Port
  {926657c3-5658-468f-bcd1-144bd35b3d4c}; !- Outlet Port

OS:Connection,
  {926657c3-5658-468f-bcd1-144bd35b3d4c}, !- Handle
  {2da9cc8e-1580-41d4-bd14-142e3a4ef24b}, !- Name
  {cceea38b-dd2a-45a7-8f77-24bffed51a78}, !- Source Object
  3,                                      !- Outlet Port
  {285bc1dc-3e63-4ed2-aad4-b87246a07577}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ef867a9-2666-4746-8d64-7dcc47f68eb1}, !- Handle
  {22428443-0864-4af3-80b0-2349e245c914}, !- Name
  {44b5614e-f34d-4dd1-8b90-16e5c1f3460f}, !- Source Object
  13,                                     !- Outlet Port
  {cceea38b-dd2a-45a7-8f77-24bffed51a78}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {01075233-2c6a-4151-8887-685c29c4d698}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {39f8ec26-15e3-4a14-a60e-549fa922c41e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {59ee3168-0105-463e-9252-4e8044229237}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {b0abcdea-4991-4bf3-9a88-10a2b35b1e9c}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b06e6e2-5e3c-4215-9349-a6e4e57c50c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7ee6dbfc-5514-4e4f-ab9d-d2a07049d2f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b06e6e2-5e3c-4215-9349-a6e4e57c50c1}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7ee6dbfc-5514-4e4f-ab9d-d2a07049d2f8}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8e24fd58-ab58-4278-ab3c-9bc1b3d8d6d6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10faf9eb-cd7b-42cd-8560-2b14b76f0214}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {34b94959-d7c5-476a-a664-f2c73fbaa8c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {10faf9eb-cd7b-42cd-8560-2b14b76f0214}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {34b94959-d7c5-476a-a664-f2c73fbaa8c8}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39f8ec26-15e3-4a14-a60e-549fa922c41e}, !- Handle
  Curve Cubic 21,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c71c6905-d20c-426a-9444-79cc53f9c4f3}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas, !- Name
  {2308d2f0-ceab-401d-b020-798b67f112ed}, !- Availability Schedule Name
  {59ee3168-0105-463e-9252-4e8044229237}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b0abcdea-4991-4bf3-9a88-10a2b35b1e9c}, !- Supply Air Fan Name
  {8e24fd58-ab58-4278-ab3c-9bc1b3d8d6d6}, !- Exhaust Air Fan Name
  {01075233-2c6a-4151-8887-685c29c4d698}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f33e6b14-8ba3-425e-a53e-6830024dd025}, !- Air Inlet Node Name
  {3ec9ec35-2bf6-4eac-b301-767109c33cda}; !- Air Outlet Node Name

OS:Node,
  {2b7da385-4c38-498e-ab26-01d81d416c3a}, !- Handle
  Node 523,                               !- Name
  {b584d562-a3c1-4715-8a37-b60b03cecdf8}, !- Inlet Port
  {f33e6b14-8ba3-425e-a53e-6830024dd025}; !- Outlet Port

OS:Connection,
  {b584d562-a3c1-4715-8a37-b60b03cecdf8}, !- Handle
  {b2d2ce50-8811-49ce-a209-c62b27ed1388}, !- Name
  {36b5fe71-4b83-459b-9f8e-5a0cc9546d04}, !- Source Object
  3,                                      !- Outlet Port
  {2b7da385-4c38-498e-ab26-01d81d416c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33e6b14-8ba3-425e-a53e-6830024dd025}, !- Handle
  {d8eef3ce-e524-40fc-8eb7-24490564ea4d}, !- Name
  {2b7da385-4c38-498e-ab26-01d81d416c3a}, !- Source Object
  3,                                      !- Outlet Port
  {c71c6905-d20c-426a-9444-79cc53f9c4f3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55bfea63-43f9-4c2c-b580-4d41f39cf118}, !- Handle
  Node 524,                               !- Name
  {3ec9ec35-2bf6-4eac-b301-767109c33cda}, !- Inlet Port
  {142c53a1-ffad-4462-bcb7-e16cf06db083}; !- Outlet Port

OS:Connection,
  {142c53a1-ffad-4462-bcb7-e16cf06db083}, !- Handle
  {22878fb4-21b8-40c4-bde9-77aa34a9aaf6}, !- Name
  {55bfea63-43f9-4c2c-b580-4d41f39cf118}, !- Source Object
  3,                                      !- Outlet Port
  {91d14e12-d9d4-49e1-aa10-d98870750be8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ec9ec35-2bf6-4eac-b301-767109c33cda}, !- Handle
  {023acf85-afa2-4417-9be7-0817c96f99f8}, !- Name
  {c71c6905-d20c-426a-9444-79cc53f9c4f3}, !- Source Object
  13,                                     !- Outlet Port
  {55bfea63-43f9-4c2c-b580-4d41f39cf118}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fca8f0c0-9cb8-47db-a314-4fc17ce91208}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {9a7de953-2389-445b-a83e-26a67a3151a1}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {aca7c6e8-b66c-4d3a-a03d-fab693d0f66d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4c7533d8-fd13-4f08-877f-156f0b0b04e6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68b9e46e-a7ef-429f-b9ac-ada29fea3676}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c7d6a7e-d95b-48d3-9643-22a68d416b82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68b9e46e-a7ef-429f-b9ac-ada29fea3676}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c7d6a7e-d95b-48d3-9643-22a68d416b82}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6a72ea9a-51ec-4b2a-b765-1f529e4f0d91}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc367158-70cc-4f98-8e1c-0c7f5bc2f108}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab2b0f0c-95d1-4d8f-b4cc-0de9d2e7f4ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc367158-70cc-4f98-8e1c-0c7f5bc2f108}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab2b0f0c-95d1-4d8f-b4cc-0de9d2e7f4ca}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9a7de953-2389-445b-a83e-26a67a3151a1}, !- Handle
  Curve Cubic 22,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9e85fbad-77e1-4bfe-9fd4-d63f2fc1b75f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {b566e02e-f5eb-4393-868a-51083c8acb92}, !- Availability Schedule Name
  {aca7c6e8-b66c-4d3a-a03d-fab693d0f66d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4c7533d8-fd13-4f08-877f-156f0b0b04e6}, !- Supply Air Fan Name
  {6a72ea9a-51ec-4b2a-b765-1f529e4f0d91}, !- Exhaust Air Fan Name
  {fca8f0c0-9cb8-47db-a314-4fc17ce91208}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9975ed07-b280-42e5-8739-a05d8042f51c}, !- Air Inlet Node Name
  {40c77773-7729-4a06-970a-6c898bac91d5}; !- Air Outlet Node Name

OS:Node,
  {d092c590-373b-4d99-b5aa-bc051fbacf09}, !- Handle
  Node 525,                               !- Name
  {bf8b09ba-beb3-48ef-a6f6-80c8158782fe}, !- Inlet Port
  {9975ed07-b280-42e5-8739-a05d8042f51c}; !- Outlet Port

OS:Connection,
  {bf8b09ba-beb3-48ef-a6f6-80c8158782fe}, !- Handle
  {50ccfee5-478c-4e68-aed0-c117c46decca}, !- Name
  {6ec19330-5d38-471a-8396-306c8a1bf3a7}, !- Source Object
  3,                                      !- Outlet Port
  {d092c590-373b-4d99-b5aa-bc051fbacf09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9975ed07-b280-42e5-8739-a05d8042f51c}, !- Handle
  {cf1d58fc-90d1-4f11-bb85-f8389d07156b}, !- Name
  {d092c590-373b-4d99-b5aa-bc051fbacf09}, !- Source Object
  3,                                      !- Outlet Port
  {9e85fbad-77e1-4bfe-9fd4-d63f2fc1b75f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7afc11ef-cb3a-4407-97d9-f5090dea6ed0}, !- Handle
  Node 526,                               !- Name
  {40c77773-7729-4a06-970a-6c898bac91d5}, !- Inlet Port
  {e223b604-30fd-4718-80d5-75583fe784ad}; !- Outlet Port

OS:Connection,
  {e223b604-30fd-4718-80d5-75583fe784ad}, !- Handle
  {99267ec8-4ff7-42f5-82a4-e0277bb7bd84}, !- Name
  {7afc11ef-cb3a-4407-97d9-f5090dea6ed0}, !- Source Object
  3,                                      !- Outlet Port
  {16783c7c-53df-405e-b3bd-75a8224d07e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {40c77773-7729-4a06-970a-6c898bac91d5}, !- Handle
  {f7f45cec-6eef-4faa-abe0-d1715f2faf37}, !- Name
  {9e85fbad-77e1-4bfe-9fd4-d63f2fc1b75f}, !- Source Object
  13,                                     !- Outlet Port
  {7afc11ef-cb3a-4407-97d9-f5090dea6ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5a71c90a-3c8a-48b1-a26d-2669729b6e4c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {4f5b2d9d-dfed-4caa-90cc-0cb36b728366}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {114ed133-44a8-46fe-8ee2-1e184a50a8c6}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {7aa2cbc2-eb87-4072-9b7e-222037621a43}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a048e49-0bdc-4919-bc27-69b9717f0f8c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f10bd5b3-c569-4a35-b9bf-4817aa03631c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a048e49-0bdc-4919-bc27-69b9717f0f8c}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f10bd5b3-c569-4a35-b9bf-4817aa03631c}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d2dd6049-75a2-4842-94bf-4669612ebc79}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da635a5b-3948-4ccc-8fb7-abca2839282e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {48664563-d095-4420-b270-ee00637a5b2b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {da635a5b-3948-4ccc-8fb7-abca2839282e}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {48664563-d095-4420-b270-ee00637a5b2b}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f5b2d9d-dfed-4caa-90cc-0cb36b728366}, !- Handle
  Curve Cubic 23,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4b1a2aed-6648-4288-a2dd-1782b9d201e3}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A erv doas, !- Name
  {93322bf6-4ecd-4f78-b3c6-4cc09ac99d16}, !- Availability Schedule Name
  {114ed133-44a8-46fe-8ee2-1e184a50a8c6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7aa2cbc2-eb87-4072-9b7e-222037621a43}, !- Supply Air Fan Name
  {d2dd6049-75a2-4842-94bf-4669612ebc79}, !- Exhaust Air Fan Name
  {5a71c90a-3c8a-48b1-a26d-2669729b6e4c}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6ca72092-cb48-469f-88bf-dbedfcb702a9}, !- Air Inlet Node Name
  {85c5df50-438f-4d16-87e0-5fc9db26081f}; !- Air Outlet Node Name

OS:Node,
  {047bba8a-eb82-40e0-abc9-3157ceaf6604}, !- Handle
  Node 527,                               !- Name
  {b8294a6a-1707-4245-8b6c-90987362c35c}, !- Inlet Port
  {6ca72092-cb48-469f-88bf-dbedfcb702a9}; !- Outlet Port

OS:Connection,
  {b8294a6a-1707-4245-8b6c-90987362c35c}, !- Handle
  {137395db-8475-4816-bd01-f23266f2888e}, !- Name
  {1b1e5b5b-87cd-4eae-acf8-c6e7b45ba42e}, !- Source Object
  3,                                      !- Outlet Port
  {047bba8a-eb82-40e0-abc9-3157ceaf6604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca72092-cb48-469f-88bf-dbedfcb702a9}, !- Handle
  {bc588307-16a2-4084-8fee-80d1e70364ef}, !- Name
  {047bba8a-eb82-40e0-abc9-3157ceaf6604}, !- Source Object
  3,                                      !- Outlet Port
  {4b1a2aed-6648-4288-a2dd-1782b9d201e3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {044a351c-1162-44d6-a9c3-d1f1cb2db279}, !- Handle
  Node 528,                               !- Name
  {85c5df50-438f-4d16-87e0-5fc9db26081f}, !- Inlet Port
  {b61a4da3-9173-4ae8-bc0a-a9aa00f2a0ab}; !- Outlet Port

OS:Connection,
  {b61a4da3-9173-4ae8-bc0a-a9aa00f2a0ab}, !- Handle
  {b772da7f-09e5-412b-a28a-3ff37c9f57cb}, !- Name
  {044a351c-1162-44d6-a9c3-d1f1cb2db279}, !- Source Object
  3,                                      !- Outlet Port
  {5f7df2c0-8658-464a-a69d-c766db22069e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85c5df50-438f-4d16-87e0-5fc9db26081f}, !- Handle
  {a3a08ec4-e813-474b-afb2-5eb8ce412ab3}, !- Name
  {4b1a2aed-6648-4288-a2dd-1782b9d201e3}, !- Source Object
  13,                                     !- Outlet Port
  {044a351c-1162-44d6-a9c3-d1f1cb2db279}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e939ce70-b7cf-4a6a-95a9-1d1f4f0ad03e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {c8de9a74-535f-4d53-9c71-2efdf93ff4fe}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c503dac-867d-4943-9758-a109453609fb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {dde6f6e8-fa06-4ee3-bd84-d75210633471}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d88058c0-2d71-411b-857e-5757e8a509f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {221e5b05-99d9-4aed-8255-3e2a43bd6900}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d88058c0-2d71-411b-857e-5757e8a509f8}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {221e5b05-99d9-4aed-8255-3e2a43bd6900}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {aa0f03f0-7a23-4694-87b2-939da821462b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8f24596-e16d-405d-a5f7-25d89b4edfb0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {512f4c75-297d-46dd-9329-1e4e7e62d236}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e8f24596-e16d-405d-a5f7-25d89b4edfb0}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {512f4c75-297d-46dd-9329-1e4e7e62d236}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c8de9a74-535f-4d53-9c71-2efdf93ff4fe}, !- Handle
  Curve Cubic 24,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {74510fdd-cfca-4da3-9d18-3204f837383b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas, !- Name
  {d303bc21-6744-426e-b3af-964930dfd948}, !- Availability Schedule Name
  {8c503dac-867d-4943-9758-a109453609fb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dde6f6e8-fa06-4ee3-bd84-d75210633471}, !- Supply Air Fan Name
  {aa0f03f0-7a23-4694-87b2-939da821462b}, !- Exhaust Air Fan Name
  {e939ce70-b7cf-4a6a-95a9-1d1f4f0ad03e}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1e99524b-3441-4192-8576-715d8fbc1b91}, !- Air Inlet Node Name
  {6879a3a7-fc4a-4d88-b93b-64bc34ca4fb3}; !- Air Outlet Node Name

OS:Node,
  {c9b25d75-8f57-4d39-a6f2-45bfd43dd5c9}, !- Handle
  Node 529,                               !- Name
  {b997f2a8-80f0-411b-a7f7-a235f05940fc}, !- Inlet Port
  {1e99524b-3441-4192-8576-715d8fbc1b91}; !- Outlet Port

OS:Connection,
  {b997f2a8-80f0-411b-a7f7-a235f05940fc}, !- Handle
  {f4ac926e-f239-429d-a620-67bad318c60a}, !- Name
  {267bec28-360b-47da-859b-2c5d8924fbfc}, !- Source Object
  3,                                      !- Outlet Port
  {c9b25d75-8f57-4d39-a6f2-45bfd43dd5c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e99524b-3441-4192-8576-715d8fbc1b91}, !- Handle
  {f9bde5c2-1c52-42be-87c5-5622aa837fbc}, !- Name
  {c9b25d75-8f57-4d39-a6f2-45bfd43dd5c9}, !- Source Object
  3,                                      !- Outlet Port
  {74510fdd-cfca-4da3-9d18-3204f837383b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {228b2f43-621d-427b-9c4b-e22e30df0080}, !- Handle
  Node 530,                               !- Name
  {6879a3a7-fc4a-4d88-b93b-64bc34ca4fb3}, !- Inlet Port
  {98cd496b-65e2-4bf6-8c7a-629e6488b403}; !- Outlet Port

OS:Connection,
  {98cd496b-65e2-4bf6-8c7a-629e6488b403}, !- Handle
  {897ec841-2a9d-4049-b793-dd0a1586f132}, !- Name
  {228b2f43-621d-427b-9c4b-e22e30df0080}, !- Source Object
  3,                                      !- Outlet Port
  {ee3b5616-0a89-4ba6-9c5c-2c43da65f172}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6879a3a7-fc4a-4d88-b93b-64bc34ca4fb3}, !- Handle
  {f293905a-62d2-4876-88e2-62ff70fd853e}, !- Name
  {74510fdd-cfca-4da3-9d18-3204f837383b}, !- Source Object
  13,                                     !- Outlet Port
  {228b2f43-621d-427b-9c4b-e22e30df0080}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f1b65406-7108-4afa-a715-5fedf92baeef}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {953204d3-16cd-4888-a13f-14dae58a839e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {628c38bc-a7a7-44af-9f3c-1a4adcbb53f0}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {c6be2d2a-dad7-4752-a4fd-82a4c6b4cea3}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa84b18a-2608-40ba-ab45-170bb5b6f658}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a7ac5b0-4ab3-43af-97e1-8e79ebade8b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa84b18a-2608-40ba-ab45-170bb5b6f658}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a7ac5b0-4ab3-43af-97e1-8e79ebade8b2}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f973cf66-7602-437e-88e1-70ed677bf54e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8eb6744-541e-4507-b044-cf8fda89b822}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ef5b41f-de2f-4012-a966-baf09b3fa472}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8eb6744-541e-4507-b044-cf8fda89b822}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ef5b41f-de2f-4012-a966-baf09b3fa472}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {953204d3-16cd-4888-a13f-14dae58a839e}, !- Handle
  Curve Cubic 25,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6341cad7-719c-4050-b0aa-9a7623f775b1}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {1e7a2f96-90b6-41e4-af8e-e5c31bc0d319}, !- Availability Schedule Name
  {628c38bc-a7a7-44af-9f3c-1a4adcbb53f0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {c6be2d2a-dad7-4752-a4fd-82a4c6b4cea3}, !- Supply Air Fan Name
  {f973cf66-7602-437e-88e1-70ed677bf54e}, !- Exhaust Air Fan Name
  {f1b65406-7108-4afa-a715-5fedf92baeef}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3403ba84-c427-4751-a6ca-04bff2c91b62}, !- Air Inlet Node Name
  {c293e8d0-9d7c-4a24-b9b7-b0380ca52c86}; !- Air Outlet Node Name

OS:Node,
  {2962940e-7ebe-4b94-927f-08f24b4f792f}, !- Handle
  Node 531,                               !- Name
  {a2f12b8b-0da9-4048-bfc8-f989eb43e0e8}, !- Inlet Port
  {3403ba84-c427-4751-a6ca-04bff2c91b62}; !- Outlet Port

OS:Connection,
  {a2f12b8b-0da9-4048-bfc8-f989eb43e0e8}, !- Handle
  {89385308-1efe-4260-9080-6b419a527b24}, !- Name
  {7685e627-f27b-41f5-aac9-c4ecc040a8cc}, !- Source Object
  3,                                      !- Outlet Port
  {2962940e-7ebe-4b94-927f-08f24b4f792f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3403ba84-c427-4751-a6ca-04bff2c91b62}, !- Handle
  {beaed241-5207-48cf-87e7-60bc1734eec5}, !- Name
  {2962940e-7ebe-4b94-927f-08f24b4f792f}, !- Source Object
  3,                                      !- Outlet Port
  {6341cad7-719c-4050-b0aa-9a7623f775b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8d08f3cc-0468-4484-b32c-9d6da8bbc1fe}, !- Handle
  Node 532,                               !- Name
  {c293e8d0-9d7c-4a24-b9b7-b0380ca52c86}, !- Inlet Port
  {161d17f8-8248-4959-a63e-bd34a33bad96}; !- Outlet Port

OS:Connection,
  {161d17f8-8248-4959-a63e-bd34a33bad96}, !- Handle
  {3da88b33-3d51-4abf-b0ea-40e7ccc4ed22}, !- Name
  {8d08f3cc-0468-4484-b32c-9d6da8bbc1fe}, !- Source Object
  3,                                      !- Outlet Port
  {7c076af7-b93c-4855-a0f4-89c11086fc0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c293e8d0-9d7c-4a24-b9b7-b0380ca52c86}, !- Handle
  {07ae077d-c71f-4e58-8ef7-f6c30e2f9685}, !- Name
  {6341cad7-719c-4050-b0aa-9a7623f775b1}, !- Source Object
  13,                                     !- Outlet Port
  {8d08f3cc-0468-4484-b32c-9d6da8bbc1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {37897298-b70f-44f6-88c1-b0d9af913079}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {47c5d041-a646-4266-8959-694f3c999f2c}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dc0186d8-df8f-4cef-97a6-0149c5d5ee9e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {a3231cba-9b8d-46f0-8db6-60b24eae527a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5c76da8-2ade-4efa-bd66-d80f2d8aa7ca}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {726cbf65-d846-4f6c-912d-08c066e415c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5c76da8-2ade-4efa-bd66-d80f2d8aa7ca}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {726cbf65-d846-4f6c-912d-08c066e415c1}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {54733978-112c-4df0-99be-5cbb94998b93}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5aa571a7-3e5d-4443-9167-4cea1aaecbeb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50c20bc9-f4df-464d-9ecc-a32d626f857e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5aa571a7-3e5d-4443-9167-4cea1aaecbeb}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50c20bc9-f4df-464d-9ecc-a32d626f857e}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47c5d041-a646-4266-8959-694f3c999f2c}, !- Handle
  Curve Cubic 26,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7d3a2b5a-8ca8-4ac0-aca4-3e36d623c7f4}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv doas, !- Name
  {1d550211-7969-453f-b140-855e1062d7e9}, !- Availability Schedule Name
  {dc0186d8-df8f-4cef-97a6-0149c5d5ee9e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a3231cba-9b8d-46f0-8db6-60b24eae527a}, !- Supply Air Fan Name
  {54733978-112c-4df0-99be-5cbb94998b93}, !- Exhaust Air Fan Name
  {37897298-b70f-44f6-88c1-b0d9af913079}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {494bbc83-d6e3-471b-a892-a002b6036bfc}, !- Air Inlet Node Name
  {f6623788-b79b-4a6a-b9f8-cc5f9c37bec5}; !- Air Outlet Node Name

OS:Node,
  {dea41220-4b06-4c1f-9c95-3365e068baee}, !- Handle
  Node 533,                               !- Name
  {d854386d-ec6f-44ea-bbcd-9184eecaad88}, !- Inlet Port
  {494bbc83-d6e3-471b-a892-a002b6036bfc}; !- Outlet Port

OS:Connection,
  {d854386d-ec6f-44ea-bbcd-9184eecaad88}, !- Handle
  {68110ff0-8d01-439f-9a5d-c8c24d73d8c9}, !- Name
  {50fb6634-ea9f-47ad-bc81-a4540bf93a00}, !- Source Object
  3,                                      !- Outlet Port
  {dea41220-4b06-4c1f-9c95-3365e068baee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {494bbc83-d6e3-471b-a892-a002b6036bfc}, !- Handle
  {3a75629f-513d-44cc-8484-cdd59579a7bc}, !- Name
  {dea41220-4b06-4c1f-9c95-3365e068baee}, !- Source Object
  3,                                      !- Outlet Port
  {7d3a2b5a-8ca8-4ac0-aca4-3e36d623c7f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a9cb2d1-7eb4-4699-b8ca-41eefb8250e3}, !- Handle
  Node 534,                               !- Name
  {f6623788-b79b-4a6a-b9f8-cc5f9c37bec5}, !- Inlet Port
  {221b1551-3d59-44c8-9059-76ce23c79373}; !- Outlet Port

OS:Connection,
  {221b1551-3d59-44c8-9059-76ce23c79373}, !- Handle
  {663d8843-ed68-4f0b-8498-4ab1e5f8037c}, !- Name
  {3a9cb2d1-7eb4-4699-b8ca-41eefb8250e3}, !- Source Object
  3,                                      !- Outlet Port
  {4551b96a-bab6-4c44-b93b-17f880f34b0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f6623788-b79b-4a6a-b9f8-cc5f9c37bec5}, !- Handle
  {85a5abe4-4103-4463-8987-1489672711b2}, !- Name
  {7d3a2b5a-8ca8-4ac0-aca4-3e36d623c7f4}, !- Source Object
  13,                                     !- Outlet Port
  {3a9cb2d1-7eb4-4699-b8ca-41eefb8250e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ac902062-f833-4526-bd46-48d37b906443}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {4fe74d9e-0dd8-4700-b0e1-4e0fe8b73acf}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b083677e-bfa6-4cdf-88bc-cfa304c1ca6f}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {e723ab38-10bf-42d9-92eb-f2ed22e0df1b}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dff3921-0487-4fb6-94a7-05fcdb5f9054}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36dc9123-f348-4e79-a089-38642affe368}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3dff3921-0487-4fb6-94a7-05fcdb5f9054}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36dc9123-f348-4e79-a089-38642affe368}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3042b2d4-55b3-410d-b9ed-4ee3f9733807}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de46958e-ea49-4bfd-8b87-68dcb248c47e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac7f26ef-eae5-4c06-ae0a-097535c5adf9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de46958e-ea49-4bfd-8b87-68dcb248c47e}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac7f26ef-eae5-4c06-ae0a-097535c5adf9}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4fe74d9e-0dd8-4700-b0e1-4e0fe8b73acf}, !- Handle
  Curve Cubic 27,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d2599e3e-fb14-4d86-a5f4-c020c6a23d3b}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C erv doas, !- Name
  {e3bc0ab5-baef-4beb-9b06-745b67bd4f01}, !- Availability Schedule Name
  {b083677e-bfa6-4cdf-88bc-cfa304c1ca6f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {e723ab38-10bf-42d9-92eb-f2ed22e0df1b}, !- Supply Air Fan Name
  {3042b2d4-55b3-410d-b9ed-4ee3f9733807}, !- Exhaust Air Fan Name
  {ac902062-f833-4526-bd46-48d37b906443}, !- Controller Name
  0.0015748,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f51de6f1-e456-49c1-855b-989830d5c591}, !- Air Inlet Node Name
  {2d74b279-680a-4247-a691-cc7798756703}; !- Air Outlet Node Name

OS:Node,
  {007e3c2d-3241-4a15-b8dc-705e5e0f520e}, !- Handle
  Node 535,                               !- Name
  {5ad2f4a3-bece-4e1d-9065-591d3402c90b}, !- Inlet Port
  {f51de6f1-e456-49c1-855b-989830d5c591}; !- Outlet Port

OS:Connection,
  {5ad2f4a3-bece-4e1d-9065-591d3402c90b}, !- Handle
  {dc0fa871-e6d3-44f4-bafa-a99c867b71b4}, !- Name
  {fce8756d-d3e3-40fd-9367-6b078b283917}, !- Source Object
  3,                                      !- Outlet Port
  {007e3c2d-3241-4a15-b8dc-705e5e0f520e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51de6f1-e456-49c1-855b-989830d5c591}, !- Handle
  {bf984227-569b-43e0-8a64-51575810ff1b}, !- Name
  {007e3c2d-3241-4a15-b8dc-705e5e0f520e}, !- Source Object
  3,                                      !- Outlet Port
  {d2599e3e-fb14-4d86-a5f4-c020c6a23d3b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ba193874-9e16-4ee7-a9de-368dc35ef87d}, !- Handle
  Node 536,                               !- Name
  {2d74b279-680a-4247-a691-cc7798756703}, !- Inlet Port
  {dfc75192-6a94-4648-9930-3c79ef7b864c}; !- Outlet Port

OS:Connection,
  {dfc75192-6a94-4648-9930-3c79ef7b864c}, !- Handle
  {d6bb25c2-c07c-4603-87f4-8322dd9b0290}, !- Name
  {ba193874-9e16-4ee7-a9de-368dc35ef87d}, !- Source Object
  3,                                      !- Outlet Port
  {c4455e91-70a9-48ed-b5a4-fc1eb0fe5f36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d74b279-680a-4247-a691-cc7798756703}, !- Handle
  {2c68035e-8141-45ca-bb29-7b428227e073}, !- Name
  {d2599e3e-fb14-4d86-a5f4-c020c6a23d3b}, !- Source Object
  13,                                     !- Outlet Port
  {ba193874-9e16-4ee7-a9de-368dc35ef87d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2c4a93c9-f286-45cb-8d1d-77b0adcdf0c2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {98746703-d58f-42b7-88c7-37f52c1a6a60}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {61f32c50-046d-481e-9957-740a4b5ba760}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {699faeff-76da-4bd8-bec8-1a09aba5c443}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv hx, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {dd79b8bd-e4e4-4e39-be63-3e0086ebb142}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv sup fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {781d4ca7-1cef-45ad-830d-d72c81f52547}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e074509c-3412-4d29-a52d-5030cec4201b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {781d4ca7-1cef-45ad-830d-d72c81f52547}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e074509c-3412-4d29-a52d-5030cec4201b}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8216a33c-c3ac-43e9-88f7-74c3a7fce1d2}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv exh fan, !- Name
  {e2b57a17-9672-42cb-be77-3d4dc4ae185d}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c629f4b9-d1c0-4d44-a1ab-0e3f98ba5759}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c81c9ef6-bad5-4a1d-baad-b36807558a4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c629f4b9-d1c0-4d44-a1ab-0e3f98ba5759}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c81c9ef6-bad5-4a1d-baad-b36807558a4b}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98746703-d58f-42b7-88c7-37f52c1a6a60}, !- Handle
  Curve Cubic 28,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {615040b6-8b84-407a-a8f5-4db803d6ec78}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas, !- Name
  {1d94d168-3676-49dc-8de4-d19d4fb9bfb8}, !- Availability Schedule Name
  {699faeff-76da-4bd8-bec8-1a09aba5c443}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dd79b8bd-e4e4-4e39-be63-3e0086ebb142}, !- Supply Air Fan Name
  {8216a33c-c3ac-43e9-88f7-74c3a7fce1d2}, !- Exhaust Air Fan Name
  {2c4a93c9-f286-45cb-8d1d-77b0adcdf0c2}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eed79d5b-cdfb-4539-9600-42244aed6b98}, !- Air Inlet Node Name
  {a7d4c6e8-efd7-4de8-b5ec-7048b1a00638}; !- Air Outlet Node Name

OS:Node,
  {56a730f0-1844-40ff-afc9-4280448294f0}, !- Handle
  Node 537,                               !- Name
  {a5b18af9-adb4-4cda-a8b4-285e03a1f45e}, !- Inlet Port
  {eed79d5b-cdfb-4539-9600-42244aed6b98}; !- Outlet Port

OS:Connection,
  {a5b18af9-adb4-4cda-a8b4-285e03a1f45e}, !- Handle
  {22d9da32-7deb-4422-86bb-23b70716e094}, !- Name
  {e13f53b2-b053-4ae4-a0b5-d3c43d6278c4}, !- Source Object
  3,                                      !- Outlet Port
  {56a730f0-1844-40ff-afc9-4280448294f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed79d5b-cdfb-4539-9600-42244aed6b98}, !- Handle
  {de83289c-f1ed-4aba-99f0-d1e201d62980}, !- Name
  {56a730f0-1844-40ff-afc9-4280448294f0}, !- Source Object
  3,                                      !- Outlet Port
  {615040b6-8b84-407a-a8f5-4db803d6ec78}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4640a869-2bf4-4de5-b205-1841c4c2e28d}, !- Handle
  Node 538,                               !- Name
  {a7d4c6e8-efd7-4de8-b5ec-7048b1a00638}, !- Inlet Port
  {a7d31c9d-a20d-417d-98dc-535945862b1d}; !- Outlet Port

OS:Connection,
  {a7d31c9d-a20d-417d-98dc-535945862b1d}, !- Handle
  {624067fe-a018-4f11-891e-f3ccfaead45f}, !- Name
  {4640a869-2bf4-4de5-b205-1841c4c2e28d}, !- Source Object
  3,                                      !- Outlet Port
  {5716ebb1-4759-4153-bc4e-8e84d01d3e3c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a7d4c6e8-efd7-4de8-b5ec-7048b1a00638}, !- Handle
  {71115df3-2f3a-4468-9f4c-8b46c3ae3bdc}, !- Name
  {615040b6-8b84-407a-a8f5-4db803d6ec78}, !- Source Object
  13,                                     !- Outlet Port
  {4640a869-2bf4-4de5-b205-1841c4c2e28d}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {e2700003-0f3a-4930-8c09-4a1b1904f9cd}, !- Handle
  {80ec6222-9681-45b4-b1b0-7ced907f4457}; !- Material Name

OS:StandardsInformation:Material,
  {10b38f55-0b9e-4be5-8f67-b3b412c123c9}, !- Handle
  {3ab31a06-e193-4bf5-97e2-4d22ceea51dd}; !- Material Name

OS:StandardsInformation:Construction,
  {427262d9-3986-4b41-8f8c-5f30837311c7}, !- Handle
  {c9c151f6-c465-4904-b931-1f15b0230cd9}; !- Construction Name

OS:StandardsInformation:Material,
  {db7f9a84-931f-4c2c-854c-dad153de6364}, !- Handle
  {e89064cf-fc83-4f56-ab8b-27bb01e78a67}; !- Material Name

OS:StandardsInformation:Construction,
  {4a37e433-db54-466c-8a5f-36ce02d57e7f}, !- Handle
  {d4c02411-f43a-4fdb-a859-00d4c018ed46}; !- Construction Name

OS:StandardsInformation:Construction,
  {525b1bee-c490-44c7-a9f3-2b7afc73edbf}, !- Handle
  {a32d031d-db25-448f-b13b-afd56fe7a33b}; !- Construction Name

OS:StandardsInformation:Material,
  {faa80037-b7ac-4d19-b7e8-ba18f95febd1}, !- Handle
  {91d74157-e2bd-4a10-83e4-ec4a904d3944}; !- Material Name

OS:StandardsInformation:Construction,
  {f47a5c3e-d42f-4378-ac3a-49515899a78a}, !- Handle
  {9735dbc2-1207-474d-8fbb-5d57a9fcc648}; !- Construction Name

OS:WeatherFile,
  {6261309b-eb00-4260-8c26-e0f24ababfe5}, !- Handle
  Edmonton Intl AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  711230,                                 !- WMO Number
  53.31,                                  !- Latitude {deg}
  -113.579,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723.3,                                  !- Elevation {m}
  file:///C:/Users/barssoumm/AppData/Local/Temp/OpenStudioApp.b12296/resources/files/CAN_AB_Edmonton.Intl.AP.711230_CWEC2016.epw, !- Url
  8DFD1F6C;                               !- Checksum

OS:StandardsInformation:Construction,
  {45a3c185-3d3d-453a-84e7-7f346ba66eec}, !- Handle
  {834c78af-313a-4cd7-82f9-3dcaa1b8d0d0}; !- Construction Name

OS:StandardsInformation:Construction,
  {13f1f033-e158-4770-9205-6131f3c7042b}, !- Handle
  {84b7231e-c103-4a78-934a-dff5d77720aa}; !- Construction Name

OS:StandardsInformation:Construction,
  {79af81a6-749f-4af0-8cd0-ff33885ebc6f}, !- Handle
  {75b44dd2-a237-4a3a-a342-9fc11e8f4362}; !- Construction Name

OS:StandardsInformation:Material,
  {3dfc432c-951a-4021-8442-4be0d0066f1d}, !- Handle
  {e0fd75c6-5d19-4796-872e-51dcbb289f8f}; !- Material Name

OS:StandardsInformation:Material,
  {30dfe2f2-6582-4108-97db-d5b2df9b38b1}, !- Handle
  {c56d6e0b-a854-423d-b29f-d62f7bd3f7e4}; !- Material Name

OS:StandardsInformation:Material,
  {5ddbb1f9-343c-4add-b8cc-0bcca2aabfc9}, !- Handle
  {9b73262c-2c56-48b5-a79b-7a8f5a8a5e19}; !- Material Name

OS:StandardsInformation:Material,
  {8abb6221-6124-40f4-ae24-dfde77242059}, !- Handle
  {80ab2681-d3bf-40ec-a7e8-c117eb706ad5}; !- Material Name

OS:StandardsInformation:Material,
  {8f6a5012-3e98-4e1a-a72c-975921ed80c9}, !- Handle
  {3260b861-5def-41fd-8e0f-912041dd8dec}; !- Material Name

OS:StandardsInformation:Material,
  {eefb5239-7a70-4bf5-a53b-d9d142c94c6e}, !- Handle
  {7cec5a8c-37bb-4990-9307-52df85a0177f}; !- Material Name

OS:StandardsInformation:Material,
  {b5413529-1ecc-4a69-9820-4a7478d000c7}, !- Handle
  {a1eadb9c-d001-419b-8349-815e34432b58}; !- Material Name

OS:StandardsInformation:Material,
  {f42f72d6-f8b8-4f3c-af38-a06e0636851a}, !- Handle
  {3a56c839-d53b-471b-9a9b-ddc0719e6cd2}; !- Material Name

OS:StandardsInformation:Material,
  {b6bc58d1-702e-4502-acf8-3bc5091533d7}, !- Handle
  {987c562e-a551-4f64-8130-b92c9c4ce29c}; !- Material Name

OS:StandardsInformation:Construction,
  {7318b8fa-c7f2-403d-838e-89349e735bf8}, !- Handle
  {225f5340-d4d2-47d6-a941-c98b0ddbbe53}; !- Construction Name

OS:StandardsInformation:Material,
  {4de81856-cad9-49c0-beb1-e75b0e7f1067}, !- Handle
  {39782857-2ab7-44e4-89b8-b978310a44ba}; !- Material Name

OS:StandardsInformation:Material,
  {e562c6ad-ff07-42bf-af61-9fb3a9ef2f98}, !- Handle
  {6bf24c12-e0b3-44b1-bee5-e8e23ab18f62}; !- Material Name

OS:StandardsInformation:Material,
  {95ed0467-a4b1-41fd-a2cd-0d9ac654550e}, !- Handle
  {0b560474-6fc1-4265-ae6f-84421b897c5b}; !- Material Name

OS:StandardsInformation:Material,
  {92a82127-d859-41fd-a716-cbf34488abfe}, !- Handle
  {83ade33f-f593-4e84-8139-400b8f0dc8ce}; !- Material Name

