  {089ccd6b-b294-4d6e-96d2-8a65f5752ca3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f1d7a87-7792-437f-931f-999d21e70500}, !- Handle
  Node 153,                               !- Name
  {089ccd6b-b294-4d6e-96d2-8a65f5752ca3}, !- Inlet Port
  {28869416-3800-403a-b5c7-06c31d45bfde}; !- Outlet Port

OS:Node,
  {f1354d6f-763f-4bdb-b2be-e4cc158d8f22}, !- Handle
  Node 154,                               !- Name
  {4f470dfc-b5f1-47a7-b0d1-61d937aac89f}, !- Inlet Port
  {81c6e1f7-10d7-43bd-9deb-507a58abb6a7}; !- Outlet Port

OS:Connection,
  {28869416-3800-403a-b5c7-06c31d45bfde}, !- Handle
  {abf461b1-2eab-497a-9369-02f31886a607}, !- Name
  {6f1d7a87-7792-437f-931f-999d21e70500}, !- Source Object
  3,                                      !- Outlet Port
  {f640e9f0-9dd3-4675-a61b-452b4e10a9ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f470dfc-b5f1-47a7-b0d1-61d937aac89f}, !- Handle
  {fcc6c557-97ef-466b-be44-91b86e40bf10}, !- Name
  {48821573-e106-4dd1-b4d2-8d7e780f594b}, !- Source Object
  12,                                     !- Outlet Port
  {f1354d6f-763f-4bdb-b2be-e4cc158d8f22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c6e1f7-10d7-43bd-9deb-507a58abb6a7}, !- Handle
  {29e8ce24-4dec-484d-8fab-83e6a99b1513}, !- Name
  {f1354d6f-763f-4bdb-b2be-e4cc158d8f22}, !- Source Object
  3,                                      !- Outlet Port
  {ee49742d-f91d-4489-b57a-59ce02a82e83}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2dfe982f-a3f7-4014-ae80-4bc864eaff90}, !- Handle
  Node 155,                               !- Name
  {f1f9d57f-33d1-407b-a968-d18a696924a4}, !- Inlet Port
  {64bda23d-3eb1-4cba-b90c-b827bc24770a}; !- Outlet Port

OS:Connection,
  {f1f9d57f-33d1-407b-a968-d18a696924a4}, !- Handle
  {b7fb1766-1b2f-4bfd-be48-53c59c40fb69}, !- Name
  {980fc7bf-b9b4-42a5-b073-6b1c3d2598d2}, !- Source Object
  6,                                      !- Outlet Port
  {2dfe982f-a3f7-4014-ae80-4bc864eaff90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bda23d-3eb1-4cba-b90c-b827bc24770a}, !- Handle
  {7fe6f25f-8acd-4ee7-902e-8ff727a0d017}, !- Name
  {2dfe982f-a3f7-4014-ae80-4bc864eaff90}, !- Source Object
  3,                                      !- Outlet Port
  {659a3938-a292-40b6-9aad-5657583d83e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {089ccd6b-b294-4d6e-96d2-8a65f5752ca3}, !- Handle
  {8eead020-763d-47eb-9a38-645c59fd6767}, !- Name
  {659a3938-a292-40b6-9aad-5657583d83e6}, !- Source Object
  12,                                     !- Outlet Port
  {6f1d7a87-7792-437f-931f-999d21e70500}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4addfdad-4720-47c9-ad4e-43538b3de9ac}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {39d55073-3250-4f95-bfe2-37e14427abbe}, !- Handle
  Coil Heating Electric 22,               !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b37145b7-d7e7-47fb-9de1-c07df9ddcfa6}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule Name
  {69cbb4da-b3e8-4f06-b08b-4941cf3b3c98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {39d55073-3250-4f95-bfe2-37e14427abbe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {967567ad-0936-4a15-9959-d0fde2e63274}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a30138b-69d4-44ca-a2ad-297526dfc868}, !- Handle
  Node 156,                               !- Name
  {967567ad-0936-4a15-9959-d0fde2e63274}, !- Inlet Port
  {5d1d90e8-5625-478a-aedb-62bd9f7cb2f1}; !- Outlet Port

OS:Node,
  {73cf566d-2d0c-450e-8c64-337152948aff}, !- Handle
  Node 157,                               !- Name
  {b8b02d2a-1b48-4b8c-a50b-d24fe7d4d041}, !- Inlet Port
  {49fa097d-b948-4859-86dd-da10a85aee0b}; !- Outlet Port

OS:Connection,
  {5d1d90e8-5625-478a-aedb-62bd9f7cb2f1}, !- Handle
  {227d5f92-29a2-478a-9037-db7d7c823e98}, !- Name
  {9a30138b-69d4-44ca-a2ad-297526dfc868}, !- Source Object
  3,                                      !- Outlet Port
  {18bfe01f-8815-4906-8f4f-d484d33385bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8b02d2a-1b48-4b8c-a50b-d24fe7d4d041}, !- Handle
  {90293c64-a031-410f-b7e3-92241779ef7a}, !- Name
  {ea51dd31-50d6-4133-84c3-36a9f506e22c}, !- Source Object
  12,                                     !- Outlet Port
  {73cf566d-2d0c-450e-8c64-337152948aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa097d-b948-4859-86dd-da10a85aee0b}, !- Handle
  {c3de4ecd-7ae1-4e9d-a704-3720b471ad76}, !- Name
  {73cf566d-2d0c-450e-8c64-337152948aff}, !- Source Object
  3,                                      !- Outlet Port
  {ee49742d-f91d-4489-b57a-59ce02a82e83}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b8553b28-fa3f-4914-85c0-8c4953e11362}, !- Handle
  Node 158,                               !- Name
  {6dd13dae-d7e4-49ef-abf7-f7a694e1c68f}, !- Inlet Port
  {69cbb4da-b3e8-4f06-b08b-4941cf3b3c98}; !- Outlet Port

OS:Connection,
  {6dd13dae-d7e4-49ef-abf7-f7a694e1c68f}, !- Handle
  {90adedeb-e7ae-4622-bad7-56d713f39951}, !- Name
  {980fc7bf-b9b4-42a5-b073-6b1c3d2598d2}, !- Source Object
  7,                                      !- Outlet Port
  {b8553b28-fa3f-4914-85c0-8c4953e11362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cbb4da-b3e8-4f06-b08b-4941cf3b3c98}, !- Handle
  {9942e0bc-a2ac-466e-a7bd-4317c8ef3e82}, !- Name
  {b8553b28-fa3f-4914-85c0-8c4953e11362}, !- Source Object
  3,                                      !- Outlet Port
  {b37145b7-d7e7-47fb-9de1-c07df9ddcfa6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {967567ad-0936-4a15-9959-d0fde2e63274}, !- Handle
  {dd8a1243-aa0c-4f62-8681-d0d1f0b2fa15}, !- Name
  {b37145b7-d7e7-47fb-9de1-c07df9ddcfa6}, !- Source Object
  12,                                     !- Outlet Port
  {9a30138b-69d4-44ca-a2ad-297526dfc868}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2862b57f-6570-4318-93ab-c916e597ab74}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {23f91d64-8fdc-4564-a545-e0a0ac9272f8}, !- Handle
  Coil Heating Electric 23,               !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c232b4de-76e2-48be-bdc4-fc7c186283e6}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule Name
  {8df67f7b-e328-4da4-80d2-cc2d5fe91d7e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {23f91d64-8fdc-4564-a545-e0a0ac9272f8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ac76dec0-b61a-42ae-be0c-16af4c09bba6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f27b127-9ce3-45b9-8c8e-ce37c53f5fae}, !- Handle
  Node 159,                               !- Name
  {ac76dec0-b61a-42ae-be0c-16af4c09bba6}, !- Inlet Port
  {58715158-355f-4fb8-b9a8-7830986d16c8}; !- Outlet Port

OS:Node,
  {c8807687-b620-4f3a-a157-4b6bfd96adff}, !- Handle
  Node 160,                               !- Name
  {c663571d-a8e9-41eb-89e9-778fbfc959c4}, !- Inlet Port
  {b1136b1c-19f8-44b9-8f35-2cfd35dbd784}; !- Outlet Port

OS:Connection,
  {58715158-355f-4fb8-b9a8-7830986d16c8}, !- Handle
  {a9f7ce08-42c5-4f5f-af35-039fb8188476}, !- Name
  {7f27b127-9ce3-45b9-8c8e-ce37c53f5fae}, !- Source Object
  3,                                      !- Outlet Port
  {1081feed-84c6-4b4d-beb5-b64590fce604}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c663571d-a8e9-41eb-89e9-778fbfc959c4}, !- Handle
  {e2d09ecf-1648-46ee-90ad-926dec635f98}, !- Name
  {cbbc6149-165a-4d0c-ad24-0a5d5cd14812}, !- Source Object
  12,                                     !- Outlet Port
  {c8807687-b620-4f3a-a157-4b6bfd96adff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1136b1c-19f8-44b9-8f35-2cfd35dbd784}, !- Handle
  {8cd7adba-9785-467b-8a5b-0184acca9dc4}, !- Name
  {c8807687-b620-4f3a-a157-4b6bfd96adff}, !- Source Object
  3,                                      !- Outlet Port
  {ee49742d-f91d-4489-b57a-59ce02a82e83}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ec1040c5-5eee-446c-81c1-5895779a5cd3}, !- Handle
  Node 161,                               !- Name
  {fb00f117-72f8-469b-9fc3-55f7c8b6acf4}, !- Inlet Port
  {8df67f7b-e328-4da4-80d2-cc2d5fe91d7e}; !- Outlet Port

OS:Connection,
  {fb00f117-72f8-469b-9fc3-55f7c8b6acf4}, !- Handle
  {5c4c778d-c461-485c-9d9a-8425ad7f6c2a}, !- Name
  {980fc7bf-b9b4-42a5-b073-6b1c3d2598d2}, !- Source Object
  8,                                      !- Outlet Port
  {ec1040c5-5eee-446c-81c1-5895779a5cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df67f7b-e328-4da4-80d2-cc2d5fe91d7e}, !- Handle
  {f0a7244e-5e00-43be-ab4a-225d0a62d0af}, !- Name
  {ec1040c5-5eee-446c-81c1-5895779a5cd3}, !- Source Object
  3,                                      !- Outlet Port
  {c232b4de-76e2-48be-bdc4-fc7c186283e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac76dec0-b61a-42ae-be0c-16af4c09bba6}, !- Handle
  {7a1e5239-21de-4e63-a1a5-9c16f65cf430}, !- Name
  {c232b4de-76e2-48be-bdc4-fc7c186283e6}, !- Source Object
  12,                                     !- Outlet Port
  {7f27b127-9ce3-45b9-8c8e-ce37c53f5fae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c42ce1c7-0a86-48e8-b003-7316a2fc04e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Rendering:Color,
  {0833e309-7b6d-4aa1-91c6-f01f08204f6d}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8ee22fa9-7231-4344-bcb0-74439581d500}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11a4d56d-b28c-4fab-a84f-107c3f95135d}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af6d89f0-9722-4390-a31f-dbd9428a2043}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a14d80c-d780-46b1-be62-08d75c52fb88}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9304c58b-c65e-410f-89b5-6e1871bf549a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1834b220-b8b9-4518-946a-16daed3c1639}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4903604a-9793-4cdf-9dcf-c9e160ed7a52}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ed998c9-4dba-47fc-b915-96b90b6ea5e4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {719fe4bc-edf3-4ee0-be1b-e7a78c3d3840}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6e55b79-460f-4222-9882-564962f681f0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3ef556c-6a58-453f-8fb4-bb9779f3e7ea}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ab237bc5-bdb4-4481-b296-7f2e2787800a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a80f7a7-a8f3-4cb0-88e7-6c4c1759524e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {243f845e-8e92-42cd-9421-f1d5841ad8a6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f2ac1633-2c1e-403f-91f4-f5e4d8fd6cd6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cc117a54-454a-47e1-9291-23da9a3977dc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9301aad9-4d67-4612-8ebc-e33f2d4b15c2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c3887eb-b635-45d2-bd0d-7108bcf8eb91}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe7cbbec-5be7-4548-9066-cae8055be982}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02442744-e835-4643-99b7-6f18edfeb0ac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a3d6fc3-7eea-4a18-bcaa-ea754e500198}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fef34b7a-653f-4e70-885b-a9044fa105b8}, !- Handle
  Space Function - undefined - 2,         !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3e7e0f4d-007e-4716-9f21-95e6e7c53295}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {774eb680-c2c4-45b0-afd2-7d7ef3449816}, !- Handle
  Space Function Office open plan 1,      !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:PlantLoop,
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8ecdc074-81d9-422f-8133-732f5e514497}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {38a68dba-335a-4891-99d0-ec5d8fd771a7}, !- Plant Side Inlet Node Name
  {c5652a6d-4e76-46bc-8c09-f507ec29d7c1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7136e17d-7872-46bf-9b39-941b7609f589}, !- Demand Side Inlet Node Name
  {86665fe5-45a9-4e2d-b6bf-6f15ff83b3ca}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6573dfcd-9184-4cd6-b93e-146a023abc8e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Demand Mixer Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Demand Splitter Name
  {d7414c16-dbc9-4af3-aba5-d516da119082}, !- Supply Mixer Name
  {60fc50bb-22ad-4f51-9f2c-59d6b9384477}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3a3ba55c-a450-445d-81b7-fdcb97d14b7c}, !- Handle
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c6ff620b-b01c-4c01-b328-f23fbb1ca587}, !- Handle
  Node 162,                               !- Name
  {38a68dba-335a-4891-99d0-ec5d8fd771a7}, !- Inlet Port
  {82291c04-05fd-4bf6-a574-392b5e81843b}; !- Outlet Port

OS:Node,
  {8ecdc074-81d9-422f-8133-732f5e514497}, !- Handle
  Node 163,                               !- Name
  {5bc6f44e-1249-4cef-a439-91f889ce6ecb}, !- Inlet Port
  {c5652a6d-4e76-46bc-8c09-f507ec29d7c1}; !- Outlet Port

OS:Node,
  {8764bd02-0ef4-4760-92a2-c50aea0b6be5}, !- Handle
  Node 164,                               !- Name
  {32f702cc-f8cf-402a-9632-efe95f759b26}, !- Inlet Port
  {9b469d46-7eb8-4f64-b585-889d77d2775f}; !- Outlet Port

OS:Connector:Mixer,
  {d7414c16-dbc9-4af3-aba5-d516da119082}, !- Handle
  Connector Mixer 5,                      !- Name
  {93262075-3fda-499b-a497-65621ecc5ec0}, !- Outlet Branch Name
  {6e62db17-96dd-4136-af5a-b3d645c2ecd2}, !- Inlet Branch Name 1
  {f125f875-7178-4bec-9e7b-ad0a3342e1cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60fc50bb-22ad-4f51-9f2c-59d6b9384477}, !- Handle
  Connector Splitter 5,                   !- Name
  {2f6159c8-a809-40aa-b1b1-9195968c36f8}, !- Inlet Branch Name
  {32f702cc-f8cf-402a-9632-efe95f759b26}, !- Outlet Branch Name 1
  {0e78d63c-6651-44b9-8f46-e088d6940a0a}; !- Outlet Branch Name 2

OS:Connection,
  {38a68dba-335a-4891-99d0-ec5d8fd771a7}, !- Handle
  {f694acfd-d6d5-4207-9682-65ab9ce1639f}, !- Name
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Source Object
  14,                                     !- Outlet Port
  {c6ff620b-b01c-4c01-b328-f23fbb1ca587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f702cc-f8cf-402a-9632-efe95f759b26}, !- Handle
  {55479c06-5118-4896-a59d-43abeb53f952}, !- Name
  {60fc50bb-22ad-4f51-9f2c-59d6b9384477}, !- Source Object
  3,                                      !- Outlet Port
  {8764bd02-0ef4-4760-92a2-c50aea0b6be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5652a6d-4e76-46bc-8c09-f507ec29d7c1}, !- Handle
  {86d5933d-4d73-486f-9a36-86c82117e011}, !- Name
  {8ecdc074-81d9-422f-8133-732f5e514497}, !- Source Object
  3,                                      !- Outlet Port
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {640ba774-f73b-40e6-8de7-cc8580094a5b}, !- Handle
  Node 165,                               !- Name
  {7136e17d-7872-46bf-9b39-941b7609f589}, !- Inlet Port
  {b53aa8cd-f6ce-41eb-9a08-9432b47fbc78}; !- Outlet Port

OS:Node,
  {e1ba233d-fb41-47f0-a008-b394d3c2357a}, !- Handle
  Node 166,                               !- Name
  {8c591a1c-3a53-46f7-b6dd-0a76deeea289}, !- Inlet Port
  {86665fe5-45a9-4e2d-b6bf-6f15ff83b3ca}; !- Outlet Port

OS:Node,
  {20725db6-697b-4758-adf4-6662e65126df}, !- Handle
  Node 167,                               !- Name
  {19a10886-21b4-434a-b2b2-2535677c66c2}, !- Inlet Port
  {621731ed-f7dc-4546-ad4e-764fc356d251}; !- Outlet Port

OS:Connector:Mixer,
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Handle
  Connector Mixer 6,                      !- Name
  {ef50cff0-2ca8-492a-b8cf-24154f9840f8}, !- Outlet Branch Name
  {07a6804d-79d7-44cb-9e5d-56b1b39e44ee}, !- Inlet Branch Name 1
  {979bcadd-38c1-43df-9b12-45a18c47d7c9}, !- Inlet Branch Name 2
  {8c1654ff-c72c-4b09-8bda-94f865c434f5}, !- Inlet Branch Name 3
  {dcdfe325-a769-40d0-8d3b-9bc1d2d6d04a}, !- Inlet Branch Name 4
  {d187fc84-deb2-4239-8f08-f41d6925960e}, !- Inlet Branch Name 5
  {d04a9eb1-f787-4564-9b04-08f1a491991c}, !- Inlet Branch Name 6
  {75063430-a42f-40a9-8b9b-8e0564032955}, !- Inlet Branch Name 7
  {69cc9053-8eb2-42b8-aef2-5a31fd519ab4}, !- Inlet Branch Name 8
  {3bffaf4a-708c-49ac-8e2d-841aec8e2b6e}, !- Inlet Branch Name 9
  {a7235a10-37e0-45a1-9bea-0197d0828ee8}, !- Inlet Branch Name 10
  {718e367f-725a-4ff6-8163-058c4951431b}, !- Inlet Branch Name 11
  {ea761e4e-5c51-4854-8b04-7a8bd36eeff8}, !- Inlet Branch Name 12
  {d03832a7-0a35-4b51-993c-9ccccc673bfc}, !- Inlet Branch Name 13
  {21ecf038-299b-4fbc-8b48-f0da81900f9e}, !- Inlet Branch Name 14
  {4d9ec0f6-0a3f-442f-baa4-b7591b51b269}, !- Inlet Branch Name 15
  {834e7d2c-18de-42ec-b5b1-159b9b638881}, !- Inlet Branch Name 16
  {4158eb87-e9de-49ff-9755-6492b99627f0}, !- Inlet Branch Name 17
  {66874020-27e7-4948-9315-55582ecb0f0c}, !- Inlet Branch Name 18
  {32c7c9a3-98d3-48dd-92d8-2d86a0695260}, !- Inlet Branch Name 19
  {010062cf-8f84-4988-9f69-9fd7eb6c0f9d}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Handle
  Connector Splitter 6,                   !- Name
  {572c3d8c-dcef-43d6-b929-7b3b337f571c}, !- Inlet Branch Name
  {19a10886-21b4-434a-b2b2-2535677c66c2}, !- Outlet Branch Name 1
  {aa45690c-2c45-4047-8f1b-99ed7de4f938}, !- Outlet Branch Name 2
  {eeeaefa2-ddb6-4b95-a98b-64cfae1ac193}, !- Outlet Branch Name 3
  {30e6dcea-8e2a-489b-a284-130d7b5ec921}, !- Outlet Branch Name 4
  {9e0c2f9e-9171-4954-a143-d81876781938}, !- Outlet Branch Name 5
  {ecb19175-50fb-4534-90e2-926237c5aa44}, !- Outlet Branch Name 6
  {a2b5a7f3-becd-4060-8b03-81583c5cf7ae}, !- Outlet Branch Name 7
  {1713224d-eaa8-44e5-9087-8cac2eb33bf4}, !- Outlet Branch Name 8
  {8e4cb4ca-324f-4799-b400-5b6d48fce470}, !- Outlet Branch Name 9
  {8f2bfd69-e9eb-43ec-92bc-ae8096f874db}, !- Outlet Branch Name 10
  {b43a062c-551a-4a28-aeef-e61752c71d03}, !- Outlet Branch Name 11
  {5fa47124-5fa4-4957-955f-f806d64d0686}, !- Outlet Branch Name 12
  {bd7c3655-54ce-40af-bd29-a33d346f7029}, !- Outlet Branch Name 13
  {7f78e255-fde1-4ab5-9bb2-b934a31e4eb2}, !- Outlet Branch Name 14
  {e62aa9a4-8736-4178-ad5b-7375234e78e9}, !- Outlet Branch Name 15
  {35d21066-b2ca-441d-a771-13eda109ab51}, !- Outlet Branch Name 16
  {38522879-f48e-4e11-b985-df085db2e3cc}, !- Outlet Branch Name 17
  {bce19790-d172-400d-ac65-eb5cfbe594f1}, !- Outlet Branch Name 18
  {d4d1831c-56da-4ddb-8445-578d541f26b4}, !- Outlet Branch Name 19
  {76f8b4b1-5cd8-4f8e-b68c-3a552a59cebe}; !- Outlet Branch Name 20

OS:Connection,
  {7136e17d-7872-46bf-9b39-941b7609f589}, !- Handle
  {4e8d8c1a-efbe-4c6a-a617-47b214c3d923}, !- Name
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Source Object
  17,                                     !- Outlet Port
  {640ba774-f73b-40e6-8de7-cc8580094a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a10886-21b4-434a-b2b2-2535677c66c2}, !- Handle
  {f15e90b0-e498-4ab1-a2b3-26de0cd5e739}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  3,                                      !- Outlet Port
  {20725db6-697b-4758-adf4-6662e65126df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86665fe5-45a9-4e2d-b6bf-6f15ff83b3ca}, !- Handle
  {c3f95968-db2c-4655-8e67-87561a1e9763}, !- Name
  {e1ba233d-fb41-47f0-a008-b394d3c2357a}, !- Source Object
  3,                                      !- Outlet Port
  {44a964c4-ecfe-4adc-8629-f2a1739244eb}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {6573dfcd-9184-4cd6-b93e-146a023abc8e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {e3b828a2-8485-45fb-b29e-688580e2c281}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d6110a82-00bd-4bc4-bd7a-6fe56abc6cfd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e3b828a2-8485-45fb-b29e-688580e2c281}, !- Schedule Type Limits Name
  {fb5e5135-6cff-4d18-ab1c-5e285ea40431}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb5e5135-6cff-4d18-ab1c-5e285ea40431}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e3b828a2-8485-45fb-b29e-688580e2c281}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {83c64658-45e9-4c19-9709-71b402bcab81}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d6110a82-00bd-4bc4-bd7a-6fe56abc6cfd}, !- Schedule Name
  {8ecdc074-81d9-422f-8133-732f5e514497}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9f4c7023-b870-4719-b755-ef0c3a5989a2}, !- Handle
  Service Water Loop Pump,                !- Name
  {82291c04-05fd-4bf6-a574-392b5e81843b}, !- Inlet Node Name
  {87672679-12bb-4fa9-8db6-703b85b533e6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1486629.33093774,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {78d12068-8a66-4f6e-bbaa-1b135ff7f3a0}, !- Handle
  Node 168,                               !- Name
  {87672679-12bb-4fa9-8db6-703b85b533e6}, !- Inlet Port
  {2f6159c8-a809-40aa-b1b1-9195968c36f8}; !- Outlet Port

OS:Connection,
  {82291c04-05fd-4bf6-a574-392b5e81843b}, !- Handle
  {1006ed88-d00b-4be9-9996-0c78ad2ef0ef}, !- Name
  {c6ff620b-b01c-4c01-b328-f23fbb1ca587}, !- Source Object
  3,                                      !- Outlet Port
  {9f4c7023-b870-4719-b755-ef0c3a5989a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87672679-12bb-4fa9-8db6-703b85b533e6}, !- Handle
  {1fe86cdf-8cf9-4077-ba7b-954cb15a2ceb}, !- Name
  {9f4c7023-b870-4719-b755-ef0c3a5989a2}, !- Source Object
  3,                                      !- Outlet Port
  {78d12068-8a66-4f6e-bbaa-1b135ff7f3a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f6159c8-a809-40aa-b1b1-9195968c36f8}, !- Handle
  {2fec09c8-9054-4612-b48b-e8700dc31c42}, !- Name
  {78d12068-8a66-4f6e-bbaa-1b135ff7f3a0}, !- Source Object
  3,                                      !- Outlet Port
  {60fc50bb-22ad-4f51-9f2c-59d6b9384477}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c92b387a-90db-418a-8de3-c5b90a6adb27}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3fd0a6c5-1383-4316-8406-372fab5c05f8}, !- Handle
  1089gal Electricity Water Heater - 735kBtu/hr 1.0 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {d6110a82-00bd-4bc4-bd7a-6fe56abc6cfd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {79c51d28-7c14-4df4-92d9-fbcd5cf386dc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.85353102543354,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.85353102543354,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9b469d46-7eb8-4f64-b585-889d77d2775f}, !- Use Side Inlet Node Name
  {85a5b17e-de59-4c11-9d72-e73cc5fcd059}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {17402abc-0ff3-4959-9edd-a4b6f9135a0c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {7a3cd8f1-6aa6-49d0-af0e-bb45324d6326}, !- Schedule Type Limits Name
  {73ec33cd-c35f-4949-a7cf-595e3b422c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73ec33cd-c35f-4949-a7cf-595e3b422c8f}, !- Handle
  Schedule Day 5,                         !- Name
  {7a3cd8f1-6aa6-49d0-af0e-bb45324d6326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f708792-d0e5-411e-8284-8911b08d8f81}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {7a3cd8f1-6aa6-49d0-af0e-bb45324d6326}, !- Schedule Type Limits Name
  {d6ef1aea-2174-4540-baac-04293af21102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6ef1aea-2174-4540-baac-04293af21102}, !- Handle
  Schedule Day 6,                         !- Name
  {7a3cd8f1-6aa6-49d0-af0e-bb45324d6326}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {79c51d28-7c14-4df4-92d9-fbcd5cf386dc}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {c92b387a-90db-418a-8de3-c5b90a6adb27}, !- Schedule Type Limits Name
  {532dee1e-6b51-4c8e-a3df-378fd7014569}; !- Default Day Schedule Name

OS:Schedule:Day,
  {532dee1e-6b51-4c8e-a3df-378fd7014569}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {c92b387a-90db-418a-8de3-c5b90a6adb27}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ca73fc8e-754d-4eb1-bcd9-df6c38f81d9b}, !- Handle
  Node 169,                               !- Name
  {85a5b17e-de59-4c11-9d72-e73cc5fcd059}, !- Inlet Port
  {6e62db17-96dd-4136-af5a-b3d645c2ecd2}; !- Outlet Port

OS:Connection,
  {9b469d46-7eb8-4f64-b585-889d77d2775f}, !- Handle
  {b720a7fc-8fe6-42f4-b432-1c42af1cc885}, !- Name
  {8764bd02-0ef4-4760-92a2-c50aea0b6be5}, !- Source Object
  3,                                      !- Outlet Port
  {3fd0a6c5-1383-4316-8406-372fab5c05f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {85a5b17e-de59-4c11-9d72-e73cc5fcd059}, !- Handle
  {f0582c9d-59cb-48cb-9840-1448b3bea0bf}, !- Name
  {3fd0a6c5-1383-4316-8406-372fab5c05f8}, !- Source Object
  32,                                     !- Outlet Port
  {ca73fc8e-754d-4eb1-bcd9-df6c38f81d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e62db17-96dd-4136-af5a-b3d645c2ecd2}, !- Handle
  {f2995db9-3d76-4056-86f6-1e7ac4bf53c6}, !- Name
  {ca73fc8e-754d-4eb1-bcd9-df6c38f81d9b}, !- Source Object
  3,                                      !- Outlet Port
  {d7414c16-dbc9-4af3-aba5-d516da119082}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {aaf64652-cc42-4919-af88-817cd278e779}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {66c7dc58-3c70-4924-9fb1-abc397eee31f}, !- Inlet Node Name
  {bf754f6f-f199-4bc9-a650-d347b8c7bb7e}; !- Outlet Node Name

OS:Node,
  {ddeb4518-ecf1-44f2-88fb-2b77128ad7fd}, !- Handle
  Node 170,                               !- Name
  {0e78d63c-6651-44b9-8f46-e088d6940a0a}, !- Inlet Port
  {66c7dc58-3c70-4924-9fb1-abc397eee31f}; !- Outlet Port

OS:Connection,
  {0e78d63c-6651-44b9-8f46-e088d6940a0a}, !- Handle
  {98ed0f15-237c-4bc6-a88c-d5f481d248eb}, !- Name
  {60fc50bb-22ad-4f51-9f2c-59d6b9384477}, !- Source Object
  4,                                      !- Outlet Port
  {ddeb4518-ecf1-44f2-88fb-2b77128ad7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c16c4056-bb75-418d-918b-990831d1f122}, !- Handle
  Node 171,                               !- Name
  {bf754f6f-f199-4bc9-a650-d347b8c7bb7e}, !- Inlet Port
  {f125f875-7178-4bec-9e7b-ad0a3342e1cc}; !- Outlet Port

OS:Connection,
  {66c7dc58-3c70-4924-9fb1-abc397eee31f}, !- Handle
  {78cffe81-f943-432f-ac25-1bae4f1e21f3}, !- Name
  {ddeb4518-ecf1-44f2-88fb-2b77128ad7fd}, !- Source Object
  3,                                      !- Outlet Port
  {aaf64652-cc42-4919-af88-817cd278e779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf754f6f-f199-4bc9-a650-d347b8c7bb7e}, !- Handle
  {9faff74b-60bd-425d-9ff7-f4b3ab6cb7e1}, !- Name
  {aaf64652-cc42-4919-af88-817cd278e779}, !- Source Object
  3,                                      !- Outlet Port
  {c16c4056-bb75-418d-918b-990831d1f122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f125f875-7178-4bec-9e7b-ad0a3342e1cc}, !- Handle
  {589b8d87-0491-420e-a81c-a1923d544a4e}, !- Name
  {c16c4056-bb75-418d-918b-990831d1f122}, !- Source Object
  3,                                      !- Outlet Port
  {d7414c16-dbc9-4af3-aba5-d516da119082}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7652fd0a-8d4a-435b-9eab-292bf8a59c28}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {621731ed-f7dc-4546-ad4e-764fc356d251}, !- Inlet Node Name
  {1212fee2-5b76-439e-8a6e-3176df605191}; !- Outlet Node Name

OS:Node,
  {0484efb3-baa0-4a6d-a2e2-f0b45e65bdce}, !- Handle
  Node 172,                               !- Name
  {1212fee2-5b76-439e-8a6e-3176df605191}, !- Inlet Port
  {07a6804d-79d7-44cb-9e5d-56b1b39e44ee}; !- Outlet Port

OS:Connection,
  {621731ed-f7dc-4546-ad4e-764fc356d251}, !- Handle
  {5ae09236-9345-4bf0-a238-e1f2bd0f116d}, !- Name
  {20725db6-697b-4758-adf4-6662e65126df}, !- Source Object
  3,                                      !- Outlet Port
  {7652fd0a-8d4a-435b-9eab-292bf8a59c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1212fee2-5b76-439e-8a6e-3176df605191}, !- Handle
  {9d5bf7d9-a907-4741-8549-2a9178c3de19}, !- Name
  {7652fd0a-8d4a-435b-9eab-292bf8a59c28}, !- Source Object
  3,                                      !- Outlet Port
  {0484efb3-baa0-4a6d-a2e2-f0b45e65bdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a6804d-79d7-44cb-9e5d-56b1b39e44ee}, !- Handle
  {fd7cfd05-9b52-4d91-ad35-aa0e72a1d530}, !- Name
  {0484efb3-baa0-4a6d-a2e2-f0b45e65bdce}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59e38501-25e5-4c11-a0f6-4d39395c7610}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fa5c9f28-6047-4dec-99ff-dc0c101d40d8}, !- Inlet Node Name
  {5bc6f44e-1249-4cef-a439-91f889ce6ecb}; !- Outlet Node Name

OS:Node,
  {e473fe7f-84c8-4a3f-993a-a0f2bedf742b}, !- Handle
  Node 173,                               !- Name
  {93262075-3fda-499b-a497-65621ecc5ec0}, !- Inlet Port
  {fa5c9f28-6047-4dec-99ff-dc0c101d40d8}; !- Outlet Port

OS:Connection,
  {93262075-3fda-499b-a497-65621ecc5ec0}, !- Handle
  {c84af3a3-70d1-4f69-a73b-62f5daf65a19}, !- Name
  {d7414c16-dbc9-4af3-aba5-d516da119082}, !- Source Object
  2,                                      !- Outlet Port
  {e473fe7f-84c8-4a3f-993a-a0f2bedf742b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5c9f28-6047-4dec-99ff-dc0c101d40d8}, !- Handle
  {7da15381-559f-465e-b38c-3b4ab5c506fb}, !- Name
  {e473fe7f-84c8-4a3f-993a-a0f2bedf742b}, !- Source Object
  3,                                      !- Outlet Port
  {59e38501-25e5-4c11-a0f6-4d39395c7610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc6f44e-1249-4cef-a439-91f889ce6ecb}, !- Handle
  {df9c36b4-c24b-4dc8-886b-20f3ea9198e8}, !- Name
  {59e38501-25e5-4c11-a0f6-4d39395c7610}, !- Source Object
  3,                                      !- Outlet Port
  {8ecdc074-81d9-422f-8133-732f5e514497}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dece95c9-4915-46b0-bba1-ed9b7faaa31c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {b53aa8cd-f6ce-41eb-9a08-9432b47fbc78}, !- Inlet Node Name
  {f5cc32fc-32e6-4990-a19e-d4e03294a2b2}; !- Outlet Node Name

OS:Node,
  {5aa91484-6cf0-43f5-8225-30f9074f3f51}, !- Handle
  Node 174,                               !- Name
  {f5cc32fc-32e6-4990-a19e-d4e03294a2b2}, !- Inlet Port
  {572c3d8c-dcef-43d6-b929-7b3b337f571c}; !- Outlet Port

OS:Connection,
  {b53aa8cd-f6ce-41eb-9a08-9432b47fbc78}, !- Handle
  {68017d4f-a01f-45fc-b323-121313db9493}, !- Name
  {640ba774-f73b-40e6-8de7-cc8580094a5b}, !- Source Object
  3,                                      !- Outlet Port
  {dece95c9-4915-46b0-bba1-ed9b7faaa31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5cc32fc-32e6-4990-a19e-d4e03294a2b2}, !- Handle
  {82abe97b-93e5-4b42-9e25-5a7850ec3913}, !- Name
  {dece95c9-4915-46b0-bba1-ed9b7faaa31c}, !- Source Object
  3,                                      !- Outlet Port
  {5aa91484-6cf0-43f5-8225-30f9074f3f51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572c3d8c-dcef-43d6-b929-7b3b337f571c}, !- Handle
  {9c521d61-e405-4596-a42b-de17242771b3}, !- Name
  {5aa91484-6cf0-43f5-8225-30f9074f3f51}, !- Source Object
  3,                                      !- Outlet Port
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8f689a1-0763-4215-9ddf-9195f9f49827}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2e020704-8c88-4481-a040-a49056e58820}, !- Inlet Node Name
  {8c591a1c-3a53-46f7-b6dd-0a76deeea289}; !- Outlet Node Name

OS:Node,
  {910f43c9-a680-440c-8507-5b27dea45326}, !- Handle
  Node 175,                               !- Name
  {ef50cff0-2ca8-492a-b8cf-24154f9840f8}, !- Inlet Port
  {2e020704-8c88-4481-a040-a49056e58820}; !- Outlet Port

OS:Connection,
  {ef50cff0-2ca8-492a-b8cf-24154f9840f8}, !- Handle
  {74f86ba0-d4c9-4584-8d97-c8c034bcdb61}, !- Name
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Source Object
  2,                                      !- Outlet Port
  {910f43c9-a680-440c-8507-5b27dea45326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e020704-8c88-4481-a040-a49056e58820}, !- Handle
  {4a4155a4-7009-4575-9fbd-9d4fb5d8ee12}, !- Name
  {910f43c9-a680-440c-8507-5b27dea45326}, !- Source Object
  3,                                      !- Outlet Port
  {d8f689a1-0763-4215-9ddf-9195f9f49827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c591a1c-3a53-46f7-b6dd-0a76deeea289}, !- Handle
  {12c52e8b-8cb9-4a86-bf03-b49ec62791c5}, !- Name
  {d8f689a1-0763-4215-9ddf-9195f9f49827}, !- Source Object
  3,                                      !- Outlet Port
  {e1ba233d-fb41-47f0-a008-b394d3c2357a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {43b84ee4-8f20-4e85-a853-8c40cef4c637}, !- Handle
  Water Use Connections 1,                !- Name
  {b3905946-01c3-44ea-a3f3-73302cd9913c}, !- Inlet Node Name
  {8de43ad2-6fcf-4169-a666-c977a445cf05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab93fd62-4cdd-44ad-b08f-7b29aaf123ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f8b18a4-9e0f-4ee6-a825-ae7f01de0135}, !- Handle
  Core_bottom Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {a1c92e3e-80de-4eb5-81d2-194036091db1}, !- Target Temperature Schedule Name
  {1f607cae-442f-472f-9774-6dd5ce2fa040}, !- Sensible Fraction Schedule Name
  {04f5430d-702e-476d-bc01-b8b19528c39d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f607cae-442f-472f-9774-6dd5ce2fa040}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {82ef3a84-0904-47ab-a8b5-d1a9540ffed4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82ef3a84-0904-47ab-a8b5-d1a9540ffed4}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04f5430d-702e-476d-bc01-b8b19528c39d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4ec26c21-8a4b-4e58-93d1-b8c983f1bb81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ec26c21-8a4b-4e58-93d1-b8c983f1bb81}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1c92e3e-80de-4eb5-81d2-194036091db1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5c2fb185-b3e1-475b-8359-e6c5b6862fcb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c2fb185-b3e1-475b-8359-e6c5b6862fcb}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab93fd62-4cdd-44ad-b08f-7b29aaf123ad}, !- Handle
  Core_bottom Service Water Use 0.95gal/min, !- Name
  {3f8b18a4-9e0f-4ee6-a825-ae7f01de0135}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6d99a04-0198-4076-b44c-9754da5081c4}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {885cc020-692d-4b81-b45d-1cd992abb5c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {885cc020-692d-4b81-b45d-1cd992abb5c3}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {422de6d5-c179-49a6-bc18-199b0aa933de}, !- Handle
  Schedule Rule 20,                       !- Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78c12823-0678-47fa-9da8-38406239c97a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78c12823-0678-47fa-9da8-38406239c97a}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {81e23f21-59c2-49be-a39b-379f652c7031}, !- Handle
  Schedule Rule 21,                       !- Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8edb1273-f2eb-4e99-a97a-815434a20ccd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8edb1273-f2eb-4e99-a97a-815434a20ccd}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {bf3454ac-0004-479b-aa3c-b61270378cc1}, !- Handle
  Schedule Rule 22,                       !- Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbc7d5b6-b5b4-42a9-904c-6772f1deb89d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fbc7d5b6-b5b4-42a9-904c-6772f1deb89d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {eacc0d3a-c9b0-4458-b0c5-66027bbdc62b}, !- Handle
  Node 176,                               !- Name
  {aa45690c-2c45-4047-8f1b-99ed7de4f938}, !- Inlet Port
  {b3905946-01c3-44ea-a3f3-73302cd9913c}; !- Outlet Port

OS:Connection,
  {aa45690c-2c45-4047-8f1b-99ed7de4f938}, !- Handle
  {0c0423ae-70bb-48a2-9814-a646b2efe7e6}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  4,                                      !- Outlet Port
  {eacc0d3a-c9b0-4458-b0c5-66027bbdc62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b472b1bb-6807-4d63-b96c-16099bd1de42}, !- Handle
  Node 177,                               !- Name
  {8de43ad2-6fcf-4169-a666-c977a445cf05}, !- Inlet Port
  {979bcadd-38c1-43df-9b12-45a18c47d7c9}; !- Outlet Port

OS:Connection,
  {b3905946-01c3-44ea-a3f3-73302cd9913c}, !- Handle
  {970c1a45-e2de-4f7b-8b1c-d896896a4347}, !- Name
  {eacc0d3a-c9b0-4458-b0c5-66027bbdc62b}, !- Source Object
  3,                                      !- Outlet Port
  {43b84ee4-8f20-4e85-a853-8c40cef4c637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de43ad2-6fcf-4169-a666-c977a445cf05}, !- Handle
  {b9f46645-bf45-4be0-8bd3-45039120d1c2}, !- Name
  {43b84ee4-8f20-4e85-a853-8c40cef4c637}, !- Source Object
  3,                                      !- Outlet Port
  {b472b1bb-6807-4d63-b96c-16099bd1de42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979bcadd-38c1-43df-9b12-45a18c47d7c9}, !- Handle
  {bbfe9dc7-a958-415f-a81b-7783f10a25bf}, !- Name
  {b472b1bb-6807-4d63-b96c-16099bd1de42}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9661ec6c-f20f-430f-b6fb-db628400068a}, !- Handle
  Water Use Connections 2,                !- Name
  {d626a653-f4dd-483c-899a-7cf82da7f840}, !- Inlet Node Name
  {0cdc6f19-537f-4b5b-8132-1602405be100}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17e19c66-8073-4ac4-a651-a55593568c77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a7c15d9-9de2-4853-ae84-df0a8e3817c0}, !- Handle
  Core_mid Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {3f3af495-cf63-400a-9152-a4adeb438cdc}, !- Target Temperature Schedule Name
  {4c294191-8485-4554-89d8-3f58c1aa9896}, !- Sensible Fraction Schedule Name
  {79e70573-806f-4a34-95ca-f31760cee4a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c294191-8485-4554-89d8-3f58c1aa9896}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {99149f69-4ff7-4918-a1b0-a11d0e7668ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99149f69-4ff7-4918-a1b0-a11d0e7668ef}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79e70573-806f-4a34-95ca-f31760cee4a2}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2557a148-5f35-418d-9b77-a4b0cf04c2cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2557a148-5f35-418d-9b77-a4b0cf04c2cf}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f3af495-cf63-400a-9152-a4adeb438cdc}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0d528814-05b8-4303-99e2-a6ff238d18c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d528814-05b8-4303-99e2-a6ff238d18c8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17e19c66-8073-4ac4-a651-a55593568c77}, !- Handle
  Core_mid Service Water Use 0.95gal/min, !- Name
  {5a7c15d9-9de2-4853-ae84-df0a8e3817c0}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5f749c2-ad4f-48a9-b6be-061eadf1bb05}, !- Handle
  Node 178,                               !- Name
  {eeeaefa2-ddb6-4b95-a98b-64cfae1ac193}, !- Inlet Port
  {d626a653-f4dd-483c-899a-7cf82da7f840}; !- Outlet Port

OS:Connection,
  {eeeaefa2-ddb6-4b95-a98b-64cfae1ac193}, !- Handle
  {5ccec248-f2d0-4f5a-b9b0-c7d55f247564}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  5,                                      !- Outlet Port
  {c5f749c2-ad4f-48a9-b6be-061eadf1bb05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bf27622-785b-4976-9643-41304ea0b8ba}, !- Handle
  Node 179,                               !- Name
  {0cdc6f19-537f-4b5b-8132-1602405be100}, !- Inlet Port
  {8c1654ff-c72c-4b09-8bda-94f865c434f5}; !- Outlet Port

OS:Connection,
  {d626a653-f4dd-483c-899a-7cf82da7f840}, !- Handle
  {7f4d60d8-5a48-43de-9151-fac36bd4d236}, !- Name
  {c5f749c2-ad4f-48a9-b6be-061eadf1bb05}, !- Source Object
  3,                                      !- Outlet Port
  {9661ec6c-f20f-430f-b6fb-db628400068a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cdc6f19-537f-4b5b-8132-1602405be100}, !- Handle
  {2f2eed02-bfed-4327-99c8-ff1dcea9acf0}, !- Name
  {9661ec6c-f20f-430f-b6fb-db628400068a}, !- Source Object
  3,                                      !- Outlet Port
  {3bf27622-785b-4976-9643-41304ea0b8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1654ff-c72c-4b09-8bda-94f865c434f5}, !- Handle
  {53080661-937e-4e3a-85a1-d9cfe70887d9}, !- Name
  {3bf27622-785b-4976-9643-41304ea0b8ba}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d6e5478f-7ad8-4893-89bb-3aa509bbcfcb}, !- Handle
  Water Use Connections 3,                !- Name
  {a13eb161-d598-43e8-a188-5519b8467cb5}, !- Inlet Node Name
  {54925e54-c221-46df-a0ec-964f8ea5bb07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7716ca75-0d9e-45ff-aa2b-217718a2f215}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2cd31331-aa19-484b-8afe-011483849ada}, !- Handle
  Core_top Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {e6e6d359-8d3f-4205-a712-a97152092b14}, !- Target Temperature Schedule Name
  {683d30ea-6ca8-4a0f-99ea-21724eac638e}, !- Sensible Fraction Schedule Name
  {afe8a525-3200-49f6-ac2b-41ef0dd08d89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {683d30ea-6ca8-4a0f-99ea-21724eac638e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7390ce61-ccb5-4850-9638-ed64e65dae8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7390ce61-ccb5-4850-9638-ed64e65dae8b}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {afe8a525-3200-49f6-ac2b-41ef0dd08d89}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de31678d-c4e2-41a9-97ec-0d1744000565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de31678d-c4e2-41a9-97ec-0d1744000565}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6e6d359-8d3f-4205-a712-a97152092b14}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6353238-ed84-439c-90d0-4f5d6b85d465}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6353238-ed84-439c-90d0-4f5d6b85d465}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7716ca75-0d9e-45ff-aa2b-217718a2f215}, !- Handle
  Core_top Service Water Use 0.95gal/min, !- Name
  {2cd31331-aa19-484b-8afe-011483849ada}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f2ca59f-d776-463d-9beb-7b2051a7905e}, !- Handle
  Node 180,                               !- Name
  {30e6dcea-8e2a-489b-a284-130d7b5ec921}, !- Inlet Port
  {a13eb161-d598-43e8-a188-5519b8467cb5}; !- Outlet Port

OS:Connection,
  {30e6dcea-8e2a-489b-a284-130d7b5ec921}, !- Handle
  {fb04e205-170f-4b91-a36b-707e50edecdd}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  6,                                      !- Outlet Port
  {9f2ca59f-d776-463d-9beb-7b2051a7905e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7418cfe-8dc2-40f4-96b8-7418fc1ab097}, !- Handle
  Node 181,                               !- Name
  {54925e54-c221-46df-a0ec-964f8ea5bb07}, !- Inlet Port
  {dcdfe325-a769-40d0-8d3b-9bc1d2d6d04a}; !- Outlet Port

OS:Connection,
  {a13eb161-d598-43e8-a188-5519b8467cb5}, !- Handle
  {333d8aa5-e78f-44b7-bb6f-7c7f4a3d0109}, !- Name
  {9f2ca59f-d776-463d-9beb-7b2051a7905e}, !- Source Object
  3,                                      !- Outlet Port
  {d6e5478f-7ad8-4893-89bb-3aa509bbcfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54925e54-c221-46df-a0ec-964f8ea5bb07}, !- Handle
  {8e0cdb93-4a44-4132-9a92-44eb438a9525}, !- Name
  {d6e5478f-7ad8-4893-89bb-3aa509bbcfcb}, !- Source Object
  3,                                      !- Outlet Port
  {f7418cfe-8dc2-40f4-96b8-7418fc1ab097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcdfe325-a769-40d0-8d3b-9bc1d2d6d04a}, !- Handle
  {e707545c-6d18-4c9e-b864-bbb9325dbca9}, !- Name
  {f7418cfe-8dc2-40f4-96b8-7418fc1ab097}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {104e4ccc-f153-4c57-8085-873538d27218}, !- Handle
  Water Use Connections 4,                !- Name
  {14cf54f6-7e9a-455a-bdf5-5aeb88af80b1}, !- Inlet Node Name
  {c9dddfb5-6ddb-4b75-8516-03a103de0252}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa2725fb-09c3-49a7-8f2d-3970fe25e358}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a756d4d-7ed9-47a0-99dc-7087caedc959}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {568c1db4-c5a9-4869-8dc8-baba76e5fccb}, !- Target Temperature Schedule Name
  {0ca2f4d3-feb1-44c4-b996-4ab14db159d2}, !- Sensible Fraction Schedule Name
  {ec442eac-e6be-452f-87d9-5cc7a64e43c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0ca2f4d3-feb1-44c4-b996-4ab14db159d2}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0daa3b74-336e-4863-8ae3-1a87d240e980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0daa3b74-336e-4863-8ae3-1a87d240e980}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec442eac-e6be-452f-87d9-5cc7a64e43c6}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65dce670-074d-4b2a-9dea-b294a25ee501}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65dce670-074d-4b2a-9dea-b294a25ee501}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {568c1db4-c5a9-4869-8dc8-baba76e5fccb}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd397186-533a-4b3c-a11c-5cf268dc65fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd397186-533a-4b3c-a11c-5cf268dc65fa}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa2725fb-09c3-49a7-8f2d-3970fe25e358}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {5a756d4d-7ed9-47a0-99dc-7087caedc959}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9e2fb54-10b1-48cc-b07a-f716c9924b16}, !- Handle
  Node 182,                               !- Name
  {9e0c2f9e-9171-4954-a143-d81876781938}, !- Inlet Port
  {14cf54f6-7e9a-455a-bdf5-5aeb88af80b1}; !- Outlet Port

OS:Connection,
  {9e0c2f9e-9171-4954-a143-d81876781938}, !- Handle
  {b9e25aa9-504e-441c-859b-5d174eb41a80}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  7,                                      !- Outlet Port
  {e9e2fb54-10b1-48cc-b07a-f716c9924b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e13c0ac-582e-4364-b738-89c74ad396d9}, !- Handle
  Node 183,                               !- Name
  {c9dddfb5-6ddb-4b75-8516-03a103de0252}, !- Inlet Port
  {d187fc84-deb2-4239-8f08-f41d6925960e}; !- Outlet Port

OS:Connection,
  {14cf54f6-7e9a-455a-bdf5-5aeb88af80b1}, !- Handle
  {5cfd278a-8189-4527-84cd-48cfc444571a}, !- Name
  {e9e2fb54-10b1-48cc-b07a-f716c9924b16}, !- Source Object
  3,                                      !- Outlet Port
  {104e4ccc-f153-4c57-8085-873538d27218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9dddfb5-6ddb-4b75-8516-03a103de0252}, !- Handle
  {554ebf83-e5cc-4d94-b7cb-f16ee4b8ec0d}, !- Name
  {104e4ccc-f153-4c57-8085-873538d27218}, !- Source Object
  3,                                      !- Outlet Port
  {1e13c0ac-582e-4364-b738-89c74ad396d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d187fc84-deb2-4239-8f08-f41d6925960e}, !- Handle
  {b4f1142a-4605-4917-a424-0394cd2be7b0}, !- Name
  {1e13c0ac-582e-4364-b738-89c74ad396d9}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {27274473-a161-4ef5-a968-0647a347b292}, !- Handle
  Water Use Connections 5,                !- Name
  {04b1ffd0-3ede-4bc8-8f84-4e1f32002619}, !- Inlet Node Name
  {dae03edf-22e3-465c-bd1f-d26b6c2c8bbd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a59fc562-6322-45b1-a326-c1fa5eb1c90a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c6fb656d-9c17-460b-a8f2-2da2d660f1e6}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {faa5e6e4-e8d7-4543-acf5-d1bbded3fbcc}, !- Target Temperature Schedule Name
  {17e7f548-5682-4941-8b75-cc6011f0700f}, !- Sensible Fraction Schedule Name
  {d82a977c-3db6-4a29-b143-b90383ee4568}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17e7f548-5682-4941-8b75-cc6011f0700f}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acbbad64-19e8-4c78-9c26-ff4a6010e7c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acbbad64-19e8-4c78-9c26-ff4a6010e7c4}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d82a977c-3db6-4a29-b143-b90383ee4568}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82f5526e-6cb1-4a3b-8a3e-b0a04505f0b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82f5526e-6cb1-4a3b-8a3e-b0a04505f0b0}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {faa5e6e4-e8d7-4543-acf5-d1bbded3fbcc}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d415ea42-9bfb-4154-b07a-575d60a1f8b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d415ea42-9bfb-4154-b07a-575d60a1f8b9}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a59fc562-6322-45b1-a326-c1fa5eb1c90a}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {c6fb656d-9c17-460b-a8f2-2da2d660f1e6}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7006f496-8a14-4c35-a7fb-740f6d1077dd}, !- Handle
  Node 184,                               !- Name
  {ecb19175-50fb-4534-90e2-926237c5aa44}, !- Inlet Port
  {04b1ffd0-3ede-4bc8-8f84-4e1f32002619}; !- Outlet Port

OS:Connection,
  {ecb19175-50fb-4534-90e2-926237c5aa44}, !- Handle
  {0189aac3-1477-45a3-912e-1e6930b00cdb}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  8,                                      !- Outlet Port
  {7006f496-8a14-4c35-a7fb-740f6d1077dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {122a2ece-fad0-4960-9944-d27fe76d0a85}, !- Handle
  Node 185,                               !- Name
  {dae03edf-22e3-465c-bd1f-d26b6c2c8bbd}, !- Inlet Port
  {d04a9eb1-f787-4564-9b04-08f1a491991c}; !- Outlet Port

OS:Connection,
  {04b1ffd0-3ede-4bc8-8f84-4e1f32002619}, !- Handle
  {08b1a9d5-40a1-435d-85a8-d8731cbee932}, !- Name
  {7006f496-8a14-4c35-a7fb-740f6d1077dd}, !- Source Object
  3,                                      !- Outlet Port
  {27274473-a161-4ef5-a968-0647a347b292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae03edf-22e3-465c-bd1f-d26b6c2c8bbd}, !- Handle
  {4b371a7d-c2d0-4ed5-be1c-1657447ebc94}, !- Name
  {27274473-a161-4ef5-a968-0647a347b292}, !- Source Object
  3,                                      !- Outlet Port
  {122a2ece-fad0-4960-9944-d27fe76d0a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04a9eb1-f787-4564-9b04-08f1a491991c}, !- Handle
  {5136f941-76f8-4f9d-a53e-2c8101fe5220}, !- Name
  {122a2ece-fad0-4960-9944-d27fe76d0a85}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8a4d48b5-1e18-412e-b600-2f31d5325fab}, !- Handle
  Water Use Connections 6,                !- Name
  {eb9787b0-643c-4969-8dd1-935c30b7f1b8}, !- Inlet Node Name
  {7b817209-2e17-4950-86d7-5164b5fb4a3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f825456-d572-4fce-ab4d-f808b5360c41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8fbd412-0be7-430c-b254-655fe95f382a}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {fe448720-8bc5-49a7-b6b9-b7133120404f}, !- Target Temperature Schedule Name
  {ff46319b-d06c-40c7-8731-cf597b53dab2}, !- Sensible Fraction Schedule Name
  {d6e34444-5480-45d3-9776-c0f2afda06ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff46319b-d06c-40c7-8731-cf597b53dab2}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75bad6e2-32dd-4e43-a23e-b5dc7dbc1a38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75bad6e2-32dd-4e43-a23e-b5dc7dbc1a38}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6e34444-5480-45d3-9776-c0f2afda06ce}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2095bcb6-85e5-4a54-ba8c-a6e8c5094b1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2095bcb6-85e5-4a54-ba8c-a6e8c5094b1a}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe448720-8bc5-49a7-b6b9-b7133120404f}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09425dbc-656f-49d3-8632-e83d4380ed42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09425dbc-656f-49d3-8632-e83d4380ed42}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f825456-d572-4fce-ab4d-f808b5360c41}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {c8fbd412-0be7-430c-b254-655fe95f382a}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a705eb6f-3999-4f89-bb54-a2128368f2cb}, !- Handle
  Node 186,                               !- Name
  {a2b5a7f3-becd-4060-8b03-81583c5cf7ae}, !- Inlet Port
  {eb9787b0-643c-4969-8dd1-935c30b7f1b8}; !- Outlet Port

OS:Connection,
  {a2b5a7f3-becd-4060-8b03-81583c5cf7ae}, !- Handle
  {97145210-4a36-4a7e-b28d-43c62aa9b941}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  9,                                      !- Outlet Port
  {a705eb6f-3999-4f89-bb54-a2128368f2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51aee8c9-18f1-4405-82c9-ea026f903f6e}, !- Handle
  Node 187,                               !- Name
  {7b817209-2e17-4950-86d7-5164b5fb4a3f}, !- Inlet Port
  {75063430-a42f-40a9-8b9b-8e0564032955}; !- Outlet Port

OS:Connection,
  {eb9787b0-643c-4969-8dd1-935c30b7f1b8}, !- Handle
  {819747a3-c9e1-4a41-bc11-3dac3fefccc4}, !- Name
  {a705eb6f-3999-4f89-bb54-a2128368f2cb}, !- Source Object
  3,                                      !- Outlet Port
  {8a4d48b5-1e18-412e-b600-2f31d5325fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b817209-2e17-4950-86d7-5164b5fb4a3f}, !- Handle
  {97b799c9-89cd-48bf-a02c-3864e171fce4}, !- Name
  {8a4d48b5-1e18-412e-b600-2f31d5325fab}, !- Source Object
  3,                                      !- Outlet Port
  {51aee8c9-18f1-4405-82c9-ea026f903f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75063430-a42f-40a9-8b9b-8e0564032955}, !- Handle
  {bd684d77-ed83-4c20-81cf-befd12914b73}, !- Name
  {51aee8c9-18f1-4405-82c9-ea026f903f6e}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5a1b4c98-9f1c-45e3-a716-b7ec94459b4f}, !- Handle
  Water Use Connections 7,                !- Name
  {3c776b93-f166-439b-975b-a16389a64d6d}, !- Inlet Node Name
  {ec247dce-f892-4782-8213-c2e10cf72aa8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9c430f9-919a-46f4-94bd-9fab469ec456}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e955950-3e95-4025-8c5f-620b90ab657f}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {513e6edd-24a9-4580-8e42-5f8ffe88bf28}, !- Target Temperature Schedule Name
  {2db8c2e5-9d0e-4ab1-bf21-3390a19588e0}, !- Sensible Fraction Schedule Name
  {35c6ba5f-b1bf-4a5d-83f8-24bb96eae1af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2db8c2e5-9d0e-4ab1-bf21-3390a19588e0}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04e050ff-13ae-48b9-bf8f-d2707d43cf2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04e050ff-13ae-48b9-bf8f-d2707d43cf2a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c6ba5f-b1bf-4a5d-83f8-24bb96eae1af}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b15406cb-59b8-428e-851a-ef9baae8024b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b15406cb-59b8-428e-851a-ef9baae8024b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {513e6edd-24a9-4580-8e42-5f8ffe88bf28}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c355cb3-311b-463b-972e-e8ac3ce9579a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c355cb3-311b-463b-972e-e8ac3ce9579a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9c430f9-919a-46f4-94bd-9fab469ec456}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {5e955950-3e95-4025-8c5f-620b90ab657f}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9577a6b0-9142-4e78-8258-088c73e674fd}, !- Handle
  Node 188,                               !- Name
  {1713224d-eaa8-44e5-9087-8cac2eb33bf4}, !- Inlet Port
  {3c776b93-f166-439b-975b-a16389a64d6d}; !- Outlet Port

OS:Connection,
  {1713224d-eaa8-44e5-9087-8cac2eb33bf4}, !- Handle
  {9cc9b405-61aa-4843-b15a-5b17180756fa}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  10,                                     !- Outlet Port
  {9577a6b0-9142-4e78-8258-088c73e674fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f7ac1de-c77d-4e04-94f6-5705e73b0a51}, !- Handle
  Node 189,                               !- Name
  {ec247dce-f892-4782-8213-c2e10cf72aa8}, !- Inlet Port
  {69cc9053-8eb2-42b8-aef2-5a31fd519ab4}; !- Outlet Port

OS:Connection,
  {3c776b93-f166-439b-975b-a16389a64d6d}, !- Handle
  {5599ac51-d74c-4d46-b36f-055988dbcccb}, !- Name
  {9577a6b0-9142-4e78-8258-088c73e674fd}, !- Source Object
  3,                                      !- Outlet Port
  {5a1b4c98-9f1c-45e3-a716-b7ec94459b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec247dce-f892-4782-8213-c2e10cf72aa8}, !- Handle
  {5d0f4277-5420-49c9-9cc8-40aa2b3dc8d6}, !- Name
  {5a1b4c98-9f1c-45e3-a716-b7ec94459b4f}, !- Source Object
  3,                                      !- Outlet Port
  {4f7ac1de-c77d-4e04-94f6-5705e73b0a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cc9053-8eb2-42b8-aef2-5a31fd519ab4}, !- Handle
  {0b8fa4f9-3d5f-40b6-9229-acded1f9194b}, !- Name
  {4f7ac1de-c77d-4e04-94f6-5705e73b0a51}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {530cdb06-882f-4274-adfc-ff8122c13930}, !- Handle
  Water Use Connections 8,                !- Name
  {4fb96922-4a0c-46fc-9826-57aa4c90819f}, !- Inlet Node Name
  {0d6169bd-a344-4685-ab9b-cf2ee210665a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce60320a-3b24-42df-b369-737d6e44d91c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {625f5f7d-dd55-4c63-93e0-5f3281238d01}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {c856a695-c3a1-4cca-abdb-0e06b718ba6b}, !- Target Temperature Schedule Name
  {38c21906-b62f-410d-8b19-fa633c18a483}, !- Sensible Fraction Schedule Name
  {26164681-e511-44bc-8bb4-f3db65a09572}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38c21906-b62f-410d-8b19-fa633c18a483}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ba7778e-fe1c-45d1-8422-33a6f08a0bac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ba7778e-fe1c-45d1-8422-33a6f08a0bac}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26164681-e511-44bc-8bb4-f3db65a09572}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d8dde02-416c-452a-9219-307e1516c39c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d8dde02-416c-452a-9219-307e1516c39c}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c856a695-c3a1-4cca-abdb-0e06b718ba6b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b01c6b22-ab69-4cf0-80fd-a8f573b1f0a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b01c6b22-ab69-4cf0-80fd-a8f573b1f0a8}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce60320a-3b24-42df-b369-737d6e44d91c}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {625f5f7d-dd55-4c63-93e0-5f3281238d01}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66331735-4e50-4ed0-a89e-adcc6bf23b6a}, !- Handle
  Node 190,                               !- Name
  {8e4cb4ca-324f-4799-b400-5b6d48fce470}, !- Inlet Port
  {4fb96922-4a0c-46fc-9826-57aa4c90819f}; !- Outlet Port

OS:Connection,
  {8e4cb4ca-324f-4799-b400-5b6d48fce470}, !- Handle
  {c0ccd387-7797-45d3-8791-e2e4d582fd15}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  11,                                     !- Outlet Port
  {66331735-4e50-4ed0-a89e-adcc6bf23b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d288af6-abb2-4daa-a6c1-16de3516885f}, !- Handle
  Node 191,                               !- Name
  {0d6169bd-a344-4685-ab9b-cf2ee210665a}, !- Inlet Port
  {3bffaf4a-708c-49ac-8e2d-841aec8e2b6e}; !- Outlet Port

OS:Connection,
  {4fb96922-4a0c-46fc-9826-57aa4c90819f}, !- Handle
  {d8ebfe6f-3a24-44e6-9ba3-44e2af1049cb}, !- Name
  {66331735-4e50-4ed0-a89e-adcc6bf23b6a}, !- Source Object
  3,                                      !- Outlet Port
  {530cdb06-882f-4274-adfc-ff8122c13930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6169bd-a344-4685-ab9b-cf2ee210665a}, !- Handle
  {afa78bef-fc21-43c0-9256-9a20cba6c9bd}, !- Name
  {530cdb06-882f-4274-adfc-ff8122c13930}, !- Source Object
  3,                                      !- Outlet Port
  {2d288af6-abb2-4daa-a6c1-16de3516885f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bffaf4a-708c-49ac-8e2d-841aec8e2b6e}, !- Handle
  {d302b103-4911-4c00-8f3c-e2f6c867c313}, !- Name
  {2d288af6-abb2-4daa-a6c1-16de3516885f}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7db221a3-e60d-4271-87f3-1c93151adecd}, !- Handle
  Water Use Connections 9,                !- Name
  {1e99985d-152a-425b-a823-75a474ca4a0a}, !- Inlet Node Name
  {1cdb7a76-2014-4bff-9fed-72443ebc76ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a2f24eba-feb6-4905-8b4c-fd02e761ff65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81396c34-d3dc-4823-a98e-dca8cb1d9603}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {fc6099d6-75c8-4e12-a968-73a309728abe}, !- Target Temperature Schedule Name
  {23448cb0-0ff2-4d50-b5ca-128fa39185f2}, !- Sensible Fraction Schedule Name
  {a4e8f814-f4d0-413e-8a07-db35bb911384}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {23448cb0-0ff2-4d50-b5ca-128fa39185f2}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bc5bc0a-89a0-4ff3-ba17-b5c5542d1db0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bc5bc0a-89a0-4ff3-ba17-b5c5542d1db0}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4e8f814-f4d0-413e-8a07-db35bb911384}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12bf6b0a-af68-4224-8080-e8479f1e718d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12bf6b0a-af68-4224-8080-e8479f1e718d}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc6099d6-75c8-4e12-a968-73a309728abe}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {454632ab-a444-4750-beec-2f028de4edc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {454632ab-a444-4750-beec-2f028de4edc9}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a2f24eba-feb6-4905-8b4c-fd02e761ff65}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {81396c34-d3dc-4823-a98e-dca8cb1d9603}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2177e732-79f4-4b21-b4c8-6b266d24bf6d}, !- Handle
  Node 192,                               !- Name
  {8f2bfd69-e9eb-43ec-92bc-ae8096f874db}, !- Inlet Port
  {1e99985d-152a-425b-a823-75a474ca4a0a}; !- Outlet Port

OS:Connection,
  {8f2bfd69-e9eb-43ec-92bc-ae8096f874db}, !- Handle
  {d8736e5b-76a4-4692-ad34-c4c6fe7b58e0}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  12,                                     !- Outlet Port
  {2177e732-79f4-4b21-b4c8-6b266d24bf6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70780425-aa71-4f2a-89bb-ab41d3356a13}, !- Handle
  Node 193,                               !- Name
  {1cdb7a76-2014-4bff-9fed-72443ebc76ce}, !- Inlet Port
  {a7235a10-37e0-45a1-9bea-0197d0828ee8}; !- Outlet Port

OS:Connection,
  {1e99985d-152a-425b-a823-75a474ca4a0a}, !- Handle
  {23cca511-1094-4124-ace3-5700e2bd61c7}, !- Name
  {2177e732-79f4-4b21-b4c8-6b266d24bf6d}, !- Source Object
  3,                                      !- Outlet Port
  {7db221a3-e60d-4271-87f3-1c93151adecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cdb7a76-2014-4bff-9fed-72443ebc76ce}, !- Handle
  {50d8cf69-d68a-4bbc-ac54-d6536d1de873}, !- Name
  {7db221a3-e60d-4271-87f3-1c93151adecd}, !- Source Object
  3,                                      !- Outlet Port
  {70780425-aa71-4f2a-89bb-ab41d3356a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7235a10-37e0-45a1-9bea-0197d0828ee8}, !- Handle
  {d5a6468c-82aa-4a3a-8055-51d14236baf5}, !- Name
  {70780425-aa71-4f2a-89bb-ab41d3356a13}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ac50fcf-d7d2-48a8-8650-b54255f7521f}, !- Handle
  Water Use Connections 10,               !- Name
  {845d11b6-d46c-4f89-9d0f-8ac179b09d0b}, !- Inlet Node Name
  {a4a355fd-fb4a-44f4-99f0-6747c82d0b17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce9dc14d-ab3a-4a46-84e3-181f37fad11d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e23ec27a-972b-4f38-a013-f528ea2e7661}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {665abd3a-3436-4ac7-9de5-5ff261d7954b}, !- Target Temperature Schedule Name
  {088b114c-b9c4-4eb5-a997-69362213521c}, !- Sensible Fraction Schedule Name
  {7aaa9971-d13e-4068-b10f-0a9ca6c82537}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {088b114c-b9c4-4eb5-a997-69362213521c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db6b8e7a-fcab-4b6e-865e-8954a35f495a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db6b8e7a-fcab-4b6e-865e-8954a35f495a}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aaa9971-d13e-4068-b10f-0a9ca6c82537}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf5ee77b-1406-4cbb-972b-0606b8b1a88e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf5ee77b-1406-4cbb-972b-0606b8b1a88e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {665abd3a-3436-4ac7-9de5-5ff261d7954b}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03297e19-9581-4beb-a41e-a79e7b80bf59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03297e19-9581-4beb-a41e-a79e7b80bf59}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce9dc14d-ab3a-4a46-84e3-181f37fad11d}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {e23ec27a-972b-4f38-a013-f528ea2e7661}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46ddb40a-a0b5-4c91-959a-46a01d30965d}, !- Handle
  Node 194,                               !- Name
  {b43a062c-551a-4a28-aeef-e61752c71d03}, !- Inlet Port
  {845d11b6-d46c-4f89-9d0f-8ac179b09d0b}; !- Outlet Port

OS:Connection,
  {b43a062c-551a-4a28-aeef-e61752c71d03}, !- Handle
  {a9cb5c71-e3af-4edd-a980-c9f4a79d101f}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  13,                                     !- Outlet Port
  {46ddb40a-a0b5-4c91-959a-46a01d30965d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f091241-1a29-408c-88ed-b4a5d601f81e}, !- Handle
  Node 195,                               !- Name
  {a4a355fd-fb4a-44f4-99f0-6747c82d0b17}, !- Inlet Port
  {718e367f-725a-4ff6-8163-058c4951431b}; !- Outlet Port

OS:Connection,
  {845d11b6-d46c-4f89-9d0f-8ac179b09d0b}, !- Handle
  {d064ac1c-ebef-48cf-88d6-73fbde9ea73e}, !- Name
  {46ddb40a-a0b5-4c91-959a-46a01d30965d}, !- Source Object
  3,                                      !- Outlet Port
  {3ac50fcf-d7d2-48a8-8650-b54255f7521f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a355fd-fb4a-44f4-99f0-6747c82d0b17}, !- Handle
  {cdfceaf4-d693-4a8e-929d-449f98026623}, !- Name
  {3ac50fcf-d7d2-48a8-8650-b54255f7521f}, !- Source Object
  3,                                      !- Outlet Port
  {2f091241-1a29-408c-88ed-b4a5d601f81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718e367f-725a-4ff6-8163-058c4951431b}, !- Handle
  {4dee86bf-1201-4b83-9e5b-60c26334fbba}, !- Name
  {2f091241-1a29-408c-88ed-b4a5d601f81e}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f5d1e83-ecd0-4688-8707-1d81bc046371}, !- Handle
  Water Use Connections 11,               !- Name
  {1b04ab0a-2e8a-4ac8-8227-3169718369a7}, !- Inlet Node Name
  {84fe20a9-df1d-4865-87a6-4ebfc5b5cb56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18192540-4742-441d-85e7-530aac99e8b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0361211-7fe4-44c9-999c-ec2f19572669}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {62248250-2ef0-4890-9a04-d33f696a6729}, !- Target Temperature Schedule Name
  {f3441b6b-7e56-48e4-b5ec-34220d7a6c9a}, !- Sensible Fraction Schedule Name
  {6c5b881d-b298-42ea-988f-a2a4a499a1c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3441b6b-7e56-48e4-b5ec-34220d7a6c9a}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f56a1bf-5f2e-469d-af06-14531b77c14d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f56a1bf-5f2e-469d-af06-14531b77c14d}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c5b881d-b298-42ea-988f-a2a4a499a1c8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d003c2ee-2785-4ac3-bc0d-4c01ea006cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d003c2ee-2785-4ac3-bc0d-4c01ea006cc4}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62248250-2ef0-4890-9a04-d33f696a6729}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11ea57fe-af91-4836-8518-f367b16f987c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11ea57fe-af91-4836-8518-f367b16f987c}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18192540-4742-441d-85e7-530aac99e8b6}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {f0361211-7fe4-44c9-999c-ec2f19572669}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {963dece0-086c-41c3-9711-6267488122b7}, !- Handle
  Node 196,                               !- Name
  {5fa47124-5fa4-4957-955f-f806d64d0686}, !- Inlet Port
  {1b04ab0a-2e8a-4ac8-8227-3169718369a7}; !- Outlet Port

OS:Connection,
  {5fa47124-5fa4-4957-955f-f806d64d0686}, !- Handle
  {24b5fae5-209c-4e61-8910-81d61a6d95cb}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  14,                                     !- Outlet Port
  {963dece0-086c-41c3-9711-6267488122b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfaf2255-0fc5-48d9-845d-88c5d48ca24e}, !- Handle
  Node 197,                               !- Name
  {84fe20a9-df1d-4865-87a6-4ebfc5b5cb56}, !- Inlet Port
  {ea761e4e-5c51-4854-8b04-7a8bd36eeff8}; !- Outlet Port

OS:Connection,
  {1b04ab0a-2e8a-4ac8-8227-3169718369a7}, !- Handle
  {b05c5287-b72b-4b02-80a0-a5e115038702}, !- Name
  {963dece0-086c-41c3-9711-6267488122b7}, !- Source Object
  3,                                      !- Outlet Port
  {6f5d1e83-ecd0-4688-8707-1d81bc046371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fe20a9-df1d-4865-87a6-4ebfc5b5cb56}, !- Handle
  {8aa201d1-fd62-4ac7-89e7-426cf2d6df58}, !- Name
  {6f5d1e83-ecd0-4688-8707-1d81bc046371}, !- Source Object
  3,                                      !- Outlet Port
  {cfaf2255-0fc5-48d9-845d-88c5d48ca24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea761e4e-5c51-4854-8b04-7a8bd36eeff8}, !- Handle
  {deb67f2b-048d-44ff-8e11-06322f65c104}, !- Name
  {cfaf2255-0fc5-48d9-845d-88c5d48ca24e}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2dec5f5a-5c4e-4ae7-aa3d-429dbbebad3a}, !- Handle
  Water Use Connections 12,               !- Name
  {9995ffab-542d-463a-ba6b-63837dd9b7b8}, !- Inlet Node Name
  {b93405f5-0db3-48dc-8cb6-9c8abf32fd81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a09a3831-e5d6-4db9-a902-73cc1ead1365}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01e4f2d5-9698-4640-8de6-48694a3a366b}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {10ca909d-dd8f-45e0-8047-f7a489f0957f}, !- Target Temperature Schedule Name
  {11fd9a08-1acd-4635-9cf6-fa418ed772cb}, !- Sensible Fraction Schedule Name
  {2a1f923c-908f-43b4-a2d1-f90f5498069c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11fd9a08-1acd-4635-9cf6-fa418ed772cb}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {483d6dfe-fa79-4e5c-aca4-d613c5540b6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {483d6dfe-fa79-4e5c-aca4-d613c5540b6d}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a1f923c-908f-43b4-a2d1-f90f5498069c}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a55f8b9b-9c9d-4b31-8936-8feb7591cf14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a55f8b9b-9c9d-4b31-8936-8feb7591cf14}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {10ca909d-dd8f-45e0-8047-f7a489f0957f}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cf41107-7e71-47b8-b97d-2039d72b8bdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cf41107-7e71-47b8-b97d-2039d72b8bdd}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a09a3831-e5d6-4db9-a902-73cc1ead1365}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {01e4f2d5-9698-4640-8de6-48694a3a366b}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99fdc870-bb49-407c-a5bc-bb6948c4c167}, !- Handle
  Node 198,                               !- Name
  {bd7c3655-54ce-40af-bd29-a33d346f7029}, !- Inlet Port
  {9995ffab-542d-463a-ba6b-63837dd9b7b8}; !- Outlet Port

OS:Connection,
  {bd7c3655-54ce-40af-bd29-a33d346f7029}, !- Handle
  {ea29526b-308e-4727-acd5-b5b789c7efd9}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  15,                                     !- Outlet Port
  {99fdc870-bb49-407c-a5bc-bb6948c4c167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b2b75b3-c54d-4f71-a64d-d8479ca6cdc8}, !- Handle
  Node 199,                               !- Name
  {b93405f5-0db3-48dc-8cb6-9c8abf32fd81}, !- Inlet Port
  {d03832a7-0a35-4b51-993c-9ccccc673bfc}; !- Outlet Port

OS:Connection,
  {9995ffab-542d-463a-ba6b-63837dd9b7b8}, !- Handle
  {b0e2cb82-ead8-449e-9a19-0f6682b209f5}, !- Name
  {99fdc870-bb49-407c-a5bc-bb6948c4c167}, !- Source Object
  3,                                      !- Outlet Port
  {2dec5f5a-5c4e-4ae7-aa3d-429dbbebad3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93405f5-0db3-48dc-8cb6-9c8abf32fd81}, !- Handle
  {e03cd40a-438b-4ace-97ed-5c974796332f}, !- Name
  {2dec5f5a-5c4e-4ae7-aa3d-429dbbebad3a}, !- Source Object
  3,                                      !- Outlet Port
  {9b2b75b3-c54d-4f71-a64d-d8479ca6cdc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d03832a7-0a35-4b51-993c-9ccccc673bfc}, !- Handle
  {1eb302dd-6053-4085-b02e-312fe9dd44d5}, !- Name
  {9b2b75b3-c54d-4f71-a64d-d8479ca6cdc8}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f469e86-9603-4a5c-9645-03a83907ba28}, !- Handle
  Water Use Connections 13,               !- Name
  {9a935255-4119-4bce-954f-cae93b4c23e0}, !- Inlet Node Name
  {03d9f0e3-1951-4239-8503-9ff351c925d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2c269801-0e4a-4290-9734-add7f7cefc93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c3324010-8b30-47e8-8421-906edfc89e0c}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {a77445fa-53fd-41f5-94fa-de4ca94003ad}, !- Target Temperature Schedule Name
  {e662756c-387a-4f58-97fd-3a49f10b67b0}, !- Sensible Fraction Schedule Name
  {2daf5346-66d7-4cde-805c-5f97c8b95620}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e662756c-387a-4f58-97fd-3a49f10b67b0}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2d42470-df34-4b10-88a5-f11c634aca0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2d42470-df34-4b10-88a5-f11c634aca0a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2daf5346-66d7-4cde-805c-5f97c8b95620}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fe62fb8-ac10-4869-a49f-5d5b5208de4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fe62fb8-ac10-4869-a49f-5d5b5208de4a}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a77445fa-53fd-41f5-94fa-de4ca94003ad}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0807b25-6d6e-4d11-a3c5-1a938c9b5f35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0807b25-6d6e-4d11-a3c5-1a938c9b5f35}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2c269801-0e4a-4290-9734-add7f7cefc93}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {c3324010-8b30-47e8-8421-906edfc89e0c}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98c48382-7c00-4209-8689-3d5d7e305418}, !- Handle
  Node 200,                               !- Name
  {7f78e255-fde1-4ab5-9bb2-b934a31e4eb2}, !- Inlet Port
  {9a935255-4119-4bce-954f-cae93b4c23e0}; !- Outlet Port

OS:Connection,
  {7f78e255-fde1-4ab5-9bb2-b934a31e4eb2}, !- Handle
  {78de7889-3f95-4e08-ad58-85396fdf7a22}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  16,                                     !- Outlet Port
  {98c48382-7c00-4209-8689-3d5d7e305418}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {504286bc-06d8-4553-af67-81890d959225}, !- Handle
  Node 201,                               !- Name
  {03d9f0e3-1951-4239-8503-9ff351c925d7}, !- Inlet Port
  {21ecf038-299b-4fbc-8b48-f0da81900f9e}; !- Outlet Port

OS:Connection,
  {9a935255-4119-4bce-954f-cae93b4c23e0}, !- Handle
  {98ff0d22-3b5b-412c-a3c2-0a91f07bc6a4}, !- Name
  {98c48382-7c00-4209-8689-3d5d7e305418}, !- Source Object
  3,                                      !- Outlet Port
  {9f469e86-9603-4a5c-9645-03a83907ba28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d9f0e3-1951-4239-8503-9ff351c925d7}, !- Handle
  {a96f20d0-ebb0-46ed-8fdf-9e0c1614a85e}, !- Name
  {9f469e86-9603-4a5c-9645-03a83907ba28}, !- Source Object
  3,                                      !- Outlet Port
  {504286bc-06d8-4553-af67-81890d959225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ecf038-299b-4fbc-8b48-f0da81900f9e}, !- Handle
  {a66d88fd-23f3-4ff4-985f-a6ed5b0e799e}, !- Name
  {504286bc-06d8-4553-af67-81890d959225}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21994c6f-1f06-4095-81e2-6d03238440fb}, !- Handle
  Water Use Connections 14,               !- Name
  {4d3b1562-54ff-436a-8faf-b4641fee2bb1}, !- Inlet Node Name
  {53dd14fb-fb6e-4201-aca0-d3a16a8f6d84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a71cb2e3-d2c6-4231-98eb-97ef0e744340}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4b800959-6c0b-410e-a4bd-7b875440afc2}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {d4e8b468-9d9e-4911-b112-ccde178fa95f}, !- Target Temperature Schedule Name
  {45298c2a-183f-4b1f-9ad0-15a0c2622f42}, !- Sensible Fraction Schedule Name
  {d2ec7fa5-5188-478d-b872-5e465f6a9c1d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45298c2a-183f-4b1f-9ad0-15a0c2622f42}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {161e96f8-1118-44ee-95e2-c420fb0cc269}; !- Default Day Schedule Name

OS:Schedule:Day,
  {161e96f8-1118-44ee-95e2-c420fb0cc269}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2ec7fa5-5188-478d-b872-5e465f6a9c1d}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43a3a925-2d58-4126-8329-1736f583c71c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43a3a925-2d58-4126-8329-1736f583c71c}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4e8b468-9d9e-4911-b112-ccde178fa95f}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9a17012-de13-435c-bb96-865bec342c94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9a17012-de13-435c-bb96-865bec342c94}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a71cb2e3-d2c6-4231-98eb-97ef0e744340}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {4b800959-6c0b-410e-a4bd-7b875440afc2}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58363e4a-ade6-47f3-8b1a-033d70106154}, !- Handle
  Node 202,                               !- Name
  {e62aa9a4-8736-4178-ad5b-7375234e78e9}, !- Inlet Port
  {4d3b1562-54ff-436a-8faf-b4641fee2bb1}; !- Outlet Port

OS:Connection,
  {e62aa9a4-8736-4178-ad5b-7375234e78e9}, !- Handle
  {9d892df8-24ef-4eb0-a54f-e652e22a9743}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  17,                                     !- Outlet Port
  {58363e4a-ade6-47f3-8b1a-033d70106154}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df11e4e0-6616-44a5-8c06-8504e2e669f7}, !- Handle
  Node 203,                               !- Name
  {53dd14fb-fb6e-4201-aca0-d3a16a8f6d84}, !- Inlet Port
  {4d9ec0f6-0a3f-442f-baa4-b7591b51b269}; !- Outlet Port

OS:Connection,
  {4d3b1562-54ff-436a-8faf-b4641fee2bb1}, !- Handle
  {b1a418a4-47f2-4547-87ec-aca2bfa8ee75}, !- Name
  {58363e4a-ade6-47f3-8b1a-033d70106154}, !- Source Object
  3,                                      !- Outlet Port
  {21994c6f-1f06-4095-81e2-6d03238440fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53dd14fb-fb6e-4201-aca0-d3a16a8f6d84}, !- Handle
  {4a7b0cc2-75ba-4c03-ac4f-8dbc5a2d762e}, !- Name
  {21994c6f-1f06-4095-81e2-6d03238440fb}, !- Source Object
  3,                                      !- Outlet Port
  {df11e4e0-6616-44a5-8c06-8504e2e669f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9ec0f6-0a3f-442f-baa4-b7591b51b269}, !- Handle
  {1fa42d6f-63a9-41ce-8b7e-b499bb0dee93}, !- Name
  {df11e4e0-6616-44a5-8c06-8504e2e669f7}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Handle
  Water Use Connections 15,               !- Name
  {0a450d48-d3f6-48df-a25c-8ccde633c0ad}, !- Inlet Node Name
  {f732412c-9040-475c-8bf3-f740dc731ba8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {318d254d-9988-44d4-9dc3-4b0ca194b6b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {fa4ba51a-6020-4cec-888a-e58195fcfc6b}, !- Target Temperature Schedule Name
  {f9468fbb-da96-4e17-a58c-7cd02f1c02c1}, !- Sensible Fraction Schedule Name
  {b154780a-5a4c-4309-8355-baefac9cb7eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9468fbb-da96-4e17-a58c-7cd02f1c02c1}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c336ff0a-00bc-4a8f-a258-0629a9c15091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c336ff0a-00bc-4a8f-a258-0629a9c15091}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b154780a-5a4c-4309-8355-baefac9cb7eb}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10e76b16-11e3-4595-b3e6-770e5b372466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10e76b16-11e3-4595-b3e6-770e5b372466}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa4ba51a-6020-4cec-888a-e58195fcfc6b}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db39e4bc-2a38-4b03-89a6-00bf034acc88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db39e4bc-2a38-4b03-89a6-00bf034acc88}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {318d254d-9988-44d4-9dc3-4b0ca194b6b8}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7757b1c2-2fc3-4a5d-913e-8a6396b37663}, !- Handle
  Node 204,                               !- Name
  {35d21066-b2ca-441d-a771-13eda109ab51}, !- Inlet Port
  {0a450d48-d3f6-48df-a25c-8ccde633c0ad}; !- Outlet Port

OS:Connection,
  {35d21066-b2ca-441d-a771-13eda109ab51}, !- Handle
  {467a5dc8-3edb-4800-9cf4-f89cefab68a8}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  18,                                     !- Outlet Port
  {7757b1c2-2fc3-4a5d-913e-8a6396b37663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddbd7f04-a404-4979-b94a-c9ab83849f73}, !- Handle
  Node 205,                               !- Name
  {f732412c-9040-475c-8bf3-f740dc731ba8}, !- Inlet Port
  {834e7d2c-18de-42ec-b5b1-159b9b638881}; !- Outlet Port

OS:Connection,
  {0a450d48-d3f6-48df-a25c-8ccde633c0ad}, !- Handle
  {912fce88-f4ac-4e56-a141-be2d2b7a92b0}, !- Name
  {7757b1c2-2fc3-4a5d-913e-8a6396b37663}, !- Source Object
  3,                                      !- Outlet Port
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f732412c-9040-475c-8bf3-f740dc731ba8}, !- Handle
  {420c7892-3231-4137-83b9-038a92dd8e0b}, !- Name
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Source Object
  3,                                      !- Outlet Port
  {ddbd7f04-a404-4979-b94a-c9ab83849f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834e7d2c-18de-42ec-b5b1-159b9b638881}, !- Handle
  {bfd6093f-614d-469e-83de-4d234c549797}, !- Name
  {ddbd7f04-a404-4979-b94a-c9ab83849f73}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fbdecac-24fe-42bf-bfa5-7136dfd7d030}, !- Handle
  Water Use Connections 16,               !- Name
  {80e517d1-17c0-47c3-9218-d8c4aa03d524}, !- Inlet Node Name
  {6aa6c855-b325-4e37-bea5-cfafb3a376aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55a4f299-8874-4ad4-a4c7-944382150c21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2b2697d-c990-4801-91ef-995af32f2b59}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {0c503ad5-93eb-4118-8b13-f988a66399db}, !- Target Temperature Schedule Name
  {b2eccc90-dc84-4d98-8686-288213a2868b}, !- Sensible Fraction Schedule Name
  {0744db91-03e2-42f2-99bd-d986c8034f86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b2eccc90-dc84-4d98-8686-288213a2868b}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5164102f-cd5a-428b-b9c2-82529f731e11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5164102f-cd5a-428b-b9c2-82529f731e11}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0744db91-03e2-42f2-99bd-d986c8034f86}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5fc01cc-31c6-48be-b782-caee60fd1ef6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5fc01cc-31c6-48be-b782-caee60fd1ef6}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c503ad5-93eb-4118-8b13-f988a66399db}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6aa68f8-57e0-4505-aa15-9f0186dff50e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6aa68f8-57e0-4505-aa15-9f0186dff50e}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55a4f299-8874-4ad4-a4c7-944382150c21}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {c2b2697d-c990-4801-91ef-995af32f2b59}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d41da72-60ff-4d1b-b755-ab40693f4406}, !- Handle
  Node 206,                               !- Name
  {38522879-f48e-4e11-b985-df085db2e3cc}, !- Inlet Port
  {80e517d1-17c0-47c3-9218-d8c4aa03d524}; !- Outlet Port

OS:Connection,
  {38522879-f48e-4e11-b985-df085db2e3cc}, !- Handle
  {62c6fe3e-a193-467b-8ca0-4dc2fd08b2e2}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  19,                                     !- Outlet Port
  {5d41da72-60ff-4d1b-b755-ab40693f4406}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad7e645a-624c-44a0-a0b8-212aba82118f}, !- Handle
  Node 207,                               !- Name
  {6aa6c855-b325-4e37-bea5-cfafb3a376aa}, !- Inlet Port
  {4158eb87-e9de-49ff-9755-6492b99627f0}; !- Outlet Port

OS:Connection,
  {80e517d1-17c0-47c3-9218-d8c4aa03d524}, !- Handle
  {21c81562-3f75-4d88-993f-84766986188e}, !- Name
  {5d41da72-60ff-4d1b-b755-ab40693f4406}, !- Source Object
  3,                                      !- Outlet Port
  {7fbdecac-24fe-42bf-bfa5-7136dfd7d030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa6c855-b325-4e37-bea5-cfafb3a376aa}, !- Handle
  {80829e3c-b008-4d87-94b8-0dcf02a40316}, !- Name
  {7fbdecac-24fe-42bf-bfa5-7136dfd7d030}, !- Source Object
  3,                                      !- Outlet Port
  {ad7e645a-624c-44a0-a0b8-212aba82118f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4158eb87-e9de-49ff-9755-6492b99627f0}, !- Handle
  {5c354362-bf94-4adf-b16b-7c54a7fcbc7a}, !- Name
  {ad7e645a-624c-44a0-a0b8-212aba82118f}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c29ad9df-2b21-48cb-ba54-fc7700f7de89}, !- Handle
  Water Use Connections 17,               !- Name
  {4b3de9a2-e3bb-422e-88c6-dd2ef43de6d8}, !- Inlet Node Name
  {e25b02cc-e859-4824-93f7-a8238dcbf361}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {079086ff-37fd-4bbe-bbf0-8c13a973cb68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd0c2b05-dd0b-441d-9de6-09de5783e9cf}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {938bba04-405b-47dd-b2d6-4397295e287e}, !- Target Temperature Schedule Name
  {7b75ad22-2c45-4c5c-8dc9-1c6c2ed739d9}, !- Sensible Fraction Schedule Name
  {2a47efbd-cea6-4be2-92e5-d4e37081f084}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b75ad22-2c45-4c5c-8dc9-1c6c2ed739d9}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cea8ad40-fda6-4048-9278-779f3a16e1a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cea8ad40-fda6-4048-9278-779f3a16e1a6}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a47efbd-cea6-4be2-92e5-d4e37081f084}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf463653-4403-4c61-b586-a522fab19965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf463653-4403-4c61-b586-a522fab19965}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {938bba04-405b-47dd-b2d6-4397295e287e}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db616301-c2a8-49aa-8efa-5d5723e8e3a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db616301-c2a8-49aa-8efa-5d5723e8e3a0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {079086ff-37fd-4bbe-bbf0-8c13a973cb68}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {cd0c2b05-dd0b-441d-9de6-09de5783e9cf}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {10c0cd47-f4d4-42fa-985c-4c2ea4701e19}, !- Handle
  Node 208,                               !- Name
  {bce19790-d172-400d-ac65-eb5cfbe594f1}, !- Inlet Port
  {4b3de9a2-e3bb-422e-88c6-dd2ef43de6d8}; !- Outlet Port

OS:Connection,
  {bce19790-d172-400d-ac65-eb5cfbe594f1}, !- Handle
  {f8e2e8ae-61ac-4ca0-89fc-7c7e6ea688a1}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  20,                                     !- Outlet Port
  {10c0cd47-f4d4-42fa-985c-4c2ea4701e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f849ca0-96da-491b-b666-6cc96c3f0e0e}, !- Handle
  Node 209,                               !- Name
  {e25b02cc-e859-4824-93f7-a8238dcbf361}, !- Inlet Port
  {66874020-27e7-4948-9315-55582ecb0f0c}; !- Outlet Port

OS:Connection,
  {4b3de9a2-e3bb-422e-88c6-dd2ef43de6d8}, !- Handle
  {9a16f27b-0b16-4ac0-b6f5-71d5d32caa29}, !- Name
  {10c0cd47-f4d4-42fa-985c-4c2ea4701e19}, !- Source Object
  3,                                      !- Outlet Port
  {c29ad9df-2b21-48cb-ba54-fc7700f7de89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25b02cc-e859-4824-93f7-a8238dcbf361}, !- Handle
  {eaf162a6-bf4a-40dd-a5d3-b12a21b02083}, !- Name
  {c29ad9df-2b21-48cb-ba54-fc7700f7de89}, !- Source Object
  3,                                      !- Outlet Port
  {7f849ca0-96da-491b-b666-6cc96c3f0e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66874020-27e7-4948-9315-55582ecb0f0c}, !- Handle
  {eecd7b18-a3ec-4628-acae-8e1066848e85}, !- Name
  {7f849ca0-96da-491b-b666-6cc96c3f0e0e}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {255ba6f5-81cf-4c3a-ad1a-8cdeeef3627c}, !- Handle
  Water Use Connections 18,               !- Name
  {5a58a2c1-5604-41a7-b378-017d4cbee9c0}, !- Inlet Node Name
  {2f8bdd22-bb0a-438b-bfe9-8c496f381b96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71f10507-08be-4a08-ac94-c7a951ec39eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b4ecc2d-6057-45b8-84c7-b2319a01c4c0}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {8b947777-a4f1-4d45-856c-ddeb20e97a2b}, !- Target Temperature Schedule Name
  {0528890f-e229-47e2-b467-70a58bc81ce4}, !- Sensible Fraction Schedule Name
  {8f89a5e2-a175-468c-b79a-ba0baa344832}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0528890f-e229-47e2-b467-70a58bc81ce4}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5171820-e064-4612-a97c-32a05d75d836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5171820-e064-4612-a97c-32a05d75d836}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f89a5e2-a175-468c-b79a-ba0baa344832}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4324091d-ba7e-4892-8c45-29df3ac44156}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4324091d-ba7e-4892-8c45-29df3ac44156}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b947777-a4f1-4d45-856c-ddeb20e97a2b}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7657971f-70f1-4459-a949-9ddbdae2980f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7657971f-70f1-4459-a949-9ddbdae2980f}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71f10507-08be-4a08-ac94-c7a951ec39eb}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {1b4ecc2d-6057-45b8-84c7-b2319a01c4c0}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {def902a4-c4d0-4688-a744-d577f0fcdf86}, !- Handle
  Node 210,                               !- Name
  {d4d1831c-56da-4ddb-8445-578d541f26b4}, !- Inlet Port
  {5a58a2c1-5604-41a7-b378-017d4cbee9c0}; !- Outlet Port

OS:Connection,
  {d4d1831c-56da-4ddb-8445-578d541f26b4}, !- Handle
  {d8161527-3c37-4233-a6c0-9a44bf311b9d}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  21,                                     !- Outlet Port
  {def902a4-c4d0-4688-a744-d577f0fcdf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c66244b8-cd74-4910-ae03-46cd041b0ba9}, !- Handle
  Node 211,                               !- Name
  {2f8bdd22-bb0a-438b-bfe9-8c496f381b96}, !- Inlet Port
  {32c7c9a3-98d3-48dd-92d8-2d86a0695260}; !- Outlet Port

OS:Connection,
  {5a58a2c1-5604-41a7-b378-017d4cbee9c0}, !- Handle
  {e78c185f-4571-47c5-b717-e02f8b3d1413}, !- Name
  {def902a4-c4d0-4688-a744-d577f0fcdf86}, !- Source Object
  3,                                      !- Outlet Port
  {255ba6f5-81cf-4c3a-ad1a-8cdeeef3627c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8bdd22-bb0a-438b-bfe9-8c496f381b96}, !- Handle
  {25d8dc5c-0fd7-4edd-9833-6a7b42300fee}, !- Name
  {255ba6f5-81cf-4c3a-ad1a-8cdeeef3627c}, !- Source Object
  3,                                      !- Outlet Port
  {c66244b8-cd74-4910-ae03-46cd041b0ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c7c9a3-98d3-48dd-92d8-2d86a0695260}, !- Handle
  {8a32f37f-82f0-41c1-9d6f-693bee0d2b86}, !- Name
  {c66244b8-cd74-4910-ae03-46cd041b0ba9}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6effaf47-8057-4502-9e75-e9247e3ccfac}, !- Handle
  Water Use Connections 19,               !- Name
  {cc9b0445-217c-4b47-aa9b-9cfd910bf9dd}, !- Inlet Node Name
  {bb58fd40-0e6f-4041-af0d-26ec1a0d4ea0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {619c0014-cb79-48ed-b9ce-5198b9510a24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10ad3a18-3f4a-412a-82f6-dc7dec08b002}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {e09ded11-0157-4abd-972a-b43a8ec831f0}, !- Target Temperature Schedule Name
  {9dd615ad-a5d0-4c61-931c-c5dbe2abf980}, !- Sensible Fraction Schedule Name
  {5b7c78e3-4367-4d06-841d-7644ef644468}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9dd615ad-a5d0-4c61-931c-c5dbe2abf980}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efb93f33-f199-4704-8a95-561ab742cf59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efb93f33-f199-4704-8a95-561ab742cf59}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b7c78e3-4367-4d06-841d-7644ef644468}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {02f63868-dd60-47a7-8133-b1d9b0bddffb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02f63868-dd60-47a7-8133-b1d9b0bddffb}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e09ded11-0157-4abd-972a-b43a8ec831f0}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89420f20-0ac5-4ab7-9e6a-0200b431e913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89420f20-0ac5-4ab7-9e6a-0200b431e913}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {619c0014-cb79-48ed-b9ce-5198b9510a24}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {10ad3a18-3f4a-412a-82f6-dc7dec08b002}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {e6d99a04-0198-4076-b44c-9754da5081c4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22150658-3880-4761-9cf0-636d0fb0b77d}, !- Handle
  Node 212,                               !- Name
  {76f8b4b1-5cd8-4f8e-b68c-3a552a59cebe}, !- Inlet Port
  {cc9b0445-217c-4b47-aa9b-9cfd910bf9dd}; !- Outlet Port

OS:Connection,
  {76f8b4b1-5cd8-4f8e-b68c-3a552a59cebe}, !- Handle
  {4a4ee38d-8ad0-4092-967e-73b3290e75c7}, !- Name
  {b19669c8-4952-4575-ba82-73c9e4576ca4}, !- Source Object
  22,                                     !- Outlet Port
  {22150658-3880-4761-9cf0-636d0fb0b77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1c8749f-d85b-4303-84aa-0e88d238e10c}, !- Handle
  Node 213,                               !- Name
  {bb58fd40-0e6f-4041-af0d-26ec1a0d4ea0}, !- Inlet Port
  {010062cf-8f84-4988-9f69-9fd7eb6c0f9d}; !- Outlet Port

OS:Connection,
  {cc9b0445-217c-4b47-aa9b-9cfd910bf9dd}, !- Handle
  {7271712d-2995-4633-b0ed-ee76c0e6e1ce}, !- Name
  {22150658-3880-4761-9cf0-636d0fb0b77d}, !- Source Object
  3,                                      !- Outlet Port
  {6effaf47-8057-4502-9e75-e9247e3ccfac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb58fd40-0e6f-4041-af0d-26ec1a0d4ea0}, !- Handle
  {a7049552-e1eb-417c-8a6f-8aae2fd96de6}, !- Name
  {6effaf47-8057-4502-9e75-e9247e3ccfac}, !- Source Object
  3,                                      !- Outlet Port
  {b1c8749f-d85b-4303-84aa-0e88d238e10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {010062cf-8f84-4988-9f69-9fd7eb6c0f9d}, !- Handle
  {3c5db23f-4722-46a3-9df1-6b42b07061f1}, !- Name
  {b1c8749f-d85b-4303-84aa-0e88d238e10c}, !- Source Object
  3,                                      !- Outlet Port
  {5cb74d35-4b31-45c5-ae76-ed8116d9b7a1}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {e6423e94-5d5f-45c4-ac54-05b0ba659695}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {35fa42e2-ac9b-440e-8ddf-f6103bfe5690}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {321921fd-f03c-456a-9799-c2daff2e0ce4}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {96dcb6cf-8eb2-4ce1-bd0c-f1edeff14c42}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {effe5b3f-4d07-4756-8ab0-faa558b0eeab}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {afce1816-3fc1-4583-8d09-f8d8671a9bb8}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8f719ef2-d988-4907-84d3-55b6583a6b2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f719ef2-d988-4907-84d3-55b6583a6b2d}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5a2baa51-5030-4864-bd4b-7e7a62181d6e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {61150684-605a-4d51-8876-2df8ad5c09d7}, !- Control Zone or Zone List Name
  {640b76d5-a220-4a57-9b7f-6025085817ab}, !- Cooling Control Zone or Zone List Name
  {dca94954-5bf1-4f7e-bbcf-d7dd29d8a882}, !- Heating Control Zone or Zone List Name
  {909b6e01-d1a1-4cc6-840e-e1399829cf00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {61150684-605a-4d51-8876-2df8ad5c09d7}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {640b76d5-a220-4a57-9b7f-6025085817ab}, !- Handle
  {e0bf7a8c-36d0-4cb5-b668-e91f0337b4fa}; !- Name

OS:ModelObjectList,
  {dca94954-5bf1-4f7e-bbcf-d7dd29d8a882}, !- Handle
  {3306f7c4-629f-4c86-93a5-9e66990b7ed6}; !- Name

OS:ModelObjectList,
  {909b6e01-d1a1-4cc6-840e-e1399829cf00}, !- Handle
  {aa4e1b63-0831-4499-a04d-62ae069e12aa}; !- Name

OS:Schedule:Ruleset,
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {1913d329-e46c-457d-b0ae-6fb95ec77a03}, !- Default Day Schedule Name
  {d5b4f1e0-e88d-45e5-aab4-b94a5924944a}, !- Summer Design Day Schedule Name
  {31e3fdfa-e86e-4cdd-91d2-268bd301b7fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1913d329-e46c-457d-b0ae-6fb95ec77a03}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5aceed12-ef1a-4020-84ab-484108989950}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31e3fdfa-e86e-4cdd-91d2-268bd301b7fa}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d42e383-1d4f-4e42-8fff-1b7ee93aca00}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5b4f1e0-e88d-45e5-aab4-b94a5924944a}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2d5a25d-5b4a-430b-aca3-3130196bc74b}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Monday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3b7eca40-f9c0-4a41-886d-bf163c817fe3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3b7eca40-f9c0-4a41-886d-bf163c817fe3}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {308a03ec-bf1c-4f08-a1f5-3c6f6633e22e}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Tuesday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d7f3bdd9-248b-4f6d-a003-00f222914f95}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d7f3bdd9-248b-4f6d-a003-00f222914f95}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {114440db-2053-4483-b6d7-38c3d124fbf2}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Wednesday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b6859eb-8bd6-4d66-8b30-910fc2350afa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7b6859eb-8bd6-4d66-8b30-910fc2350afa}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86a2899a-479b-4610-91f3-2c224a6efc22}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Thursday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3ab9aeb-695b-40cd-a4a5-aef358117278}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b3ab9aeb-695b-40cd-a4a5-aef358117278}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bba8cba-0d37-48f2-97f0-5cd93a19a4e4}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Friday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4d4b2e4-a117-4991-b3df-763bd8141815}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d4d4b2e4-a117-4991-b3df-763bd8141815}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b05b77d-235c-477e-a182-b6bc7f84b978}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Saturday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c25799f-d8af-494f-ae7c-4f57b5ff1051}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c25799f-d8af-494f-ae7c-4f57b5ff1051}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {efa9f42d-361c-436b-bcbe-113d2d495774}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Sunday Rule, !- Name
  {722d7f42-1069-4fe3-9bec-a32d255b1b05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75b78302-8c88-4fc3-b6e6-6775534db325}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75b78302-8c88-4fc3-b6e6-6775534db325}, !- Handle
  Sys_4_PSZ_WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {af8b9dd3-15ea-4bbe-a297-37514b92052c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f4da6889-1332-41fc-8357-611823591d83}, !- Control Zone or Zone List Name
  {8e0747ee-e1ef-42bf-864d-f5f70dfe0a2e}, !- Cooling Control Zone or Zone List Name
  {efd628d8-81ab-434f-853f-999d9bec849c}, !- Heating Control Zone or Zone List Name
  {44af6620-eb0c-49fc-8215-7bfb31a44fd0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f4da6889-1332-41fc-8357-611823591d83}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e0747ee-e1ef-42bf-864d-f5f70dfe0a2e}, !- Handle
  {f50b9d28-8d1a-4da5-902c-6d4c4df405d2}; !- Name

OS:ModelObjectList,
  {efd628d8-81ab-434f-853f-999d9bec849c}, !- Handle
  {d638ba4b-d8b1-47ee-96e4-13d09208ab7e}; !- Name

OS:ModelObjectList,
  {44af6620-eb0c-49fc-8215-7bfb31a44fd0}, !- Handle
  {6da34804-da31-46fe-b038-87b783ed61f1}; !- Name

OS:Schedule:Ruleset,
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {23af25dd-679e-460f-b515-7eeea5481d1b}, !- Default Day Schedule Name
  {2b61a27c-1abd-4165-bb12-317ee1a8998b}, !- Summer Design Day Schedule Name
  {71b32c3e-2fc4-4316-8507-e400c3f1ffe6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23af25dd-679e-460f-b515-7eeea5481d1b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {296a01e9-e58b-4567-86e0-e6f79b612219}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71b32c3e-2fc4-4316-8507-e400c3f1ffe6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a4dbcd8-710c-4dba-ac6d-3fcb2c30d608}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b61a27c-1abd-4165-bb12-317ee1a8998b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {987973ed-23a8-4877-856d-8e072a9cc8db}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {bf6a0cc4-4280-481b-98f8-c5fa9eeefb06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {bf6a0cc4-4280-481b-98f8-c5fa9eeefb06}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d739d997-6032-4ae4-9279-0f4f7d4239a9}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {35f464c9-d8b9-4550-9f50-3af78174d404}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {35f464c9-d8b9-4550-9f50-3af78174d404}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {208a9abb-44b9-48b0-b1b1-c4ccba4a5c38}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4bdf43d3-23bf-4ee7-930d-2a315a724ca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4bdf43d3-23bf-4ee7-930d-2a315a724ca6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7cf9da31-90d0-4e0f-bf04-7b01b2f1b008}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abccf05c-7283-45a1-bcd9-c94ef1ba7764}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {abccf05c-7283-45a1-bcd9-c94ef1ba7764}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eef1ebb7-4253-440f-b34c-50f6e977740c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d37cee4e-97fc-4c24-831e-6f78a810cbe4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d37cee4e-97fc-4c24-831e-6f78a810cbe4}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcb58b87-ff6a-465b-aaeb-88e8dee59399}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a0708265-6a63-476b-b161-4abaadbc7ba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a0708265-6a63-476b-b161-4abaadbc7ba0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4591d33-b98d-416c-aa0b-39bb9a439722}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {8b9e7113-7772-4aa1-a4b4-a144931f2b7e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37e2a22a-b4e8-414a-93dc-a49f6965555c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37e2a22a-b4e8-414a-93dc-a49f6965555c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b6e561ab-7ab6-49b4-9ec8-024abff8babc}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {72b9ce11-52aa-4795-a3e4-1d2d0a097e84}, !- Control Zone or Zone List Name
  {e4135f54-401b-450b-a317-daff3e6cd01d}, !- Cooling Control Zone or Zone List Name
  {f5be4c65-fd8f-45e9-8d0f-ce4162a69b19}, !- Heating Control Zone or Zone List Name
  {752ac00a-3fa5-4810-ae5e-2f9354508342}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72b9ce11-52aa-4795-a3e4-1d2d0a097e84}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e4135f54-401b-450b-a317-daff3e6cd01d}, !- Handle
  {ceaece7e-85ba-4a13-bc17-866f3f7ec19d}; !- Name

OS:ModelObjectList,
  {f5be4c65-fd8f-45e9-8d0f-ce4162a69b19}, !- Handle
  {9bae4c49-3112-4e2a-88b4-12e05c531f88}; !- Name

OS:ModelObjectList,
  {752ac00a-3fa5-4810-ae5e-2f9354508342}, !- Handle
  {3b653c3b-a963-4484-8e0e-86b5bef1f3d2}; !- Name

OS:Schedule:Ruleset,
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {85204246-87fe-49cd-b6e3-29007a63fb0e}, !- Default Day Schedule Name
  {642639f1-5c2a-4ffa-92d5-46ac4a6dc30d}, !- Summer Design Day Schedule Name
  {b0fbec6d-ac51-413f-b05c-717f672646db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85204246-87fe-49cd-b6e3-29007a63fb0e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {082907d2-793e-4e9c-8eaa-ee60c11b9068}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0fbec6d-ac51-413f-b05c-717f672646db}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2dfd4cd1-8159-427a-a4cc-b91c89af0fe8}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {642639f1-5c2a-4ffa-92d5-46ac4a6dc30d}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a33d2f0-089a-4655-ba04-f8f258c0efb8}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a217d879-4847-46d2-8815-20a8a5f20377}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a217d879-4847-46d2-8815-20a8a5f20377}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {baf03abc-aff5-41fe-9d97-420966c9dd86}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3b7e6e48-ee10-4e40-9c16-dade9a42c28e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3b7e6e48-ee10-4e40-9c16-dade9a42c28e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c150ea88-16c0-48f5-8244-cb89c53d5d58}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fff47c54-c344-492d-8b44-d97f6688ff83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fff47c54-c344-492d-8b44-d97f6688ff83}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57e06ac1-3297-4670-88e2-5c6335f987f3}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {129a104a-1b6c-4392-8dc3-3de5f620d07b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {129a104a-1b6c-4392-8dc3-3de5f620d07b}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6ebe90a1-f9c3-400b-8ac0-fdd9e6cfe2b2}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4cc5e43d-3548-49c1-a118-7d98f7a21c4a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4cc5e43d-3548-49c1-a118-7d98f7a21c4a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fd7c7819-2e2d-4ad6-a6a5-cb0ed00d4359}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {27b53e34-c00e-4c1e-98e4-fa5a12efa128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27b53e34-c00e-4c1e-98e4-fa5a12efa128}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {040fa307-1ebe-4040-83b6-19911640c144}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {6e0c8a9b-c179-4e48-a429-1d263cc1c192}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {17f07a2b-d0db-45e3-9a0f-07dcb4f7cf38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17f07a2b-d0db-45e3-9a0f-07dcb4f7cf38}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6bd41c4c-9769-4e87-8323-bc278bd82f3e}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {f97fdd4c-1748-4956-9b16-b9cba58b1272}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {866795e3-2803-4912-aeba-e90bad81ed9e}, !- Supply Air Inlet Node
  {b40cac6b-103b-4ab1-a91f-24017eef5c1b}, !- Supply Air Outlet Node
  {41a0c02d-e6ed-4bf6-bca2-a2927077b368}, !- Exhaust Air Inlet Node
  {ef9062b3-3c16-4c5d-a25c-c9879c177351}, !- Exhaust Air Outlet Node
  107843.470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9ce41b6f-275c-4a99-bbba-450377397451}, !- Handle
  Node 215,                               !- Name
  {b40cac6b-103b-4ab1-a91f-24017eef5c1b}, !- Inlet Port
  {e294809a-3e94-4ebc-9290-d33c4618a065}; !- Outlet Port

OS:Connection,
  {866795e3-2803-4912-aeba-e90bad81ed9e}, !- Handle
  {afa8c736-c429-4f3a-8796-aa2d776ed117}, !- Name
  {efe04e63-ebbb-4072-bb0e-5315cc8d250b}, !- Source Object
  3,                                      !- Outlet Port
  {6bd41c4c-9769-4e87-8323-bc278bd82f3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b40cac6b-103b-4ab1-a91f-24017eef5c1b}, !- Handle
  {1ff02fdb-9120-454e-82bc-e4fe55b1e106}, !- Name
  {6bd41c4c-9769-4e87-8323-bc278bd82f3e}, !- Source Object
  13,                                     !- Outlet Port
  {9ce41b6f-275c-4a99-bbba-450377397451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e294809a-3e94-4ebc-9290-d33c4618a065}, !- Handle
  {e5f8a267-af86-40ed-92e2-8d5e10bc5c64}, !- Name
  {9ce41b6f-275c-4a99-bbba-450377397451}, !- Source Object
  3,                                      !- Outlet Port
  {5bd53d40-f320-4da0-9c03-a1e212813d2f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {036ca406-639b-46cb-89bd-a7feeeb8dd34}, !- Handle
  Node 216,                               !- Name
  {b8fe26cb-43f5-4aea-878b-c1a87992cf59}, !- Inlet Port
  {41a0c02d-e6ed-4bf6-bca2-a2927077b368}; !- Outlet Port

OS:Connection,
  {b8fe26cb-43f5-4aea-878b-c1a87992cf59}, !- Handle
  {9b27e2e3-0890-45ed-b082-c599f5d06f40}, !- Name
  {5bd53d40-f320-4da0-9c03-a1e212813d2f}, !- Source Object
  7,                                      !- Outlet Port
  {036ca406-639b-46cb-89bd-a7feeeb8dd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a0c02d-e6ed-4bf6-bca2-a2927077b368}, !- Handle
  {aa599ea0-f6a5-4102-abde-96a29df84088}, !- Name
  {036ca406-639b-46cb-89bd-a7feeeb8dd34}, !- Source Object
  3,                                      !- Outlet Port
  {6bd41c4c-9769-4e87-8323-bc278bd82f3e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ef9062b3-3c16-4c5d-a25c-c9879c177351}, !- Handle
  {513eb5fa-351b-4e1d-b1ad-3aacde1323b9}, !- Name
  {6bd41c4c-9769-4e87-8323-bc278bd82f3e}, !- Source Object
  15,                                     !- Outlet Port
  {da20e133-5313-42eb-a317-f65d486d3b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3eac80a7-6f13-4573-be1f-b9dff485cad3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b6ecf1c9-8018-4168-968e-2f0b26c1885b}, !- Reference Setpoint Node Name
  {b6ecf1c9-8018-4168-968e-2f0b26c1885b}, !- Mixed Air Stream Node Name
  {efe04e63-ebbb-4072-bb0e-5315cc8d250b}, !- Outdoor Air Stream Node Name
  {89598536-c06b-43d3-b0d9-6ee09c661722}, !- Return Air Stream Node Name
  {9ce41b6f-275c-4a99-bbba-450377397451}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3deb7b78-ecb2-47a7-a951-ee3a784c71b6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {fabd486c-b6e4-4cfc-826b-25a3b09a3b26}, !- Control Zone or Zone List Name
  {79091f7f-556c-4286-84a0-8cc7a9088b58}, !- Cooling Control Zone or Zone List Name
  {b19af1af-90a4-4fd4-bd41-41a022a4e8fa}, !- Heating Control Zone or Zone List Name
  {572b2104-b4dc-414d-8ca2-3c1f9b9c3517}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fabd486c-b6e4-4cfc-826b-25a3b09a3b26}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {79091f7f-556c-4286-84a0-8cc7a9088b58}, !- Handle
  {3302d51a-1325-4e94-ba16-856d66410506}; !- Name

OS:ModelObjectList,
  {b19af1af-90a4-4fd4-bd41-41a022a4e8fa}, !- Handle
  {44423646-ddd8-4d74-8ec1-fb01b7782bee}; !- Name

OS:ModelObjectList,
  {572b2104-b4dc-414d-8ca2-3c1f9b9c3517}, !- Handle
  {11221f17-ab82-4110-8e25-4027af277e3e}; !- Name

OS:Schedule:Ruleset,
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {ddacecca-b001-4f6a-a32c-41c1020fdd28}, !- Default Day Schedule Name
  {93cadd45-243b-48b5-8e4a-71ea8a045b5c}, !- Summer Design Day Schedule Name
  {5d1be828-8c49-480e-bfb3-0dc247a8eb9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddacecca-b001-4f6a-a32c-41c1020fdd28}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ef39f9d-23fc-4d80-9b60-a7a715fe3711}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d1be828-8c49-480e-bfb3-0dc247a8eb9b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd9d037d-6fd1-488d-a988-45a9d53a2d69}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93cadd45-243b-48b5-8e4a-71ea8a045b5c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1c1111e1-4143-450f-a1a2-7df66d1f01d7}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0cf70a1d-96a7-4c6b-a18f-19cd0a708307}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0cf70a1d-96a7-4c6b-a18f-19cd0a708307}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3bca280b-1d0b-4687-afb9-c02099920344}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {507847d9-f87f-4898-b7c7-92ac0357731b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {507847d9-f87f-4898-b7c7-92ac0357731b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d4e4316e-46a6-4c8a-b544-ec087db5db3b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e9495c3d-e21f-440a-9f25-5e46a0dd0060}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e9495c3d-e21f-440a-9f25-5e46a0dd0060}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98504b8e-968b-4fe3-9deb-3932007aca21}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {68024566-cf0c-4d79-ac62-44810749ea01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {68024566-cf0c-4d79-ac62-44810749ea01}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1041e419-9fae-404d-9c4d-ed901c33faab}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fbc6b11-7bcb-4228-85e6-8f780ca741f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7fbc6b11-7bcb-4228-85e6-8f780ca741f4}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbaace28-52ee-4ff8-a3cd-52818b50a56a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a8d73ef3-0159-4406-a8dd-100b760ca982}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a8d73ef3-0159-4406-a8dd-100b760ca982}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d324f898-480f-4f39-a55f-adc827011efe}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {704b488a-4221-46e7-957e-05fcdd0ad148}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3d0e8839-0331-4537-98b6-65064fade39d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3d0e8839-0331-4537-98b6-65064fade39d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {270ef131-b198-447e-8040-34cfd55a10f0}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa3be404-1c6d-4ea7-9eb4-c7120287dd20}, !- Control Zone or Zone List Name
  {d6f28a34-a2f9-4f36-8164-5462f96a2a18}, !- Cooling Control Zone or Zone List Name
  {f736f2ed-36d0-4362-910d-93a4c2009060}, !- Heating Control Zone or Zone List Name
  {c6e93acd-47fb-45c6-94ae-43e6ab892252}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa3be404-1c6d-4ea7-9eb4-c7120287dd20}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {d6f28a34-a2f9-4f36-8164-5462f96a2a18}, !- Handle
  {f8d6200b-b39f-47d6-beec-e6db9a041f5e}; !- Name

OS:ModelObjectList,
  {f736f2ed-36d0-4362-910d-93a4c2009060}, !- Handle
  {bbe7edb9-e417-4ced-b1ed-3824cda405a3}; !- Name

OS:ModelObjectList,
  {c6e93acd-47fb-45c6-94ae-43e6ab892252}, !- Handle
  {797dbf06-3c83-45ba-91e5-92c00a7fd86d}; !- Name

OS:Schedule:Ruleset,
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch,        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {66869ab5-df4f-45bb-a95f-bd4c1b004a88}, !- Default Day Schedule Name
  {d92643fa-90f8-4fcd-8d67-fb4cec9dfb7c}, !- Summer Design Day Schedule Name
  {a60a219a-c36f-403c-b5e5-54998991eb04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66869ab5-df4f-45bb-a95f-bd4c1b004a88}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {771c4a80-a398-468c-9ad8-c8e8b98a1249}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a60a219a-c36f-403c-b5e5-54998991eb04}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b20e5d81-9654-4ff6-a2fe-f949764f0bbf}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d92643fa-90f8-4fcd-8d67-fb4cec9dfb7c}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2aae987f-b353-4292-ac3f-01b35da5db0c}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ec90c1a0-a31d-4a52-9db8-6e7d082b5969}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ec90c1a0-a31d-4a52-9db8-6e7d082b5969}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {65f3d2c6-abed-4959-8dd1-b191c89eff96}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cbe7d27a-1657-405a-9bb1-b18b8731b3cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cbe7d27a-1657-405a-9bb1-b18b8731b3cf}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {144e78c7-74cc-4bf6-b039-5b106ab9ede7}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ace6949c-f8b5-480e-aeef-69c302096c40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ace6949c-f8b5-480e-aeef-69c302096c40}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec81e1b3-232f-4ead-b1ae-c0423c1bc208}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d49c6a1b-0002-4fad-b151-3f2e79ef1029}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d49c6a1b-0002-4fad-b151-3f2e79ef1029}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {764aa12b-1325-4991-8cfd-846b659d5bcc}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {72f1b2c3-29d2-4cf0-b3f6-a73dc8d9408a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {72f1b2c3-29d2-4cf0-b3f6-a73dc8d9408a}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5f5c4d6a-c641-4415-9c80-fb5d8222c648}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {70827538-cefe-4e2e-8c8b-905c06aa9691}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {70827538-cefe-4e2e-8c8b-905c06aa9691}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55fc8947-4d92-445c-8946-dd35dbee1473}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday Rule, !- Name
  {ba7e60bf-2adf-4da3-9177-8f35392d2b0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce575e7f-1a26-42eb-9f99-a97f75f36528}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ce575e7f-1a26-42eb-9f99-a97f75f36528}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {7c2407f1-4860-4f07-89d0-96fb04a26fc4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc1279ae-886e-4b51-a42b-724703abe8b3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2fe172c-9779-4691-80b7-c3a62fc29fbe}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b0617b7-dc15-498b-9867-28b023a0656c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9e70f6b-cf12-4267-a9e9-a216a7bd051a}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06804cfa-4fe6-4d40-a679-c37b5f60acf9}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2bfb1d55-8b34-465f-b147-851094e026d6}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3095c0bc-cae3-4cd9-a747-7f7c7daf8530}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Construction,
  {e001ef8a-d475-48bb-a3fc-7a2cb184e13c}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.315-:{ "cond"=>0.06}, !- Name
  ,                                       !- Surface Rendering Name
  {ef85f19f-217f-4f7f-bfe9-2dad51116d55}, !- Layer 1
  {54a7b996-5a11-4b36-8799-49dddca5fc35}, !- Layer 2
  {9525c249-b890-49be-a1a9-956953c19b85}, !- Layer 3
  {d266c0a6-54be-4dbf-950c-7a5a199298eb}; !- Layer 4

OS:StandardsInformation:Construction,
  {e9c59490-b527-4e1d-a08a-81ccf5b25e9f}, !- Handle
  {e001ef8a-d475-48bb-a3fc-7a2cb184e13c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ef85f19f-217f-4f7f-bfe9-2dad51116d55}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0ed0e5fb-9808-4074-afeb-d23057d614cf}, !- Handle
  {ef85f19f-217f-4f7f-bfe9-2dad51116d55}; !- Material Name

OS:StandardsInformation:Material,
  {2aed2398-cc28-4659-9a2f-4c7e3a16f75b}, !- Handle
  {ef85f19f-217f-4f7f-bfe9-2dad51116d55}; !- Material Name

OS:Material,
  {54a7b996-5a11-4b36-8799-49dddca5fc35}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1f97a05-baed-494c-8e37-6e7fb8afca6c}, !- Handle
  {54a7b996-5a11-4b36-8799-49dddca5fc35}; !- Material Name

OS:StandardsInformation:Material,
  {cd7da047-b272-44f0-9610-92d1b6e78a07}, !- Handle
  {54a7b996-5a11-4b36-8799-49dddca5fc35}; !- Material Name

OS:Material:NoMass,
  {9525c249-b890-49be-a1a9-956953c19b85}, !- Handle
  Typical Insulation 6 R-93.1,            !- Name
  Smooth,                                 !- Roughness
  16.3957242171783,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {99da34f7-13ba-463e-a560-40c9c013f4e9}, !- Handle
  {9525c249-b890-49be-a1a9-956953c19b85}; !- Material Name

OS:Material,
  {d266c0a6-54be-4dbf-950c-7a5a199298eb}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {271420b4-2810-48db-a4e8-cef9fa190221}, !- Handle
  {d266c0a6-54be-4dbf-950c-7a5a199298eb}; !- Material Name

OS:StandardsInformation:Material,
  {b0738676-072d-4651-88c0-8de48eebec81}, !- Handle
  {d266c0a6-54be-4dbf-950c-7a5a199298eb}; !- Material Name

OS:Construction,
  {70ec496b-678c-45ae-b32d-70e95608bc2a}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.193-:{ "cond"=>0.057}, !- Name
  ,                                       !- Surface Rendering Name
  {44d52fca-8fde-4e19-a385-ac7bb1370d1e}, !- Layer 1
  {791e7df9-7dcf-4770-a404-cb72f753de50}; !- Layer 2

OS:StandardsInformation:Construction,
  {2cd56b19-64c9-46ec-8c05-1422f0ab1b55}, !- Handle
  {70ec496b-678c-45ae-b32d-70e95608bc2a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {44d52fca-8fde-4e19-a385-ac7bb1370d1e}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e0ded01-ddf7-4e93-86f1-6bb9e8915a82}, !- Handle
  {44d52fca-8fde-4e19-a385-ac7bb1370d1e}; !- Material Name

OS:StandardsInformation:Material,
  {de9fd734-ab95-4c35-885a-fc2e04e827a9}, !- Handle
  {44d52fca-8fde-4e19-a385-ac7bb1370d1e}; !- Material Name

OS:Material:NoMass,
  {791e7df9-7dcf-4770-a404-cb72f753de50}, !- Handle
  Typical Insulation 6 R-99.97,           !- Name
  Smooth,                                 !- Roughness
  17.6056161349724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5924ed09-aa46-46ce-b17e-1179ae324c2b}, !- Handle
  {791e7df9-7dcf-4770-a404-cb72f753de50}; !- Material Name

OS:Construction,
  {81f4aa74-b9a3-4292-be35-4252d7826ad9}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.210 SHGC=0.600-:{ "cond"=>0.7}, !- Name
  ,                                       !- Surface Rendering Name
  {dae7fc29-0547-4765-aafb-ad3ac4af9923}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {dae7fc29-0547-4765-aafb-ad3ac4af9923}, !- Handle
  SimpleGlazing:U=0.210 SHGC=0.600 1 U-0.12, !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:ElectricEquipment:Definition,
  {1bc4fc34-071e-434d-bc64-d5acaafad654}, !- Handle
  Space Function Office open plan Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.75136283110237,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {bf9914a9-d97a-48d7-ae2c-a3e1b06f73f4}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.50018171081365,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ShadingSurfaceGroup,
  {ac670e80-520c-4450-8c85-8bbd21bd5920}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {8ebd094f-5cd2-4722-aee1-54e6a74945a2}; !- Shaded Object Name

OS:ShadingSurface,
  {ca402c43-87c1-4deb-ae27-bd83ade72316}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {ac670e80-520c-4450-8c85-8bbd21bd5920}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.3483823294879,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3483823294879,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.555233815320765, 2.3483823294879, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.555233815320765, 2.3483823294879; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7cc58d06-fc34-43bb-9aa5-d774b684699b}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {06b157b9-48ff-40d2-b5d4-f35240edffaf}; !- Shaded Object Name

OS:ShadingSurface,
  {f5f779c1-ec08-4676-98f3-15966819c999}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {7cc58d06-fc34-43bb-9aa5-d774b684699b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.3483823294879,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3483823294879,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.555233815320765, 2.3483823294879, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.555233815320765, 2.3483823294879; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {5215654b-afdc-4445-9f31-1b27557b5275}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {81684d1f-8d76-473b-b771-d398eca75573}; !- Shaded Object Name

OS:ShadingSurface,
  {e9f6a9bf-4a49-42b4-a263-ce1cb72b6c25}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {5215654b-afdc-4445-9f31-1b27557b5275}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.0818, 0, 2.3483823294879,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.3483823294879,             !- X,Y,Z Vertex 2 {m}
  0.0254, -0.555233815320765, 2.3483823294879, !- X,Y,Z Vertex 3 {m}
  73.0818, -0.555233815320765, 2.3483823294879; !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {4a5b73f2-668f-461c-97a2-9b4c32032dfb}, !- Handle
  Space Function Office open plan Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.989999999999999,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights:Definition,
  {9092959c-e522-4c33-9445-15422a8722ec}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Lights Definition - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.690250760922836,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

