  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1ec0cd05-865e-49d9-b4d1-8f000de1dac7}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {072327fd-c0ba-4633-8252-d02a600fae11}, !- Schedule Type Limits Name
  {db7e2f06-b330-4368-9390-f2df0cef1e30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db7e2f06-b330-4368-9390-f2df0cef1e30}, !- Handle
  Schedule Day 5,                         !- Name
  {072327fd-c0ba-4633-8252-d02a600fae11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {20231b98-183d-4032-af2b-dd2c99485408}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {072327fd-c0ba-4633-8252-d02a600fae11}, !- Schedule Type Limits Name
  {bd0a205a-5046-44ae-8f2d-e918cb430a82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd0a205a-5046-44ae-8f2d-e918cb430a82}, !- Handle
  Schedule Day 6,                         !- Name
  {072327fd-c0ba-4633-8252-d02a600fae11}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8805468-1ec8-439b-9721-288c07753a9c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {65045898-272d-457b-ae34-059fdc594e7a}, !- Schedule Type Limits Name
  {b358ac6b-7da7-41bb-9e24-74d6537270e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b358ac6b-7da7-41bb-9e24-74d6537270e2}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {65045898-272d-457b-ae34-059fdc594e7a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {402fd0cc-5558-4fe4-849d-4f6b0b772b2c}, !- Handle
  Node 211,                               !- Name
  {5b383f9f-bf5d-491e-8ecd-f96e4d23527c}, !- Inlet Port
  {5cc91e3c-188a-439a-8fef-82f5f9a95b69}; !- Outlet Port

OS:Connection,
  {3f6dc65b-bb8c-4048-9cbf-66f9f240def8}, !- Handle
  {d958e122-a0fd-47d0-93e6-f712419d3793}, !- Name
  {70b93c73-442e-4ff5-8bdc-17053bde922e}, !- Source Object
  3,                                      !- Outlet Port
  {643552df-7498-4f4c-91da-092bdf96ad87}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5b383f9f-bf5d-491e-8ecd-f96e4d23527c}, !- Handle
  {c831cc2b-c224-4541-9ec6-f09bf31ac118}, !- Name
  {643552df-7498-4f4c-91da-092bdf96ad87}, !- Source Object
  32,                                     !- Outlet Port
  {402fd0cc-5558-4fe4-849d-4f6b0b772b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc91e3c-188a-439a-8fef-82f5f9a95b69}, !- Handle
  {7dd8abec-7940-4d48-823e-c51e23c123dc}, !- Name
  {402fd0cc-5558-4fe4-849d-4f6b0b772b2c}, !- Source Object
  3,                                      !- Outlet Port
  {90be89a0-fd09-4e4a-b824-6f40304c14f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5064b8c3-ffdb-4823-b2cf-2d230a2e36ce}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {5005322a-de88-445f-9e02-69984615f28b}, !- Inlet Node Name
  {7b181b90-57ca-4941-b1b3-d7d772c2d46c}; !- Outlet Node Name

OS:Node,
  {13177d02-91e2-4092-a300-27430d7cb8c2}, !- Handle
  Node 212,                               !- Name
  {60a121cd-0a35-49a6-9e67-a04372b7a35d}, !- Inlet Port
  {5005322a-de88-445f-9e02-69984615f28b}; !- Outlet Port

OS:Connection,
  {60a121cd-0a35-49a6-9e67-a04372b7a35d}, !- Handle
  {c8aa9abc-0ada-43b6-bcae-2940f02b6cc6}, !- Name
  {f1f25a2e-814f-4d5c-9d7c-a6f9aaa9597c}, !- Source Object
  4,                                      !- Outlet Port
  {13177d02-91e2-4092-a300-27430d7cb8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25eb34c2-e515-49d4-bc48-d948518b160f}, !- Handle
  Node 213,                               !- Name
  {7b181b90-57ca-4941-b1b3-d7d772c2d46c}, !- Inlet Port
  {251bd956-e637-47e8-b51e-2af06b027663}; !- Outlet Port

OS:Connection,
  {5005322a-de88-445f-9e02-69984615f28b}, !- Handle
  {f7f4b7fb-d8e4-4edb-82e4-9e8fd3ce6c7d}, !- Name
  {13177d02-91e2-4092-a300-27430d7cb8c2}, !- Source Object
  3,                                      !- Outlet Port
  {5064b8c3-ffdb-4823-b2cf-2d230a2e36ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b181b90-57ca-4941-b1b3-d7d772c2d46c}, !- Handle
  {a75011f8-56c4-411d-b980-84c13e632cfb}, !- Name
  {5064b8c3-ffdb-4823-b2cf-2d230a2e36ce}, !- Source Object
  3,                                      !- Outlet Port
  {25eb34c2-e515-49d4-bc48-d948518b160f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251bd956-e637-47e8-b51e-2af06b027663}, !- Handle
  {9e88b111-6a55-4569-83c1-088439cfbcc3}, !- Name
  {25eb34c2-e515-49d4-bc48-d948518b160f}, !- Source Object
  3,                                      !- Outlet Port
  {90be89a0-fd09-4e4a-b824-6f40304c14f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fac54a9-5d18-4367-a5a0-37d5e85ea687}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {6508ce37-e16d-4df0-968c-584d102d2f99}, !- Inlet Node Name
  {98a254d0-9ab0-4b55-9b4f-31e7c39ccb51}; !- Outlet Node Name

OS:Node,
  {45534ab4-a639-4f3f-835a-57906086d193}, !- Handle
  Node 214,                               !- Name
  {98a254d0-9ab0-4b55-9b4f-31e7c39ccb51}, !- Inlet Port
  {5738bcfd-4fca-4f66-93e2-d4567ad44959}; !- Outlet Port

OS:Connection,
  {6508ce37-e16d-4df0-968c-584d102d2f99}, !- Handle
  {d6081efc-4506-434a-b88e-79af73a14d96}, !- Name
  {622542cb-4412-4a9e-a810-dbc4ec3f9bdc}, !- Source Object
  3,                                      !- Outlet Port
  {9fac54a9-5d18-4367-a5a0-37d5e85ea687}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a254d0-9ab0-4b55-9b4f-31e7c39ccb51}, !- Handle
  {785c0858-c861-47aa-8e49-947c8915db85}, !- Name
  {9fac54a9-5d18-4367-a5a0-37d5e85ea687}, !- Source Object
  3,                                      !- Outlet Port
  {45534ab4-a639-4f3f-835a-57906086d193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5738bcfd-4fca-4f66-93e2-d4567ad44959}, !- Handle
  {8c28aeb4-622b-4235-8138-f6f71b95c7d3}, !- Name
  {45534ab4-a639-4f3f-835a-57906086d193}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eb269d14-2e82-4c58-958a-5ee8cf12daae}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ce1b3c24-b9c1-453c-a725-f3b3576b9414}, !- Inlet Node Name
  {1253496c-55ec-4281-b79f-310297edfff3}; !- Outlet Node Name

OS:Node,
  {1d5df18f-cd5f-4af0-9f2d-ebf3ffca9f9e}, !- Handle
  Node 215,                               !- Name
  {ee6656f3-02fa-4c23-9a94-33f3b005b6df}, !- Inlet Port
  {ce1b3c24-b9c1-453c-a725-f3b3576b9414}; !- Outlet Port

OS:Connection,
  {ee6656f3-02fa-4c23-9a94-33f3b005b6df}, !- Handle
  {0aab00a4-7bb7-49eb-8996-a22fe86be9e3}, !- Name
  {90be89a0-fd09-4e4a-b824-6f40304c14f6}, !- Source Object
  2,                                      !- Outlet Port
  {1d5df18f-cd5f-4af0-9f2d-ebf3ffca9f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce1b3c24-b9c1-453c-a725-f3b3576b9414}, !- Handle
  {85365e56-82a0-44ae-b4be-d1594380a25e}, !- Name
  {1d5df18f-cd5f-4af0-9f2d-ebf3ffca9f9e}, !- Source Object
  3,                                      !- Outlet Port
  {eb269d14-2e82-4c58-958a-5ee8cf12daae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1253496c-55ec-4281-b79f-310297edfff3}, !- Handle
  {cd9196f8-9825-45cf-8abd-b44823ecf968}, !- Name
  {eb269d14-2e82-4c58-958a-5ee8cf12daae}, !- Source Object
  3,                                      !- Outlet Port
  {fe7a1f71-1525-48bb-91d9-e2b83558949e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0861924-02e7-47c1-87de-4d764b5951cf}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {80e7cdc3-0e1d-4fb5-9e60-3e1f05af96e9}, !- Inlet Node Name
  {f70a3410-4c67-4b1b-b692-75a38230fe84}; !- Outlet Node Name

OS:Node,
  {c3a23b76-d7b6-498d-9f35-151ef1aee8a5}, !- Handle
  Node 216,                               !- Name
  {f70a3410-4c67-4b1b-b692-75a38230fe84}, !- Inlet Port
  {7b6fb3dd-194c-4843-aa79-9c61e5eefda8}; !- Outlet Port

OS:Connection,
  {80e7cdc3-0e1d-4fb5-9e60-3e1f05af96e9}, !- Handle
  {cadc74cc-e110-4c69-8020-5b9fc98b04ad}, !- Name
  {1d11b1d8-8f7f-46a2-9a14-2253a91dc900}, !- Source Object
  3,                                      !- Outlet Port
  {b0861924-02e7-47c1-87de-4d764b5951cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f70a3410-4c67-4b1b-b692-75a38230fe84}, !- Handle
  {c17d6d6e-5598-45bb-8be3-bfead04c8443}, !- Name
  {b0861924-02e7-47c1-87de-4d764b5951cf}, !- Source Object
  3,                                      !- Outlet Port
  {c3a23b76-d7b6-498d-9f35-151ef1aee8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6fb3dd-194c-4843-aa79-9c61e5eefda8}, !- Handle
  {f605990e-bec4-4623-8c37-04edc1e01ed9}, !- Name
  {c3a23b76-d7b6-498d-9f35-151ef1aee8a5}, !- Source Object
  3,                                      !- Outlet Port
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44bcd412-3649-43c4-91cc-92645ada7078}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {4c8a19cd-15e5-48fe-918b-9c77a05c0e73}, !- Inlet Node Name
  {d21fc837-64ab-47fa-b9d9-0557169b659a}; !- Outlet Node Name

OS:Node,
  {39b3597d-947c-4e2e-b909-06453f30b61d}, !- Handle
  Node 217,                               !- Name
  {6db44bd3-d3e1-46cd-bab8-26d22198c11f}, !- Inlet Port
  {4c8a19cd-15e5-48fe-918b-9c77a05c0e73}; !- Outlet Port

OS:Connection,
  {6db44bd3-d3e1-46cd-bab8-26d22198c11f}, !- Handle
  {8727585a-1b63-4a58-aecc-bb2e5d5d871c}, !- Name
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Source Object
  2,                                      !- Outlet Port
  {39b3597d-947c-4e2e-b909-06453f30b61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8a19cd-15e5-48fe-918b-9c77a05c0e73}, !- Handle
  {b51f515c-44b2-4d05-a841-7b4157536157}, !- Name
  {39b3597d-947c-4e2e-b909-06453f30b61d}, !- Source Object
  3,                                      !- Outlet Port
  {44bcd412-3649-43c4-91cc-92645ada7078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d21fc837-64ab-47fa-b9d9-0557169b659a}, !- Handle
  {3e1e4b9f-553b-4399-9b50-1c467c8b8461}, !- Name
  {44bcd412-3649-43c4-91cc-92645ada7078}, !- Source Object
  3,                                      !- Outlet Port
  {87dc2e7e-fb11-4326-8084-47ab1a9ab7ce}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ade5c873-f57f-46b8-bfa9-ece2ae692b27}, !- Handle
  Water Use Connections 1,                !- Name
  {c40eca76-4e3a-4672-8385-0a2926a478ad}, !- Inlet Node Name
  {3461776d-17c8-49dd-8c0d-21da08869a01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e68554f0-b7fd-482c-af37-a1665259650d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bdc0c461-f7b2-4106-9d90-d8f851aced9b}, !- Handle
  Core_bottom Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {8c237283-e840-48a6-aef5-2152feb46df1}, !- Target Temperature Schedule Name
  {0cc5a075-4a33-4deb-a77d-0371ba9987d7}, !- Sensible Fraction Schedule Name
  {1ea138db-4687-4a26-83cb-afa9585e433b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cc5a075-4a33-4deb-a77d-0371ba9987d7}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {92ee1507-9a60-4f09-9307-dab1aa40ec79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92ee1507-9a60-4f09-9307-dab1aa40ec79}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ea138db-4687-4a26-83cb-afa9585e433b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {88e6b3cd-b081-43cd-80db-f7f1e6884407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88e6b3cd-b081-43cd-80db-f7f1e6884407}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c237283-e840-48a6-aef5-2152feb46df1}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e36e775-443c-4a80-87af-472cae554873}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e36e775-443c-4a80-87af-472cae554873}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e68554f0-b7fd-482c-af37-a1665259650d}, !- Handle
  Core_bottom Service Water Use 0.37gal/min, !- Name
  {bdc0c461-f7b2-4106-9d90-d8f851aced9b}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca0f2cd8-0844-4219-8014-70278e83e288}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  {e8bf6db1-a2a0-497b-afe9-fe8923420766}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8bf6db1-a2a0-497b-afe9-fe8923420766}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {eb918e0d-28b6-4dc9-995b-2ec5893d1799}, !- Handle
  Schedule Rule 17,                       !- Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c004fb2-d610-4d10-85bf-18bb48c15e0f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c004fb2-d610-4d10-85bf-18bb48c15e0f}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bc2d51ee-57b6-4daf-be2e-c5d06caf770c}, !- Handle
  Schedule Rule 18,                       !- Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b243fe00-1e7f-460e-93ef-6302995410eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b243fe00-1e7f-460e-93ef-6302995410eb}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5cfbd2ef-b5c4-4976-b689-766085fb70f9}, !- Handle
  Schedule Rule 19,                       !- Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {163c1340-cf2a-4e5a-9f1f-d7c97f09f218}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {163c1340-cf2a-4e5a-9f1f-d7c97f09f218}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {6248981b-3dbd-4ead-9ecf-2ad8bee15543}, !- Handle
  Node 218,                               !- Name
  {7a0a9da7-240e-49d3-a9f8-f1c993870d85}, !- Inlet Port
  {c40eca76-4e3a-4672-8385-0a2926a478ad}; !- Outlet Port

OS:Connection,
  {7a0a9da7-240e-49d3-a9f8-f1c993870d85}, !- Handle
  {256bd5b5-7ff5-4cbe-aed5-e90a468e536d}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  4,                                      !- Outlet Port
  {6248981b-3dbd-4ead-9ecf-2ad8bee15543}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f0d3274-2927-4596-8a6a-cebb22011277}, !- Handle
  Node 219,                               !- Name
  {3461776d-17c8-49dd-8c0d-21da08869a01}, !- Inlet Port
  {829b1b68-9452-41fe-9a6d-39b9d8351ebc}; !- Outlet Port

OS:Connection,
  {c40eca76-4e3a-4672-8385-0a2926a478ad}, !- Handle
  {915cf336-56b0-4f90-a0e9-467e97ac604e}, !- Name
  {6248981b-3dbd-4ead-9ecf-2ad8bee15543}, !- Source Object
  3,                                      !- Outlet Port
  {ade5c873-f57f-46b8-bfa9-ece2ae692b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3461776d-17c8-49dd-8c0d-21da08869a01}, !- Handle
  {46547ec0-a614-4cf5-9429-9e5c44a02efb}, !- Name
  {ade5c873-f57f-46b8-bfa9-ece2ae692b27}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d3274-2927-4596-8a6a-cebb22011277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829b1b68-9452-41fe-9a6d-39b9d8351ebc}, !- Handle
  {c41b5ad6-36bc-44f0-9a8f-55e419db2500}, !- Name
  {4f0d3274-2927-4596-8a6a-cebb22011277}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0f12c4d2-1cd4-4059-b419-d3b0d3d3206d}, !- Handle
  Water Use Connections 2,                !- Name
  {5dbc8424-b197-4180-8b22-4a17a1f97ff4}, !- Inlet Node Name
  {f1cc1da9-d0ab-4f85-af89-a971ec1bf5bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb6f16a9-5d34-4963-955a-4ac65792b065}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ecef7e95-0743-416c-830b-d7f4216f830c}, !- Handle
  Core_mid Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {a07d7c42-42a1-4ad1-9fa6-b2212eb996e6}, !- Target Temperature Schedule Name
  {01f114da-82a9-4860-949a-feee08d07683}, !- Sensible Fraction Schedule Name
  {60e65c6d-313f-4a30-ad9d-359b65b44ce1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01f114da-82a9-4860-949a-feee08d07683}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7bd002ae-d5cb-4d3a-9549-63d57662237f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bd002ae-d5cb-4d3a-9549-63d57662237f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60e65c6d-313f-4a30-ad9d-359b65b44ce1}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a9a89a0f-3e3a-4ee6-9d32-0de9a38c5761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9a89a0f-3e3a-4ee6-9d32-0de9a38c5761}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a07d7c42-42a1-4ad1-9fa6-b2212eb996e6}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4053c5b1-c5d0-488d-80ae-f4cb974727e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4053c5b1-c5d0-488d-80ae-f4cb974727e3}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb6f16a9-5d34-4963-955a-4ac65792b065}, !- Handle
  Core_mid Service Water Use 0.37gal/min, !- Name
  {ecef7e95-0743-416c-830b-d7f4216f830c}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00e33407-ef4a-4684-9947-5f61de317677}, !- Handle
  Node 220,                               !- Name
  {d8b308da-36e0-4cea-93ec-a46dc19fbbfc}, !- Inlet Port
  {5dbc8424-b197-4180-8b22-4a17a1f97ff4}; !- Outlet Port

OS:Connection,
  {d8b308da-36e0-4cea-93ec-a46dc19fbbfc}, !- Handle
  {6482257f-5be0-4cee-8fd0-d05b098ae46a}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  5,                                      !- Outlet Port
  {00e33407-ef4a-4684-9947-5f61de317677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e198465f-29c8-4cfd-a8ed-a33598796032}, !- Handle
  Node 221,                               !- Name
  {f1cc1da9-d0ab-4f85-af89-a971ec1bf5bc}, !- Inlet Port
  {bff1cf1e-4e81-4f80-8a28-3c66afe36c48}; !- Outlet Port

OS:Connection,
  {5dbc8424-b197-4180-8b22-4a17a1f97ff4}, !- Handle
  {523cf92e-b6d2-48cc-aabd-adeaa3472582}, !- Name
  {00e33407-ef4a-4684-9947-5f61de317677}, !- Source Object
  3,                                      !- Outlet Port
  {0f12c4d2-1cd4-4059-b419-d3b0d3d3206d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1cc1da9-d0ab-4f85-af89-a971ec1bf5bc}, !- Handle
  {1170b0d2-f3bf-44ef-9884-63de3590f9e5}, !- Name
  {0f12c4d2-1cd4-4059-b419-d3b0d3d3206d}, !- Source Object
  3,                                      !- Outlet Port
  {e198465f-29c8-4cfd-a8ed-a33598796032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff1cf1e-4e81-4f80-8a28-3c66afe36c48}, !- Handle
  {2c988f3c-ddab-42f7-871a-8bff50a53dbd}, !- Name
  {e198465f-29c8-4cfd-a8ed-a33598796032}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1d766ba4-f89e-4236-942c-c6b136502429}, !- Handle
  Water Use Connections 3,                !- Name
  {e73df24b-e9ca-4efa-9e69-528791ec4ce6}, !- Inlet Node Name
  {05ec8440-076e-4cc7-bd44-47f7461c31dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4bd95946-fedd-4cfb-8efa-6ca444ae2bd6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c3edbd3-78c4-4949-bee2-627bf55ec575}, !- Handle
  Core_top Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {c4de02ac-6290-420e-8243-a3e437798e7a}, !- Target Temperature Schedule Name
  {3d5d0d5f-ece5-4128-97eb-f8ca4176bb4d}, !- Sensible Fraction Schedule Name
  {8b390a8c-57cb-419e-aab8-f53e178ca8fc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d5d0d5f-ece5-4128-97eb-f8ca4176bb4d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {26b7f265-ae60-4f30-990b-c5807bd7b037}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26b7f265-ae60-4f30-990b-c5807bd7b037}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b390a8c-57cb-419e-aab8-f53e178ca8fc}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {975d56e1-1758-40dd-8654-dd680b937de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {975d56e1-1758-40dd-8654-dd680b937de3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4de02ac-6290-420e-8243-a3e437798e7a}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c3ab218-ac67-4ab8-92d1-77425b89f3b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c3ab218-ac67-4ab8-92d1-77425b89f3b1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4bd95946-fedd-4cfb-8efa-6ca444ae2bd6}, !- Handle
  Core_top Service Water Use 0.37gal/min, !- Name
  {7c3edbd3-78c4-4949-bee2-627bf55ec575}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ecfa1c6-32f9-4406-a5de-28fa1e18b7bf}, !- Handle
  Node 222,                               !- Name
  {cc5a5a5f-ebad-4862-9a26-ddb68c55c201}, !- Inlet Port
  {e73df24b-e9ca-4efa-9e69-528791ec4ce6}; !- Outlet Port

OS:Connection,
  {cc5a5a5f-ebad-4862-9a26-ddb68c55c201}, !- Handle
  {0685ee29-9e95-43a7-a06f-75cf1f25eec2}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  6,                                      !- Outlet Port
  {9ecfa1c6-32f9-4406-a5de-28fa1e18b7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c43cc6f-735d-4ea6-b283-91564b0a6d09}, !- Handle
  Node 223,                               !- Name
  {05ec8440-076e-4cc7-bd44-47f7461c31dd}, !- Inlet Port
  {2667fede-d99d-4a24-9a0a-addf5e176fe7}; !- Outlet Port

OS:Connection,
  {e73df24b-e9ca-4efa-9e69-528791ec4ce6}, !- Handle
  {326f11e4-55f0-40dd-ba67-fdc8da72ccf1}, !- Name
  {9ecfa1c6-32f9-4406-a5de-28fa1e18b7bf}, !- Source Object
  3,                                      !- Outlet Port
  {1d766ba4-f89e-4236-942c-c6b136502429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ec8440-076e-4cc7-bd44-47f7461c31dd}, !- Handle
  {3ac572b5-6f2a-4812-a0e2-a0f70a998682}, !- Name
  {1d766ba4-f89e-4236-942c-c6b136502429}, !- Source Object
  3,                                      !- Outlet Port
  {5c43cc6f-735d-4ea6-b283-91564b0a6d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2667fede-d99d-4a24-9a0a-addf5e176fe7}, !- Handle
  {b53bdbd0-30bb-4158-8670-b6719e09d8ae}, !- Name
  {5c43cc6f-735d-4ea6-b283-91564b0a6d09}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ab6d5a93-bc5c-41d1-8bcd-1c7d4d4a0232}, !- Handle
  Water Use Connections 4,                !- Name
  {24f82f79-56ef-4309-a507-947039c3f425}, !- Inlet Node Name
  {957f3ef2-3598-4b27-b6ff-0524d5cf26a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1047e8fa-0111-490f-bf87-0f3cabdcf465}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5081f03-c8db-4d3e-9198-9f7f69217e5a}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {92e4491c-c2f5-4a57-b419-77771837b8d5}, !- Target Temperature Schedule Name
  {0c6827a1-f1bc-41c6-9867-554248aa2721}, !- Sensible Fraction Schedule Name
  {97cfdcee-ab37-45f2-8f21-92d079ab269f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c6827a1-f1bc-41c6-9867-554248aa2721}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a468592f-ffd9-4ce2-9c6c-6de7c6d96539}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a468592f-ffd9-4ce2-9c6c-6de7c6d96539}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97cfdcee-ab37-45f2-8f21-92d079ab269f}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f2bc151-824e-4ef3-8cb2-ff79f43295fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2bc151-824e-4ef3-8cb2-ff79f43295fb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92e4491c-c2f5-4a57-b419-77771837b8d5}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1b6b314-63d3-4444-9675-c32945b16e8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1b6b314-63d3-4444-9675-c32945b16e8d}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1047e8fa-0111-490f-bf87-0f3cabdcf465}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {a5081f03-c8db-4d3e-9198-9f7f69217e5a}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74edf07d-3b37-49db-81a6-7363708dae3c}, !- Handle
  Node 224,                               !- Name
  {92d1660e-c00e-4d9c-8c9c-57474a32f606}, !- Inlet Port
  {24f82f79-56ef-4309-a507-947039c3f425}; !- Outlet Port

OS:Connection,
  {92d1660e-c00e-4d9c-8c9c-57474a32f606}, !- Handle
  {15c43736-efa6-4b14-930f-6fc2a978cd91}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  7,                                      !- Outlet Port
  {74edf07d-3b37-49db-81a6-7363708dae3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce635bf3-d3b7-4171-a425-d0190d68d46c}, !- Handle
  Node 225,                               !- Name
  {957f3ef2-3598-4b27-b6ff-0524d5cf26a7}, !- Inlet Port
  {db903e7c-8dcd-4309-b757-6fb8cbf7b473}; !- Outlet Port

OS:Connection,
  {24f82f79-56ef-4309-a507-947039c3f425}, !- Handle
  {a41d89f0-a4f1-4a9e-93b7-1ce5a82732c5}, !- Name
  {74edf07d-3b37-49db-81a6-7363708dae3c}, !- Source Object
  3,                                      !- Outlet Port
  {ab6d5a93-bc5c-41d1-8bcd-1c7d4d4a0232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957f3ef2-3598-4b27-b6ff-0524d5cf26a7}, !- Handle
  {e0c8a56b-86e4-4f39-9fa2-f32a3e7c5ffa}, !- Name
  {ab6d5a93-bc5c-41d1-8bcd-1c7d4d4a0232}, !- Source Object
  3,                                      !- Outlet Port
  {ce635bf3-d3b7-4171-a425-d0190d68d46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db903e7c-8dcd-4309-b757-6fb8cbf7b473}, !- Handle
  {d807ef84-69dd-401e-85cb-a7812de3daba}, !- Name
  {ce635bf3-d3b7-4171-a425-d0190d68d46c}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cb9e1c8d-94e2-45c1-845d-b16f2546edf6}, !- Handle
  Water Use Connections 5,                !- Name
  {8eb5dcc3-8c09-4e1e-9db8-94f784c23936}, !- Inlet Node Name
  {1b5a98c5-d0e8-484d-996b-72bd445a2737}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {827b88c5-3a20-47b6-a043-5c34cd07c0ea}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c432f622-d3a0-4eb8-b0b0-456098ea65a1}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {f112ec96-66be-4489-ba3d-a5b52cc9b384}, !- Target Temperature Schedule Name
  {e703a93f-5147-4b43-b3a7-77fd7b5d8900}, !- Sensible Fraction Schedule Name
  {60e5f017-0454-4227-a5a7-148d6ca0a977}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e703a93f-5147-4b43-b3a7-77fd7b5d8900}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eded09ce-3734-4f54-adfd-11221a6e36db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eded09ce-3734-4f54-adfd-11221a6e36db}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {60e5f017-0454-4227-a5a7-148d6ca0a977}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5313cc8c-2e97-462d-a7f2-b976e13c4f02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5313cc8c-2e97-462d-a7f2-b976e13c4f02}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f112ec96-66be-4489-ba3d-a5b52cc9b384}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4d37b2b-5717-4eb3-a278-bef541a3f442}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4d37b2b-5717-4eb3-a278-bef541a3f442}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {827b88c5-3a20-47b6-a043-5c34cd07c0ea}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {c432f622-d3a0-4eb8-b0b0-456098ea65a1}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {351ee384-9dbc-4c34-ab03-7d4b83189455}, !- Handle
  Node 226,                               !- Name
  {c543b539-327c-46b9-8dcd-a8aae9497e27}, !- Inlet Port
  {8eb5dcc3-8c09-4e1e-9db8-94f784c23936}; !- Outlet Port

OS:Connection,
  {c543b539-327c-46b9-8dcd-a8aae9497e27}, !- Handle
  {cf7c518e-968b-486e-8070-8dd13f7ffed1}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  8,                                      !- Outlet Port
  {351ee384-9dbc-4c34-ab03-7d4b83189455}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a997fbd-3275-4fe4-8179-afb8ccc659db}, !- Handle
  Node 227,                               !- Name
  {1b5a98c5-d0e8-484d-996b-72bd445a2737}, !- Inlet Port
  {bc8d3382-2d2a-4e58-84dd-8dac7ab81800}; !- Outlet Port

OS:Connection,
  {8eb5dcc3-8c09-4e1e-9db8-94f784c23936}, !- Handle
  {3a884f08-3990-436f-8fce-fc67df5f3cef}, !- Name
  {351ee384-9dbc-4c34-ab03-7d4b83189455}, !- Source Object
  3,                                      !- Outlet Port
  {cb9e1c8d-94e2-45c1-845d-b16f2546edf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5a98c5-d0e8-484d-996b-72bd445a2737}, !- Handle
  {49cfda8a-cf53-4c07-8b9b-c5a126d6dbf8}, !- Name
  {cb9e1c8d-94e2-45c1-845d-b16f2546edf6}, !- Source Object
  3,                                      !- Outlet Port
  {9a997fbd-3275-4fe4-8179-afb8ccc659db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8d3382-2d2a-4e58-84dd-8dac7ab81800}, !- Handle
  {159e70a5-d080-4f50-a89f-14ebc7729890}, !- Name
  {9a997fbd-3275-4fe4-8179-afb8ccc659db}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bb0d309e-ca3f-4a8b-89ce-1d66ae5159de}, !- Handle
  Water Use Connections 6,                !- Name
  {2429004e-bf07-4283-8024-e91785567cb0}, !- Inlet Node Name
  {e7c8478a-ee7d-44ea-9259-3824b4138aab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fa64cc6-4d8c-46a7-9af2-0c73bec36102}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {593d85ff-644e-4350-a790-98a14386997f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {52c4c356-f1f3-4495-b660-454b969b2837}, !- Target Temperature Schedule Name
  {33d2d227-74a5-45ac-af03-f80e86f01416}, !- Sensible Fraction Schedule Name
  {cd86c69b-77a0-4dde-a914-22fca32d6b3d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {33d2d227-74a5-45ac-af03-f80e86f01416}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ae925ba-5016-4ad1-94db-0354bec53a7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ae925ba-5016-4ad1-94db-0354bec53a7b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd86c69b-77a0-4dde-a914-22fca32d6b3d}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6b06361-c168-43fa-b279-1ca55b7a9b53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6b06361-c168-43fa-b279-1ca55b7a9b53}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52c4c356-f1f3-4495-b660-454b969b2837}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b37ba499-59fc-4638-bcaa-29efce7108d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37ba499-59fc-4638-bcaa-29efce7108d2}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fa64cc6-4d8c-46a7-9af2-0c73bec36102}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {593d85ff-644e-4350-a790-98a14386997f}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ba0918d-e401-49b3-af3f-ca8c250b1491}, !- Handle
  Node 228,                               !- Name
  {8aaeb070-6b6f-4b6e-9cd0-95c04927856e}, !- Inlet Port
  {2429004e-bf07-4283-8024-e91785567cb0}; !- Outlet Port

OS:Connection,
  {8aaeb070-6b6f-4b6e-9cd0-95c04927856e}, !- Handle
  {1dfaf089-1431-4632-801f-6e91460248d7}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  9,                                      !- Outlet Port
  {3ba0918d-e401-49b3-af3f-ca8c250b1491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8695f32-57e8-4219-ad8b-c8c24cef93ed}, !- Handle
  Node 229,                               !- Name
  {e7c8478a-ee7d-44ea-9259-3824b4138aab}, !- Inlet Port
  {67f37a4f-8b12-4f7f-870c-b5cb65b5cd75}; !- Outlet Port

OS:Connection,
  {2429004e-bf07-4283-8024-e91785567cb0}, !- Handle
  {aa7b7afe-3b2c-4f4b-ade8-cfc5ce048a37}, !- Name
  {3ba0918d-e401-49b3-af3f-ca8c250b1491}, !- Source Object
  3,                                      !- Outlet Port
  {bb0d309e-ca3f-4a8b-89ce-1d66ae5159de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c8478a-ee7d-44ea-9259-3824b4138aab}, !- Handle
  {4262b100-92eb-4945-80fb-440de6f8fe34}, !- Name
  {bb0d309e-ca3f-4a8b-89ce-1d66ae5159de}, !- Source Object
  3,                                      !- Outlet Port
  {f8695f32-57e8-4219-ad8b-c8c24cef93ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f37a4f-8b12-4f7f-870c-b5cb65b5cd75}, !- Handle
  {5f2681ff-1a77-48dd-a52e-43cb1f334a8a}, !- Name
  {f8695f32-57e8-4219-ad8b-c8c24cef93ed}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {50bd39f9-d248-4a13-b5f2-bbeef0ce6dee}, !- Handle
  Water Use Connections 7,                !- Name
  {c61204ab-d11a-4da1-9fbd-6ad0090e4e78}, !- Inlet Node Name
  {f4a04bb0-4b12-46c5-ac05-e56f029a06d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89c54b2d-3081-4d0f-b4a3-1b7342f4a95b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {71b34f36-1654-404d-9ab5-12e1084e056b}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {d5500f01-b0ab-4268-b8d4-b257b7d89d4f}, !- Target Temperature Schedule Name
  {74f91985-dd2d-4ab0-883c-f26de0e4c55a}, !- Sensible Fraction Schedule Name
  {8875cfbd-981b-4162-977f-632a5c8f7f6a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74f91985-dd2d-4ab0-883c-f26de0e4c55a}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b05d2edc-fe93-4e16-8e38-44a901b6d536}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b05d2edc-fe93-4e16-8e38-44a901b6d536}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8875cfbd-981b-4162-977f-632a5c8f7f6a}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4cf8a6e-1fe1-4606-9e54-760adfc9e71d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4cf8a6e-1fe1-4606-9e54-760adfc9e71d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5500f01-b0ab-4268-b8d4-b257b7d89d4f}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {980a66ef-4758-45da-a242-c35c1e3868b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {980a66ef-4758-45da-a242-c35c1e3868b7}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89c54b2d-3081-4d0f-b4a3-1b7342f4a95b}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {71b34f36-1654-404d-9ab5-12e1084e056b}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18b4ab68-c85f-4d0a-96e7-26ab2613bd19}, !- Handle
  Node 230,                               !- Name
  {041eb190-23ff-4f33-9659-ba44d3c0c904}, !- Inlet Port
  {c61204ab-d11a-4da1-9fbd-6ad0090e4e78}; !- Outlet Port

OS:Connection,
  {041eb190-23ff-4f33-9659-ba44d3c0c904}, !- Handle
  {0e38e665-d067-4ed4-b0e9-2c305c89bb77}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  10,                                     !- Outlet Port
  {18b4ab68-c85f-4d0a-96e7-26ab2613bd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d6c03cc-d2bf-4620-8839-0597e84a9bad}, !- Handle
  Node 231,                               !- Name
  {f4a04bb0-4b12-46c5-ac05-e56f029a06d8}, !- Inlet Port
  {d66044e8-ce33-465c-9f1f-6aa3131911a2}; !- Outlet Port

OS:Connection,
  {c61204ab-d11a-4da1-9fbd-6ad0090e4e78}, !- Handle
  {825e4e1f-b445-48e2-824e-a53fee1c44c3}, !- Name
  {18b4ab68-c85f-4d0a-96e7-26ab2613bd19}, !- Source Object
  3,                                      !- Outlet Port
  {50bd39f9-d248-4a13-b5f2-bbeef0ce6dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a04bb0-4b12-46c5-ac05-e56f029a06d8}, !- Handle
  {15966faa-2b73-4c72-abb0-365c0feca122}, !- Name
  {50bd39f9-d248-4a13-b5f2-bbeef0ce6dee}, !- Source Object
  3,                                      !- Outlet Port
  {9d6c03cc-d2bf-4620-8839-0597e84a9bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66044e8-ce33-465c-9f1f-6aa3131911a2}, !- Handle
  {8ad699ba-5e4d-4c08-a8f5-b0c27da0915e}, !- Name
  {9d6c03cc-d2bf-4620-8839-0597e84a9bad}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15b13546-115e-4791-8949-c975be12d308}, !- Handle
  Water Use Connections 8,                !- Name
  {9cd86bb9-4d0c-4b33-86c7-180aaf173140}, !- Inlet Node Name
  {bd6a551e-ee3c-44b1-b469-dd5467592551}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {049bf6d5-5fec-4375-a4b2-7b2bbed03bd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b74ccc1-8e6c-4375-bfed-e47fff69164f}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {88bf1c88-cccd-42d8-a16a-c8d3ff634b51}, !- Target Temperature Schedule Name
  {744271d0-bead-4bf4-8e93-7bb3e8bd6671}, !- Sensible Fraction Schedule Name
  {a92e4150-a403-41f8-a1bb-3addd299e827}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {744271d0-bead-4bf4-8e93-7bb3e8bd6671}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0fcaaa6-cf34-43e9-a801-444438e0a783}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0fcaaa6-cf34-43e9-a801-444438e0a783}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a92e4150-a403-41f8-a1bb-3addd299e827}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c268051f-d091-4041-b5de-342b48760b16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c268051f-d091-4041-b5de-342b48760b16}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88bf1c88-cccd-42d8-a16a-c8d3ff634b51}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0d6ba06-3ed8-4439-bca7-8ea66a98822d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0d6ba06-3ed8-4439-bca7-8ea66a98822d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {049bf6d5-5fec-4375-a4b2-7b2bbed03bd3}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {9b74ccc1-8e6c-4375-bfed-e47fff69164f}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29110444-3005-4b53-9a18-114a8c130015}, !- Handle
  Node 232,                               !- Name
  {bbeef0f4-4746-45c6-98fc-e78983379f47}, !- Inlet Port
  {9cd86bb9-4d0c-4b33-86c7-180aaf173140}; !- Outlet Port

OS:Connection,
  {bbeef0f4-4746-45c6-98fc-e78983379f47}, !- Handle
  {32f7754d-0bbd-47ad-afea-fc0e727f64c9}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  11,                                     !- Outlet Port
  {29110444-3005-4b53-9a18-114a8c130015}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e87a76c0-4dec-4290-aa1d-e91a64ea2276}, !- Handle
  Node 233,                               !- Name
  {bd6a551e-ee3c-44b1-b469-dd5467592551}, !- Inlet Port
  {93b0f078-7b3f-434f-b20a-639ea9fee151}; !- Outlet Port

OS:Connection,
  {9cd86bb9-4d0c-4b33-86c7-180aaf173140}, !- Handle
  {8d8c8d1c-fc96-4ef2-bfca-604341c11fd5}, !- Name
  {29110444-3005-4b53-9a18-114a8c130015}, !- Source Object
  3,                                      !- Outlet Port
  {15b13546-115e-4791-8949-c975be12d308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6a551e-ee3c-44b1-b469-dd5467592551}, !- Handle
  {b0f8b4e4-8a38-465b-a36c-f3734f4888c7}, !- Name
  {15b13546-115e-4791-8949-c975be12d308}, !- Source Object
  3,                                      !- Outlet Port
  {e87a76c0-4dec-4290-aa1d-e91a64ea2276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b0f078-7b3f-434f-b20a-639ea9fee151}, !- Handle
  {7ee95e4e-3ff0-4094-b1a0-815552ef5493}, !- Name
  {e87a76c0-4dec-4290-aa1d-e91a64ea2276}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {87ab4afd-48a3-47e3-9d9d-b919f38d230e}, !- Handle
  Water Use Connections 9,                !- Name
  {57e60252-e2b1-444e-96d0-d355c0849737}, !- Inlet Node Name
  {b6d95acb-fe24-421d-a468-3989c2cc1356}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eef1cb18-6853-4ab4-a1c9-be3bbe696dac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d811b40-fb1c-4b08-8888-2703735e2568}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {04f415a2-1eae-451d-b5fa-0cc2dc6e50ac}, !- Target Temperature Schedule Name
  {4e8a039c-8f07-4952-9c50-73cdb06d6d91}, !- Sensible Fraction Schedule Name
  {0b7d1c8f-d540-485c-93ec-1306188adb15}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e8a039c-8f07-4952-9c50-73cdb06d6d91}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1eb33c8-ae91-4a04-86eb-d7a187f85ace}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1eb33c8-ae91-4a04-86eb-d7a187f85ace}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b7d1c8f-d540-485c-93ec-1306188adb15}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7a23b92-8a31-4753-a964-2c3df289be50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7a23b92-8a31-4753-a964-2c3df289be50}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {04f415a2-1eae-451d-b5fa-0cc2dc6e50ac}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c5d8dd8-1bc3-418e-9107-523d7a208ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c5d8dd8-1bc3-418e-9107-523d7a208ef1}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eef1cb18-6853-4ab4-a1c9-be3bbe696dac}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {1d811b40-fb1c-4b08-8888-2703735e2568}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {275b2704-a68a-4cea-90ae-f877b8fdba22}, !- Handle
  Node 234,                               !- Name
  {fbcf5d0b-68b0-4ecd-9c98-d3c1d4d887f0}, !- Inlet Port
  {57e60252-e2b1-444e-96d0-d355c0849737}; !- Outlet Port

OS:Connection,
  {fbcf5d0b-68b0-4ecd-9c98-d3c1d4d887f0}, !- Handle
  {3e116f16-6f0a-40dc-aa2a-a76de5d091fd}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  12,                                     !- Outlet Port
  {275b2704-a68a-4cea-90ae-f877b8fdba22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bad2aff0-d0e4-4f44-a78b-16d313b11647}, !- Handle
  Node 235,                               !- Name
  {b6d95acb-fe24-421d-a468-3989c2cc1356}, !- Inlet Port
  {7648917c-1d64-4c66-850f-cee3dba9fcfe}; !- Outlet Port

OS:Connection,
  {57e60252-e2b1-444e-96d0-d355c0849737}, !- Handle
  {899952e5-df2b-4434-abdd-8de1fe43834d}, !- Name
  {275b2704-a68a-4cea-90ae-f877b8fdba22}, !- Source Object
  3,                                      !- Outlet Port
  {87ab4afd-48a3-47e3-9d9d-b919f38d230e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6d95acb-fe24-421d-a468-3989c2cc1356}, !- Handle
  {f89e69f5-72aa-4439-a55f-84d81266fa60}, !- Name
  {87ab4afd-48a3-47e3-9d9d-b919f38d230e}, !- Source Object
  3,                                      !- Outlet Port
  {bad2aff0-d0e4-4f44-a78b-16d313b11647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7648917c-1d64-4c66-850f-cee3dba9fcfe}, !- Handle
  {eb897f36-0882-4e2a-bdb6-cd3120394300}, !- Name
  {bad2aff0-d0e4-4f44-a78b-16d313b11647}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a6abb73-c566-474d-8bb8-a33423d635b4}, !- Handle
  Water Use Connections 10,               !- Name
  {2ea5186b-8f6f-4597-97e2-70c32a346fb5}, !- Inlet Node Name
  {65b7c591-5545-46d2-a84f-af70535b60b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fa23872-cf16-4c4d-8c96-d3533abd0ce4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b014ae20-800a-4d26-a7ec-c638fe8bbe9d}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {5703ed83-d41a-477b-9aeb-c48e233483d2}, !- Target Temperature Schedule Name
  {e237d277-b244-46fd-a171-7912ff197b17}, !- Sensible Fraction Schedule Name
  {a9989979-7fb2-4f9a-968f-d68dc3417ea4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e237d277-b244-46fd-a171-7912ff197b17}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3a9e2fc-889d-4cfb-92fc-2cc62cc807e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3a9e2fc-889d-4cfb-92fc-2cc62cc807e2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9989979-7fb2-4f9a-968f-d68dc3417ea4}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdfb18fd-67a6-48a3-ae86-0a334e533c80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdfb18fd-67a6-48a3-ae86-0a334e533c80}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5703ed83-d41a-477b-9aeb-c48e233483d2}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5134a63a-8a59-4a38-9392-3c3df1eb762e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5134a63a-8a59-4a38-9392-3c3df1eb762e}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fa23872-cf16-4c4d-8c96-d3533abd0ce4}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {b014ae20-800a-4d26-a7ec-c638fe8bbe9d}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1777e556-24c5-47e3-87a7-0488c0d6a485}, !- Handle
  Node 236,                               !- Name
  {2019312f-3817-4d3f-9d56-7f6f1df2afe5}, !- Inlet Port
  {2ea5186b-8f6f-4597-97e2-70c32a346fb5}; !- Outlet Port

OS:Connection,
  {2019312f-3817-4d3f-9d56-7f6f1df2afe5}, !- Handle
  {5d05af17-f417-4271-b3f6-9a9ac7486f8e}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  13,                                     !- Outlet Port
  {1777e556-24c5-47e3-87a7-0488c0d6a485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22a84bcf-d8c3-456d-bb66-4ddeeecf418e}, !- Handle
  Node 237,                               !- Name
  {65b7c591-5545-46d2-a84f-af70535b60b1}, !- Inlet Port
  {2d598691-e527-42fe-867f-e9b5722af49f}; !- Outlet Port

OS:Connection,
  {2ea5186b-8f6f-4597-97e2-70c32a346fb5}, !- Handle
  {5ad07201-aa42-450f-b4d4-4294a5052989}, !- Name
  {1777e556-24c5-47e3-87a7-0488c0d6a485}, !- Source Object
  3,                                      !- Outlet Port
  {9a6abb73-c566-474d-8bb8-a33423d635b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b7c591-5545-46d2-a84f-af70535b60b1}, !- Handle
  {559b0cb3-7e2e-429f-99c6-17db94c0d083}, !- Name
  {9a6abb73-c566-474d-8bb8-a33423d635b4}, !- Source Object
  3,                                      !- Outlet Port
  {22a84bcf-d8c3-456d-bb66-4ddeeecf418e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d598691-e527-42fe-867f-e9b5722af49f}, !- Handle
  {e44614b7-56c0-46d4-b2cb-ffd6c7a70b44}, !- Name
  {22a84bcf-d8c3-456d-bb66-4ddeeecf418e}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3c0889a5-ef76-43f5-a67c-72fe9d67163d}, !- Handle
  Water Use Connections 11,               !- Name
  {7dda932e-0f13-46b6-bb47-ad37df3c765c}, !- Inlet Node Name
  {3d69636a-f69d-4ea3-a8ab-0f13b6167e08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a86b445-5835-42be-9186-7305c2ac5f9a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d505784-9617-4a69-abc0-e815f2d9b397}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {b5fc842f-df99-4f8b-bb72-d9db68d3a8ba}, !- Target Temperature Schedule Name
  {fc301961-60cd-4be8-b9bb-747b3dcec10c}, !- Sensible Fraction Schedule Name
  {1aece1b1-c60e-4a68-9041-81f5601d39a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc301961-60cd-4be8-b9bb-747b3dcec10c}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a8c5986-0308-4fdc-94bd-1e1d3e204915}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a8c5986-0308-4fdc-94bd-1e1d3e204915}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1aece1b1-c60e-4a68-9041-81f5601d39a7}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e759653f-4a33-4ced-bbb1-0afe22da7c77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e759653f-4a33-4ced-bbb1-0afe22da7c77}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5fc842f-df99-4f8b-bb72-d9db68d3a8ba}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e3e483ee-b740-4354-bb20-10ef65329ff9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3e483ee-b740-4354-bb20-10ef65329ff9}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7a86b445-5835-42be-9186-7305c2ac5f9a}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {9d505784-9617-4a69-abc0-e815f2d9b397}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e23a677e-d8fa-4acf-aaba-53dc434c9c33}, !- Handle
  Node 238,                               !- Name
  {4c743c8f-fa80-4559-a57c-1c825a6d8564}, !- Inlet Port
  {7dda932e-0f13-46b6-bb47-ad37df3c765c}; !- Outlet Port

OS:Connection,
  {4c743c8f-fa80-4559-a57c-1c825a6d8564}, !- Handle
  {fb58a752-18ba-47a9-99aa-5ad59a160db4}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  14,                                     !- Outlet Port
  {e23a677e-d8fa-4acf-aaba-53dc434c9c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {138f8aa9-802a-4f06-97e1-5ef8f0670371}, !- Handle
  Node 239,                               !- Name
  {3d69636a-f69d-4ea3-a8ab-0f13b6167e08}, !- Inlet Port
  {5e95d706-0e1e-417b-9cee-756c210886ed}; !- Outlet Port

OS:Connection,
  {7dda932e-0f13-46b6-bb47-ad37df3c765c}, !- Handle
  {6abecc7c-5b8d-447f-b677-e8b1ed19b5f9}, !- Name
  {e23a677e-d8fa-4acf-aaba-53dc434c9c33}, !- Source Object
  3,                                      !- Outlet Port
  {3c0889a5-ef76-43f5-a67c-72fe9d67163d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d69636a-f69d-4ea3-a8ab-0f13b6167e08}, !- Handle
  {30f3ae6b-cb18-419a-9048-073fba5d7d93}, !- Name
  {3c0889a5-ef76-43f5-a67c-72fe9d67163d}, !- Source Object
  3,                                      !- Outlet Port
  {138f8aa9-802a-4f06-97e1-5ef8f0670371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e95d706-0e1e-417b-9cee-756c210886ed}, !- Handle
  {bfa5aeb1-513d-4479-93df-c5ed98d65317}, !- Name
  {138f8aa9-802a-4f06-97e1-5ef8f0670371}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8eb27744-5d91-4732-8062-75a6edcf4462}, !- Handle
  Water Use Connections 12,               !- Name
  {b8c21c07-ac82-4872-b947-53a75c7f26da}, !- Inlet Node Name
  {bc74972a-d99e-43c7-8132-5c683d1e2358}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef51922e-2e56-41b3-bf02-28dfb4b8c330}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03d42680-55fd-451c-8df3-ea313f25ce3c}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {b680e9ae-5940-4b25-93f6-cf9ae7c8402d}, !- Target Temperature Schedule Name
  {328dd503-ab85-447f-9c55-304fb2964e55}, !- Sensible Fraction Schedule Name
  {29395bc1-8230-4c1d-ae07-805c9db2ba71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {328dd503-ab85-447f-9c55-304fb2964e55}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3957419f-1f33-4290-b789-f698cef67737}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3957419f-1f33-4290-b789-f698cef67737}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {29395bc1-8230-4c1d-ae07-805c9db2ba71}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80f9ae63-08f1-46a7-8504-93fecb413d35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80f9ae63-08f1-46a7-8504-93fecb413d35}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b680e9ae-5940-4b25-93f6-cf9ae7c8402d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4f5b8600-0afe-49ab-ad26-97c955ce03ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f5b8600-0afe-49ab-ad26-97c955ce03ac}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef51922e-2e56-41b3-bf02-28dfb4b8c330}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {03d42680-55fd-451c-8df3-ea313f25ce3c}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {491782bf-f109-47f6-8003-8e4bbeb3fbf7}, !- Handle
  Node 240,                               !- Name
  {777c71ca-7451-4f79-a04d-d60b1365f3ba}, !- Inlet Port
  {b8c21c07-ac82-4872-b947-53a75c7f26da}; !- Outlet Port

OS:Connection,
  {777c71ca-7451-4f79-a04d-d60b1365f3ba}, !- Handle
  {469aea11-8958-48c0-a05a-9d54947b53ef}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  15,                                     !- Outlet Port
  {491782bf-f109-47f6-8003-8e4bbeb3fbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8802f172-44cc-46cc-98e4-6fbaf6df3218}, !- Handle
  Node 241,                               !- Name
  {bc74972a-d99e-43c7-8132-5c683d1e2358}, !- Inlet Port
  {b2bbeccb-b2de-4a06-8048-64a7e804a1fe}; !- Outlet Port

OS:Connection,
  {b8c21c07-ac82-4872-b947-53a75c7f26da}, !- Handle
  {39f228f1-4886-46bc-a599-5eda6d2f5059}, !- Name
  {491782bf-f109-47f6-8003-8e4bbeb3fbf7}, !- Source Object
  3,                                      !- Outlet Port
  {8eb27744-5d91-4732-8062-75a6edcf4462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc74972a-d99e-43c7-8132-5c683d1e2358}, !- Handle
  {07b193f8-42a3-4039-a14c-e3edad8b33b1}, !- Name
  {8eb27744-5d91-4732-8062-75a6edcf4462}, !- Source Object
  3,                                      !- Outlet Port
  {8802f172-44cc-46cc-98e4-6fbaf6df3218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2bbeccb-b2de-4a06-8048-64a7e804a1fe}, !- Handle
  {d4da7b29-6fd6-4211-9bdc-981d02ddd334}, !- Name
  {8802f172-44cc-46cc-98e4-6fbaf6df3218}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96885d1d-c294-4fe7-acda-51c5c03bee5d}, !- Handle
  Water Use Connections 13,               !- Name
  {ec87e5f0-ce06-4cc4-8597-18f165bfab4c}, !- Inlet Node Name
  {4b6836ad-f185-497d-aa1b-5caf0ab9efe8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3339472d-2cff-493f-a8b7-81b0b19b5bed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d74d8351-a93e-4fce-a280-2e3963ae9772}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {4dc8be6c-fda0-44ed-9bcd-b2694aabe277}, !- Target Temperature Schedule Name
  {774402f6-fee3-416c-b2b1-bce7e0d711fc}, !- Sensible Fraction Schedule Name
  {0f9b0524-7652-4442-8c4f-29b2f54d1038}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {774402f6-fee3-416c-b2b1-bce7e0d711fc}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13c2efce-babf-4f29-8229-47461482e460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c2efce-babf-4f29-8229-47461482e460}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f9b0524-7652-4442-8c4f-29b2f54d1038}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d365eab-7e3d-4805-b761-f9d236bd363a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d365eab-7e3d-4805-b761-f9d236bd363a}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4dc8be6c-fda0-44ed-9bcd-b2694aabe277}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {14966271-a837-4720-bca7-612b50c74d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14966271-a837-4720-bca7-612b50c74d7f}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3339472d-2cff-493f-a8b7-81b0b19b5bed}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {d74d8351-a93e-4fce-a280-2e3963ae9772}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bcef9720-d2ad-4956-95dd-c9809c889318}, !- Handle
  Node 242,                               !- Name
  {a122f413-f89a-4615-b810-706c2e232f5d}, !- Inlet Port
  {ec87e5f0-ce06-4cc4-8597-18f165bfab4c}; !- Outlet Port

OS:Connection,
  {a122f413-f89a-4615-b810-706c2e232f5d}, !- Handle
  {cd232359-6930-4c8d-8ba6-4c8d46c89c45}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  16,                                     !- Outlet Port
  {bcef9720-d2ad-4956-95dd-c9809c889318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c86dbd0-6962-4422-afd2-df580634b20e}, !- Handle
  Node 243,                               !- Name
  {4b6836ad-f185-497d-aa1b-5caf0ab9efe8}, !- Inlet Port
  {0c3a2b21-7d6f-4ec0-979a-cd4d66e329a5}; !- Outlet Port

OS:Connection,
  {ec87e5f0-ce06-4cc4-8597-18f165bfab4c}, !- Handle
  {8e876d3d-41ee-4bd9-87cb-f71cffa71918}, !- Name
  {bcef9720-d2ad-4956-95dd-c9809c889318}, !- Source Object
  3,                                      !- Outlet Port
  {96885d1d-c294-4fe7-acda-51c5c03bee5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6836ad-f185-497d-aa1b-5caf0ab9efe8}, !- Handle
  {8930ea12-14ef-4295-88cc-618658710cb4}, !- Name
  {96885d1d-c294-4fe7-acda-51c5c03bee5d}, !- Source Object
  3,                                      !- Outlet Port
  {2c86dbd0-6962-4422-afd2-df580634b20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c3a2b21-7d6f-4ec0-979a-cd4d66e329a5}, !- Handle
  {b8a30100-2834-465c-856c-cae6b88b7b2b}, !- Name
  {2c86dbd0-6962-4422-afd2-df580634b20e}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {992d4397-0ea4-4c3d-9211-365b73fcc7e8}, !- Handle
  Water Use Connections 14,               !- Name
  {39c4214a-789c-4db5-8314-ed1f3de2475f}, !- Inlet Node Name
  {5f0ce4fa-bc5c-4f75-af1f-f193b75a5edb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3ed994d-eeda-4b57-9c28-086f376a6925}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {800487e5-28fd-407f-abe9-b590f1a6f555}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {09e5707c-58aa-4a0f-a905-96fc03e71b20}, !- Target Temperature Schedule Name
  {c29ef7f1-c03f-4e59-8b91-d95cccbe7eef}, !- Sensible Fraction Schedule Name
  {e7c25acc-bc5f-4016-bffb-a5ff13d33b24}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c29ef7f1-c03f-4e59-8b91-d95cccbe7eef}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {154ffd42-7e0e-470b-b43e-03be5944fe47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {154ffd42-7e0e-470b-b43e-03be5944fe47}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7c25acc-bc5f-4016-bffb-a5ff13d33b24}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f343cdd-811a-47fc-a982-f439e24e73ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f343cdd-811a-47fc-a982-f439e24e73ca}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {09e5707c-58aa-4a0f-a905-96fc03e71b20}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {767f589d-4359-4bf3-9f54-a1083c47a201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {767f589d-4359-4bf3-9f54-a1083c47a201}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d3ed994d-eeda-4b57-9c28-086f376a6925}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {800487e5-28fd-407f-abe9-b590f1a6f555}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad526a7b-b315-4222-a1ab-2031c1746e7f}, !- Handle
  Node 244,                               !- Name
  {a6c42c53-eaa4-41f4-b6f7-f96a106e6e5b}, !- Inlet Port
  {39c4214a-789c-4db5-8314-ed1f3de2475f}; !- Outlet Port

OS:Connection,
  {a6c42c53-eaa4-41f4-b6f7-f96a106e6e5b}, !- Handle
  {0c14544d-3582-4115-a9b5-4f645b74efa2}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  17,                                     !- Outlet Port
  {ad526a7b-b315-4222-a1ab-2031c1746e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d3db2ab-f9ed-438d-b09b-26ca8467d44a}, !- Handle
  Node 245,                               !- Name
  {5f0ce4fa-bc5c-4f75-af1f-f193b75a5edb}, !- Inlet Port
  {5d436026-33cf-4351-8bac-0a17ceaa9891}; !- Outlet Port

OS:Connection,
  {39c4214a-789c-4db5-8314-ed1f3de2475f}, !- Handle
  {8ef3d027-30cd-469b-b184-b89e95c81593}, !- Name
  {ad526a7b-b315-4222-a1ab-2031c1746e7f}, !- Source Object
  3,                                      !- Outlet Port
  {992d4397-0ea4-4c3d-9211-365b73fcc7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0ce4fa-bc5c-4f75-af1f-f193b75a5edb}, !- Handle
  {32bc3819-c339-42cc-9011-9fac3e1d7b44}, !- Name
  {992d4397-0ea4-4c3d-9211-365b73fcc7e8}, !- Source Object
  3,                                      !- Outlet Port
  {8d3db2ab-f9ed-438d-b09b-26ca8467d44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d436026-33cf-4351-8bac-0a17ceaa9891}, !- Handle
  {ad19ad69-8b52-4fbe-ba1d-1ab8321adbc5}, !- Name
  {8d3db2ab-f9ed-438d-b09b-26ca8467d44a}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {adc13145-894a-490a-9184-5b2c07df2202}, !- Handle
  Water Use Connections 15,               !- Name
  {a4734806-87fb-462f-a0b8-b51c67397c21}, !- Inlet Node Name
  {32cfce30-1120-4f7f-8da7-b58a0b7f859b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {29bc2e8e-46f1-4f42-9b34-aabc44db1698}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca30dff2-1862-42be-8c01-bf90d87a7b5a}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {2f7fd3ee-dd57-44c9-9fcb-7fd42d6f40a1}, !- Target Temperature Schedule Name
  {5c846746-ffd0-46f0-9022-a16cfd46e177}, !- Sensible Fraction Schedule Name
  {56de163a-e645-406d-953a-3bef880f9891}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c846746-ffd0-46f0-9022-a16cfd46e177}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdc7b17e-4872-47be-8551-ac566bdeb026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdc7b17e-4872-47be-8551-ac566bdeb026}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {56de163a-e645-406d-953a-3bef880f9891}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f978c134-1d79-498d-9a57-e39adc8c49f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f978c134-1d79-498d-9a57-e39adc8c49f2}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f7fd3ee-dd57-44c9-9fcb-7fd42d6f40a1}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9da7069-bf5b-4fe8-a95f-36757ac155a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9da7069-bf5b-4fe8-a95f-36757ac155a1}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {29bc2e8e-46f1-4f42-9b34-aabc44db1698}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {ca30dff2-1862-42be-8c01-bf90d87a7b5a}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {ca0f2cd8-0844-4219-8014-70278e83e288}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71ac7918-8510-411e-9e06-159ee8771ec5}, !- Handle
  Node 246,                               !- Name
  {3b7e3053-f0cd-49f6-af18-0037cbb92c6d}, !- Inlet Port
  {a4734806-87fb-462f-a0b8-b51c67397c21}; !- Outlet Port

OS:Connection,
  {3b7e3053-f0cd-49f6-af18-0037cbb92c6d}, !- Handle
  {66d55aeb-cdaa-43f9-97fc-d1d005d43e6f}, !- Name
  {a56a9d75-2b26-4b27-aca5-4f392e10e9fd}, !- Source Object
  18,                                     !- Outlet Port
  {71ac7918-8510-411e-9e06-159ee8771ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3e9ba64-585f-4a82-9ca0-86a5b0a8b351}, !- Handle
  Node 247,                               !- Name
  {32cfce30-1120-4f7f-8da7-b58a0b7f859b}, !- Inlet Port
  {1e335b26-abbd-4645-8c7c-d39ca9cac343}; !- Outlet Port

OS:Connection,
  {a4734806-87fb-462f-a0b8-b51c67397c21}, !- Handle
  {dc9db3de-81c4-4379-b9e8-84fbccfaa219}, !- Name
  {71ac7918-8510-411e-9e06-159ee8771ec5}, !- Source Object
  3,                                      !- Outlet Port
  {adc13145-894a-490a-9184-5b2c07df2202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cfce30-1120-4f7f-8da7-b58a0b7f859b}, !- Handle
  {2cf8510e-b98d-4142-a9b7-27470c3b522c}, !- Name
  {adc13145-894a-490a-9184-5b2c07df2202}, !- Source Object
  3,                                      !- Outlet Port
  {c3e9ba64-585f-4a82-9ca0-86a5b0a8b351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e335b26-abbd-4645-8c7c-d39ca9cac343}, !- Handle
  {da65e4b5-7a7d-4410-adb2-85929b9d39d9}, !- Name
  {c3e9ba64-585f-4a82-9ca0-86a5b0a8b351}, !- Source Object
  3,                                      !- Outlet Port
  {a0613fd7-7b23-497d-a1b1-86de345006be}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {484e6e13-8f23-4464-bf4b-6e428b538e4e}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {3ea3a2a8-3608-480d-825e-b8e5103c4b7a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {3cbe4eeb-36d8-4739-926b-7819ed99081c}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {babd7801-5ea7-4323-a5f2-738f2130f82d}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {0d748127-e494-4c0d-b1e6-161d7951d471}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {cd755681-be23-4d54-ad25-df19ac47f2cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd755681-be23-4d54-ad25-df19ac47f2cf}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {47090cb5-474b-49e1-9787-3be4e389e0d6}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {f9eb31a3-bca6-4fe2-83eb-de9a290d9cce}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {30e803fb-866f-4b3c-a44c-26d2a9e05162}, !- Supply Air Inlet Node
  {8f73bcd9-dd22-4e5a-819d-196b60726304}, !- Supply Air Outlet Node
  {0974e6e6-999e-4026-97df-9e4adf981e75}, !- Exhaust Air Inlet Node
  {a0a762ab-a296-41a0-aa51-520417d3e5ce}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {5e58e867-f61f-426e-adc3-718aac227de2}, !- Handle
  Node 249,                               !- Name
  {8f73bcd9-dd22-4e5a-819d-196b60726304}, !- Inlet Port
  {5020188b-1d5b-4225-87e1-23d910f2c67c}; !- Outlet Port

OS:Connection,
  {30e803fb-866f-4b3c-a44c-26d2a9e05162}, !- Handle
  {eb3853f7-dca6-44a9-843c-5062cc39128c}, !- Name
  {54f314e8-d08c-4dd0-a5ed-0e35c16f16a0}, !- Source Object
  3,                                      !- Outlet Port
  {47090cb5-474b-49e1-9787-3be4e389e0d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8f73bcd9-dd22-4e5a-819d-196b60726304}, !- Handle
  {8d9cb306-cc45-4820-bd6d-deb74948e803}, !- Name
  {47090cb5-474b-49e1-9787-3be4e389e0d6}, !- Source Object
  13,                                     !- Outlet Port
  {5e58e867-f61f-426e-adc3-718aac227de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5020188b-1d5b-4225-87e1-23d910f2c67c}, !- Handle
  {44a7b9c9-3030-45c7-8cfe-bc863392905b}, !- Name
  {5e58e867-f61f-426e-adc3-718aac227de2}, !- Source Object
  3,                                      !- Outlet Port
  {ccf54548-a7e0-48df-94f0-5e94e919bc85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d5a8d5d0-50d5-4857-aebf-4469a6434994}, !- Handle
  Node 250,                               !- Name
  {5971dcda-f9af-45cb-bf3c-6dd6cb152a89}, !- Inlet Port
  {0974e6e6-999e-4026-97df-9e4adf981e75}; !- Outlet Port

OS:Connection,
  {5971dcda-f9af-45cb-bf3c-6dd6cb152a89}, !- Handle
  {971d617b-dc5e-4e4f-9c87-d3b55acc9401}, !- Name
  {ccf54548-a7e0-48df-94f0-5e94e919bc85}, !- Source Object
  7,                                      !- Outlet Port
  {d5a8d5d0-50d5-4857-aebf-4469a6434994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0974e6e6-999e-4026-97df-9e4adf981e75}, !- Handle
  {11a74b85-ac6c-41eb-b25a-aef7448f7316}, !- Name
  {d5a8d5d0-50d5-4857-aebf-4469a6434994}, !- Source Object
  3,                                      !- Outlet Port
  {47090cb5-474b-49e1-9787-3be4e389e0d6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a0a762ab-a296-41a0-aa51-520417d3e5ce}, !- Handle
  {ede1b894-b359-4a07-8770-8c6f825d0df9}, !- Name
  {47090cb5-474b-49e1-9787-3be4e389e0d6}, !- Source Object
  15,                                     !- Outlet Port
  {317ba268-c1f3-402f-8f32-c1a8cea743a8}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a1c95399-4bb0-49e3-8075-a13c53d06e34}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8f15dfa5-63cf-44a6-852e-161d683184ef}, !- Reference Setpoint Node Name
  {8f15dfa5-63cf-44a6-852e-161d683184ef}, !- Mixed Air Stream Node Name
  {54f314e8-d08c-4dd0-a5ed-0e35c16f16a0}, !- Outdoor Air Stream Node Name
  {80675e15-39ea-4778-882d-9e6de12563c1}, !- Return Air Stream Node Name
  {5e58e867-f61f-426e-adc3-718aac227de2}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {069bb738-cf29-467a-8e19-ff0023a388d2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dc6e9188-e861-4002-a11c-d1fea93ab4e1}, !- Control Zone or Zone List Name
  {da2378f2-78de-4be0-af69-e7c3f51c9ee6}, !- Cooling Control Zone or Zone List Name
  {26e986ad-36a9-4c81-9605-0a1129d9ef27}, !- Heating Control Zone or Zone List Name
  {ff4c3f06-b322-49e1-bbf6-93c84f1ce6e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dc6e9188-e861-4002-a11c-d1fea93ab4e1}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {da2378f2-78de-4be0-af69-e7c3f51c9ee6}, !- Handle
  {3209deb4-4e00-482f-b5fd-7261bbe9b0a6}; !- Name

OS:ModelObjectList,
  {26e986ad-36a9-4c81-9605-0a1129d9ef27}, !- Handle
  {31164f31-0a9f-46ad-9fcd-658e78f2c078}; !- Name

OS:ModelObjectList,
  {ff4c3f06-b322-49e1-bbf6-93c84f1ce6e5}, !- Handle
  {36b57c69-2fbe-43e9-9c7c-51d5ad3b4cf0}; !- Name

OS:Schedule:Ruleset,
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  {1711415b-d969-47a5-991f-aca5b5550d5f}, !- Default Day Schedule Name
  {807e00a1-b149-4b75-ba27-5a6bfd288847}, !- Summer Design Day Schedule Name
  {3932bd12-b27c-42c0-8aa4-0898b16acdb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1711415b-d969-47a5-991f-aca5b5550d5f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b3fcddf-a8df-411c-a853-ae45035e4837}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3932bd12-b27c-42c0-8aa4-0898b16acdb4}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1081050-059b-4a4e-af6a-c949976acca3}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {807e00a1-b149-4b75-ba27-5a6bfd288847}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9ee9f35-6642-4246-ab5f-ee755314c822}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0809045b-3a4a-4b5d-8056-07e386489a85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0809045b-3a4a-4b5d-8056-07e386489a85}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9741d356-bbde-454e-bf04-05ecd8bab9dc}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b0ed1b74-fd00-45a9-a615-fbc3ca2c9c2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b0ed1b74-fd00-45a9-a615-fbc3ca2c9c2a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6608cc8f-a519-41af-9886-540903dfaf7d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc218e48-8026-47cb-a8a7-bbb6cb3f27d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bc218e48-8026-47cb-a8a7-bbb6cb3f27d3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ecbf782-459a-4313-8676-d9e3f3f2b71d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {146ce3d5-f451-47a4-9c64-dfcbee60f316}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {146ce3d5-f451-47a4-9c64-dfcbee60f316}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47ef0f63-5d41-4bdf-b52a-645d94d0d027}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b268d0ca-2a38-4498-af24-cb296f054afb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b268d0ca-2a38-4498-af24-cb296f054afb}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb5843e5-bcf7-47bc-b272-aef93f62d25a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {704283ee-57cf-4eda-8eae-7794264b6b40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {704283ee-57cf-4eda-8eae-7794264b6b40}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dacb5ba5-d2b4-4c01-9e9e-8868ec802d31}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {40bdd22b-e538-4e1d-8117-9d448271ca47}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cde3cdd2-97fc-4fff-8a38-7806f9599ac4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cde3cdd2-97fc-4fff-8a38-7806f9599ac4}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a275136b-181f-4c31-87ed-069b316f4d6f}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {f9eb31a3-bca6-4fe2-83eb-de9a290d9cce}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5510f07b-407c-421d-9931-72cd768dfb4c}, !- Supply Air Inlet Node
  {a868f446-9c0f-47a2-a745-2f0a0b8ef602}, !- Supply Air Outlet Node
  {d92a63cb-7e3d-4d4b-af1e-e0873f418271}, !- Exhaust Air Inlet Node
  {b152a727-7728-48ef-a170-a20fd61f9425}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a12ca547-e9e6-455d-81be-bd4c2395a1e8}, !- Handle
  Node 251,                               !- Name
  {a868f446-9c0f-47a2-a745-2f0a0b8ef602}, !- Inlet Port
  {b021c1cf-1f8e-4195-b927-bc234eb09524}; !- Outlet Port

OS:Connection,
  {5510f07b-407c-421d-9931-72cd768dfb4c}, !- Handle
  {7adc157d-50fc-4785-9c47-d91047795b23}, !- Name
  {7c028d66-7a1c-4bf5-8bb7-cd28e5436652}, !- Source Object
  3,                                      !- Outlet Port
  {a275136b-181f-4c31-87ed-069b316f4d6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a868f446-9c0f-47a2-a745-2f0a0b8ef602}, !- Handle
  {7d559dee-4e96-4c66-84d4-161efc417ed4}, !- Name
  {a275136b-181f-4c31-87ed-069b316f4d6f}, !- Source Object
  13,                                     !- Outlet Port
  {a12ca547-e9e6-455d-81be-bd4c2395a1e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b021c1cf-1f8e-4195-b927-bc234eb09524}, !- Handle
  {4440560b-583b-4c98-b718-99a7919087d1}, !- Name
  {a12ca547-e9e6-455d-81be-bd4c2395a1e8}, !- Source Object
  3,                                      !- Outlet Port
  {4e586364-30c2-413a-9599-9823faddd9e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23834b1b-487f-4a7b-8cdf-6363441b95a9}, !- Handle
  Node 252,                               !- Name
  {22415b3f-5a86-4740-a4e9-2f2023c17245}, !- Inlet Port
  {d92a63cb-7e3d-4d4b-af1e-e0873f418271}; !- Outlet Port

OS:Connection,
  {22415b3f-5a86-4740-a4e9-2f2023c17245}, !- Handle
  {49d9c108-5408-42b4-bd0c-64711edb7650}, !- Name
  {4e586364-30c2-413a-9599-9823faddd9e2}, !- Source Object
  7,                                      !- Outlet Port
  {23834b1b-487f-4a7b-8cdf-6363441b95a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92a63cb-7e3d-4d4b-af1e-e0873f418271}, !- Handle
  {9db5618b-611e-47c1-9c77-b80fbacadea8}, !- Name
  {23834b1b-487f-4a7b-8cdf-6363441b95a9}, !- Source Object
  3,                                      !- Outlet Port
  {a275136b-181f-4c31-87ed-069b316f4d6f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b152a727-7728-48ef-a170-a20fd61f9425}, !- Handle
  {c7e1a8c2-174b-458a-893d-794f24fa147e}, !- Name
  {a275136b-181f-4c31-87ed-069b316f4d6f}, !- Source Object
  15,                                     !- Outlet Port
  {0bb6ce4e-8be5-4968-add9-71be747ed874}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {66f09f49-5f32-4890-bb10-d842cd1b59a1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c13f473b-c315-45ef-9003-19d10f49f85a}, !- Reference Setpoint Node Name
  {c13f473b-c315-45ef-9003-19d10f49f85a}, !- Mixed Air Stream Node Name
  {7c028d66-7a1c-4bf5-8bb7-cd28e5436652}, !- Outdoor Air Stream Node Name
  {80be171b-34bb-4c5b-9729-f4a3b504b333}, !- Return Air Stream Node Name
  {a12ca547-e9e6-455d-81be-bd4c2395a1e8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f44a7d7c-48ac-4035-9b01-113babd24bcf}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {79e5ed96-314e-4fe0-a6ae-32d1b6fc75c2}, !- Control Zone or Zone List Name
  {52a1ddfc-4a83-4385-bfdb-b74fac1b3125}, !- Cooling Control Zone or Zone List Name
  {54061563-268b-4d0d-8071-694abc461942}, !- Heating Control Zone or Zone List Name
  {47999ab0-d668-45bd-8615-8fade3816e28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {79e5ed96-314e-4fe0-a6ae-32d1b6fc75c2}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {52a1ddfc-4a83-4385-bfdb-b74fac1b3125}, !- Handle
  {3d09588b-a485-4d75-b542-b0997ae11bb4}; !- Name

OS:ModelObjectList,
  {54061563-268b-4d0d-8071-694abc461942}, !- Handle
  {7375b667-f7b6-44ae-b77b-469ad6a0facb}; !- Name

OS:ModelObjectList,
  {47999ab0-d668-45bd-8615-8fade3816e28}, !- Handle
  {6cb74da3-5b6b-43d7-908c-effea92f34cb}; !- Name

OS:Schedule:Ruleset,
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  {42457a67-2eed-4832-90f8-4da5d3576b2d}, !- Default Day Schedule Name
  {cfcece92-3411-4148-a0c0-0ce92939ca4e}, !- Summer Design Day Schedule Name
  {4e2ab5bb-8cb5-48ca-ac0c-13d1b169e043}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42457a67-2eed-4832-90f8-4da5d3576b2d}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3806a7d0-b5cc-4208-b6a4-81f2e4e611e4}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e2ab5bb-8cb5-48ca-ac0c-13d1b169e043}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddbddec3-b2cc-4341-884a-131d2313a33f}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfcece92-3411-4148-a0c0-0ce92939ca4e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0e66d93-1a5b-49e1-b814-e6a5ce1b43fa}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e87a92d2-263b-4446-a10b-78678a53a411}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e87a92d2-263b-4446-a10b-78678a53a411}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55ede60c-5948-4041-a059-1f3994aa5dea}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45210b96-4604-4b82-96a8-29c1d0b239cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {45210b96-4604-4b82-96a8-29c1d0b239cb}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9a74d616-b760-44ce-98ae-43d208fbe539}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {18147a59-559f-45e5-ad23-3ea61974a9dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {18147a59-559f-45e5-ad23-3ea61974a9dd}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {daf5847b-4db8-4677-8636-d54bcdd37549}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ade4e8dd-90aa-465b-8464-4f31c16cad05}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ade4e8dd-90aa-465b-8464-4f31c16cad05}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88d8873b-1fd8-4aa8-9049-43a3aadec9ba}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {720b2226-0c4e-4015-af35-9a236bb780f1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {720b2226-0c4e-4015-af35-9a236bb780f1}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bc4841b1-2e34-4409-ad8e-fefd184548a7}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba65d54a-b346-4589-b9e5-acf03095d360}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ba65d54a-b346-4589-b9e5-acf03095d360}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8cbf2175-f088-404b-aff7-d998828f5adf}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {39a36ad0-09c5-4b47-8d07-d2a0cd9fa58f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0e7bab42-898c-438c-a76d-478b6ddeda9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e7bab42-898c-438c-a76d-478b6ddeda9c}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {92e90eff-e90b-446f-8571-4ea0ce589214}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {f9eb31a3-bca6-4fe2-83eb-de9a290d9cce}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {06407e4c-da15-49e2-b406-e01a72c4cf3d}, !- Supply Air Inlet Node
  {260855d9-aeb5-4b8a-b659-4b75f14f40f3}, !- Supply Air Outlet Node
  {b402ecc3-6062-494f-b738-92320519a9e4}, !- Exhaust Air Inlet Node
  {96ebf4bb-27e8-4527-adea-a4bafca6fd84}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b9abc10b-6efb-4ef1-9e56-cc6a1277ec44}, !- Handle
  Node 253,                               !- Name
  {260855d9-aeb5-4b8a-b659-4b75f14f40f3}, !- Inlet Port
  {0a8a6ce6-cc78-4fa6-80df-32825b2dd174}; !- Outlet Port

OS:Connection,
  {06407e4c-da15-49e2-b406-e01a72c4cf3d}, !- Handle
  {18e6e14d-4313-4f98-9f5d-e12d48e6e6c1}, !- Name
  {0de32495-da44-4f6f-8b2d-a2fc513dc31b}, !- Source Object
  3,                                      !- Outlet Port
  {92e90eff-e90b-446f-8571-4ea0ce589214}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {260855d9-aeb5-4b8a-b659-4b75f14f40f3}, !- Handle
  {fe14a447-4737-4bf9-b0ac-0dd4de99bca8}, !- Name
  {92e90eff-e90b-446f-8571-4ea0ce589214}, !- Source Object
  13,                                     !- Outlet Port
  {b9abc10b-6efb-4ef1-9e56-cc6a1277ec44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8a6ce6-cc78-4fa6-80df-32825b2dd174}, !- Handle
  {911ad985-baa3-45af-8f19-534a3c7894c4}, !- Name
  {b9abc10b-6efb-4ef1-9e56-cc6a1277ec44}, !- Source Object
  3,                                      !- Outlet Port
  {0884e7dc-70d5-4219-883c-5e1626a4e243}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30f05222-491d-46d0-8f50-7568c561fc8f}, !- Handle
  Node 254,                               !- Name
  {674d9c0e-5e46-4e26-87a7-13fbb277b1ad}, !- Inlet Port
  {b402ecc3-6062-494f-b738-92320519a9e4}; !- Outlet Port

OS:Connection,
  {674d9c0e-5e46-4e26-87a7-13fbb277b1ad}, !- Handle
  {7c904cbf-65e1-41cd-9dae-6ff39b4e8d1a}, !- Name
  {0884e7dc-70d5-4219-883c-5e1626a4e243}, !- Source Object
  7,                                      !- Outlet Port
  {30f05222-491d-46d0-8f50-7568c561fc8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b402ecc3-6062-494f-b738-92320519a9e4}, !- Handle
  {c84f7372-7154-4734-b995-007c4f32e4ef}, !- Name
  {30f05222-491d-46d0-8f50-7568c561fc8f}, !- Source Object
  3,                                      !- Outlet Port
  {92e90eff-e90b-446f-8571-4ea0ce589214}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {96ebf4bb-27e8-4527-adea-a4bafca6fd84}, !- Handle
  {8df53aa5-8844-493f-bfc7-4fef6fb8c1b8}, !- Name
  {92e90eff-e90b-446f-8571-4ea0ce589214}, !- Source Object
  15,                                     !- Outlet Port
  {db89d3b1-37cc-4c29-93ae-1a37d7764955}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a23f96e3-afef-491e-a5dc-fea6b2cae25d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a8df5faa-2fe8-4bc5-b68d-29db9b2cf03b}, !- Reference Setpoint Node Name
  {a8df5faa-2fe8-4bc5-b68d-29db9b2cf03b}, !- Mixed Air Stream Node Name
  {0de32495-da44-4f6f-8b2d-a2fc513dc31b}, !- Outdoor Air Stream Node Name
  {222ffb27-f7ea-4475-b74b-7ad78a1dd6ab}, !- Return Air Stream Node Name
  {b9abc10b-6efb-4ef1-9e56-cc6a1277ec44}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {95d95c68-3bb7-4544-b0db-1ff95cd54659}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8614704-c3d9-433c-b6e9-6dc43cf25e4a}, !- Control Zone or Zone List Name
  {0d2b0a97-90e5-45bc-80e5-8a51a755db07}, !- Cooling Control Zone or Zone List Name
  {524f50ca-facf-4271-8b9a-4116ce6223a8}, !- Heating Control Zone or Zone List Name
  {5eb426b4-5e3b-4a69-927f-0b13a20ceafa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8614704-c3d9-433c-b6e9-6dc43cf25e4a}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0d2b0a97-90e5-45bc-80e5-8a51a755db07}, !- Handle
  {70e6e216-044d-45c3-b2f2-1446e00ba141}; !- Name

OS:ModelObjectList,
  {524f50ca-facf-4271-8b9a-4116ce6223a8}, !- Handle
  {a2ac9619-1913-449d-a57f-e0dda23e1be3}; !- Name

OS:ModelObjectList,
  {5eb426b4-5e3b-4a69-927f-0b13a20ceafa}, !- Handle
  {112624c4-7532-4d1a-9889-44d715f2e72c}; !- Name

OS:Schedule:Ruleset,
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  {8b012310-2730-461b-9a2b-2c2e9fa7d45c}, !- Default Day Schedule Name
  {6117921b-6d40-41ef-a48b-dd6f4d1c293e}, !- Summer Design Day Schedule Name
  {370e63f2-5448-44e2-9c7d-e7e073f622f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8b012310-2730-461b-9a2b-2c2e9fa7d45c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {891ec27c-f754-4b3b-9996-2158253936ca}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {370e63f2-5448-44e2-9c7d-e7e073f622f2}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce8795d5-6589-4591-9575-4115d79393a3}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6117921b-6d40-41ef-a48b-dd6f4d1c293e}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {20acc1a0-cbcf-4580-a2ba-fd0f7687003a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {797b542a-aeda-4246-ae80-d0cb3f7bc445}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {797b542a-aeda-4246-ae80-d0cb3f7bc445}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58f2048a-8897-4e93-9d6f-ee9190536758}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c9ac3e0c-b246-4ac8-bf77-923080e94da7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c9ac3e0c-b246-4ac8-bf77-923080e94da7}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ff442433-c8e8-46d0-8481-70bb0769b71d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {55995e74-e6ed-4ca7-a9c9-e03dd8a8b94d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {55995e74-e6ed-4ca7-a9c9-e03dd8a8b94d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe4cf4ec-1118-4e92-81dc-e99802b23282}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b1b80d86-9059-4de9-bce3-73fc73c7458b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b1b80d86-9059-4de9-bce3-73fc73c7458b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {529dd443-1c2f-4c42-b04b-e901f1a8e823}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ac057545-ffd6-460d-aed0-fe4767d4d9fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ac057545-ffd6-460d-aed0-fe4767d4d9fd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b86b6ae1-867e-4b1d-845d-b44da842e7a3}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00a7d15d-2b4e-47ae-8dc3-0208a4318ce1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {00a7d15d-2b4e-47ae-8dc3-0208a4318ce1}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6bec113-02fc-4735-bd5d-7c2cbd281828}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {3e45b559-5b48-4817-b731-058a6a823977}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14d02b4d-a9e8-41c4-a9a2-adafb5dfa623}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14d02b4d-a9e8-41c4-a9a2-adafb5dfa623}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {1580c94d-7deb-4379-ad08-354ad663268e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {8bee5d36-c14c-4e45-9483-24d9b6fb82e2}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {aa569e18-7dc4-4cec-9f7a-a798d20b6a25}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {888d9f7b-be01-4c92-a0d5-5974fb391a18}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7859723-22f9-4b86-b2a0-0ef7c94fea73}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7cae8b4-40f9-4448-ae3f-f5014c18eb07}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {a1d1bb51-8317-43c6-b697-32f010a8c28a}, !- Handle
  Space Function Office open plan Elec Equip Definition - 30.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.25190796354331,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:Construction,
  {4891168b-6a1a-4972-ac8c-3cfca6c50260}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21-:{ "cond"=>0.215}, !- Name
  {dd37d530-9539-446a-85a7-10d15192b4b2}, !- Surface Rendering Name
  {20916f04-09eb-42c5-a0b2-258aaf7238f2}, !- Layer 1
  {0f5b26ce-384e-41d4-87f4-2cafaff4e87a}, !- Layer 2
  {b84bb3af-3798-4569-945c-04bec5f1e2de}, !- Layer 3
  {5c64cede-209e-4dff-9c61-e5aaf7ae3360}; !- Layer 4

OS:StandardsInformation:Construction,
  {1758b01b-cc6c-4b05-8406-fc476d37678b}, !- Handle
  {4891168b-6a1a-4972-ac8c-3cfca6c50260}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {20916f04-09eb-42c5-a0b2-258aaf7238f2}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1cfce6bc-d657-40d3-a179-152a0007e61e}, !- Handle
  {20916f04-09eb-42c5-a0b2-258aaf7238f2}; !- Material Name

OS:Material,
  {0f5b26ce-384e-41d4-87f4-2cafaff4e87a}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {12f0fb48-2eee-4e03-b521-57b2b8393352}, !- Handle
  {0f5b26ce-384e-41d4-87f4-2cafaff4e87a}; !- Material Name

OS:Material:NoMass,
  {b84bb3af-3798-4569-945c-04bec5f1e2de}, !- Handle
  Typical Insulation 6 R-24.87,           !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fe0ccbfc-f694-4ccb-b5f6-9ef2a55af6d7}, !- Handle
  {b84bb3af-3798-4569-945c-04bec5f1e2de}; !- Material Name

OS:Material,
  {5c64cede-209e-4dff-9c61-e5aaf7ae3360}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5ec3bc4-bf15-4ed6-87b1-6a25f990aff6}, !- Handle
  {5c64cede-209e-4dff-9c61-e5aaf7ae3360}; !- Material Name

OS:Construction,
  {14e6a217-8130-4856-ae20-7496ad432755}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138-:{ "cond"=>0.121}, !- Name
  {3470410d-2c2d-492d-a796-a3c858429422}, !- Surface Rendering Name
  {33e8c97d-e38f-49ab-aafb-2dd543663093}, !- Layer 1
  {b3e42069-3f6e-41cb-afe3-f7082d47c8b2}; !- Layer 2

OS:StandardsInformation:Construction,
  {f2cabebd-a57f-44db-9d72-35ff938d90fe}, !- Handle
  {14e6a217-8130-4856-ae20-7496ad432755}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {33e8c97d-e38f-49ab-aafb-2dd543663093}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {46877aec-5bd0-4848-aa7f-d0bc3d9a743c}, !- Handle
  {33e8c97d-e38f-49ab-aafb-2dd543663093}; !- Material Name

OS:Material:NoMass,
  {b3e42069-3f6e-41cb-afe3-f7082d47c8b2}, !- Handle
  Typical Insulation 6 R-46.93,           !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6163440d-9b96-4cdf-9d1b-22ab94a51f1b}, !- Handle
  {b3e42069-3f6e-41cb-afe3-f7082d47c8b2}; !- Material Name

OS:ShadingSurfaceGroup,
  {c5abfecf-8f64-48c7-98dc-1548451dadeb}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {69f58085-e66d-4eb7-935b-876fbc61d886}; !- Shaded Object Name

OS:ShadingSurface,
  {511da65e-bfa9-4eaa-ab24-0c3fe62f8d77}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {c5abfecf-8f64-48c7-98dc-1548451dadeb}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 9.97589205298013,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 9.97589205298013,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451182218543046, 9.97589205298013, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.451182218543046, 9.97589205298013; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {88b30597-11c3-4101-a322-0f0f6d5308a3}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {786d7a3c-3f7d-42cf-860a-3ac413a0bad5}; !- Shaded Object Name

OS:ShadingSurface,
  {81c66315-d783-487b-a3f2-c93ea07252cb}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {88b30597-11c3-4101-a322-0f0f6d5308a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 2.05109205298013,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.05109205298013,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451182218543046, 2.05109205298013, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.451182218543046, 2.05109205298013; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f12293ac-e835-48b6-a67f-c1ad01699d15}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4f4b2d70-0788-4115-98c1-14006ef5d529}; !- Shaded Object Name

OS:ShadingSurface,
  {fa82d22f-1c08-4b95-a9d8-e487681817f7}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {f12293ac-e835-48b6-a67f-c1ad01699d15}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 6.01349205298013,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 6.01349205298013,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.451182218543045, 6.01349205298013, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.451182218543045, 6.01349205298013; !- X,Y,Z Vertex 4 {m}

OS:Curve:Exponent,
  {f8b5dd86-f551-42d3-bfd9-5da2b66c91e2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b48e162-9328-4aa4-9d84-a28917e6c57c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {3c5b651d-0373-4ce4-aa1d-ef3772b6c4c5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fc05609-a824-4750-a9ee-afd37a809bcd}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {2769b786-4cdd-45e0-9272-fb9165e3035d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5f720b8-6ee8-473e-83ec-b93f35e4cd3e}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {c44de830-4184-47f2-a1f5-ede568ce125e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e16fb6bb-3a2e-4252-9397-ee4f187635be}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {1cb0c77f-ee34-4ee8-845f-3980c6fe1d2b}, !- Handle
  Always Off Discrete,                    !- Name
  {ecf614d3-0f44-43c0-82bf-f7e93022dafe}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {ecf614d3-0f44-43c0-82bf-f7e93022dafe}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {b694f74e-a0bf-4a80-8e74-779bea978d37}, !- Handle
  Curve Cubic 1,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {09fa1728-7ee3-4a8b-b9e5-2e548ae28167}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {65b5d1de-8c20-4d59-95a4-f23533d529d6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {79cf7f64-2d99-4f79-9a7d-ed55d40b0fc8}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e09a0223-61ec-4a3e-a44d-6b95a009d831}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aec4fcee-ea03-43bf-8b93-4bb1eb70baad}, !- Handle
  Curve Cubic 2,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {423139ba-ca36-4f37-9c6c-c8395ee5a135}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {994321fd-0b5a-4286-a065-e041d30c2215}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {7ebc7a23-b4fd-47cd-a309-2e91f08b6140}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b396fef9-ab03-42f5-94c3-a3f1a01c6267}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {65ada16d-3ed7-47f6-8fab-472507a1d3b8}, !- Handle
  Curve Cubic 3,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {cdc52a21-87e8-4691-97ea-edc25a5e9390}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c4326ed-1bd2-4003-8e26-620022b21458}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {62a8fb75-58ab-4e8a-8643-89ee72be1179}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bca3c74-bc50-469f-8c02-290735247312}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {01705215-3565-4fa8-b606-9ba75002a06f}, !- Handle
  Curve Cubic 4,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {f849d51c-71cb-42c6-add9-fce165ec68d3}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {819334b4-4631-4ecb-bd43-6193be54467c}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {8bdfebf8-fe80-4ead-ac9b-067321fc5d85}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b8a29e1-b133-4871-bc70-a4d8c666c496}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aed6aedc-6b40-48af-9a24-d0449f6fa69d}, !- Handle
  Curve Cubic 5,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {ece80858-3eab-4022-aaac-d58c542ac413}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3d8b7efb-fe31-42e2-8108-fb571da9b151}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {3130157e-63ab-45d9-bd8d-8733405f8437}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0635cd46-5354-437d-b3d9-f1a74602fdc7}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e904198a-386e-407d-973d-4d44d2db5f2a}, !- Handle
  Curve Cubic 6,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {7f6f414d-3815-4c5b-8382-84f07c84514d}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ed06fd88-3567-46e9-bfc9-37b2f36b8ebd}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {2ac0d2c9-e1dc-4a77-a4f2-afcbf3f8b42f}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {544d4a05-c69b-4b19-bc3a-06b19d7b2563}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6ab39a2-a005-4171-a178-772fca973a3b}, !- Handle
  Curve Cubic 7,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {5a844e3d-30d3-4679-b51d-4b83eb495192}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {baa5c52c-e70e-4b69-b7ac-d7425c4f27bc}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {e75a77f1-60a2-40fc-8163-d17c52186608}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {88cfcdd4-9c0b-4df3-b6eb-b3d749c06b40}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d878abc-6f28-4fd6-9d65-1067659ab537}, !- Handle
  Curve Cubic 8,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {f5b3a3bf-9cf4-45ed-9190-1d8242e5d13d}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4afd6587-d672-4927-896e-79844ef8e11c}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {95fe44c4-9e89-4660-aba6-7094a9ad37c9}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a3e30180-d32b-4b85-8bd9-44768aa327cd}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6f0cf7a0-5ea3-4f28-b5a0-40d7d7b49de8}, !- Handle
  Curve Cubic 9,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {357f26ba-2d25-4abe-a444-2f46625fd70f}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {71b116ea-a01d-4f63-b17e-7a6651ee9940}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {41c51986-ef77-4f87-ac21-c8280005f185}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3c077f83-73f1-41f1-bfc5-de360f82750f}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9eaa7774-bfed-4ed5-bbc7-eb54dad926b6}, !- Handle
  Curve Cubic 10,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {f86de1a0-2c99-4c91-9ffa-665597ef5652}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f1c8178-93e4-4121-bc4a-7c1000d80482}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {ff26e358-c110-4ca1-a886-5c02027f805b}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5849814f-520f-4947-bec2-2482a488f920}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c84a7afb-60ef-4cd8-ae25-2fb497a06964}, !- Handle
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {5a0d415b-7660-419f-b252-8fea08847d76}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {efa26c58-702c-4be3-92e0-2d1451b19576}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {5131ddad-c21a-44b2-bc1d-7124ca8b40fc}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a14135b-dce5-4f65-8b83-9d9b975cf05b}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {48c53bf0-7878-4bc9-a5be-826a560c405a}, !- Handle
  Curve Cubic 12,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {40d055e8-a94c-4f68-a1f8-7e5653afa65e}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c33ab7bd-5702-4b16-935e-ce6dfd2cdffd}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {6333488a-c170-45de-9027-e72211d13425}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {98ac7323-911d-47fa-905e-5a34b8969047}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {07faa3d0-3b3b-4bca-8ce3-7136ae8a2204}, !- Handle
  Curve Cubic 13,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {ae8d020a-636e-44a7-bff2-1c570ae31549}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d30e647-c40f-4a97-a771-29f21d2bce23}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {d601dfca-03ed-4603-b00c-7306bc826b24}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8d977b6-db89-4ce4-836b-7a79bf0b81a6}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {adbb15cc-05c0-4315-ad4c-2d560c22fbaf}, !- Handle
  Curve Cubic 14,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:Curve:Exponent,
  {4524bb1b-28ce-48f6-afe8-717fbb71db32}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8ce4b58-6686-4827-8cdf-31e25364d0d3}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {985e4194-e903-4624-ab44-c4e9f0a9c130}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fdbaf7d-a149-4a28-b916-4aaa27841b08}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45fa77cb-bca5-437d-a027-4f62547d23f0}, !- Handle
  Curve Cubic 15,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:StandardsInformation:Material,
  {69792766-d470-4b1c-8e6d-be4c1a926ecd}, !- Handle
  {7c359d08-7501-43bf-b1bf-6c1d440a330f}; !- Material Name

OS:StandardsInformation:Material,
  {c47f84a3-9a08-46d5-a89a-6a6771e86f54}, !- Handle
  {1d4cb4d2-2125-486c-abcc-774ea39355c9}; !- Material Name

OS:StandardsInformation:Construction,
  {1149816e-2d64-4bae-ae65-cb3a07ff7c6f}, !- Handle
  {07591d29-3520-4ef9-8edd-7166842924f5}; !- Construction Name

OS:StandardsInformation:Material,
  {7828a5b8-8ab7-4a8e-ad6c-0462205b77f4}, !- Handle
  {2b30abd8-0b75-48f3-82c7-41e596925ed4}; !- Material Name

OS:StandardsInformation:Construction,
  {70889332-a0b5-40dc-8c48-d58d5bae9a16}, !- Handle
  {69fc2ce5-5e23-44e2-998b-565991a5eb41}; !- Construction Name

OS:StandardsInformation:Construction,
  {977a1866-c8de-4e2c-ab4c-2e3c10d3f096}, !- Handle
  {a78ab7fc-1830-4f4e-8ad6-9ae233d34791}; !- Construction Name

OS:StandardsInformation:Material,
  {ad2ad5b8-9c39-421c-ad31-98a1cb845619}, !- Handle
  {5ad3d688-3361-4404-bbf7-62cff8e08898}; !- Material Name

OS:StandardsInformation:Construction,
  {628857a7-4ddf-4d5a-91c2-d027b8e60b98}, !- Handle
  {71034aec-9226-49a3-8eaf-626923af8813}; !- Construction Name

OS:WeatherFile,
  {c22e6046-adb1-4fe2-9ddc-fb4f0452e12e}, !- Handle
  Edmonton Intl AP,                       !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  711230,                                 !- WMO Number
  53.31,                                  !- Latitude {deg}
  -113.579,                               !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  723.3,                                  !- Elevation {m}
  file:///C:/Users/vuonge/AppData/Local/Temp/OpenStudioApp.QE2420/resources/files/CAN_AB_Edmonton.Intl.AP.711230_CWEC2016.epw, !- Url
  8DFD1F6C;                               !- Checksum

OS:Rendering:Color,
  {fab81249-a32f-4475-898b-f2b5ea92b245}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a9ac4cd2-8f3a-4da7-b244-cc7b04492b57}, !- Handle
  Rendering Color 8,                      !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25faa597-e1f4-4a26-b981-8d8cf9822e5a}, !- Handle
  Rendering Color 9,                      !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {badd6f3c-6782-4bfa-980d-67941e635671}, !- Handle
  Rendering Color 10,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f01c6d5-92ea-42e2-920b-83174ff5283e}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3caab22d-f0d3-4a6a-81d0-ec223a27bee6}, !- Handle
  Rendering Color 12,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2013f450-287e-4143-8a69-6c43d297fc73}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9796438d-3f00-4a34-b693-6746494bc984}, !- Handle
  Rendering Color 14,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a43488b-f8c9-4e6f-9c88-fc78df5ff366}, !- Handle
  Rendering Color 15,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86b03f1a-8fde-4d2b-9a0b-9655c679740a}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27148f90-7f58-4caf-9b3b-2cdc6ebe36a7}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c9cdf923-9270-402e-b81c-39b4f88f85a1}, !- Handle
  Rendering Color 18,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {49094a66-4197-41f1-85c9-c279d5659293}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9de2386f-c8bd-4a24-a73c-39153fdeac18}, !- Handle
  Rendering Color 20,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9aaf948e-6a28-47cb-9279-fa191f686516}, !- Handle
  Rendering Color 21,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e4c1e36-6a45-4f4e-babe-4608eedd8723}, !- Handle
  Rendering Color 22,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5f38c437-65db-4625-8fac-34f0711c42b1}, !- Handle
  Rendering Color 23,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {86f9e791-f36f-42cb-8d54-bd03c7e53b44}, !- Handle
  Rendering Color 24,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {172ace9c-80b2-4bd2-b081-520b34a061c9}, !- Handle
  Rendering Color 25,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9bacbf0-a06c-46ce-8a5e-ef020b2dee3e}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31e3eda1-ccd3-4b89-8b97-3c8c3127f2f9}, !- Handle
  Rendering Color 27,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8555e35a-2430-4604-8f9b-2109fb7b6cc5}, !- Handle
  Rendering Color 28,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd37d530-9539-446a-85a7-10d15192b4b2}, !- Handle
  Rendering Color 29,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3470410d-2c2d-492d-a796-a3c858429422}, !- Handle
  Rendering Color 30,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:RadianceParameters,
  {d6b2ee9a-ac04-49a5-b777-47c5b012704f}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {4e9161e7-add6-479e-8aed-0744ac43ad14}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {f3c6d181-d120-4df7-8ce8-609c256b7c0a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {9f8638fe-9188-4f48-8cab-23f4d63ccfe5}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {76386bc8-151e-4c0d-921f-13584709e4e3}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SetpointManager:Scheduled,
  {1f0e31f4-89c5-4b25-91c2-2ec47c7b55c5}, ! Handle
  Scheduled Deck Temp,                    ! Name
  Temperature,                            ! Control Variable
  {009da2e9-87fe-4c18-9257-37fec76454b7}, ! Schedule Name
  {4ce4fee5-6b23-435c-8789-4efb74414029}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {7d073c36-f850-4fc7-8f33-e9f676244930}, ! Handle
  Deck Temperature,                       ! Name
  {c4342225-1cf9-43e4-a45f-624c0b74a816}, ! Schedule Type Limits Name
  {edd28e4b-5ae5-4b40-a33f-adaef0ce002c}, ! Default Day Schedule Name
  {33f9f86b-d7ad-4f61-9544-1e42a2a63bb5}, ! Summer Design Day Schedule Name
  {159182b7-98c4-426c-904e-441caf534e0b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {edd28e4b-5ae5-4b40-a33f-adaef0ce002c}, ! Handle
  Deck Temperature Default,               ! Name
  {c4342225-1cf9-43e4-a45f-624c0b74a816}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {33f9f86b-d7ad-4f61-9544-1e42a2a63bb5}, ! Handle
  Deck Temperature Summer Design Day,     ! Name
  {c4342225-1cf9-43e4-a45f-624c0b74a816}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:Schedule:Day,
  {159182b7-98c4-426c-904e-441caf534e0b}, ! Handle
  Deck Temperature Winter Design Day,     ! Name
  {c4342225-1cf9-43e4-a45f-624c0b74a816}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  12.8;                                   ! Value Until Time 1

OS:SetpointManager:Scheduled,
  {bdb28617-4a3a-44e0-a4a6-21c902e3dc79}, ! Handle
  Scheduled Deck Temp 1,                  ! Name
  Temperature,                            ! Control Variable
  {009da2e9-87fe-4c18-9257-37fec76454b7}, ! Schedule Name
  {4222ff2e-0ae4-4c89-8a1c-5c7ffb28eaf6}; ! Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {c266682a-22d6-47ae-88b0-8dc12297c655}, ! Handle
  Scheduled Deck Temp 2,                  ! Name
  Temperature,                            ! Control Variable
  {009da2e9-87fe-4c18-9257-37fec76454b7}, ! Schedule Name
  {20a1016c-69cf-4f45-80b2-3375a52f8a6d}; ! Setpoint Node or NodeList Name

OS:StandardsInformation:Construction,
  {ed2b6659-5fa6-4fb8-a214-31aada5b5a5c}, !- Handle
  {5e5fa436-8966-4372-8c84-14e99c4f3b49}; !- Construction Name

OS:StandardsInformation:Construction,
  {a3ca10d7-71da-48bd-beab-c5e0cfe84d62}, !- Handle
  {8d48beee-4bbc-4026-b34c-dbf3ed3b94e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {bee03029-2f8f-4487-8084-22e789e26eae}, !- Handle
  {af24d3ca-08ee-4bf9-9aa3-7b490df36930}; !- Construction Name

OS:StandardsInformation:Material,
  {3c2509eb-f7a7-4707-abb5-f285444f6f73}, !- Handle
  {3a49731c-c4d2-4765-823c-e0b36c600e0a}; !- Material Name

OS:StandardsInformation:Material,
  {ab23e8cd-68bc-41bb-b479-ac0aac04bce1}, !- Handle
  {24d9d136-5014-4217-a110-b42a40542b4d}; !- Material Name

OS:StandardsInformation:Material,
  {b15a8206-0b2c-4baa-a082-00ee90bd720a}, !- Handle
  {fc1d9dae-250f-4f45-860c-f91394ac2d92}; !- Material Name

OS:StandardsInformation:Material,
  {236cbd8a-a835-43a6-a9b3-80e583f7c7a2}, !- Handle
  {f1e83205-6734-4898-a532-6d7f4151bd5a}; !- Material Name

OS:StandardsInformation:Material,
  {14dd959f-13e9-44a2-a282-ff52124a8d27}, !- Handle
  {eff58a5d-48b3-4597-8b40-df2ef8e6480d}; !- Material Name

OS:StandardsInformation:Material,
  {c45fb0a7-37ca-4a39-a357-23c84b433686}, !- Handle
  {865f5b4c-e1ce-46a2-a39d-07a71a2d590f}; !- Material Name

OS:StandardsInformation:Material,
  {48e6d0c2-47e2-4a8c-9dcc-a1e0d7f27632}, !- Handle
  {2411b054-4c42-4edc-bf6a-b584ef1cd644}; !- Material Name

OS:StandardsInformation:Material,
  {28620816-92ca-4b3f-b132-c650a4c1cef2}, !- Handle
  {c56859c7-1e8c-4625-a61c-4356473ecfa2}; !- Material Name

OS:StandardsInformation:Material,
  {abdbbe9b-d549-4b86-bd63-6c8cee905ad8}, !- Handle
  {c89ae6c2-2fb6-43d9-a498-440e3f431337}; !- Material Name

OS:StandardsInformation:Construction,
  {15abc52c-11e4-4095-a353-ac0ca2e7e382}, !- Handle
  {6ab77112-1ba4-4721-9ea5-5bde8fc9bb3a}; !- Construction Name

OS:StandardsInformation:Construction,
  {6ed3a4d4-9551-4cf8-978f-aa7296d24d18}, !- Handle
  {5e5fa436-8966-4372-8c84-14e99c4f3b49}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b326c9f-31ec-4ea3-aeb9-374b6bd55427}, !- Handle
  {8d48beee-4bbc-4026-b34c-dbf3ed3b94e3}; !- Construction Name

OS:StandardsInformation:Construction,
  {e2c5d599-32e8-4421-8725-29ce3f249f29}, !- Handle
  {af24d3ca-08ee-4bf9-9aa3-7b490df36930}; !- Construction Name

OS:StandardsInformation:Material,
  {14c1da30-f679-4dad-b76b-0e80d354b677}, !- Handle
  {3a49731c-c4d2-4765-823c-e0b36c600e0a}; !- Material Name

OS:StandardsInformation:Material,
  {6c68ccf2-35ba-421a-b2ba-93f5e14fde1d}, !- Handle
  {24d9d136-5014-4217-a110-b42a40542b4d}; !- Material Name

OS:StandardsInformation:Material,
  {fa138b5f-1a0c-467f-b703-9d204e78666d}, !- Handle
  {fc1d9dae-250f-4f45-860c-f91394ac2d92}; !- Material Name

OS:StandardsInformation:Material,
  {36f003a0-b5bb-4d9f-b04c-5a6ad70e101e}, !- Handle
  {f1e83205-6734-4898-a532-6d7f4151bd5a}; !- Material Name

OS:StandardsInformation:Material,
  {55fecb9e-055e-4c31-9151-2b5bd5ac4415}, !- Handle
  {eff58a5d-48b3-4597-8b40-df2ef8e6480d}; !- Material Name

OS:StandardsInformation:Material,
  {34e7b093-b6ce-4043-9b70-441167844303}, !- Handle
  {865f5b4c-e1ce-46a2-a39d-07a71a2d590f}; !- Material Name

OS:StandardsInformation:Material,
  {901ea980-5bc9-4fc6-a5b8-7d5d5795d0f3}, !- Handle
  {2411b054-4c42-4edc-bf6a-b584ef1cd644}; !- Material Name

OS:StandardsInformation:Material,
  {0ad0d9ff-4ceb-4d9f-9e02-87a730233e71}, !- Handle
  {c56859c7-1e8c-4625-a61c-4356473ecfa2}; !- Material Name

OS:StandardsInformation:Material,
  {93660355-66fe-4203-ae13-7ad2b3330af5}, !- Handle
  {c89ae6c2-2fb6-43d9-a498-440e3f431337}; !- Material Name

OS:StandardsInformation:Construction,
  {b0210027-ebb2-4c95-9a6b-48ceb3cd684d}, !- Handle
  {6ab77112-1ba4-4721-9ea5-5bde8fc9bb3a}; !- Construction Name

OS:StandardsInformation:Material,
  {76f4ab61-58b3-4a21-b360-9caf341ade9c}, !- Handle
  {20916f04-09eb-42c5-a0b2-258aaf7238f2}; !- Material Name

OS:StandardsInformation:Material,
  {4bdcc8ac-b751-4e2a-87ab-429a2d12c973}, !- Handle
  {0f5b26ce-384e-41d4-87f4-2cafaff4e87a}; !- Material Name

OS:StandardsInformation:Material,
  {ed713fd4-f1f1-4b2e-9309-0fb0446de037}, !- Handle
  {5c64cede-209e-4dff-9c61-e5aaf7ae3360}; !- Material Name

OS:StandardsInformation:Material,
  {53804f89-0e61-4283-86ec-2a5a8b2da52d}, !- Handle
  {33e8c97d-e38f-49ab-aafb-2dd543663093}; !- Material Name

OS:Construction,
  {aea3f4f9-d4e8-482e-88b0-2d89f3dfa8cb}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21-:{ "cond"=>0.215} adj ext wall insulation, !- Name
  {dd37d530-9539-446a-85a7-10d15192b4b2}, !- Surface Rendering Name
  {20916f04-09eb-42c5-a0b2-258aaf7238f2}, !- Layer 1
  {0f5b26ce-384e-41d4-87f4-2cafaff4e87a}, !- Layer 2
  {2c8e3789-2e00-4596-a8a4-64bb8ed34d46}, !- Layer 3
  {5c64cede-209e-4dff-9c61-e5aaf7ae3360}; !- Layer 4

OS:StandardsInformation:Construction,
  {497bd8b2-1d25-4f4b-800c-77ded877c0d9}, !- Handle
  {aea3f4f9-d4e8-482e-88b0-2d89f3dfa8cb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {2c8e3789-2e00-4596-a8a4-64bb8ed34d46}, !- Handle
  Typical Insulation 6 R-24.87_R-value 27.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  4.75497495942226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {660a91cc-6458-437e-ab62-6e660fa14624}, !- Handle
  {2c8e3789-2e00-4596-a8a4-64bb8ed34d46}; !- Material Name

OS:DefaultConstructionSet,
  {4b9c614c-da19-4148-9c9e-7283ae1ff8f9}, !- Handle
  BTAP-Mass at hdd = 5120.0 adj ext wall insulation, !- Name
  {8c9c9263-447a-444e-95ab-d8f92b57a633}, !- Default Exterior Surface Constructions Name
  {baeccf44-b1d7-4269-b2de-338e50a04e44}, !- Default Interior Surface Constructions Name
  {483ebf6c-099c-45eb-9091-fe1598da91a3}, !- Default Ground Contact Surface Constructions Name
  {a314a747-b6f1-4fde-996b-98edca654720}, !- Default Exterior SubSurface Constructions Name
  {b71fc462-d9c3-440b-90ae-2330d8ec6d21}, !- Default Interior SubSurface Constructions Name
  {af24d3ca-08ee-4bf9-9aa3-7b490df36930}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {8c9c9263-447a-444e-95ab-d8f92b57a633}, !- Handle
  BTAP-Mass at hdd = 5120.0 adj ext wall insulation, !- Name
  {5eaffff6-7a3a-4a1a-8f51-df7d058bf7a4}, !- Floor Construction Name
  {b1396bb3-08a6-40a1-b65d-353fdea5732b}, !- Wall Construction Name
  {b18ea8b0-4d79-4c1b-9ec1-1d871cdfb9a8}; !- Roof Ceiling Construction Name

OS:Construction,
  {a80a25e9-d1dc-4bd4-95ba-2561c364002e}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138-:{ "cond"=>0.121} adj roof insulation, !- Name
  {3470410d-2c2d-492d-a796-a3c858429422}, !- Surface Rendering Name
  {33e8c97d-e38f-49ab-aafb-2dd543663093}, !- Layer 1
  {f1a51390-6644-490b-933c-dcc8aa8cb42f}; !- Layer 2

OS:StandardsInformation:Construction,
  {85a8dfeb-4026-4d65-995e-6e3e47a39530}, !- Handle
  {a80a25e9-d1dc-4bd4-95ba-2561c364002e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {f1a51390-6644-490b-933c-dcc8aa8cb42f}, !- Handle
  Typical Insulation 6 R-46.93_R-value 42.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  7.39662771465685,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {98759287-6303-4bea-aa29-6903cb78e2b1}, !- Handle
  {f1a51390-6644-490b-933c-dcc8aa8cb42f}; !- Material Name

OS:DefaultConstructionSet,
  {8faf7649-7c15-435b-8d73-2632abffb8ca}, !- Handle
  BTAP-Mass at hdd = 5120.0 adj ext wall insulation adj roof insulation, !- Name
  {df2d3b69-1af5-488c-91bc-648b37ef3281}, !- Default Exterior Surface Constructions Name
  {baeccf44-b1d7-4269-b2de-338e50a04e44}, !- Default Interior Surface Constructions Name
  {483ebf6c-099c-45eb-9091-fe1598da91a3}, !- Default Ground Contact Surface Constructions Name
  {a314a747-b6f1-4fde-996b-98edca654720}, !- Default Exterior SubSurface Constructions Name
  {b71fc462-d9c3-440b-90ae-2330d8ec6d21}, !- Default Interior SubSurface Constructions Name
  {af24d3ca-08ee-4bf9-9aa3-7b490df36930}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {df2d3b69-1af5-488c-91bc-648b37ef3281}, !- Handle
  BTAP-Mass at hdd = 5120.0 adj ext wall insulation adj roof insulation, !- Name
  {5eaffff6-7a3a-4a1a-8f51-df7d058bf7a4}, !- Floor Construction Name
  {b1396bb3-08a6-40a1-b65d-353fdea5732b}, !- Wall Construction Name
  {b18ea8b0-4d79-4c1b-9ec1-1d871cdfb9a8}; !- Roof Ceiling Construction Name

