  ,                                       !- Air Outlet Node Name
  {490ce656-e11d-46a5-9523-3709642ec044}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {538bd5e3-2c20-45d5-b235-4735e3fbb85c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {490ce656-e11d-46a5-9523-3709642ec044}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {538bd5e3-2c20-45d5-b235-4735e3fbb85c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09f63277-a7ba-428b-87f4-da606f718b43}, !- Handle
  Curve Cubic 9,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ef0511da-153e-403a-a69d-669222abf1f9}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas, !- Name
  {f811eb2e-e7ab-4745-bc0f-0595ab19e46e}, !- Availability Schedule Name
  {5d0c4660-ebd7-4143-97dc-52178d236e2b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7717d57c-1793-47df-a6bd-f94e9aaf5e6d}, !- Supply Air Fan Name
  {f642b1e7-22cd-42ba-abf1-0a47353b5939}, !- Exhaust Air Fan Name
  {a436e713-d203-4834-9a66-3217025e0b1d}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2ea15ad2-8245-484d-89a9-f2420f49eb24}, !- Air Inlet Node Name
  {1993f8f1-0d73-4a36-9d1d-41c963864a49}; !- Air Outlet Node Name

OS:Node,
  {a5937ca7-88fb-42e0-80b3-9181b1dd6b97}, !- Handle
  Node 435,                               !- Name
  {7cfa04b8-abae-4248-99ef-687da5915dc8}, !- Inlet Port
  {2ea15ad2-8245-484d-89a9-f2420f49eb24}; !- Outlet Port

OS:Connection,
  {7cfa04b8-abae-4248-99ef-687da5915dc8}, !- Handle
  {ed5f1b30-d7f0-4f6b-a7c2-9d83bdbe7b72}, !- Name
  {5ea07d16-0257-487d-8250-64ad0665264f}, !- Source Object
  3,                                      !- Outlet Port
  {a5937ca7-88fb-42e0-80b3-9181b1dd6b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea15ad2-8245-484d-89a9-f2420f49eb24}, !- Handle
  {f77b5dbe-493f-48bc-b1b6-b1bfb4a54ed1}, !- Name
  {a5937ca7-88fb-42e0-80b3-9181b1dd6b97}, !- Source Object
  3,                                      !- Outlet Port
  {ef0511da-153e-403a-a69d-669222abf1f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0405d69-9590-4781-b8cf-de11d7089adf}, !- Handle
  Node 436,                               !- Name
  {1993f8f1-0d73-4a36-9d1d-41c963864a49}, !- Inlet Port
  {3d1741ec-52a5-4e56-bbba-454e0a3bca02}; !- Outlet Port

OS:Connection,
  {3d1741ec-52a5-4e56-bbba-454e0a3bca02}, !- Handle
  {8af69fc6-7167-45e4-bd6a-13e39f6b183f}, !- Name
  {d0405d69-9590-4781-b8cf-de11d7089adf}, !- Source Object
  3,                                      !- Outlet Port
  {2edb19f6-fe6f-4e9c-ad01-f205167de31e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1993f8f1-0d73-4a36-9d1d-41c963864a49}, !- Handle
  {3749e65e-86be-4e6b-83ef-64fe399a8d59}, !- Name
  {ef0511da-153e-403a-a69d-669222abf1f9}, !- Source Object
  13,                                     !- Outlet Port
  {d0405d69-9590-4781-b8cf-de11d7089adf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e5535a4b-0e8b-4a2a-96fb-1d095145d7f6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {075be557-08ef-4e9f-a372-628e9111adea}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8d7a0da9-423d-4dc6-92e8-8587fd236672}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {07c89f2d-223f-4e3b-8c8d-001fbe34c112}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d70d42b-3327-4d60-bb3c-16816524261a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fba893c8-f674-43e7-8de7-1637505d06d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d70d42b-3327-4d60-bb3c-16816524261a}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fba893c8-f674-43e7-8de7-1637505d06d2}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c936eee0-9b5c-407f-bebb-9dd2861357da}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c8169c6-1a68-42de-a72d-2eaebb0597a7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {35f6af74-8b6a-47f9-9483-211afaf6be72}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c8169c6-1a68-42de-a72d-2eaebb0597a7}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {35f6af74-8b6a-47f9-9483-211afaf6be72}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {075be557-08ef-4e9f-a372-628e9111adea}, !- Handle
  Curve Cubic 10,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {553b3b50-893d-441d-8b28-e616fdd7fd4b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 erv doas, !- Name
  {595030c1-f744-4d8d-8f6e-9c07f4772a15}, !- Availability Schedule Name
  {8d7a0da9-423d-4dc6-92e8-8587fd236672}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {07c89f2d-223f-4e3b-8c8d-001fbe34c112}, !- Supply Air Fan Name
  {c936eee0-9b5c-407f-bebb-9dd2861357da}, !- Exhaust Air Fan Name
  {e5535a4b-0e8b-4a2a-96fb-1d095145d7f6}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {bcba9370-8704-438f-b271-b02377eebd4b}, !- Air Inlet Node Name
  {9a8e4c30-d38a-4f9c-bf6b-ad6af82b583f}; !- Air Outlet Node Name

OS:Node,
  {42e180a0-0b3e-450f-9b25-bc6c7f1b3304}, !- Handle
  Node 437,                               !- Name
  {bb981c93-654f-480c-bd59-69709729f37d}, !- Inlet Port
  {bcba9370-8704-438f-b271-b02377eebd4b}; !- Outlet Port

OS:Connection,
  {bb981c93-654f-480c-bd59-69709729f37d}, !- Handle
  {a424c4fc-ddec-4bb6-89fc-092f8a256295}, !- Name
  {87d73c11-5d1e-44ed-a4c5-d1da21fff82b}, !- Source Object
  3,                                      !- Outlet Port
  {42e180a0-0b3e-450f-9b25-bc6c7f1b3304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcba9370-8704-438f-b271-b02377eebd4b}, !- Handle
  {fe3e239f-4aee-488a-a22e-06e6f76951a6}, !- Name
  {42e180a0-0b3e-450f-9b25-bc6c7f1b3304}, !- Source Object
  3,                                      !- Outlet Port
  {553b3b50-893d-441d-8b28-e616fdd7fd4b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {32f62752-d927-4cb5-91e4-0434f56a4c9a}, !- Handle
  Node 438,                               !- Name
  {9a8e4c30-d38a-4f9c-bf6b-ad6af82b583f}, !- Inlet Port
  {0f1d44ea-6add-479a-95b9-1a50d4ce47be}; !- Outlet Port

OS:Connection,
  {0f1d44ea-6add-479a-95b9-1a50d4ce47be}, !- Handle
  {abea676a-1df0-4902-861a-d4fd4cb86ca5}, !- Name
  {32f62752-d927-4cb5-91e4-0434f56a4c9a}, !- Source Object
  3,                                      !- Outlet Port
  {14bb68f7-0cf3-4a5d-88b5-579acfaf00d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a8e4c30-d38a-4f9c-bf6b-ad6af82b583f}, !- Handle
  {a85db2a8-e0b7-4434-8a91-b48d6b70c4b1}, !- Name
  {553b3b50-893d-441d-8b28-e616fdd7fd4b}, !- Source Object
  13,                                     !- Outlet Port
  {32f62752-d927-4cb5-91e4-0434f56a4c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8a3e4e1d-f487-4e80-9a39-d6405b7dca2e}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {6c7d3e79-bdd6-40ba-8718-a0612b28957d}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c655043c-6c07-41ab-b043-1df3fd3f43a4}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {1dd844fb-3a1a-4873-a7d8-dabdde5309cf}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6d2d314d-81f8-4a04-b002-14f0ada6454f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dde99d30-6f13-4f6b-a913-04c62c9bc602}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6d2d314d-81f8-4a04-b002-14f0ada6454f}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dde99d30-6f13-4f6b-a913-04c62c9bc602}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ff24e474-c0dd-4f7c-9c64-6231ce7eae2d}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b629468-8c64-4fea-a326-9ef762c3355f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8439ba3e-80bb-4dde-945f-7a8a805df8da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b629468-8c64-4fea-a326-9ef762c3355f}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8439ba3e-80bb-4dde-945f-7a8a805df8da}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6c7d3e79-bdd6-40ba-8718-a0612b28957d}, !- Handle
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {eb178b46-a16e-467f-b308-6b46aa7c9ccb}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD erv doas, !- Name
  {be6afc84-4a4e-4fad-88e0-578e28716181}, !- Availability Schedule Name
  {c655043c-6c07-41ab-b043-1df3fd3f43a4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1dd844fb-3a1a-4873-a7d8-dabdde5309cf}, !- Supply Air Fan Name
  {ff24e474-c0dd-4f7c-9c64-6231ce7eae2d}, !- Exhaust Air Fan Name
  {8a3e4e1d-f487-4e80-9a39-d6405b7dca2e}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {55d85702-b3b7-4896-afe3-dc4244c99107}, !- Air Inlet Node Name
  {2e58cf15-d66d-410d-a4a0-1eca75b0ad62}; !- Air Outlet Node Name

OS:Node,
  {6232d2d7-c08c-46f5-b8a8-c9b519b0ed66}, !- Handle
  Node 439,                               !- Name
  {9c3b4cde-36b5-46c1-8bfc-57f930d7ad10}, !- Inlet Port
  {55d85702-b3b7-4896-afe3-dc4244c99107}; !- Outlet Port

OS:Connection,
  {9c3b4cde-36b5-46c1-8bfc-57f930d7ad10}, !- Handle
  {4370fee0-224c-44a8-b2a5-5b91374dc458}, !- Name
  {f8c935d5-3722-4725-84bd-54f832d9e92e}, !- Source Object
  3,                                      !- Outlet Port
  {6232d2d7-c08c-46f5-b8a8-c9b519b0ed66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d85702-b3b7-4896-afe3-dc4244c99107}, !- Handle
  {eafd151a-085f-4870-8667-39d9d3a415f4}, !- Name
  {6232d2d7-c08c-46f5-b8a8-c9b519b0ed66}, !- Source Object
  3,                                      !- Outlet Port
  {eb178b46-a16e-467f-b308-6b46aa7c9ccb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {890c395d-a259-4dad-bd67-88284002f11d}, !- Handle
  Node 440,                               !- Name
  {2e58cf15-d66d-410d-a4a0-1eca75b0ad62}, !- Inlet Port
  {80777ae2-d775-4cf0-9b3d-38d5ecbe526d}; !- Outlet Port

OS:Connection,
  {80777ae2-d775-4cf0-9b3d-38d5ecbe526d}, !- Handle
  {330d00ff-0558-4473-bf27-df401c66f8ce}, !- Name
  {890c395d-a259-4dad-bd67-88284002f11d}, !- Source Object
  3,                                      !- Outlet Port
  {9576998a-b6b9-4c2a-b7f6-3f13aa2e68c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2e58cf15-d66d-410d-a4a0-1eca75b0ad62}, !- Handle
  {f54be285-545a-43de-ab6e-b9dddf16bb67}, !- Name
  {eb178b46-a16e-467f-b308-6b46aa7c9ccb}, !- Source Object
  13,                                     !- Outlet Port
  {890c395d-a259-4dad-bd67-88284002f11d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ee324bc7-ccd0-42ce-a962-8d6fd1890728}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {ecaf96e4-c0b6-4528-abca-343de81c350e}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2700c552-b089-4e01-96b2-e80fcc01ee20}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  95.92574,                               !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {0595b0ba-e36b-41a9-99fe-5e0445c0f3d2}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {185f0c5b-1257-48a6-8c7c-9a6942ee4c3a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {896506e9-fccf-4557-b152-ab4a59249654}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {185f0c5b-1257-48a6-8c7c-9a6942ee4c3a}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {896506e9-fccf-4557-b152-ab4a59249654}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ee981172-186b-4073-92f7-89eb89e7230d}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b2f73ec-9c46-4c52-b115-72b68b1ac4e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {117b4e33-9162-4451-908d-4f966988b458}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4b2f73ec-9c46-4c52-b115-72b68b1ac4e9}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {117b4e33-9162-4451-908d-4f966988b458}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ecaf96e4-c0b6-4528-abca-343de81c350e}, !- Handle
  Curve Cubic 12,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a4cb42ee-ae38-4a8c-a00b-613536eff201}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD erv doas, !- Name
  {be6afc84-4a4e-4fad-88e0-578e28716181}, !- Availability Schedule Name
  {2700c552-b089-4e01-96b2-e80fcc01ee20}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0595b0ba-e36b-41a9-99fe-5e0445c0f3d2}, !- Supply Air Fan Name
  {ee981172-186b-4073-92f7-89eb89e7230d}, !- Exhaust Air Fan Name
  {ee324bc7-ccd0-42ce-a962-8d6fd1890728}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ce7b5cc9-f4d0-4a8d-a297-8efe7813631e}, !- Air Inlet Node Name
  {fd0be8a9-95a9-4e2c-aaf2-447d5012d3cc}; !- Air Outlet Node Name

OS:Node,
  {a964d6c3-de18-49c6-9da0-28c832b96c0a}, !- Handle
  Node 441,                               !- Name
  {ba2bf6a3-1f42-40df-a6f7-dc5d68847621}, !- Inlet Port
  {ce7b5cc9-f4d0-4a8d-a297-8efe7813631e}; !- Outlet Port

OS:Connection,
  {ba2bf6a3-1f42-40df-a6f7-dc5d68847621}, !- Handle
  {72374447-1af5-4239-b219-b87b2aa439cb}, !- Name
  {fdb3c3cf-816b-48e8-a0f3-fd565ce87cb4}, !- Source Object
  3,                                      !- Outlet Port
  {a964d6c3-de18-49c6-9da0-28c832b96c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce7b5cc9-f4d0-4a8d-a297-8efe7813631e}, !- Handle
  {ce32a5a0-b0be-4fac-8eb1-71128d0d7e65}, !- Name
  {a964d6c3-de18-49c6-9da0-28c832b96c0a}, !- Source Object
  3,                                      !- Outlet Port
  {a4cb42ee-ae38-4a8c-a00b-613536eff201}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3d0184e-445b-4f6b-8af9-ed4d71452574}, !- Handle
  Node 442,                               !- Name
  {fd0be8a9-95a9-4e2c-aaf2-447d5012d3cc}, !- Inlet Port
  {312bab1a-2509-4af1-bc6b-8e1a59421972}; !- Outlet Port

OS:Connection,
  {312bab1a-2509-4af1-bc6b-8e1a59421972}, !- Handle
  {4187b568-3588-4090-96a8-4eab031e5911}, !- Name
  {e3d0184e-445b-4f6b-8af9-ed4d71452574}, !- Source Object
  3,                                      !- Outlet Port
  {c4b933e1-5dcf-48ad-a00d-235ea4328413}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd0be8a9-95a9-4e2c-aaf2-447d5012d3cc}, !- Handle
  {e7b0b16c-93a3-4c1c-a619-41b226072382}, !- Name
  {a4cb42ee-ae38-4a8c-a00b-613536eff201}, !- Source Object
  13,                                     !- Outlet Port
  {e3d0184e-445b-4f6b-8af9-ed4d71452574}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1581f134-0956-4076-9c1b-20b78d59e65f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {893cbee9-aab2-43ef-9276-c251babbef57}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44fea59d-fce0-4676-8961-f7d8c8ca0c01}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {bd7c866b-71b6-4340-bbfd-251db554e428}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b2307da-7b9a-4d4b-a4cd-65551966842e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1e59792-0f69-424a-9774-4826143e29a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b2307da-7b9a-4d4b-a4cd-65551966842e}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1e59792-0f69-424a-9774-4826143e29a8}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {de5e574e-e6fa-451d-9d9f-8a7949b08062}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7c2fae86-517d-4dc5-ab6c-0e1bf9b32000}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b847493-78c1-4315-93ce-4f8d26cde44a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7c2fae86-517d-4dc5-ab6c-0e1bf9b32000}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b847493-78c1-4315-93ce-4f8d26cde44a}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {893cbee9-aab2-43ef-9276-c251babbef57}, !- Handle
  Curve Cubic 13,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2a2bdb73-c1c4-4c8d-ad1f-a300368a1b6c}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas, !- Name
  {89a0ad41-218f-45ed-a558-beed435cd210}, !- Availability Schedule Name
  {44fea59d-fce0-4676-8961-f7d8c8ca0c01}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bd7c866b-71b6-4340-bbfd-251db554e428}, !- Supply Air Fan Name
  {de5e574e-e6fa-451d-9d9f-8a7949b08062}, !- Exhaust Air Fan Name
  {1581f134-0956-4076-9c1b-20b78d59e65f}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a98c4ce3-7207-4891-9fc7-001690c9be51}, !- Air Inlet Node Name
  {2586b7d7-06b5-47f8-9235-cecc58f03a32}; !- Air Outlet Node Name

OS:Node,
  {a0070ce8-3826-4fe8-9308-0e8ca8e68392}, !- Handle
  Node 443,                               !- Name
  {c857c8c5-ef6f-475b-98b4-3b0830870d6e}, !- Inlet Port
  {a98c4ce3-7207-4891-9fc7-001690c9be51}; !- Outlet Port

OS:Connection,
  {c857c8c5-ef6f-475b-98b4-3b0830870d6e}, !- Handle
  {156ea6b5-18de-4954-8f75-eb29939b9e2c}, !- Name
  {4b23b7b2-29da-4c6c-becd-b605b66c92ef}, !- Source Object
  3,                                      !- Outlet Port
  {a0070ce8-3826-4fe8-9308-0e8ca8e68392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c4ce3-7207-4891-9fc7-001690c9be51}, !- Handle
  {4d8929c4-2927-4a8e-b648-d5c6a3e3f556}, !- Name
  {a0070ce8-3826-4fe8-9308-0e8ca8e68392}, !- Source Object
  3,                                      !- Outlet Port
  {2a2bdb73-c1c4-4c8d-ad1f-a300368a1b6c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cac48421-3021-4c9b-ad55-b9d23fc5b098}, !- Handle
  Node 444,                               !- Name
  {2586b7d7-06b5-47f8-9235-cecc58f03a32}, !- Inlet Port
  {409eb8d1-cda1-4088-a34d-6b8cd6813587}; !- Outlet Port

OS:Connection,
  {409eb8d1-cda1-4088-a34d-6b8cd6813587}, !- Handle
  {cdb7b72e-5605-462a-9eb6-5dc199586433}, !- Name
  {cac48421-3021-4c9b-ad55-b9d23fc5b098}, !- Source Object
  3,                                      !- Outlet Port
  {112a976d-10d7-4880-8861-c54963b5aa44}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2586b7d7-06b5-47f8-9235-cecc58f03a32}, !- Handle
  {c7519cba-5671-4373-ab15-083135a2457a}, !- Name
  {2a2bdb73-c1c4-4c8d-ad1f-a300368a1b6c}, !- Source Object
  13,                                     !- Outlet Port
  {cac48421-3021-4c9b-ad55-b9d23fc5b098}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5928fdac-1266-4878-bf10-18f475a9fd97}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {8ae5a80e-7075-4009-b934-9f957f05c994}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2a4e046c-551c-4b09-ada8-2b4a98d3ca39}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {3d43906c-e662-4c2b-86d0-2130b431838e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37fcddaf-3ec8-4243-9158-c628c5974853}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6381d51d-7c78-4172-a0a5-cd3c0cee4974}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37fcddaf-3ec8-4243-9158-c628c5974853}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6381d51d-7c78-4172-a0a5-cd3c0cee4974}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9b04f7c3-e892-4c40-8cc2-f6cd82fb082a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05291a8c-7a3b-470c-b0db-3bc31626cdee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0cc634cf-b6a9-41fe-92d4-d414998e3a38}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05291a8c-7a3b-470c-b0db-3bc31626cdee}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0cc634cf-b6a9-41fe-92d4-d414998e3a38}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ae5a80e-7075-4009-b934-9f957f05c994}, !- Handle
  Curve Cubic 14,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {777ba55a-cd33-4439-87d8-3613c87c6eac}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {9348e00c-ebe2-4f55-b435-9f3a1c3d0382}, !- Availability Schedule Name
  {2a4e046c-551c-4b09-ada8-2b4a98d3ca39}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {3d43906c-e662-4c2b-86d0-2130b431838e}, !- Supply Air Fan Name
  {9b04f7c3-e892-4c40-8cc2-f6cd82fb082a}, !- Exhaust Air Fan Name
  {5928fdac-1266-4878-bf10-18f475a9fd97}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {924e4ac2-3cd0-49aa-9a1d-cd2e1b7fa1a0}, !- Air Inlet Node Name
  {f8749466-4c73-41e7-b9dc-0ce6117de136}; !- Air Outlet Node Name

OS:Node,
  {8478d277-4d65-4505-b730-122444afa26b}, !- Handle
  Node 445,                               !- Name
  {9e5e7d58-980d-453a-a30d-647399cfde10}, !- Inlet Port
  {924e4ac2-3cd0-49aa-9a1d-cd2e1b7fa1a0}; !- Outlet Port

OS:Connection,
  {9e5e7d58-980d-453a-a30d-647399cfde10}, !- Handle
  {80dcaa44-3b70-4170-a5f9-33bb2b2354ff}, !- Name
  {d579a8aa-45cd-497f-af10-2c1568c72264}, !- Source Object
  3,                                      !- Outlet Port
  {8478d277-4d65-4505-b730-122444afa26b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924e4ac2-3cd0-49aa-9a1d-cd2e1b7fa1a0}, !- Handle
  {bf74f332-526f-4e68-ae18-da6aaee4cf47}, !- Name
  {8478d277-4d65-4505-b730-122444afa26b}, !- Source Object
  3,                                      !- Outlet Port
  {777ba55a-cd33-4439-87d8-3613c87c6eac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bd63356f-8381-4a3d-a344-e13f3e4e9e5c}, !- Handle
  Node 446,                               !- Name
  {f8749466-4c73-41e7-b9dc-0ce6117de136}, !- Inlet Port
  {13de2626-8d0f-4615-9a3b-cf9beb5ae5d7}; !- Outlet Port

OS:Connection,
  {13de2626-8d0f-4615-9a3b-cf9beb5ae5d7}, !- Handle
  {4fbfaa3f-7fa8-4da3-809e-45bce1d9c971}, !- Name
  {bd63356f-8381-4a3d-a344-e13f3e4e9e5c}, !- Source Object
  3,                                      !- Outlet Port
  {965f3eea-7a0a-4286-bfee-1efbe080977e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8749466-4c73-41e7-b9dc-0ce6117de136}, !- Handle
  {0bbad639-9921-47d9-b86b-c04512acb6ca}, !- Name
  {777ba55a-cd33-4439-87d8-3613c87c6eac}, !- Source Object
  13,                                     !- Outlet Port
  {bd63356f-8381-4a3d-a344-e13f3e4e9e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6dda9ce9-831e-436d-b2aa-d906f33af2dd}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {15f3ad07-330e-42f0-bbf8-64a855cb28b4}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {be6d3922-7689-490a-a8d2-16af031390db}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {a6450dea-4ff8-4b0f-9f6e-471041885377}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc01b28f-1faa-4c07-99bc-e237c1508fc5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b3dbecc-0698-4d2f-966b-dc56c585301f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc01b28f-1faa-4c07-99bc-e237c1508fc5}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b3dbecc-0698-4d2f-966b-dc56c585301f}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {dd87674f-d2ff-4820-b1f0-36df82482f8f}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ba70e64-d7a0-4e8b-a3a0-d923836c3d96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {82adf4c6-a3e8-4586-bcef-2b836269fce8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ba70e64-d7a0-4e8b-a3a0-d923836c3d96}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {82adf4c6-a3e8-4586-bcef-2b836269fce8}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {15f3ad07-330e-42f0-bbf8-64a855cb28b4}, !- Handle
  Curve Cubic 15,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6c6cdd90-e367-4551-8e6b-bce609db730b}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {be6d3922-7689-490a-a8d2-16af031390db}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a6450dea-4ff8-4b0f-9f6e-471041885377}, !- Supply Air Fan Name
  {dd87674f-d2ff-4820-b1f0-36df82482f8f}, !- Exhaust Air Fan Name
  {6dda9ce9-831e-436d-b2aa-d906f33af2dd}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {177315cd-0d5c-4744-840d-f94e5563375f}, !- Air Inlet Node Name
  {67dab417-756d-4718-8c15-f36ffd924a5b}; !- Air Outlet Node Name

OS:Node,
  {f8e43ea3-22a3-414f-bd91-69f1b9cdb31c}, !- Handle
  Node 447,                               !- Name
  {eb0e5d90-dd88-45b3-a271-2af908bd61e4}, !- Inlet Port
  {177315cd-0d5c-4744-840d-f94e5563375f}; !- Outlet Port

OS:Connection,
  {eb0e5d90-dd88-45b3-a271-2af908bd61e4}, !- Handle
  {bd3fd1c7-16e9-45bf-ac5e-521eca2fef65}, !- Name
  {879865bf-50f3-4399-8902-5d9bff77e794}, !- Source Object
  3,                                      !- Outlet Port
  {f8e43ea3-22a3-414f-bd91-69f1b9cdb31c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177315cd-0d5c-4744-840d-f94e5563375f}, !- Handle
  {4636e43b-2354-4d93-8ecf-59b2056833eb}, !- Name
  {f8e43ea3-22a3-414f-bd91-69f1b9cdb31c}, !- Source Object
  3,                                      !- Outlet Port
  {6c6cdd90-e367-4551-8e6b-bce609db730b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15bbcbd3-1ef3-4441-9e6f-7392f69f9ebf}, !- Handle
  Node 448,                               !- Name
  {67dab417-756d-4718-8c15-f36ffd924a5b}, !- Inlet Port
  {d338c607-2312-4be9-8d40-5286e3de7f4a}; !- Outlet Port

OS:Connection,
  {d338c607-2312-4be9-8d40-5286e3de7f4a}, !- Handle
  {30030827-b2f3-4795-b3eb-781c2346423c}, !- Name
  {15bbcbd3-1ef3-4441-9e6f-7392f69f9ebf}, !- Source Object
  3,                                      !- Outlet Port
  {975942a7-7b68-44e3-9924-7de46c18366a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {67dab417-756d-4718-8c15-f36ffd924a5b}, !- Handle
  {12c6eed8-b978-4c31-9dc9-d95d6a2ddb79}, !- Name
  {6c6cdd90-e367-4551-8e6b-bce609db730b}, !- Source Object
  13,                                     !- Outlet Port
  {15bbcbd3-1ef3-4441-9e6f-7392f69f9ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f0c5ce69-abc3-48a9-b48b-e5c0dc471545}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {b65243bf-8ae8-48dc-8fa4-5dcec974bbd9}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d64f43a2-20ad-4a7e-9cf6-e6e92866909e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {d2284c29-6fe5-40e1-baaa-d6051a6c630d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7bb882f-0323-4742-b1b2-5f794f153c44}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94b37367-594e-438a-8e10-46c7fdc1285a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d7bb882f-0323-4742-b1b2-5f794f153c44}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94b37367-594e-438a-8e10-46c7fdc1285a}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {96eb13a8-122c-4dde-beb6-8fb68012e570}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ad9936f-5f94-4ef7-a41c-23db67c51056}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2b385ff-90e5-4257-b04f-bfcc30f21a4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ad9936f-5f94-4ef7-a41c-23db67c51056}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2b385ff-90e5-4257-b04f-bfcc30f21a4d}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b65243bf-8ae8-48dc-8fa4-5dcec974bbd9}, !- Handle
  Curve Cubic 16,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {37860848-0c40-42fc-a4a4-57af2309f584}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {d64f43a2-20ad-4a7e-9cf6-e6e92866909e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d2284c29-6fe5-40e1-baaa-d6051a6c630d}, !- Supply Air Fan Name
  {96eb13a8-122c-4dde-beb6-8fb68012e570}, !- Exhaust Air Fan Name
  {f0c5ce69-abc3-48a9-b48b-e5c0dc471545}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {48058bf8-7624-414d-abe0-921372779424}, !- Air Inlet Node Name
  {3f982518-06a3-4e3b-bf64-0c269af6810c}; !- Air Outlet Node Name

OS:Node,
  {a9f27637-b62f-4368-a787-b186d0c597a7}, !- Handle
  Node 449,                               !- Name
  {5a629012-34ff-41a2-9148-514044d5a338}, !- Inlet Port
  {48058bf8-7624-414d-abe0-921372779424}; !- Outlet Port

OS:Connection,
  {5a629012-34ff-41a2-9148-514044d5a338}, !- Handle
  {8ecade52-eef9-4f2a-830b-c208181e58b6}, !- Name
  {9a45be18-b22b-4236-80d9-eea81f89b269}, !- Source Object
  3,                                      !- Outlet Port
  {a9f27637-b62f-4368-a787-b186d0c597a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48058bf8-7624-414d-abe0-921372779424}, !- Handle
  {e758d03b-b173-411c-97b9-897f7f33e52b}, !- Name
  {a9f27637-b62f-4368-a787-b186d0c597a7}, !- Source Object
  3,                                      !- Outlet Port
  {37860848-0c40-42fc-a4a4-57af2309f584}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca0c0a70-70c5-4042-8d2a-10968cdbc939}, !- Handle
  Node 450,                               !- Name
  {3f982518-06a3-4e3b-bf64-0c269af6810c}, !- Inlet Port
  {5a31b2e6-f28c-4136-a992-ad35e0026b8d}; !- Outlet Port

OS:Connection,
  {5a31b2e6-f28c-4136-a992-ad35e0026b8d}, !- Handle
  {80ec2ae0-c464-44fa-8157-ac5200fdd4ce}, !- Name
  {ca0c0a70-70c5-4042-8d2a-10968cdbc939}, !- Source Object
  3,                                      !- Outlet Port
  {604eb9d8-0489-4579-af07-8dc78c811eba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f982518-06a3-4e3b-bf64-0c269af6810c}, !- Handle
  {c2184244-869d-4736-8fce-566aa085e7b6}, !- Name
  {37860848-0c40-42fc-a4a4-57af2309f584}, !- Source Object
  13,                                     !- Outlet Port
  {ca0c0a70-70c5-4042-8d2a-10968cdbc939}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5cd6a0aa-a872-4e84-89a0-19d0967bd07c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {2d74073e-1333-4983-948a-2d25d02ce5f3}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2c220f69-bd26-4be1-9acb-b4b4db6f2924}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  259.94624,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {94d2837c-ad48-4f26-ab8f-05c7a9ac290c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bb78275-e13e-4f6d-9bf6-78523c0e9d4b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d8a2fea-ed45-48bc-8c78-9998ee0f8b93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bb78275-e13e-4f6d-9bf6-78523c0e9d4b}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d8a2fea-ed45-48bc-8c78-9998ee0f8b93}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5ed4ae27-2baf-4859-9f85-73be35cd9566}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db65dcf2-eada-42c6-b854-2e5d25db74f5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9fd6e945-22c4-491e-a2b3-0e647cc32a13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db65dcf2-eada-42c6-b854-2e5d25db74f5}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9fd6e945-22c4-491e-a2b3-0e647cc32a13}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2d74073e-1333-4983-948a-2d25d02ce5f3}, !- Handle
  Curve Cubic 17,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {63cbdcd3-a70c-4058-b98b-60cd4b04d9a3}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {2c220f69-bd26-4be1-9acb-b4b4db6f2924}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {94d2837c-ad48-4f26-ab8f-05c7a9ac290c}, !- Supply Air Fan Name
  {5ed4ae27-2baf-4859-9f85-73be35cd9566}, !- Exhaust Air Fan Name
  {5cd6a0aa-a872-4e84-89a0-19d0967bd07c}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4a3a8638-5091-44be-ace3-b79e2982f3de}, !- Air Inlet Node Name
  {85a88b85-3a4b-4ba6-b38e-35b9e2dc6ba1}; !- Air Outlet Node Name

OS:Node,
  {af040f8f-69d7-44e9-8e9a-3c6429c544d4}, !- Handle
  Node 451,                               !- Name
  {69bb12af-544a-46fb-b7ba-e28dbea71c98}, !- Inlet Port
  {4a3a8638-5091-44be-ace3-b79e2982f3de}; !- Outlet Port

OS:Connection,
  {69bb12af-544a-46fb-b7ba-e28dbea71c98}, !- Handle
  {4ad68868-da45-4de7-94ec-6be42bb622f0}, !- Name
  {569a71f1-76dc-41b6-82e9-89752584d914}, !- Source Object
  3,                                      !- Outlet Port
  {af040f8f-69d7-44e9-8e9a-3c6429c544d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3a8638-5091-44be-ace3-b79e2982f3de}, !- Handle
  {0c8b8ef3-cad9-4974-9b3a-3319932cdb31}, !- Name
  {af040f8f-69d7-44e9-8e9a-3c6429c544d4}, !- Source Object
  3,                                      !- Outlet Port
  {63cbdcd3-a70c-4058-b98b-60cd4b04d9a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {33bcc54d-d72d-4344-92ba-e899ac3f744f}, !- Handle
  Node 452,                               !- Name
  {85a88b85-3a4b-4ba6-b38e-35b9e2dc6ba1}, !- Inlet Port
  {7865f32f-a8a6-4dd8-ae8c-ce5783492ca5}; !- Outlet Port

OS:Connection,
  {7865f32f-a8a6-4dd8-ae8c-ce5783492ca5}, !- Handle
  {8b167917-f570-4977-ac7f-90460c95499a}, !- Name
  {33bcc54d-d72d-4344-92ba-e899ac3f744f}, !- Source Object
  3,                                      !- Outlet Port
  {5119d327-c14e-4cdf-8056-f77864c8aae0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {85a88b85-3a4b-4ba6-b38e-35b9e2dc6ba1}, !- Handle
  {691b7f47-2285-45c1-a03c-6a8bb586740d}, !- Name
  {63cbdcd3-a70c-4058-b98b-60cd4b04d9a3}, !- Source Object
  13,                                     !- Outlet Port
  {33bcc54d-d72d-4344-92ba-e899ac3f744f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {64438ec2-a75b-4f0e-8cf7-01f768b8b19c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {9e2e791f-e1c3-499c-a55f-bfd2a5757226}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {26859440-4621-45e6-9396-22e5f77c65a2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {16243c7b-ab04-4bd8-86db-98cef8f0df04}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ec0ba5c-df65-479d-afc7-55f71bf08903}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f23e9ef3-8133-47d5-82a3-b9e191cdd062}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ec0ba5c-df65-479d-afc7-55f71bf08903}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f23e9ef3-8133-47d5-82a3-b9e191cdd062}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {22f7be3c-9b94-4895-9c08-b971df0bb8dd}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {041cc95c-0855-4d2f-9761-ada63e7c22ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d180325-c0f9-49e7-ad87-d35f9137f2e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {041cc95c-0855-4d2f-9761-ada63e7c22ef}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d180325-c0f9-49e7-ad87-d35f9137f2e3}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9e2e791f-e1c3-499c-a55f-bfd2a5757226}, !- Handle
  Curve Cubic 18,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {606a9d61-1922-40c2-a7a0-3bd920701a7b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {26859440-4621-45e6-9396-22e5f77c65a2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {16243c7b-ab04-4bd8-86db-98cef8f0df04}, !- Supply Air Fan Name
  {22f7be3c-9b94-4895-9c08-b971df0bb8dd}, !- Exhaust Air Fan Name
  {64438ec2-a75b-4f0e-8cf7-01f768b8b19c}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {eebe21a6-b7ba-4f96-a964-a5ac0e2123d4}, !- Air Inlet Node Name
  {7cd9ef28-8de1-4166-b089-f14d79bd4773}; !- Air Outlet Node Name

OS:Node,
  {5d1b96b3-4db3-48f9-8739-e565789cd77c}, !- Handle
  Node 453,                               !- Name
  {d5a3c500-e982-4292-9287-01761094c1f1}, !- Inlet Port
  {eebe21a6-b7ba-4f96-a964-a5ac0e2123d4}; !- Outlet Port

OS:Connection,
  {d5a3c500-e982-4292-9287-01761094c1f1}, !- Handle
  {c27ce674-7aea-4cc4-b4a7-d4718a966895}, !- Name
  {c52befed-f004-4421-86ed-070de1e55c0e}, !- Source Object
  3,                                      !- Outlet Port
  {5d1b96b3-4db3-48f9-8739-e565789cd77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eebe21a6-b7ba-4f96-a964-a5ac0e2123d4}, !- Handle
  {f5ea9f05-b879-4ef5-91f2-d5ea362353d3}, !- Name
  {5d1b96b3-4db3-48f9-8739-e565789cd77c}, !- Source Object
  3,                                      !- Outlet Port
  {606a9d61-1922-40c2-a7a0-3bd920701a7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5762f0fb-3fd0-4ec7-a4eb-01badda782cf}, !- Handle
  Node 454,                               !- Name
  {7cd9ef28-8de1-4166-b089-f14d79bd4773}, !- Inlet Port
  {8979f54f-6811-4e78-a4e8-a67e660938d0}; !- Outlet Port

OS:Connection,
  {8979f54f-6811-4e78-a4e8-a67e660938d0}, !- Handle
  {8d7edad2-fb06-4762-bda0-b7eb4859a9ba}, !- Name
  {5762f0fb-3fd0-4ec7-a4eb-01badda782cf}, !- Source Object
  3,                                      !- Outlet Port
  {a595544c-adcc-454c-9e7c-79c2c7ef951f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cd9ef28-8de1-4166-b089-f14d79bd4773}, !- Handle
  {7914283c-bf7d-4d7a-a8ee-8005a6ecdb30}, !- Name
  {606a9d61-1922-40c2-a7a0-3bd920701a7b}, !- Source Object
  13,                                     !- Outlet Port
  {5762f0fb-3fd0-4ec7-a4eb-01badda782cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {98eed047-5842-459f-a9ba-98d52e8f5720}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {fe51a056-a18e-41f2-a05e-135754242f56}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bf7debea-19b2-46e4-9c1c-241ba84b3195}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  299.31116,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {6da3ce33-26ed-4a17-bdd2-0e526e8ecd6d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1bacc821-e5cb-445d-8a40-72ae75b7670b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3476c171-2388-4864-8d05-25ddeaceb467}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1bacc821-e5cb-445d-8a40-72ae75b7670b}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3476c171-2388-4864-8d05-25ddeaceb467}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {31600799-0214-4446-a497-0ab24d33dc38}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6b2caab1-e96b-4580-83f0-1b91eccbb1e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ba79164-75d8-4336-964e-6939c3807a71}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6b2caab1-e96b-4580-83f0-1b91eccbb1e2}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ba79164-75d8-4336-964e-6939c3807a71}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe51a056-a18e-41f2-a05e-135754242f56}, !- Handle
  Curve Cubic 19,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f6bc6e98-be64-4647-a66e-dc82e6ad494b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {bf7debea-19b2-46e4-9c1c-241ba84b3195}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6da3ce33-26ed-4a17-bdd2-0e526e8ecd6d}, !- Supply Air Fan Name
  {31600799-0214-4446-a497-0ab24d33dc38}, !- Exhaust Air Fan Name
  {98eed047-5842-459f-a9ba-98d52e8f5720}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9ab72f3b-262e-4c5e-846d-702fa44f18c2}, !- Air Inlet Node Name
  {32abf18c-4597-4e43-accb-35ba47645864}; !- Air Outlet Node Name

OS:Node,
  {183d9a1c-7bb1-40f0-8ebb-7cead6558861}, !- Handle
  Node 455,                               !- Name
  {fbeac4ad-49b5-4a03-858a-43c9b33172d2}, !- Inlet Port
  {9ab72f3b-262e-4c5e-846d-702fa44f18c2}; !- Outlet Port

OS:Connection,
  {fbeac4ad-49b5-4a03-858a-43c9b33172d2}, !- Handle
  {f6024d3d-83a0-4a2b-abec-16fb96caec8e}, !- Name
  {c12d78b4-e731-4870-a4a8-37c8df966a95}, !- Source Object
  3,                                      !- Outlet Port
  {183d9a1c-7bb1-40f0-8ebb-7cead6558861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab72f3b-262e-4c5e-846d-702fa44f18c2}, !- Handle
  {9dc78894-c5b4-4e90-b617-2bd8287d2d0c}, !- Name
  {183d9a1c-7bb1-40f0-8ebb-7cead6558861}, !- Source Object
  3,                                      !- Outlet Port
  {f6bc6e98-be64-4647-a66e-dc82e6ad494b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eecd04e2-fce3-4d4f-a61c-1a9018f32b6a}, !- Handle
  Node 456,                               !- Name
  {32abf18c-4597-4e43-accb-35ba47645864}, !- Inlet Port
  {5c5bb4b5-1e61-4de3-8afc-38025757c530}; !- Outlet Port

OS:Connection,
  {5c5bb4b5-1e61-4de3-8afc-38025757c530}, !- Handle
  {6f258427-5665-4af4-b146-0258d9800fe0}, !- Name
  {eecd04e2-fce3-4d4f-a61c-1a9018f32b6a}, !- Source Object
  3,                                      !- Outlet Port
  {164aacdc-cead-4375-b9c1-7a698c767be3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {32abf18c-4597-4e43-accb-35ba47645864}, !- Handle
  {6bf0fbf9-aee7-4cfa-abd0-248bf9996674}, !- Name
  {f6bc6e98-be64-4647-a66e-dc82e6ad494b}, !- Source Object
  13,                                     !- Outlet Port
  {eecd04e2-fce3-4d4f-a61c-1a9018f32b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2988022b-7299-45f7-a627-d4f5047c0ac0}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {1443744e-2e4f-4341-89e5-c9b3e6cfbe40}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {988fe0c0-6dd7-484b-9d94-4511da18716a}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  124.793348,                             !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {bb934171-c838-40f9-b102-77179880ba37}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {30f20c69-9bb5-4548-8683-ad03163061f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e202e80f-5337-4f91-8d03-9347fe2fb0fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {30f20c69-9bb5-4548-8683-ad03163061f7}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e202e80f-5337-4f91-8d03-9347fe2fb0fc}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7444700d-2ba7-4bcf-a3d3-ee9942f852a2}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6aa30c2c-74bb-48e7-add1-debf0e44e7ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3cba3876-f8b7-4f17-ad49-87891beec3a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6aa30c2c-74bb-48e7-add1-debf0e44e7ea}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3cba3876-f8b7-4f17-ad49-87891beec3a8}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1443744e-2e4f-4341-89e5-c9b3e6cfbe40}, !- Handle
  Curve Cubic 20,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c6010874-94ca-457c-868e-19d6b1b05503}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D erv doas, !- Name
  {2e57edbb-8710-4b8b-b7fa-985bdd52a856}, !- Availability Schedule Name
  {988fe0c0-6dd7-484b-9d94-4511da18716a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bb934171-c838-40f9-b102-77179880ba37}, !- Supply Air Fan Name
  {7444700d-2ba7-4bcf-a3d3-ee9942f852a2}, !- Exhaust Air Fan Name
  {2988022b-7299-45f7-a627-d4f5047c0ac0}, !- Controller Name
  0.0003048,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5162a9fb-b3b4-44ba-b7ec-a41b2ca07b47}, !- Air Inlet Node Name
  {c7f040bc-2120-4746-933c-5a1dae530eb8}; !- Air Outlet Node Name

OS:Node,
  {c0845c1c-001e-4fc1-a908-d10ff1f6aa1b}, !- Handle
  Node 457,                               !- Name
  {58b4756b-2e89-4b9c-baf3-76abfb6adb3a}, !- Inlet Port
  {5162a9fb-b3b4-44ba-b7ec-a41b2ca07b47}; !- Outlet Port

OS:Connection,
  {58b4756b-2e89-4b9c-baf3-76abfb6adb3a}, !- Handle
  {53c9128f-d04c-4cbb-8377-9118fde90e43}, !- Name
  {05a9d2d1-219c-448c-8b7f-24686c7ce978}, !- Source Object
  3,                                      !- Outlet Port
  {c0845c1c-001e-4fc1-a908-d10ff1f6aa1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5162a9fb-b3b4-44ba-b7ec-a41b2ca07b47}, !- Handle
  {d38c0743-fd06-4079-9134-68c5099ea6cd}, !- Name
  {c0845c1c-001e-4fc1-a908-d10ff1f6aa1b}, !- Source Object
  3,                                      !- Outlet Port
  {c6010874-94ca-457c-868e-19d6b1b05503}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4755de81-028a-4073-a266-9c0e9179a3c0}, !- Handle
  Node 458,                               !- Name
  {c7f040bc-2120-4746-933c-5a1dae530eb8}, !- Inlet Port
  {bd294042-e697-4f33-add8-5db04cc0231c}; !- Outlet Port

OS:Connection,
  {bd294042-e697-4f33-add8-5db04cc0231c}, !- Handle
  {6ca0f90c-e913-4f29-90b6-b1371f197038}, !- Name
  {4755de81-028a-4073-a266-9c0e9179a3c0}, !- Source Object
  3,                                      !- Outlet Port
  {f23209a9-d8ce-432e-ae31-0a6eee1a379f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c7f040bc-2120-4746-933c-5a1dae530eb8}, !- Handle
  {c8887db2-031f-4f77-9673-f9fa0a769da1}, !- Name
  {c6010874-94ca-457c-868e-19d6b1b05503}, !- Source Object
  13,                                     !- Outlet Port
  {4755de81-028a-4073-a266-9c0e9179a3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c8d3d6e5-8dc5-4112-8ca0-d7357a95d622}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {88fd3a18-5ad8-4189-ab67-afe8dd0b2852}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b9e54084-692e-4be8-9142-63ca511851c3}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4e16e64e-715d-4ef8-a012-7a363a62ae89}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e31d886e-6e6d-44cb-88ff-0d9a867c74f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59dca677-b3ff-4cec-a7c3-c1c44b3eb11a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e31d886e-6e6d-44cb-88ff-0d9a867c74f8}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59dca677-b3ff-4cec-a7c3-c1c44b3eb11a}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {78639e80-f4f4-4c84-9630-b1cb56460daf}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9aa04c06-5694-492a-ac40-1469e0c1d794}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5a1270df-96cc-403b-8ca0-b7fceba7c3eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9aa04c06-5694-492a-ac40-1469e0c1d794}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5a1270df-96cc-403b-8ca0-b7fceba7c3eb}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88fd3a18-5ad8-4189-ab67-afe8dd0b2852}, !- Handle
  Curve Cubic 21,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {cde2ec5e-4716-4870-9fe4-a7cc43e28a36}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C erv doas, !- Name
  {3b63a477-b157-4d9a-b038-7e2ab640c57d}, !- Availability Schedule Name
  {b9e54084-692e-4be8-9142-63ca511851c3}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4e16e64e-715d-4ef8-a012-7a363a62ae89}, !- Supply Air Fan Name
  {78639e80-f4f4-4c84-9630-b1cb56460daf}, !- Exhaust Air Fan Name
  {c8d3d6e5-8dc5-4112-8ca0-d7357a95d622}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {38b27581-bc22-4c16-8338-a0487472e8c9}, !- Air Inlet Node Name
  {5dd63dab-4d48-491d-a76f-a9d52c2db9fa}; !- Air Outlet Node Name

OS:Node,
  {d51a63d1-061b-4a8f-b08f-6bc3297dcb5b}, !- Handle
  Node 459,                               !- Name
  {74ad5a49-6c78-4180-8656-e7aba0dadbfb}, !- Inlet Port
  {38b27581-bc22-4c16-8338-a0487472e8c9}; !- Outlet Port

OS:Connection,
  {74ad5a49-6c78-4180-8656-e7aba0dadbfb}, !- Handle
  {8c855140-9f12-4156-b520-3bdf9353ed1b}, !- Name
  {a47f9812-c53d-4bb2-823e-893a513bfcd4}, !- Source Object
  3,                                      !- Outlet Port
  {d51a63d1-061b-4a8f-b08f-6bc3297dcb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b27581-bc22-4c16-8338-a0487472e8c9}, !- Handle
  {e1401fb3-8fdd-4f91-ad3c-d5c36a5c4ad4}, !- Name
  {d51a63d1-061b-4a8f-b08f-6bc3297dcb5b}, !- Source Object
  3,                                      !- Outlet Port
  {cde2ec5e-4716-4870-9fe4-a7cc43e28a36}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25bc86ad-a0d4-4891-8826-b13d82447606}, !- Handle
  Node 460,                               !- Name
  {5dd63dab-4d48-491d-a76f-a9d52c2db9fa}, !- Inlet Port
  {fdd9e038-58ff-43f7-8e5b-6b807c4fcb09}; !- Outlet Port

OS:Connection,
  {fdd9e038-58ff-43f7-8e5b-6b807c4fcb09}, !- Handle
  {7bd6da44-f4b5-4ffb-b0d1-8dd1c36299f5}, !- Name
  {25bc86ad-a0d4-4891-8826-b13d82447606}, !- Source Object
  3,                                      !- Outlet Port
  {60065ad5-5b83-4cec-ade3-ee47846fb77f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5dd63dab-4d48-491d-a76f-a9d52c2db9fa}, !- Handle
  {03842ed6-2aa6-448b-a965-5008ba0a7fd7}, !- Name
  {cde2ec5e-4716-4870-9fe4-a7cc43e28a36}, !- Source Object
  13,                                     !- Outlet Port
  {25bc86ad-a0d4-4891-8826-b13d82447606}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {26b86e5f-9531-4be5-ad08-2bac693fac5e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {b45c13fd-3b6d-4fe7-983a-67523513872d}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e63f1094-1e5a-4a27-87f7-e7b042aef298}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {5a10735d-bcf7-427e-a916-3fe565def40a}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e86a7eea-e502-4f91-88f1-5aea1c53e28a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {191e8f93-6bed-4f5f-8840-40497576fc64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e86a7eea-e502-4f91-88f1-5aea1c53e28a}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {191e8f93-6bed-4f5f-8840-40497576fc64}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {db3a36ea-0a38-49a7-8ebc-637b50a3163e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9088996-ca90-4d94-8cf6-6ac956188a23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd1df74e-4904-46e8-82a2-f8ece3d33fb4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9088996-ca90-4d94-8cf6-6ac956188a23}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd1df74e-4904-46e8-82a2-f8ece3d33fb4}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b45c13fd-3b6d-4fe7-983a-67523513872d}, !- Handle
  Curve Cubic 22,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4ed2cf8a-0e9a-4965-b5d6-ca6459dca230}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas, !- Name
  {44aa31f4-336d-469e-af21-d869e5c90e63}, !- Availability Schedule Name
  {e63f1094-1e5a-4a27-87f7-e7b042aef298}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5a10735d-bcf7-427e-a916-3fe565def40a}, !- Supply Air Fan Name
  {db3a36ea-0a38-49a7-8ebc-637b50a3163e}, !- Exhaust Air Fan Name
  {26b86e5f-9531-4be5-ad08-2bac693fac5e}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a7bf0382-753d-4c3d-a098-6cdf755dddd0}, !- Air Inlet Node Name
  {f87adc04-7fca-49e8-80ee-4352495cd73f}; !- Air Outlet Node Name

OS:Node,
  {0e45d19c-65f5-42fe-91d8-3a070059d8aa}, !- Handle
  Node 461,                               !- Name
  {ba729c4c-0db7-4eba-af3e-735d072370d6}, !- Inlet Port
  {a7bf0382-753d-4c3d-a098-6cdf755dddd0}; !- Outlet Port

OS:Connection,
  {ba729c4c-0db7-4eba-af3e-735d072370d6}, !- Handle
  {fea7b46d-3b76-4ba1-bc8d-fd07046e0e48}, !- Name
  {8628e951-18d6-4251-a95b-9a75b2977636}, !- Source Object
  3,                                      !- Outlet Port
  {0e45d19c-65f5-42fe-91d8-3a070059d8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bf0382-753d-4c3d-a098-6cdf755dddd0}, !- Handle
  {e369d7a6-fc83-4f86-9fdb-c3bef8bd741a}, !- Name
  {0e45d19c-65f5-42fe-91d8-3a070059d8aa}, !- Source Object
  3,                                      !- Outlet Port
  {4ed2cf8a-0e9a-4965-b5d6-ca6459dca230}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01be752a-95fe-46d3-bac1-355ab1c89f6a}, !- Handle
  Node 462,                               !- Name
  {f87adc04-7fca-49e8-80ee-4352495cd73f}, !- Inlet Port
  {faba3638-6e38-487d-9bf2-ab717a7237f0}; !- Outlet Port

OS:Connection,
  {faba3638-6e38-487d-9bf2-ab717a7237f0}, !- Handle
  {4772e031-78c8-47b9-951d-92e5b482913b}, !- Name
  {01be752a-95fe-46d3-bac1-355ab1c89f6a}, !- Source Object
  3,                                      !- Outlet Port
  {78846a3e-e770-4610-8d96-6ae2928d2fec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f87adc04-7fca-49e8-80ee-4352495cd73f}, !- Handle
  {7fb8be4f-7d7f-4f42-aa81-b70e7a0d9bbe}, !- Name
  {4ed2cf8a-0e9a-4965-b5d6-ca6459dca230}, !- Source Object
  13,                                     !- Outlet Port
  {01be752a-95fe-46d3-bac1-355ab1c89f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0570c913-848e-49ac-a7bd-74393eb24759}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {c13a98d9-64fa-4b2e-8b4f-f2eeb796c7de}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7ebd23a8-bb66-4409-be24-16d93954b764}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {4daeae26-4e60-48ab-886d-0c9bcc90586a}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29c14fd1-2404-48c2-b4d1-f9d9a508973e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {75b4000f-2193-4753-9d72-68b275e70f6f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29c14fd1-2404-48c2-b4d1-f9d9a508973e}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {75b4000f-2193-4753-9d72-68b275e70f6f}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6b3e70b9-3d1e-481e-80b3-6bb6d45aaaa0}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a939901a-8835-4f8f-bd9f-e7376511aef1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3d11f58-4f69-46ea-8f62-5f7e16bb9a30}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a939901a-8835-4f8f-bd9f-e7376511aef1}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3d11f58-4f69-46ea-8f62-5f7e16bb9a30}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c13a98d9-64fa-4b2e-8b4f-f2eeb796c7de}, !- Handle
  Curve Cubic 23,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d7f315d5-6ecd-45ce-92de-ccc9c7e90eaf}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C erv doas, !- Name
  {f2e7e727-750f-43e1-874c-7ed54feeade5}, !- Availability Schedule Name
  {7ebd23a8-bb66-4409-be24-16d93954b764}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4daeae26-4e60-48ab-886d-0c9bcc90586a}, !- Supply Air Fan Name
  {6b3e70b9-3d1e-481e-80b3-6bb6d45aaaa0}, !- Exhaust Air Fan Name
  {0570c913-848e-49ac-a7bd-74393eb24759}, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6e638422-0ab4-46c6-97c5-866af4172db5}, !- Air Inlet Node Name
  {9b1a4295-1b39-4101-a6e3-44d1759052c6}; !- Air Outlet Node Name

OS:Node,
  {2260cf5a-fdd2-46ad-9b83-b6a220f41eb5}, !- Handle
  Node 463,                               !- Name
  {9fa95520-c02e-494d-be9a-c1e2bc556b97}, !- Inlet Port
  {6e638422-0ab4-46c6-97c5-866af4172db5}; !- Outlet Port

OS:Connection,
  {9fa95520-c02e-494d-be9a-c1e2bc556b97}, !- Handle
  {a3b5b5bc-9291-4ba8-ac58-40332ddbf935}, !- Name
  {c3e95a8d-d3f9-4f95-90a5-2efe982c0634}, !- Source Object
  3,                                      !- Outlet Port
  {2260cf5a-fdd2-46ad-9b83-b6a220f41eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e638422-0ab4-46c6-97c5-866af4172db5}, !- Handle
  {377abefd-3c51-4c7c-b04d-403f3dfffbd9}, !- Name
  {2260cf5a-fdd2-46ad-9b83-b6a220f41eb5}, !- Source Object
  3,                                      !- Outlet Port
  {d7f315d5-6ecd-45ce-92de-ccc9c7e90eaf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57200aec-8f88-4fad-a17c-de2e02772f2f}, !- Handle
  Node 464,                               !- Name
  {9b1a4295-1b39-4101-a6e3-44d1759052c6}, !- Inlet Port
  {3f688905-34da-45c7-8c80-da61a6764be0}; !- Outlet Port

OS:Connection,
  {3f688905-34da-45c7-8c80-da61a6764be0}, !- Handle
  {7ed654b5-0c07-4e15-a543-4ca40a86b1ea}, !- Name
  {57200aec-8f88-4fad-a17c-de2e02772f2f}, !- Source Object
  3,                                      !- Outlet Port
  {5776eaf9-7e74-4a33-9637-b1268a7059c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b1a4295-1b39-4101-a6e3-44d1759052c6}, !- Handle
  {d9e20f38-7904-4d6b-a64c-b0523f28c372}, !- Name
  {d7f315d5-6ecd-45ce-92de-ccc9c7e90eaf}, !- Source Object
  13,                                     !- Outlet Port
  {57200aec-8f88-4fad-a17c-de2e02772f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0ef7e0e9-15a3-48d1-9d07-d33706c24c65}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {1107d944-abc9-40ba-a002-4276bd20d111}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {62e2b62e-c544-45a6-9d4e-cbca7dc3b7f8}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  210.9442044,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {ca83e376-8529-4f27-9dd2-31dbfb81d491}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b36249ea-1713-4878-a9cc-9ac91ad8e77a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2f7bdfe-9dc4-46fe-bdd3-58e208d1b67e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b36249ea-1713-4878-a9cc-9ac91ad8e77a}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2f7bdfe-9dc4-46fe-bdd3-58e208d1b67e}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c65cd7b5-10cc-4cfd-9b52-18f617658f38}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64ff2a53-f57c-420f-b6ac-842c894a9cad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cabacb38-3882-4c78-aa62-7777c59d481c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {64ff2a53-f57c-420f-b6ac-842c894a9cad}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cabacb38-3882-4c78-aa62-7777c59d481c}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1107d944-abc9-40ba-a002-4276bd20d111}, !- Handle
  Curve Cubic 24,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {490673b9-add8-4bdf-bb77-bb80038be82a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A erv doas, !- Name
  {c55e7fa8-6ba5-4df1-be9b-d1c3b6c0efa7}, !- Availability Schedule Name
  {62e2b62e-c544-45a6-9d4e-cbca7dc3b7f8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ca83e376-8529-4f27-9dd2-31dbfb81d491}, !- Supply Air Fan Name
  {c65cd7b5-10cc-4cfd-9b52-18f617658f38}, !- Exhaust Air Fan Name
  {0ef7e0e9-15a3-48d1-9d07-d33706c24c65}, !- Controller Name
  0.00042164,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2ae940b7-c7d5-4b73-b9cf-aae6194cb9b6}, !- Air Inlet Node Name
  {e835d85f-ec65-4afa-a1e6-35dcb5b2347a}; !- Air Outlet Node Name

OS:Node,
  {eb318e43-3980-4c2a-ab67-ffc95d181fe8}, !- Handle
  Node 465,                               !- Name
  {53cc7506-4930-4e29-a66e-a29faef44387}, !- Inlet Port
  {2ae940b7-c7d5-4b73-b9cf-aae6194cb9b6}; !- Outlet Port

OS:Connection,
  {53cc7506-4930-4e29-a66e-a29faef44387}, !- Handle
  {88b54392-38ff-4015-8894-9d648cd2a5cb}, !- Name
  {ef9615b8-f542-4f10-9b0e-b3d222e1d961}, !- Source Object
  3,                                      !- Outlet Port
  {eb318e43-3980-4c2a-ab67-ffc95d181fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae940b7-c7d5-4b73-b9cf-aae6194cb9b6}, !- Handle
  {92617ffa-ac8d-4872-b52d-415dd50744f0}, !- Name
  {eb318e43-3980-4c2a-ab67-ffc95d181fe8}, !- Source Object
  3,                                      !- Outlet Port
  {490673b9-add8-4bdf-bb77-bb80038be82a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1847cc25-1c47-4aec-b018-9cf3573682e6}, !- Handle
  Node 466,                               !- Name
  {e835d85f-ec65-4afa-a1e6-35dcb5b2347a}, !- Inlet Port
  {7d48f3ff-7e46-4bcc-a38f-59a28bfe13cc}; !- Outlet Port

OS:Connection,
  {7d48f3ff-7e46-4bcc-a38f-59a28bfe13cc}, !- Handle
  {392bac05-160a-4734-82f7-7282ee76b161}, !- Name
  {1847cc25-1c47-4aec-b018-9cf3573682e6}, !- Source Object
  3,                                      !- Outlet Port
  {f422bcec-09af-4216-805a-3d94c2ff18a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e835d85f-ec65-4afa-a1e6-35dcb5b2347a}, !- Handle
  {c4f0a6cd-03c6-49e2-a0fc-3054b356ba5d}, !- Name
  {490673b9-add8-4bdf-bb77-bb80038be82a}, !- Source Object
  13,                                     !- Outlet Port
  {1847cc25-1c47-4aec-b018-9cf3573682e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b7452bdc-dcb2-4cae-90fd-917930b92344}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {91789d3d-9c09-4956-9c0e-66d56962b4d9}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b58b0187-f274-4a29-a02d-d0f3bb4a4482}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {cda02462-391c-4c91-b355-cbe9064f38f0}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9227bf3c-b801-46bb-9d61-70f55f685822}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4cebde3-f98f-49b3-8aae-173ef940af00}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9227bf3c-b801-46bb-9d61-70f55f685822}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4cebde3-f98f-49b3-8aae-173ef940af00}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b1dd8d47-cab1-4e1a-8ce6-58a53ddb7a15}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8253e88d-c6ab-4829-b50f-ef46eded480d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {16312e42-3c37-4b5c-b70e-ed73fdb35a4f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8253e88d-c6ab-4829-b50f-ef46eded480d}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {16312e42-3c37-4b5c-b70e-ed73fdb35a4f}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91789d3d-9c09-4956-9c0e-66d56962b4d9}, !- Handle
  Curve Cubic 25,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a5f3d830-abd6-4ff9-84bb-8caddcc31ed3}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 erv doas, !- Name
  {099eb840-c3fa-447e-b7e8-964e662dde1f}, !- Availability Schedule Name
  {b58b0187-f274-4a29-a02d-d0f3bb4a4482}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cda02462-391c-4c91-b355-cbe9064f38f0}, !- Supply Air Fan Name
  {b1dd8d47-cab1-4e1a-8ce6-58a53ddb7a15}, !- Exhaust Air Fan Name
  {b7452bdc-dcb2-4cae-90fd-917930b92344}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a98e293c-bbe2-4b0f-8605-7a7830e7f2e1}, !- Air Inlet Node Name
  {4aee0dc1-bbd1-48de-a0c9-506ec5cf27d8}; !- Air Outlet Node Name

OS:Node,
  {eef392b7-b589-4769-ad2b-571dbfd86e32}, !- Handle
  Node 467,                               !- Name
  {b3fd4015-5058-41d6-b67e-3c1f0d65b1b1}, !- Inlet Port
  {a98e293c-bbe2-4b0f-8605-7a7830e7f2e1}; !- Outlet Port

OS:Connection,
  {b3fd4015-5058-41d6-b67e-3c1f0d65b1b1}, !- Handle
  {f99e2eb4-0af4-4384-a5d3-d546f50e7ebe}, !- Name
  {48e70ad4-32a1-4d34-af9f-436c093a7348}, !- Source Object
  3,                                      !- Outlet Port
  {eef392b7-b589-4769-ad2b-571dbfd86e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98e293c-bbe2-4b0f-8605-7a7830e7f2e1}, !- Handle
  {4d4409c9-6ac1-4245-bc89-6ac446eeeb04}, !- Name
  {eef392b7-b589-4769-ad2b-571dbfd86e32}, !- Source Object
  3,                                      !- Outlet Port
  {a5f3d830-abd6-4ff9-84bb-8caddcc31ed3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c25fd20-e98c-41b9-805c-1b10ec08144e}, !- Handle
  Node 468,                               !- Name
  {4aee0dc1-bbd1-48de-a0c9-506ec5cf27d8}, !- Inlet Port
  {acea0db1-5b43-49b9-bcfe-599f6647716c}; !- Outlet Port

OS:Connection,
  {acea0db1-5b43-49b9-bcfe-599f6647716c}, !- Handle
  {abdc8066-0e5b-4ad7-a4db-632963c4b396}, !- Name
  {9c25fd20-e98c-41b9-805c-1b10ec08144e}, !- Source Object
  3,                                      !- Outlet Port
  {5f2e525a-3b40-4a35-97d6-f7c185bafa96}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4aee0dc1-bbd1-48de-a0c9-506ec5cf27d8}, !- Handle
  {07bdd6cb-8243-4b9b-89b1-4425c1590d49}, !- Name
  {a5f3d830-abd6-4ff9-84bb-8caddcc31ed3}, !- Source Object
  13,                                     !- Outlet Port
  {9c25fd20-e98c-41b9-805c-1b10ec08144e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3044b3df-e796-4b20-a5cc-c0e0c2f56268}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {4bf228bb-6862-4fd8-8f48-1a54feca4761}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {edab8026-5910-4e0b-8e75-9ba653e32d9d}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {f9bac055-8a60-4953-86ee-677e5351f36e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9df3d5c-4b82-4562-8d4a-daa0132bbe07}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66d23cc0-60ae-4fbf-976d-b77dc957ebbd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9df3d5c-4b82-4562-8d4a-daa0132bbe07}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66d23cc0-60ae-4fbf-976d-b77dc957ebbd}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1e5dc9ae-4d74-4121-b69f-e9b9f8e12c27}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab935eee-ae41-4a79-a5bc-3f5997c26d78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64d7db35-b234-44a7-96ed-a1ea1ed54a10}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab935eee-ae41-4a79-a5bc-3f5997c26d78}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64d7db35-b234-44a7-96ed-a1ea1ed54a10}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bf228bb-6862-4fd8-8f48-1a54feca4761}, !- Handle
  Curve Cubic 26,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {98f0e051-4a5d-4822-ab02-010c11c705c5}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas, !- Name
  {5e571fd1-57fd-44f7-9d9f-226d80688558}, !- Availability Schedule Name
  {edab8026-5910-4e0b-8e75-9ba653e32d9d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f9bac055-8a60-4953-86ee-677e5351f36e}, !- Supply Air Fan Name
  {1e5dc9ae-4d74-4121-b69f-e9b9f8e12c27}, !- Exhaust Air Fan Name
  {3044b3df-e796-4b20-a5cc-c0e0c2f56268}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {26305d11-7b11-44c1-bd77-5e2cf499c669}, !- Air Inlet Node Name
  {8eab1081-3d89-44b7-a963-0795df1d4bb6}; !- Air Outlet Node Name

OS:Node,
  {713fe116-fe45-4156-b292-84a189a02e17}, !- Handle
  Node 469,                               !- Name
  {6cd786df-0903-4dbd-88a9-3414012d43bb}, !- Inlet Port
  {26305d11-7b11-44c1-bd77-5e2cf499c669}; !- Outlet Port

OS:Connection,
  {6cd786df-0903-4dbd-88a9-3414012d43bb}, !- Handle
  {9bca31d8-de6e-4882-b754-4b3311089c70}, !- Name
  {73d36a36-348e-420a-b235-2e4e6e72b2f3}, !- Source Object
  3,                                      !- Outlet Port
  {713fe116-fe45-4156-b292-84a189a02e17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26305d11-7b11-44c1-bd77-5e2cf499c669}, !- Handle
  {b3fbeaa0-9b79-4083-9037-6a6907039755}, !- Name
  {713fe116-fe45-4156-b292-84a189a02e17}, !- Source Object
  3,                                      !- Outlet Port
  {98f0e051-4a5d-4822-ab02-010c11c705c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c444a58b-9f26-47ee-90c3-623ed9b4a461}, !- Handle
  Node 470,                               !- Name
  {8eab1081-3d89-44b7-a963-0795df1d4bb6}, !- Inlet Port
  {d1ef0b72-a921-4414-9ae7-81298eb669e6}; !- Outlet Port

OS:Connection,
  {d1ef0b72-a921-4414-9ae7-81298eb669e6}, !- Handle
  {dad49514-e4c0-4b4a-b27f-7daf13c90c70}, !- Name
  {c444a58b-9f26-47ee-90c3-623ed9b4a461}, !- Source Object
  3,                                      !- Outlet Port
  {b3ca51b5-9b1d-443b-8d72-b3a7fd7cd24d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8eab1081-3d89-44b7-a963-0795df1d4bb6}, !- Handle
  {4ea80235-65a5-4b50-b0cd-8a5c4afe3be4}, !- Name
  {98f0e051-4a5d-4822-ab02-010c11c705c5}, !- Source Object
  13,                                     !- Outlet Port
  {c444a58b-9f26-47ee-90c3-623ed9b4a461}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9fb74b66-cc5d-4506-a632-60459ed8e6d3}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {514b9208-cdfe-4281-8ccb-be916b6f5258}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {be670dd0-6f8d-477c-873c-369b3cf52ed6}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {6803ab02-9056-4269-acb0-eb4b1584f66e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0235fafe-9a6c-4290-91d6-b83e1a4eb5b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {83aa49db-ffa9-4543-b8a8-3429e7a82b29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0235fafe-9a6c-4290-91d6-b83e1a4eb5b8}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {83aa49db-ffa9-4543-b8a8-3429e7a82b29}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e12d034f-8d46-478d-a8fd-be730ed13e3f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6cd5e63e-ac2f-41f5-ad9b-315300754f6a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4415acf4-d24b-4fa0-bcb2-22a214f6e3cc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6cd5e63e-ac2f-41f5-ad9b-315300754f6a}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4415acf4-d24b-4fa0-bcb2-22a214f6e3cc}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {514b9208-cdfe-4281-8ccb-be916b6f5258}, !- Handle
  Curve Cubic 27,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7f710c20-d44d-4a55-b52c-b14c01be0c21}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas, !- Name
  {2d21d1b2-3cf9-46e1-8e2e-7f0f3b8ff655}, !- Availability Schedule Name
  {be670dd0-6f8d-477c-873c-369b3cf52ed6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6803ab02-9056-4269-acb0-eb4b1584f66e}, !- Supply Air Fan Name
  {e12d034f-8d46-478d-a8fd-be730ed13e3f}, !- Exhaust Air Fan Name
  {9fb74b66-cc5d-4506-a632-60459ed8e6d3}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3b61954f-dc74-4fb7-8c6b-e19d3f6c4ef8}, !- Air Inlet Node Name
  {56ae7294-a484-47e3-9870-e3d4171fe309}; !- Air Outlet Node Name

OS:Node,
  {0abf1829-cbe5-42b8-9bce-2e04922d825e}, !- Handle
  Node 471,                               !- Name
  {fe8d416c-c55a-4008-acda-fd778b05c09d}, !- Inlet Port
  {3b61954f-dc74-4fb7-8c6b-e19d3f6c4ef8}; !- Outlet Port

OS:Connection,
  {fe8d416c-c55a-4008-acda-fd778b05c09d}, !- Handle
  {174d5a79-966e-44fe-ae84-738e605aedcf}, !- Name
  {4da2dec1-eb84-4c12-aed5-faabfa133761}, !- Source Object
  3,                                      !- Outlet Port
  {0abf1829-cbe5-42b8-9bce-2e04922d825e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b61954f-dc74-4fb7-8c6b-e19d3f6c4ef8}, !- Handle
  {1d53ade3-2b65-4c5f-91f2-c345f0e786f8}, !- Name
  {0abf1829-cbe5-42b8-9bce-2e04922d825e}, !- Source Object
  3,                                      !- Outlet Port
  {7f710c20-d44d-4a55-b52c-b14c01be0c21}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {56d4b21c-9219-4649-819c-48bf222b8aac}, !- Handle
  Node 472,                               !- Name
  {56ae7294-a484-47e3-9870-e3d4171fe309}, !- Inlet Port
  {0360abfb-8257-4f3c-a290-c2834a96fe1d}; !- Outlet Port

OS:Connection,
  {0360abfb-8257-4f3c-a290-c2834a96fe1d}, !- Handle
  {7523a550-ce10-4f7f-81a4-acde6dee568c}, !- Name
  {56d4b21c-9219-4649-819c-48bf222b8aac}, !- Source Object
  3,                                      !- Outlet Port
  {259b4b3d-d7d9-419e-a1cc-f325ee150808}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {56ae7294-a484-47e3-9870-e3d4171fe309}, !- Handle
  {0cdfbff7-3d82-4724-bee3-52b4e512d270}, !- Name
  {7f710c20-d44d-4a55-b52c-b14c01be0c21}, !- Source Object
  13,                                     !- Outlet Port
  {56d4b21c-9219-4649-819c-48bf222b8aac}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5f27ab75-7954-4c45-b66b-135af94cd8bf}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  {ae73e060-cfcf-4f1c-8813-2ca5d3e5dcdc}, !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  {b4c96b0f-14ee-451a-bdd7-d6af970045a8}, !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {41d34bc4-df29-4f5e-84c4-ed04c59d062e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.75,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Fan:OnOff,
  {5d2c50e9-8e33-4f49-a5f8-5dd91cd3c8eb}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e87b4f2-2042-43f4-b851-ede3448c39ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7932ec0a-649d-4f51-ad6b-64677af7931c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e87b4f2-2042-43f4-b851-ede3448c39ab}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7932ec0a-649d-4f51-ad6b-64677af7931c}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {388d61cb-0fa5-4584-811a-942fd23cd687}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  {9b49694b-6e03-4cd5-8b15-4121a2c32f20}, !- Availability Schedule Name
  0.75,                                   !- Fan Efficiency
  200,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8900c546-70fa-4fe8-803d-3e25e65c1e13}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d8402ea6-be73-4e79-88e5-7c3c002b6546}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8900c546-70fa-4fe8-803d-3e25e65c1e13}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d8402ea6-be73-4e79-88e5-7c3c002b6546}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ae73e060-cfcf-4f1c-8813-2ca5d3e5dcdc}, !- Handle
  Curve Cubic 28,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-05,                             !- Coefficient3 x**2
  -1.8103e-06,                            !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x
  29.13;                                  !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {6df39520-0893-4a48-9d56-af28727034af}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  {a09cdf4f-ca19-4284-a956-775b76da5406}, !- Availability Schedule Name
  {41d34bc4-df29-4f5e-84c4-ed04c59d062e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5d2c50e9-8e33-4f49-a5f8-5dd91cd3c8eb}, !- Supply Air Fan Name
  {388d61cb-0fa5-4584-811a-942fd23cd687}, !- Exhaust Air Fan Name
  {5f27ab75-7954-4c45-b66b-135af94cd8bf}, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {111ce7a7-f434-4320-b2b0-946496e9a7df}, !- Air Inlet Node Name
  {5c280b32-1825-43ca-98ec-608f6d7b4473}; !- Air Outlet Node Name

OS:Node,
  {9a0df723-d1ae-409d-b1b1-6afa72c5de8b}, !- Handle
  Node 473,                               !- Name
  {8c1d185a-1241-4bf9-919f-7b11a260820d}, !- Inlet Port
  {111ce7a7-f434-4320-b2b0-946496e9a7df}; !- Outlet Port

OS:Connection,
  {8c1d185a-1241-4bf9-919f-7b11a260820d}, !- Handle
  {ba8b2448-870c-4a22-ac4c-a17e734a5782}, !- Name
  {34ac0d84-565f-46b0-8c4a-4de0f996179d}, !- Source Object
  3,                                      !- Outlet Port
  {9a0df723-d1ae-409d-b1b1-6afa72c5de8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111ce7a7-f434-4320-b2b0-946496e9a7df}, !- Handle
  {96b1f883-1aef-4bc2-a19e-eb377a2d47df}, !- Name
  {9a0df723-d1ae-409d-b1b1-6afa72c5de8b}, !- Source Object
  3,                                      !- Outlet Port
  {6df39520-0893-4a48-9d56-af28727034af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9e853d70-9d2d-484c-8c9b-bff3e61f20e9}, !- Handle
  Node 474,                               !- Name
  {5c280b32-1825-43ca-98ec-608f6d7b4473}, !- Inlet Port
  {88f9d964-bea0-49c6-b162-b6daf484932e}; !- Outlet Port

OS:Connection,
  {88f9d964-bea0-49c6-b162-b6daf484932e}, !- Handle
  {1eae88db-05d4-421c-8423-a939a4abe8db}, !- Name
  {9e853d70-9d2d-484c-8c9b-bff3e61f20e9}, !- Source Object
  3,                                      !- Outlet Port
  {135c058e-dd62-46dd-b573-4f576b5cd1cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c280b32-1825-43ca-98ec-608f6d7b4473}, !- Handle
  {53c0d3df-c478-480b-a1ea-2dbdc9b47880}, !- Name
  {6df39520-0893-4a48-9d56-af28727034af}, !- Source Object
  13,                                     !- Outlet Port
  {9e853d70-9d2d-484c-8c9b-bff3e61f20e9}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Material,
  {f292e862-e099-45c4-913f-64dd49852fba}, !- Handle
  {488434c9-4e05-49f9-99cb-3c0730f89c94}; !- Material Name

OS:StandardsInformation:Material,
  {37a500d5-4e16-4f12-8e14-985411eda903}, !- Handle
  {25afe0c4-86ff-428c-b2f9-3772e23c5b3e}; !- Material Name

OS:StandardsInformation:Construction,
  {69f17b33-ba61-46ef-afdd-5d5d24b6d5ee}, !- Handle
  {4efe76c7-5e81-4da9-804d-4f79f8e79411}; !- Construction Name

OS:StandardsInformation:Material,
  {39443831-cdef-4e7b-a819-3a7f26a59652}, !- Handle
  {ee1a8d8a-6502-4668-87ef-1ae66dce6c05}; !- Material Name

OS:StandardsInformation:Construction,
  {3ce1305d-6d08-4b95-adf8-448c8576954f}, !- Handle
  {a62c3f47-7dd0-43a4-8afa-ce3bc978e055}; !- Construction Name

OS:StandardsInformation:Construction,
  {3443968c-4e24-4790-ab2e-f105da1c2107}, !- Handle
  {00c87a5e-7045-4106-8f82-c9bc26b99abf}; !- Construction Name

OS:StandardsInformation:Material,
  {e041034c-32b0-455a-8676-5e1748cc5708}, !- Handle
  {8bc86a98-a49f-4d0f-82f3-41ecbc688fe8}; !- Material Name

OS:StandardsInformation:Construction,
  {c8927962-9486-4c13-9017-34cb8d8c80c7}, !- Handle
  {3fab47c1-ec8d-4f3c-978e-c637366ca431}; !- Construction Name

OS:WeatherFile,
  {0ec1fa82-ba00-4a8e-84a5-32899a595109}, !- Handle
  Montreal-Trudeau Intl AP,               !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716270,                                 !- WMO Number
  45.471,                                 !- Latitude {deg}
  -73.741,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  file:///C:/Users/vuonge/AppData/Local/Temp/OpenStudioApp.pH5972/resources/files/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw, !- Url
  92B6EB99;                               !- Checksum

OS:StandardsInformation:Construction,
  {24261527-282b-405b-980e-6488a1d021fb}, !- Handle
  {a74649f9-8056-413b-96b0-0a61f6c74bac}; !- Construction Name

OS:StandardsInformation:Construction,
  {85ba685d-9a01-481f-9730-cc35b2e7213f}, !- Handle
  {77847db4-54cb-41a3-b71c-6d3f3defeb52}; !- Construction Name

OS:StandardsInformation:Construction,
  {2d38de85-8398-4e3e-bde0-6cee78361391}, !- Handle
  {f01b9ad7-8517-42ca-954a-af944317d885}; !- Construction Name

OS:StandardsInformation:Material,
  {fa365f08-ab09-4330-b7c9-cf007a4b8979}, !- Handle
  {15beccf4-79f2-4926-8697-77ff91d01804}; !- Material Name

OS:StandardsInformation:Material,
  {d929f7cc-3cda-4e4a-8213-8accb36169ec}, !- Handle
  {592b41d3-00c7-420a-a4cb-4408f347a080}; !- Material Name

OS:StandardsInformation:Material,
  {09cdc7f2-a96b-45c8-affc-152c5ced9adf}, !- Handle
  {2fc3af35-cb3c-4f31-b1e1-fd44884dffc8}; !- Material Name

OS:StandardsInformation:Material,
  {d2e8209e-c419-4bbf-a4b4-7abccd6ca14a}, !- Handle
  {d1406adf-94c8-4715-990b-3a49e314aedc}; !- Material Name

OS:StandardsInformation:Material,
  {9ee0de5c-cd59-4100-8087-7c70609393dd}, !- Handle
  {02a5caee-5079-4651-b3ce-93bf2a9351c6}; !- Material Name

OS:StandardsInformation:Material,
  {0451aed4-8ce8-469c-b513-5b629b026855}, !- Handle
  {af2aab04-c8a4-45e9-a633-130801971bef}; !- Material Name

OS:StandardsInformation:Material,
  {39a61865-6bc6-443e-a633-07b31dac0baa}, !- Handle
  {002ce48d-b815-4cef-8ba3-81aaa93f642b}; !- Material Name

OS:StandardsInformation:Material,
  {8d561a7e-e8fe-4f6f-85c0-e06d04ca7e4c}, !- Handle
  {dc975b98-db81-4e80-9232-4eeb438c20b3}; !- Material Name

OS:StandardsInformation:Material,
  {d8d74e2e-4616-48ec-ac62-00db8b884757}, !- Handle
  {a1574178-5845-42a4-9856-fdcc76c2a2af}; !- Material Name

OS:StandardsInformation:Construction,
  {216303f1-d857-4a74-8de8-f475b01cb463}, !- Handle
  {32657553-e0be-4b20-ad8a-1ddf18e24cf5}; !- Construction Name

OS:StandardsInformation:Material,
  {93fbb21a-50c0-4b65-8ccb-cad083cdc45e}, !- Handle
  {fd9a9bfd-cffc-4c6b-917e-74f0e582b231}; !- Material Name

OS:StandardsInformation:Material,
  {0673d51f-cbdb-4ba8-9c25-636dde92df64}, !- Handle
  {4a2bbced-a823-4acd-9d28-1e49b8e262d6}; !- Material Name

OS:StandardsInformation:Material,
  {cb12e94a-c972-457b-9d47-8702746bcb7e}, !- Handle
  {cd86dc8b-004b-4c6d-a33b-51c3cc604125}; !- Material Name

OS:StandardsInformation:Material,
  {7ce0580a-9480-4edb-9fff-53967f98cb8d}, !- Handle
  {68218005-2bb2-40c8-91cd-3f4daa1e63db}; !- Material Name

OS:Construction,
  {ba3fd4f0-8547-442f-9e86-e7de149fcfc3}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.24} adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {fd9a9bfd-cffc-4c6b-917e-74f0e582b231}, !- Layer 1
  {4a2bbced-a823-4acd-9d28-1e49b8e262d6}, !- Layer 2
  {9c0ea00e-b914-420b-8a9f-7583cd1b7d99}, !- Layer 3
  {cd86dc8b-004b-4c6d-a33b-51c3cc604125}; !- Layer 4

OS:StandardsInformation:Construction,
  {861bec25-1ab8-4cd4-ab76-04735daeb3fb}, !- Handle
  {ba3fd4f0-8547-442f-9e86-e7de149fcfc3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9c0ea00e-b914-420b-8a9f-7583cd1b7d99}, !- Handle
  Typical Insulation 6 R-22.12_R-value 23.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  4.05053422469303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab5f36f2-793c-4c14-84e3-ac2829ba583b}, !- Handle
  {9c0ea00e-b914-420b-8a9f-7583cd1b7d99}; !- Material Name

OS:DefaultConstructionSet,
  {cad4eeec-b57e-40a6-944d-630919c4f6c7}, !- Handle
  BTAP-Mass at hdd = 4400.0 adj ext wall insulation, !- Name
  {fad305c4-9fdf-4634-b38d-4af32aa46100}, !- Default Exterior Surface Constructions Name
  {b6dcd14d-1a0d-4619-b4a9-6f5dc8620451}, !- Default Interior Surface Constructions Name
  {def6585b-4cf2-4df7-8715-2b085004b018}, !- Default Ground Contact Surface Constructions Name
  {2c917542-1043-41dc-9404-4e3f6c5f3115}, !- Default Exterior SubSurface Constructions Name
  {0c3f5201-8153-44d9-80df-96d1b3568d0c}, !- Default Interior SubSurface Constructions Name
  {f01b9ad7-8517-42ca-954a-af944317d885}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {fad305c4-9fdf-4634-b38d-4af32aa46100}, !- Handle
  BTAP-Mass at hdd = 4400.0 adj ext wall insulation, !- Name
  {ae08f360-35b8-40db-91ef-0b201d8e4b39}, !- Floor Construction Name
  {389c3603-3421-4af1-ab3e-870b0cb384e3}, !- Wall Construction Name
  {e0e5f45b-b1ac-4fad-80f1-3d6d08a94538}; !- Roof Ceiling Construction Name

OS:Construction,
  {47a42fad-7465-4fc7-b0b0-ea72b3980816}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.138} adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {68218005-2bb2-40c8-91cd-3f4daa1e63db}, !- Layer 1
  {8799db32-6ca1-4ac0-8e00-3c60ea10a6b2}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d503e8a-68c8-415e-a98b-73ea77cfc260}, !- Handle
  {47a42fad-7465-4fc7-b0b0-ea72b3980816}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {8799db32-6ca1-4ac0-8e00-3c60ea10a6b2}, !- Handle
  Typical Insulation 6 R-41.15_R-value 37.0 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  6.51607679624532,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11451d92-d0be-423a-83d2-f563b858c493}, !- Handle
  {8799db32-6ca1-4ac0-8e00-3c60ea10a6b2}; !- Material Name

OS:DefaultConstructionSet,
  {dce8ee1c-31ab-4353-969c-e7cf5e449674}, !- Handle
  BTAP-Mass at hdd = 4400.0 adj ext wall insulation adj roof insulation, !- Name
  {2c0daee9-ad01-43d4-a3dd-0e3a2e88d5f4}, !- Default Exterior Surface Constructions Name
  {b6dcd14d-1a0d-4619-b4a9-6f5dc8620451}, !- Default Interior Surface Constructions Name
  {def6585b-4cf2-4df7-8715-2b085004b018}, !- Default Ground Contact Surface Constructions Name
  {2c917542-1043-41dc-9404-4e3f6c5f3115}, !- Default Exterior SubSurface Constructions Name
  {0c3f5201-8153-44d9-80df-96d1b3568d0c}, !- Default Interior SubSurface Constructions Name
  {f01b9ad7-8517-42ca-954a-af944317d885}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2c0daee9-ad01-43d4-a3dd-0e3a2e88d5f4}, !- Handle
  BTAP-Mass at hdd = 4400.0 adj ext wall insulation adj roof insulation, !- Name
  {ae08f360-35b8-40db-91ef-0b201d8e4b39}, !- Floor Construction Name
  {389c3603-3421-4af1-ab3e-870b0cb384e3}, !- Wall Construction Name
  {e0e5f45b-b1ac-4fad-80f1-3d6d08a94538}; !- Roof Ceiling Construction Name

