
OS:Version,
  {74b39612-3354-4e37-b203-06659d11a839}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Site,
  {4401af15-c546-44f8-96c5-410b73437a27}, !- Handle
  Yellowknife AP_NT_CAN,                  !- Name
  62.463,                                 !- Latitude {deg}
  -114.44,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  205.7,                                  !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {2134cbc1-5433-4c8c-b90e-bc63b05f2cae}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3251a104-9178-462f-87a9-5bd4dc7a4421}, !- Handle
  {a34e1b20-5b85-4001-910e-e99c193c9e37}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3997a087-aeb9-4f63-8af7-77219f3fcf60}, !- Handle
  {a5b4f6bb-76ac-49ca-9714-ec400ef4073b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Handle
  Core_bottom,                            !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9374b6d9-4d54-48ce-a7eb-cec45d1eb92e}, !- Handle
  {91c1062b-20ef-48be-b1d8-36df762b49ba}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Handle
  FirstFloor_Plenum,                      !- Name
  {fb68461c-fa21-4394-ae7a-e0c54a142e92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {ef491802-28e0-4cf0-8552-f8e012227386}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8bbd4623-f911-4cfe-8a43-7c3e7e31f8df}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c3560cee-15d4-46d3-8e14-7961e8c7a634}, !- Handle
  {dfa5c0cc-e1e7-424f-a80c-e433ac49c8fb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Handle
  TopFloor_Plenum,                        !- Name
  {fb68461c-fa21-4394-ae7a-e0c54a142e92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {afe10e32-b72d-4d5e-bf54-2826ba05b467}, !- Handle
  {2d982968-6e53-4520-ae27-0ab10bba98b3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8648570b-75f8-4c43-8675-fd8884421cf9}, !- Handle
  {3767d3cc-1c29-4eaa-a8e5-c8e9afb466de}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {63743c59-278b-4607-b2a3-29b9e0721532}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {70c7c49f-9c3b-4432-948d-40f7dcdceb85}, !- Handle
  {27f238d7-c984-49a3-a31d-8c158bc58e4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Handle
  MidFloor_Plenum,                        !- Name
  {fb68461c-fa21-4394-ae7a-e0c54a142e92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {72b21c6b-2046-4540-9951-0a4a8d69601a}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5b4f233a-f867-4e28-b77f-a75223d01ab1}, !- Handle
  {59e4d256-bcb2-4f19-b7a0-43ebd7ca0b4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {1075df3e-244e-4e8c-9ecb-3835a6dcd57e}, !- Handle
  {c7a79ba8-5df7-4625-8813-3c03c43e80d9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {48349877-a319-4bb0-a75b-701ab9ce8476}, !- Handle
  {192384f3-e080-4c16-80e9-652a030eeca3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c74d23b7-90c7-4c8d-9eae-736c6bbd98a2}, !- Handle
  {ae3fead7-c6f7-42ed-a9ff-abe6c3ada941}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3ac71dba-513d-4610-8b96-a1499245af91}, !- Handle
  {125040e3-a269-48e9-8312-919f9659a926}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {aa582faa-13da-4f36-a518-5e93d04ec017}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d867664e-8bbb-4857-8fa5-fa5e58516137}, !- Handle
  {04e66276-502f-4d83-a247-2ab0a2d944c7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Building Story Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {198f6abb-f3b4-46fc-977c-806261fd2cf6}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {386b236d-87cf-4c51-a865-7efaae1a1371}, !- Handle
  {c856817e-1774-48e9-9a76-eac1f951338c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Handle
  Core_top,                               !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {92fc0069-37f1-4f1d-8565-c516a771ba37}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Handle
  MidFloor_Plenum_Ceiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7dff4d08-8dca-4d9d-a4e9-ae9e455d6704}, !- Handle
  {498e129e-0912-4645-a5b4-6d8125082d8f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f04af906-2489-4213-b0b8-d08ad8487886}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f0950-01d9-449e-a1ba-5822eab20653}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75054a96-9b2f-4c2a-b746-cbab05b4bd0b}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21521d19-6c0b-4aaf-bdef-7a25819baa97}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7f1b951-dcee-4fa9-9929-19b2dd55275a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d637a49-840b-4869-b547-936d5bb25d9e}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {ad56cb08-3f07-4bbf-9574-4f9f5b7a0c93}, !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73e9304-b61a-4029-a354-099567b23887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49179e9-5cd4-470e-b116-d98f6092595b}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Handle
  MidFloor_Plenum_Ceiling_5,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea8dcbc4-54ad-42b7-9b79-23f2bca9c303}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c37d6ed-ad22-4603-9357-7cc89b13d8a7}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8660326f-4758-4779-bab8-6ba75b8988f6}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a170ff-8fbc-4d8e-bde1-b1f6a3991342}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8a74e7d-090b-4e22-b039-71eae59a3ba0}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e35c0cd-aeed-48e3-b2b5-fa592e21d9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {fe715ac5-1bf3-4a57-9824-bb1cce42f1d3}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ef52e319-cb16-46d7-bcee-4e1844096863}, !- Handle
  {a164423f-6700-409e-8867-05dbc4972732}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Building Story Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e53a869f-657d-441c-85b2-61ebe0df1aa6}, !- Handle
  {d0eaf297-800a-46eb-85a4-91bc2b035261}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Handle
  Core_mid,                               !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a5440cd-ea85-4103-b898-e494c25a3868}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61d12225-bce5-4b99-80ed-34e17a0a5b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {ea7161c9-2055-499f-ae58-3521b531b167}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b1b37198-dadf-4ba2-b5fe-54ebb498f337}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bdb752d-ac24-4088-b04e-c816c7b182fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f0eee25-7cf0-4c5a-8f95-6e0c5d25448c}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf1bdda1-7ff2-4daa-aa1f-4437429b5ee4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a49f86c6-0d96-48c2-814b-b265e7fe2389}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e92221a-6a93-42e3-a60c-bd2b270e4be6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850637cc-a8a1-4eba-b885-16d5d92d7986}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fda72e7-e9a3-456f-99d8-861fd64ce491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {507f3231-1a82-4997-afd8-1cb4825c2dfa}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {366cd017-9214-406c-bf3a-de5e4e5f5140}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8c9efdf8-3b32-42c5-b1ad-e36c8733239e}, !- Handle
  {f3ca1d55-5588-4c98-a52d-9f9730f17b86}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Building Story Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {42f297ba-fea4-4e07-8b12-8ee449c53798}, !- Handle
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3ef4cff-a6fe-415a-b15d-68d73ba345ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8e2d51-8321-4958-909a-e83420f7a54a}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8274b4df-f5ef-4ea6-a7b3-da9f4a1d7ab6}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88c74cf5-8639-441e-8899-481ea739e404}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2112c288-4f79-47d5-a164-06bbbec3d999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730512f5-ffc8-484e-bb18-6d69b42f11cb}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2db1797-7b2b-4a2e-80fd-215448f8c403}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1da73790-e597-41f1-864c-62278390b7b7}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1049dc7-583a-40e5-a50b-0cc08464a51e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83cacdc3-8dcd-43e2-98a9-4353e0e2a3cf}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {578caafc-0a89-48e9-a1fb-c8ed716258b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c105491-2cb6-417d-8943-ad87b1c2fc11}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {914d9885-c299-4083-a7f6-1500ca96db2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fff4b0b-8156-41a5-ae7c-a4311d964625}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66638ba4-8d38-402a-a471-5928e57298da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a783f68-56f1-4c37-b5ad-498e9a045418}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e0c255-21c8-4ad8-a88b-59d2b89d337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c21f9bf2-f8db-472a-a7bb-4e278c1501a0}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {732613f2-0899-40fc-bd03-275c5534784e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ca1e41-d751-4fc6-8e81-bb84b0585e6f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {424db90c-191f-42dc-891f-3050966dcf63}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a19a8ac6-9cd3-4882-b819-068c6ebdd97f}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97040a33-8c54-4e3a-92db-805fd6eaad66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Building,
  {ed36787e-0111-455c-a24c-be4262835f11}, !- Handle
  MediumOffice-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw created: 2019-08-08 03:44:43 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {fccb8429-f288-4dd1-91e1-1ddf50f07cfd}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  NECB2017_MediumOffice,                  !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:RunPeriod,
  {62304c4a-8407-4163-bae6-dba860197b4b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {0b3815bd-2335-48fe-8db3-ecc9c2ec3554}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d103038-a362-4dd4-886b-b11bfdd870a4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453dc878-1de9-49ce-a86e-0a3e48dd74cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4278eb4f-8536-4876-8396-2197d716dd8c}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {956e619f-d76c-4b73-9fe3-44bbe0d012ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb4308a-1c72-4ba1-8306-05c13e0baa91}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c58d6c74-2e5e-493d-b071-3d4a79718031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b45a34b1-1722-4213-8b33-ab24a1a8c687}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4afde50-40b0-453c-9817-a20848908c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce01acf-8760-4c6f-b164-976d317f0b5e}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26934833-d66f-46f8-b52e-e1b2431e06a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ccce13-3ada-47fc-b4d8-5248dc1dadde}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f19611-089d-40f4-a913-e72440fee3e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83416424-96d6-4f14-89be-24a065146140}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08535030-e524-4f71-8ef9-c56906523e1a}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16f1f70c-ea26-43ef-834d-435d30364c4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6f8401d-43b6-4c1b-b872-99194b5771e9}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d07376-ee0f-4e41-b355-ef18b1e157b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbf0dfa4-7e45-403f-a6cb-80fa964da6b6}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3209fcd3-8cfc-4048-a8a1-95b494709e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778f8aa0-9aa4-4818-87a4-34cf41f4c45f}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c8b7465-4702-4e73-8e68-4218cd0aaf80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e08d663-4124-4ab7-b91e-9601eb81a428}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf9c8df3-e6c1-47f4-91a8-b20dcc9d2508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4febb426-a532-4716-a858-35f93abd4e90}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d375f5-5356-4db9-ba90-a8a657f3b5e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3b3e593-ab36-48cf-9b7a-c710daed9530}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0723f01d-e17b-495b-bd34-61016872d5f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {36bc3606-8fc7-4da4-910e-ae153dc84911}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {3edb3dc0-7f5c-4e0f-8598-412854bf4412}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed837c7d-a8d1-48a6-8eef-6bed72d42925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eade2fb-cfbc-458f-aab2-a32566bec56d}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9895b27-179a-4471-9ab3-f80539d3a631}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1483f84a-a496-44bf-b640-f5e115ab3168}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64e092f7-fac8-4c55-94b6-f063d55be81f}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6a02f2-f53d-444f-98b8-0a577fc698a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0de71ed-6430-4976-bfb7-bb9409c60843}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a6df47f-9a0f-4c06-aeee-edfa69f5149b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e05fd-63e9-4119-9fd8-48bb2ee44440}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe7ad4a5-554d-4268-8179-77f7780ee204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {af9a19d0-4115-4c85-a9f9-266ec4973890}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a20baa7-ba7c-49f9-9b77-cab260cad18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716e8614-0037-4a42-99c3-634d9645608b}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ceb210-970e-406c-975f-93c3b142b72b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {475104a5-3781-41de-b09f-706fd82184d0}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d501b81-344c-4ade-b8c3-2032b7b438a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de4d18e-cfa0-4a45-b7e2-061b3c5cc693}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {084d45e2-b21a-428c-96c2-ab7001d364ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1703fe-1a29-4c1d-811a-5a82464bc284}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49211562-7b70-470e-b1a2-79aeb11ef499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f73e9304-b61a-4029-a354-099567b23887}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f71b1ec4-102c-4010-840f-71d9fe8d68bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2f74c2-13aa-4f17-b0ac-99007991d87a}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04828872-5aee-42c2-ac8c-4d56fde3586c}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1930421-c933-405a-bbdf-a9d912313c7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {830c7392-9ab2-4959-9004-29160e6a8d75}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a1ce153-6a0f-4f11-bd9c-6f312bb90ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49580853-55de-498d-9d0e-811818c9f19f}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4474f9e0-0600-4c5e-9f50-b129978b6d0c}, !- Construction Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d86e43c-32bc-416a-9c07-2a14be8ca993}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39f66745-bb24-4ccc-8ef8-a7a5af95feea}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d618067-41d2-4bfd-b9f8-b6a9b234c7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c0d38b-45dd-4d4d-83ed-7371f075cf56}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {576d1f61-9b9f-4ad0-95e7-c20abfa77214}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79c19edf-9c28-4804-a251-5943f81cbcee}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6273170-f5e5-41d7-919f-8167938886ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {3aff5296-c4f0-4ffd-9b46-5c92bbedd260}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {01cfb60e-f379-40f6-a048-f4cebd282760}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {05664c6f-a9a8-49d2-8f53-4515d5b8d42a}; !- Handle

OS:BuildingStory,
  {6ae3b0c2-4c48-48f5-899c-4535e4abda9b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {78fc9da4-4d1f-40ea-abef-42e2fc17fcf7}, !- Handle
  Building Story 2,                       !- Name
  3.9624,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {34c2b3a4-b93e-443b-9867-ce24d7c61c21}, !- Handle
  Building Story 3,                       !- Name
  7.9248,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {833d7683-185c-4103-afd7-4440dd4fed02}, !- Handle
  Rendering Color 1,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7303ce86-c8cd-4c68-965a-904588e68764}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {171f3458-889e-419c-bb70-14358d6868f4}, !- Handle
  Rendering Color 3,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae5204f5-b171-486f-a518-9571af04a695}, !- Handle
  Rendering Color 4,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c50fd64f-82e7-48da-b472-d4256717d93f}, !- Handle
  Rendering Color 5,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8007e06-d635-4aa2-ad51-58dd088127ef}, !- Handle
  Rendering Color 6,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WeatherFile,
  {c78d9253-5739-47ab-9b26-0e1b5f59728d}, !- Handle
  Yellowknife AP,                         !- City
  NT,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  719360,                                 !- WMO Number
  62.463,                                 !- Latitude {deg}
  -114.44,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  205.7,                                  !- Elevation {m}
  file:///usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-8b002a834580/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw, !- Url
  DC9141D4;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {f43b7a75-2487-474a-9cdf-155c5bb24cd4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  -3.45833333333333,                      !- Annual Average Outdoor Air Temperature {C}
  42.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {e5b08a60-baab-46a8-bc46-f143c95fe8bd}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {fb68461c-fa21-4394-ae7a-e0c54a142e92}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {41cbf1cf-d29f-422a-ae65-55c6c234662d}, !- Default Schedule Set Name
  {2827c5b0-440e-47b4-92d2-35917639ceb1}, !- Group Rendering Name
  {9a27478d-2f65-417f-ad75-7d1a24cfd2bf}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {5e426ef3-9f55-4907-a89c-fc824b86cd20}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Handle
  Space Function Office open plan,        !- Name
  ,                                       !- Default Construction Set Name
  {99df4933-0e7d-430c-b471-46687b1528ad}, !- Default Schedule Set Name
  {eb203fc8-6e9a-4a9a-8d21-986e7f7a2873}, !- Group Rendering Name
  {8057c15d-1d93-4e8a-bf75-fe9342d48f86}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office open plan;                       !- Standards Space Type

OS:Rendering:Color,
  {5c12f30a-202e-4a85-90a5-cae355c14167}, !- Handle
  Space Function Office - open plan,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {a7761840-628a-4715-a521-e3a055e41e23}, !- Handle
  Yellowknife AP Ann Htg 99.6% Condns DB, !- Name
  -40.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -40.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98878,                                  !- Barometric Pressure {Pa}
  1.7,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {a3b8a42a-c861-4dae-aa02-5daee3d8cb7a}, !- Handle
  Yellowknife AP Ann Clg .4% Condns DB=>MWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  7.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98878,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Taub {dimensionless}
  2.418;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {44e5d1e2-b245-4df6-b211-e8431f52dc97}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9a27478d-2f65-417f-ad75-7d1a24cfd2bf}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {41cbf1cf-d29f-422a-ae65-55c6c234662d}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {140053fb-48d2-45a0-bbcf-6a1992c668b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {140053fb-48d2-45a0-bbcf-6a1992c668b7}, !- Handle
  Always On,                              !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {319a47b4-f875-44e4-9ec7-cc2009a3983d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {319a47b4-f875-44e4-9ec7-cc2009a3983d}, !- Handle
  Always On Default,                      !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {e65c33bd-767c-4f7e-9020-6b06e9066d89}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {68371e6a-a606-43c3-b2b4-561face8fe75}, !- Handle
  Space Function Office open plan,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5b4ba3b6-0552-4d95-b1a6-a1dbb7d4413d}, !- Handle
  Space Function Office open plan People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {275fe0b6-5c44-41de-aa5a-e3552c19be45}, !- Handle
  Space Function Office open plan People, !- Name
  {5b4ba3b6-0552-4d95-b1a6-a1dbb7d4413d}, !- People Definition Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3105160e-4aa3-41cb-9b08-0b5f98941aee}, !- Work Efficiency Schedule Name
  {541176bc-6394-48d6-a4df-f919deee724b}, !- Clothing Insulation Schedule Name
  {12706bf9-1711-4d47-9e15-23c3bff3a50d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {541176bc-6394-48d6-a4df-f919deee724b}, !- Handle
  Clothing Schedule,                      !- Name
  {1b4319af-34c5-4346-b53d-c2f23e6ca4b7}, !- Schedule Type Limits Name
  {78747a78-3c47-4491-93b3-a336946e3393}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78747a78-3c47-4491-93b3-a336946e3393}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {1b4319af-34c5-4346-b53d-c2f23e6ca4b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46f5aff4-9b92-4a05-a77d-054b9d207110}, !- Handle
  Schedule Rule 1,                        !- Name
  {541176bc-6394-48d6-a4df-f919deee724b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71807bc1-b523-41d3-88e3-d42dfc6e4dfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {71807bc1-b523-41d3-88e3-d42dfc6e4dfc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {1b4319af-34c5-4346-b53d-c2f23e6ca4b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {1b4319af-34c5-4346-b53d-c2f23e6ca4b7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {12706bf9-1711-4d47-9e15-23c3bff3a50d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {58dc996f-662b-4477-b2b3-84207bf671ed}, !- Schedule Type Limits Name
  {3d05d7dc-8628-4db8-83d3-7a7b85e1d4c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d05d7dc-8628-4db8-83d3-7a7b85e1d4c0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {58dc996f-662b-4477-b2b3-84207bf671ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {58dc996f-662b-4477-b2b3-84207bf671ed}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3105160e-4aa3-41cb-9b08-0b5f98941aee}, !- Handle
  Work Efficiency Schedule,               !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {a7d58d2f-d154-440e-b273-17cd49443573}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7d58d2f-d154-440e-b273-17cd49443573}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4221dffa-3ff0-4353-a76d-2f892804a21c}, !- Handle
  Space Function Office open plan Lights Definition-new, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.6,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f343a86b-80c0-4338-a9aa-33a1a54d0650}, !- Handle
  Space Function Office open plan Lights 85.0 percent reduction, !- Name
  {ff728a6e-92a9-4e50-8c42-a1a8d22020ea}, !- Lights Definition Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0e9f59d0-5297-4e12-a5b3-c2443d825438}, !- Handle
  Space Function Office open plan Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {85b2a2c8-d563-48b3-8209-ab876554e3ea}, !- Handle
  Space Function Office open plan Elec Equip 50.0 percent reduction, !- Name
  {d124f0fe-ae1d-4005-88aa-f5969195ef8d}, !- Electric Equipment Definition Name
  {8f7231b3-464c-4562-ac89-338688999efe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8057c15d-1d93-4e8a-bf75-fe9342d48f86}, !- Handle
  Space Function Office open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {99df4933-0e7d-430c-b471-46687b1528ad}, !- Handle
  Space Function Office open plan Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {27ea4875-36ea-44a4-9a5d-ae9c107fb10d}, !- Number of People Schedule Name
  {773f1aea-070c-490b-85d0-d3153f2a8896}, !- People Activity Level Schedule Name
  {56d10a3d-5eec-4841-8e15-c267bdba37d7}, !- Lighting Schedule Name
  {3a7622ed-228a-487c-8eb1-b611bca4a7ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {140053fb-48d2-45a0-bbcf-6a1992c668b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {27ea4875-36ea-44a4-9a5d-ae9c107fb10d}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {862cfedd-0995-4a42-b567-4f6755562158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {862cfedd-0995-4a42-b567-4f6755562158}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {97cde455-c0b3-45ca-9b76-600076c3958d}, !- Handle
  Schedule Rule 2,                        !- Name
  {27ea4875-36ea-44a4-9a5d-ae9c107fb10d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {750aa690-c9e4-457c-befd-5e50a76edc37}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {750aa690-c9e4-457c-befd-5e50a76edc37}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {45675740-57a7-46ae-86a3-598de5cc80ad}, !- Handle
  Schedule Rule 3,                        !- Name
  {27ea4875-36ea-44a4-9a5d-ae9c107fb10d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc8ecc41-59f2-4acc-9ead-4b79ea0fa6ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc8ecc41-59f2-4acc-9ead-4b79ea0fa6ef}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {795a5e94-55d4-436a-92e2-7f8219b60279}, !- Handle
  Schedule Rule 4,                        !- Name
  {27ea4875-36ea-44a4-9a5d-ae9c107fb10d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48accb6f-7128-4646-a7ae-54c271340d92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48accb6f-7128-4646-a7ae-54c271340d92}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {773f1aea-070c-490b-85d0-d3153f2a8896}, !- Handle
  NECB-Activity,                          !- Name
  {60a1b6f5-b6ec-4341-8f8a-616b35d28955}, !- Schedule Type Limits Name
  {e181787e-4ffa-47f1-bd38-537834710bbe}, !- Default Day Schedule Name
  {7ac2ecec-aa65-4e3b-82f0-b605e4742eec}, !- Summer Design Day Schedule Name
  {41743ea1-6152-47b2-bf96-6a94b6657de2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e181787e-4ffa-47f1-bd38-537834710bbe}, !- Handle
  NECB-Activity Default,                  !- Name
  {60a1b6f5-b6ec-4341-8f8a-616b35d28955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {82c44195-65b3-4522-8e2e-1f3b2666344b}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41743ea1-6152-47b2-bf96-6a94b6657de2}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {60a1b6f5-b6ec-4341-8f8a-616b35d28955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0d77eca4-ba78-4419-87d8-83c092c3480a}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ac2ecec-aa65-4e3b-82f0-b605e4742eec}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {60a1b6f5-b6ec-4341-8f8a-616b35d28955}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {60a1b6f5-b6ec-4341-8f8a-616b35d28955}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {56d10a3d-5eec-4841-8e15-c267bdba37d7}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Light Ruleset, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {8d7265ff-9d15-4041-abc0-d81cddbada2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d7265ff-9d15-4041-abc0-d81cddbada2b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Light Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0383,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2298,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2298,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0766,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0383;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {074f7312-6900-4be4-9d7b-957dd319744b}, !- Handle
  Schedule Rule 5,                        !- Name
  {56d10a3d-5eec-4841-8e15-c267bdba37d7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aee94c4b-f9dc-4248-9ad2-5dd2d18cd811}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aee94c4b-f9dc-4248-9ad2-5dd2d18cd811}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0383,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2298,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2298,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0766,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0383;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {9c0adfc2-58f4-433c-a491-d6d602600be4}, !- Handle
  Schedule Rule 6,                        !- Name
  {56d10a3d-5eec-4841-8e15-c267bdba37d7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {634d7a1c-8695-4fe1-b72b-1e5f69649417}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {634d7a1c-8695-4fe1-b72b-1e5f69649417}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sat-Light Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0383;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {d7033891-d042-4eac-a145-fb5df7404e3c}, !- Handle
  Schedule Rule 7,                        !- Name
  {56d10a3d-5eec-4841-8e15-c267bdba37d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {885f85dc-1f73-427f-89f1-1f507dd85254}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {885f85dc-1f73-427f-89f1-1f507dd85254}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sun|Hol-Light Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0383;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a7622ed-228a-487c-8eb1-b611bca4a7ff}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {52c6d747-f7ba-4188-85c1-bb68ca95a01e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52c6d747-f7ba-4188-85c1-bb68ca95a01e}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {96873100-6e18-4e45-b7ec-b389bc659536}, !- Handle
  Schedule Rule 8,                        !- Name
  {3a7622ed-228a-487c-8eb1-b611bca4a7ff}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0e181e70-b64e-4880-a1bb-b4495e885594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e181e70-b64e-4880-a1bb-b4495e885594}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {885f3093-2270-4742-b8f6-04aec77fe469}, !- Handle
  Schedule Rule 9,                        !- Name
  {3a7622ed-228a-487c-8eb1-b611bca4a7ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c04ffbbb-6548-4de4-8111-cf3435ecf5ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c04ffbbb-6548-4de4-8111-cf3435ecf5ea}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {1bd8860f-6fb7-4234-8905-4c013d795f8e}, !- Handle
  Schedule Rule 10,                       !- Name
  {3a7622ed-228a-487c-8eb1-b611bca4a7ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cf61873-a13e-4bbc-a6da-488d2a63cd9d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cf61873-a13e-4bbc-a6da-488d2a63cd9d}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24bbe8be-257d-44bc-903a-a4d2eea30807}, !- Handle
  Space Function Office open plan Thermostat, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  {99c73f37-f545-44d7-8d49-2df3f41c2aec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99c73f37-f545-44d7-8d49-2df3f41c2aec}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {b7350bcb-48a0-46c7-9156-dcba5f99b2b2}, !- Handle
  Schedule Rule 11,                       !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a7e1235-7b70-4100-a9bc-4480a7109ed6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a7e1235-7b70-4100-a9bc-4480a7109ed6}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a16d5ab2-bf37-4dc5-848d-366b93b62f24}, !- Handle
  Schedule Rule 12,                       !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {204082ff-9ac8-431e-a233-284236499d39}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {204082ff-9ac8-431e-a233-284236499d39}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {b285be98-fdbd-411e-b26c-3f3993b4b601}, !- Handle
  Schedule Rule 13,                       !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {357d7f5f-a09d-4cc7-be3d-520318a4585f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {357d7f5f-a09d-4cc7-be3d-520318a4585f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {37b8d79e-3117-47e3-b7d2-976c013d8964}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  {88fce09a-edf0-43b9-b54e-351ca835e608}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88fce09a-edf0-43b9-b54e-351ca835e608}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {21ed19f7-61b0-4635-89ce-4e79f9cea711}, !- Handle
  Schedule Rule 14,                       !- Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {53c42f00-dc0e-4139-95b6-765c8b60449c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53c42f00-dc0e-4139-95b6-765c8b60449c}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {4c2f97b1-129a-4fbf-9556-17a35a88238d}, !- Handle
  Schedule Rule 15,                       !- Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b6a7da9-bb14-45e9-ba08-33b0d28d6d84}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b6a7da9-bb14-45e9-ba08-33b0d28d6d84}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5d4f8772-fe22-4e5f-b8e0-96e349b45b9c}, !- Handle
  Schedule Rule 16,                       !- Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75aa8240-e70c-49fd-a3e6-0bbf9ad83163}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75aa8240-e70c-49fd-a3e6-0bbf9ad83163}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {0b393f1c-001a-47d3-8174-1dadc2e144aa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Handle
  Always On Discrete,                     !- Name
  {492a1645-9b11-4d64-9ec9-64b775eede2e}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {492a1645-9b11-4d64-9ec9-64b775eede2e}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {042773b9-3c2b-494b-b586-e2d6e6f6f113}, !- Handle
  FirstFloor_Plenum Infiltration,         !- Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1054fca-26bf-4722-aefb-c5cf6849185e}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf5e9043-1af8-4ffc-8c43-2348eeaa20db}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0a65690-9f98-48d2-a5b1-e0db16737ca3}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94a322c8-fc48-425f-b435-698272945cd7}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb79fd6d-2ecd-4c8f-83e5-60ba6cf7d894}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df969bc1-243a-41be-8846-d3a2cc260d85}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61b407b7-14c5-4dba-9d23-cd399730ace5}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {05d15abf-0566-4dd4-aed5-ffba786a72bb}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e1fa9ab-dfa4-484d-8c0c-a86e0459f9af}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4514c53-e947-4b3b-b9ef-87517f31de4a}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b5f5e71-8ca1-491a-9410-a872b511d6fb}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {406f81d5-eb62-4104-95d2-5552ed31acd7}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6b7e246-84bd-4600-87c7-d2e0260a277e}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3e90f4db-9200-4ea4-9985-5e5e777cfa95}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  3.4544e-05,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {22605af9-e9bd-42a9-ac6e-93d961ecfda2}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9e60e11f-709e-44cd-b388-cd7b347af846}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {6c8a7e4a-f24e-4016-b9e6-e31872a4cabb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ea939cf8-c705-47e0-ba19-817bf93d75d1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d3a5ce3f-299c-48ed-960d-7c9d2dceb6d1}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {577312d4-7318-415e-87ae-a796cf9f3efc}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {6c8a7e4a-f24e-4016-b9e6-e31872a4cabb}, !- Layer 1
  {ea939cf8-c705-47e0-ba19-817bf93d75d1}, !- Layer 2
  {d3a5ce3f-299c-48ed-960d-7c9d2dceb6d1}; !- Layer 3

OS:Material,
  {9d97de94-d8a0-4549-9b8a-8dbe490af8ba}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2f01df92-2b1c-4e87-a68e-0b55a9128d9d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {e7b9515d-24c2-42f4-9e8d-3e6fcac221ae}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {2f01df92-2b1c-4e87-a68e-0b55a9128d9d}; !- Layer 1

OS:Construction,
  {bf2d804d-1627-4fb0-816d-18d6b7f7b524}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2f01df92-2b1c-4e87-a68e-0b55a9128d9d}, !- Layer 1
  {6c8a7e4a-f24e-4016-b9e6-e31872a4cabb}; !- Layer 2

OS:DefaultConstructionSet,
  {fccb8429-f288-4dd1-91e1-1ddf50f07cfd}, !- Handle
  BTAP-Mass at hdd = 8170.0,              !- Name
  {af9d6c72-00f4-44af-83ad-1a7558962234}, !- Default Exterior Surface Constructions Name
  {8c88799e-ccdc-4427-a039-bea8afde56ac}, !- Default Interior Surface Constructions Name
  {3fd380ab-58b8-413d-87f2-65a1a91fb744}, !- Default Ground Contact Surface Constructions Name
  {3b26afff-f271-4b4e-983a-863bf1f316a1}, !- Default Exterior SubSurface Constructions Name
  {5d318462-1a75-4e99-9c12-0ede6e40f093}, !- Default Interior SubSurface Constructions Name
  {b35b4427-29c3-4624-8f87-9b537ee112ab}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {708a8901-0a83-4ef7-902d-54eca50a1cd0}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {c25a9340-8f43-471e-ab5e-3207ea7f66a0}, !- Floor Construction Name
  {bf60f7ff-d583-4384-8f7f-ac8654b568f6}, !- Wall Construction Name
  {6d704a33-4a1d-44d7-a8de-7d8f86b4ed3e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8c88799e-ccdc-4427-a039-bea8afde56ac}, !- Handle
  Default Surface Constructions 2,        !- Name
  {462ddf24-5e2c-4639-af2d-f46049ed9062}, !- Floor Construction Name
  {347580b1-6f18-4216-b472-5767ac9dcd9d}, !- Wall Construction Name
  {171eecf7-660f-449e-a665-b5f807ce392f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {396b01ce-394f-4515-b018-f3249ec861ec}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Floor Construction Name
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Wall Construction Name
  {c74f5d0e-2b53-477b-8887-4530e58a4412}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a6d9522-93dd-49b2-8fd0-78e517251749}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Fixed Window Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Operable Window Construction Name
  {12e0c92a-904b-4260-9485-74a29cbb3642}, !- Door Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Glass Door Construction Name
  {3fc8685b-e423-4fb8-8a59-d8b232e574e3}, !- Overhead Door Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Skylight Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Tubular Daylight Dome Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5d318462-1a75-4e99-9c12-0ede6e40f093}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Fixed Window Construction Name
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Operable Window Construction Name
  {b35b4427-29c3-4624-8f87-9b537ee112ab}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {12e2d6fc-0c9a-478a-975f-e1fc9c1cf4bf}, !- Handle
  {b35b4427-29c3-4624-8f87-9b537ee112ab}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c25a9340-8f43-471e-ab5e-3207ea7f66a0}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}, !- Layer 1
  {5e9c7b95-8975-45aa-a9ec-d4ce9cc4811a}, !- Layer 2
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {597c8be2-2551-482e-bb3a-a79f41ca6c41}, !- Handle
  {c25a9340-8f43-471e-ab5e-3207ea7f66a0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {bf60f7ff-d583-4384-8f7f-ac8654b568f6}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {eae46269-c5e0-42dd-9bf7-ce64a27c9227}, !- Layer 1
  {7333c814-54f5-406f-a566-49a25b87eabc}, !- Layer 2
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}, !- Layer 3
  {f12d0100-dda9-428d-b2a4-187810a08990}; !- Layer 4

OS:StandardsInformation:Construction,
  {b6e64676-249d-49ea-95d0-e94aa00f1ef3}, !- Handle
  {bf60f7ff-d583-4384-8f7f-ac8654b568f6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6d704a33-4a1d-44d7-a8de-7d8f86b4ed3e}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {03bc97b2-33e4-4f0b-b3b2-e2d0eca8c538}, !- Layer 1
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {bc450367-f425-4a7c-817e-4858c209a4d1}, !- Handle
  {6d704a33-4a1d-44d7-a8de-7d8f86b4ed3e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {462ddf24-5e2c-4639-af2d-f46049ed9062}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {ea939cf8-c705-47e0-ba19-817bf93d75d1}, !- Layer 1
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {8283ed4e-f591-4123-93fa-24d8aa471644}, !- Handle
  {462ddf24-5e2c-4639-af2d-f46049ed9062}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {347580b1-6f18-4216-b472-5767ac9dcd9d}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {9d97de94-d8a0-4549-9b8a-8dbe490af8ba}, !- Layer 1
  {9d97de94-d8a0-4549-9b8a-8dbe490af8ba}; !- Layer 2

OS:StandardsInformation:Construction,
  {d2b8f3de-806d-4251-beff-e57603c45840}, !- Handle
  {347580b1-6f18-4216-b472-5767ac9dcd9d}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {171eecf7-660f-449e-a665-b5f807ce392f}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}, !- Layer 1
  {ea939cf8-c705-47e0-ba19-817bf93d75d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {cf95c961-bd47-47af-84f6-358b4431389c}, !- Handle
  {171eecf7-660f-449e-a665-b5f807ce392f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}, !- Layer 1
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Layer 2

OS:StandardsInformation:Construction,
  {56d57964-cf17-4b0e-a666-a852648bc665}, !- Handle
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {540a2873-f8e3-4d2c-afba-8bb9d58aed29}, !- Handle
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {9c9df9cd-31be-4431-af09-f522fdb9c084}, !- Handle
  {c74f5d0e-2b53-477b-8887-4530e58a4412}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {f2971e49-c4d2-471e-a14f-89d551c9ad55}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {12e0c92a-904b-4260-9485-74a29cbb3642}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b671bcd7-d9b7-4aea-b569-ebaf591ebe0a}, !- Layer 1
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {fbda36b2-5667-4e7b-9f48-889f2f18e915}, !- Handle
  {12e0c92a-904b-4260-9485-74a29cbb3642}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {9447c748-e4e6-402c-bed3-01822bf95d54}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {3fc8685b-e423-4fb8-8a59-d8b232e574e3}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}; !- Layer 1

OS:StandardsInformation:Construction,
  {320d9b91-1578-4529-8cc6-fdd6d4f58e33}, !- Handle
  {3fc8685b-e423-4fb8-8a59-d8b232e574e3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {5f584aac-fc98-4989-8df4-09d34c4eda15}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {999819ff-ca98-4d0f-961d-030b52876a43}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {1c235459-4e9a-49ce-a7e5-450156f4085e}; !- Layer 1

OS:StandardsInformation:Construction,
  {1dd6287b-f590-47ad-b4d8-5764ae04b678}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {49877337-b254-43a0-ad83-b187a080ce27}, !- Handle
  {cd722273-ddc3-4a7c-afd6-0c6ea6de9ec0}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b35b4427-29c3-4624-8f87-9b537ee112ab}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {ee5ff87a-1176-4a07-bc08-a85febf6e264}; !- Layer 1

OS:StandardsInformation:Construction,
  {0882c408-373e-48a0-b85d-604ae43042f7}, !- Handle
  {b35b4427-29c3-4624-8f87-9b537ee112ab}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ee5ff87a-1176-4a07-bc08-a85febf6e264}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {65718789-2ca9-4e5d-84ee-e2600fc5a0d5}, !- Handle
  {ee5ff87a-1176-4a07-bc08-a85febf6e264}; !- Material Name

OS:Material:NoMass,
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {025496aa-9c0a-40c7-a1cb-d46de09b6747}, !- Handle
  {1afc5612-003e-406a-a6c3-93b88be9c7e3}; !- Material Name

OS:Material,
  {5e9c7b95-8975-45aa-a9ec-d4ce9cc4811a}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac8a2582-b51e-4071-b1ce-90d3de582bde}, !- Handle
  {5e9c7b95-8975-45aa-a9ec-d4ce9cc4811a}; !- Material Name

OS:Material:NoMass,
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7bfe4317-7b2a-4166-8f7d-e78115dfc7db}, !- Handle
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Material Name

OS:Material,
  {eae46269-c5e0-42dd-9bf7-ce64a27c9227}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {319a412c-2187-46c8-bace-2342a1e5385f}, !- Handle
  {eae46269-c5e0-42dd-9bf7-ce64a27c9227}; !- Material Name

OS:Material,
  {7333c814-54f5-406f-a566-49a25b87eabc}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {675f8633-708e-4860-81f8-3f87c907a68f}, !- Handle
  {7333c814-54f5-406f-a566-49a25b87eabc}; !- Material Name

OS:Material,
  {f12d0100-dda9-428d-b2a4-187810a08990}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94dc09f0-dee5-44b5-b561-e69fb1d6cc06}, !- Handle
  {f12d0100-dda9-428d-b2a4-187810a08990}; !- Material Name

OS:Material,
  {03bc97b2-33e4-4f0b-b3b2-e2d0eca8c538}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f42949fd-e8f2-4676-8f6d-3f080d9b5304}, !- Handle
  {03bc97b2-33e4-4f0b-b3b2-e2d0eca8c538}; !- Material Name

OS:StandardsInformation:Material,
  {e33e1076-aabe-426c-a70a-4e62a7603be2}, !- Handle
  {ea939cf8-c705-47e0-ba19-817bf93d75d1}; !- Material Name

OS:StandardsInformation:Material,
  {4958614e-8dd5-470c-b61f-278de6f641fb}, !- Handle
  {9d97de94-d8a0-4549-9b8a-8dbe490af8ba}; !- Material Name

OS:Material,
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ddb3e34-2cf4-4f81-bf0e-ad1fe3b35007}, !- Handle
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {1c235459-4e9a-49ce-a7e5-450156f4085e}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {faedccb7-b872-405b-8b71-9a50d615a0d5}, !- Handle
  {1c235459-4e9a-49ce-a7e5-450156f4085e}; !- Material Name

OS:Material,
  {b671bcd7-d9b7-4aea-b569-ebaf591ebe0a}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6d55159-2af5-458c-9147-885854b83bef}, !- Handle
  {b671bcd7-d9b7-4aea-b569-ebaf591ebe0a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {af9d6c72-00f4-44af-83ad-1a7558962234}, !- Handle
  BTAP-Mass at hdd = 8170.0,              !- Name
  {97b8162d-348a-473e-bab1-b1c9e5a95a9f}, !- Floor Construction Name
  {44bd6c41-e831-42eb-a815-916a7d57f015}, !- Wall Construction Name
  {2aab1a40-9ba0-4c6b-b440-f021185f7707}; !- Roof Ceiling Construction Name

OS:Construction,
  {97b8162d-348a-473e-bab1-b1c9e5a95a9f}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.142,            !- Name
  ,                                       !- Surface Rendering Name
  {3a2c4ebf-ba57-4beb-ba6e-d30a4067d112}, !- Layer 1
  {5e9c7b95-8975-45aa-a9ec-d4ce9cc4811a}, !- Layer 2
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b9ee5ce-9c8b-4967-9a8e-c617b32e4bcb}, !- Handle
  {97b8162d-348a-473e-bab1-b1c9e5a95a9f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {3a2c4ebf-ba57-4beb-ba6e-d30a4067d112}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.7817908501488,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ee06305-280a-4cdb-bc52-c276efe68cca}, !- Handle
  {3a2c4ebf-ba57-4beb-ba6e-d30a4067d112}; !- Material Name

OS:StandardsInformation:Material,
  {a61d58b6-e968-4286-82c7-4149db5ffcc4}, !- Handle
  {5e9c7b95-8975-45aa-a9ec-d4ce9cc4811a}; !- Material Name

OS:StandardsInformation:Material,
  {afa652a8-1977-4fc0-9342-15dbc175837c}, !- Handle
  {e85ff89d-ff76-42cb-9dac-8d9e3381e5aa}; !- Material Name

OS:Construction,
  {44bd6c41-e831-42eb-a815-916a7d57f015}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.183,             !- Name
  ,                                       !- Surface Rendering Name
  {eae46269-c5e0-42dd-9bf7-ce64a27c9227}, !- Layer 1
  {7333c814-54f5-406f-a566-49a25b87eabc}, !- Layer 2
  {088df8dc-9db3-47cf-93ce-75cc134d956f}, !- Layer 3
  {f12d0100-dda9-428d-b2a4-187810a08990}; !- Layer 4

OS:StandardsInformation:Construction,
  {3b544039-2053-4f6a-8801-c30a0fe78d04}, !- Handle
  {44bd6c41-e831-42eb-a815-916a7d57f015}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {0eabe2da-5ef2-4b1d-912a-f78a6b644049}, !- Handle
  {eae46269-c5e0-42dd-9bf7-ce64a27c9227}; !- Material Name

OS:StandardsInformation:Material,
  {2e3f614d-cdcc-42a0-b2c6-b9e6ba955b6e}, !- Handle
  {7333c814-54f5-406f-a566-49a25b87eabc}; !- Material Name

OS:Material:NoMass,
  {088df8dc-9db3-47cf-93ce-75cc134d956f}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  5.19353842482856,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {05b55154-7342-4b7d-a547-e20f1c57934c}, !- Handle
  {088df8dc-9db3-47cf-93ce-75cc134d956f}; !- Material Name

OS:StandardsInformation:Material,
  {588b6933-d9c5-4577-8156-4a753cee0a00}, !- Handle
  {f12d0100-dda9-428d-b2a4-187810a08990}; !- Material Name

OS:Construction,
  {2aab1a40-9ba0-4c6b-b440-f021185f7707}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.12099999999999998, !- Name
  ,                                       !- Surface Rendering Name
  {03bc97b2-33e4-4f0b-b3b2-e2d0eca8c538}, !- Layer 1
  {45f19bbe-a9e6-45dd-92a1-0b50772104ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {1114ea7e-ba88-4794-a132-e6c474f0758c}, !- Handle
  {2aab1a40-9ba0-4c6b-b440-f021185f7707}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {acc3faf9-e97b-454b-b76b-976e16197494}, !- Handle
  {03bc97b2-33e4-4f0b-b3b2-e2d0eca8c538}; !- Material Name

OS:Material:NoMass,
  {45f19bbe-a9e6-45dd-92a1-0b50772104ff}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb1fa4c7-ba5c-4efb-9196-6930cef834aa}, !- Handle
  {45f19bbe-a9e6-45dd-92a1-0b50772104ff}; !- Material Name

OS:DefaultSurfaceConstructions,
  {3fd380ab-58b8-413d-87f2-65a1a91fb744}, !- Handle
  BTAP-Mass at hdd = 8170.0 1,            !- Name
  {77745b5b-4c91-4de2-9123-4c045cdf8866}, !- Floor Construction Name
  {721c232a-a91a-44b7-94c7-8bdf0d178843}, !- Wall Construction Name
  {721c232a-a91a-44b7-94c7-8bdf0d178843}; !- Roof Ceiling Construction Name

OS:Construction,
  {77745b5b-4c91-4de2-9123-4c045cdf8866}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.379,           !- Name
  ,                                       !- Surface Rendering Name
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}, !- Layer 1
  {28e48952-a5ae-4fb4-9182-b0a21773eb6f}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c91830d-74ef-42f6-b7d2-00dca806a339}, !- Handle
  {77745b5b-4c91-4de2-9123-4c045cdf8866}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {db729ee7-8bad-499f-a6a2-47a47abd6447}, !- Handle
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}; !- Material Name

OS:Material:NoMass,
  {28e48952-a5ae-4fb4-9182-b0a21773eb6f}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  2.57254840146661,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {250cee41-641a-4a7e-843c-efa5de1d5b2c}, !- Handle
  {28e48952-a5ae-4fb4-9182-b0a21773eb6f}; !- Material Name

OS:StandardsInformation:Construction,
  {323db735-f36c-4105-83c0-8671934da04b}, !- Handle
  {721c232a-a91a-44b7-94c7-8bdf0d178843}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {53ecbb21-a1d8-48a9-9e7c-0fc180ea1700}, !- Handle
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}; !- Material Name

OS:Material:NoMass,
  {2c19c046-4a88-4685-9372-c98362628037}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  4.69593073593074,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fc7e1c1f-ba89-4433-ba04-faacac6b4f1c}, !- Handle
  {2c19c046-4a88-4685-9372-c98362628037}; !- Material Name

OS:Construction,
  {721c232a-a91a-44b7-94c7-8bdf0d178843}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.21,             !- Name
  ,                                       !- Surface Rendering Name
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}, !- Layer 1
  {2c19c046-4a88-4685-9372-c98362628037}; !- Layer 2

OS:StandardsInformation:Construction,
  {1d6e5d99-25e8-4b0a-a7f1-fe724e13ea6d}, !- Handle
  {721c232a-a91a-44b7-94c7-8bdf0d178843}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {39f35e72-cdc5-432c-89a9-b12633f222ca}, !- Handle
  {15b2691a-0c05-47be-8a5a-3bf6b3d4e306}; !- Material Name

OS:StandardsInformation:Material,
  {d9b569e9-416c-4d13-bb2b-77cade6507bd}, !- Handle
  {2c19c046-4a88-4685-9372-c98362628037}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {3b26afff-f271-4b4e-983a-863bf1f316a1}, !- Handle
  BTAP-Mass at hdd = 8170.0,              !- Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Fixed Window Construction Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Operable Window Construction Name
  {cb37a5ee-7ca6-40fc-af56-75e63eb04c7c}, !- Door Construction Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Glass Door Construction Name
  {2b28e79c-fdfe-4919-84ea-f75d8b2bd2a8}, !- Overhead Door Construction Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Skylight Construction Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Tubular Daylight Dome Construction Name
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7fdd7494-8147-4987-89a6-caa8c87e9e57}, !- Handle
  SimpleGlazing:U=0.140 SHGC=0.600,       !- Name
  1.4,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cb37a5ee-7ca6-40fc-af56-75e63eb04c7c}, !- Handle
  BTAP-Ext-Door:U-1.4,                    !- Name
  ,                                       !- Surface Rendering Name
  {b671bcd7-d9b7-4aea-b569-ebaf591ebe0a}, !- Layer 1
  {62de0e82-4c91-4b14-8e1e-812bdd1a127e}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e95f764-a9eb-48b7-adc7-dad3602aac1e}, !- Handle
  {cb37a5ee-7ca6-40fc-af56-75e63eb04c7c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {2e5d7e84-791f-49c9-8198-6c3e0de29b06}, !- Handle
  {b671bcd7-d9b7-4aea-b569-ebaf591ebe0a}; !- Material Name

OS:Material:NoMass,
  {62de0e82-4c91-4b14-8e1e-812bdd1a127e}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.714268046441191,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {64851d41-9547-4ff7-bd61-bb8c6ff5689f}, !- Handle
  {62de0e82-4c91-4b14-8e1e-812bdd1a127e}; !- Material Name

OS:Construction,
  {2b28e79c-fdfe-4919-84ea-f75d8b2bd2a8}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.4,            !- Name
  ,                                       !- Surface Rendering Name
  {d7d167c9-fe11-4339-87a9-9ec421370551}; !- Layer 1

OS:StandardsInformation:Construction,
  {3230ca3a-3c68-44f2-b8e8-81996d2d0456}, !- Handle
  {2b28e79c-fdfe-4919-84ea-f75d8b2bd2a8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {d7d167c9-fe11-4339-87a9-9ec421370551}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.714285714285714,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {10d5f3cb-572d-4cb2-9b0e-d946c725e6d1}, !- Handle
  {d7d167c9-fe11-4339-87a9-9ec421370551}; !- Material Name

OS:Construction,
  {c19299e3-1a78-41c3-875e-8e6900eb8e82}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.140 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {7fdd7494-8147-4987-89a6-caa8c87e9e57}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {b852722b-39ac-469a-b96e-72ead34ed566}, !- Handle
  Space Function Office open plan Thermostat 1, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9bd2f01b-4754-4d46-a7ff-24e0343dbd66}, !- Handle
  Space Function Office open plan Thermostat 2, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0584f10-bd53-4425-adaa-10c4ba194c9e}, !- Handle
  Space Function Office open plan Thermostat 3, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6513a7f7-0281-4c7a-8fed-e3c449269fb8}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f7f6829-f419-432c-9183-037b5d02e49a}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {c52f3929-1ab1-472d-ba8f-f32c5096c085}, !- Handle
  Space Function Office open plan Thermostat 4, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdf695fb-8fdc-4898-ba49-ef33d42dbb02}, !- Handle
  Space Function Office open plan Thermostat 5, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbb8d343-a3ce-42d8-affa-3357a917d8d9}, !- Handle
  Space Function Office open plan Thermostat 6, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {077ae246-8a41-4db9-aa83-d7207636d3ff}, !- Handle
  Space Function Office open plan Thermostat 7, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96e6100b-cdfa-4f36-acd2-8c76f86b303b}, !- Handle
  Space Function Office open plan Thermostat 8, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2b064f3-550f-42d7-86b0-d95b3dfca0ae}, !- Handle
  Space Function Office open plan Thermostat 9, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93a33f45-9e2b-43af-ad57-cbec7ef856b8}, !- Handle
  Space Function Office open plan Thermostat 10, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5b83607-153f-4c39-888c-746e1bca3781}, !- Handle
  Space Function Office open plan Thermostat 11, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e25358a-47c4-4afa-b16e-406d1cb07cd5}, !- Handle
  Space Function Office open plan Thermostat 12, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35e1f544-3727-462c-ad78-43e6ff1caca3}, !- Handle
  Space Function Office open plan Thermostat 13, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b37ec2ae-5681-472c-84b3-b146ea9b39e5}, !- Handle
  Space Function Office open plan Thermostat 14, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {64dbff73-0958-49a5-a813-707f88bb8899}, !- Handle
  Space Function Office open plan Thermostat 15, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e65a8622-788c-4dab-b170-7461837abe87}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:SubSurface,
  {874b66ba-cc6b-4997-aa6d-8cebc92cdca7}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {96a31391-8001-46f3-9a72-de2cd1602d0b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.18832034084724, 0, 1.40950321636556,  !- X,Y,Z Vertex 1 {m}
  9.18832034084724, 0, 0.907784200852984, !- X,Y,Z Vertex 2 {m}
  40.7226796591528, 0, 0.907784200852984, !- X,Y,Z Vertex 3 {m}
  40.7226796591528, 0, 1.40950321636556;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19bda49c-f364-4223-832e-1e0026e9d6eb}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {8f228f71-0dc3-4dc5-8a8b-630b8c9a5571}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 6.13086492962258, 1.40983324434631, !- X,Y,Z Vertex 1 {m}
  49.911, 6.13086492962258, 0.907858506067563, !- X,Y,Z Vertex 2 {m}
  49.911, 27.1429350703774, 0.907858506067563, !- X,Y,Z Vertex 3 {m}
  49.911, 27.1429350703774, 1.40983324434631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba223fac-1025-406e-acf8-8d0efb6e217f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {c4c69e54-2157-4950-8388-5e464612dd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7226796591528, 33.2738, 1.40950321636556, !- X,Y,Z Vertex 1 {m}
  40.7226796591528, 33.2738, 0.907784200852984, !- X,Y,Z Vertex 2 {m}
  9.18832034084724, 33.2738, 0.907784200852984, !- X,Y,Z Vertex 3 {m}
  9.18832034084724, 33.2738, 1.40950321636556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e9860a7-7c3f-44d5-a9ea-639ff26dcffe}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {8efef24a-80d8-4f06-ab27-e51f2a68056b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.1429350703774, 1.40983324434631,  !- X,Y,Z Vertex 1 {m}
  0, 27.1429350703774, 0.907858506067563, !- X,Y,Z Vertex 2 {m}
  0, 6.13086492962258, 0.907858506067563, !- X,Y,Z Vertex 3 {m}
  0, 6.13086492962258, 1.40983324434631;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f65f97ce-68ea-4b62-ab66-f58030c5ec78}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {fcb9c303-60b7-4799-9da3-3f3fb86942b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.18832034084724, 0, 5.37190321636556,  !- X,Y,Z Vertex 1 {m}
  9.18832034084724, 0, 4.87018420085298,  !- X,Y,Z Vertex 2 {m}
  40.7226796591528, 0, 4.87018420085298,  !- X,Y,Z Vertex 3 {m}
  40.7226796591528, 0, 5.37190321636556;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c701cdd7-76cb-470c-84c4-903fbbaf44d8}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {9dca61c1-611d-4e25-9674-71eb82516f4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 6.13086492962258, 5.37223324434631, !- X,Y,Z Vertex 1 {m}
  49.911, 6.13086492962258, 4.87025850606756, !- X,Y,Z Vertex 2 {m}
  49.911, 27.1429350703774, 4.87025850606756, !- X,Y,Z Vertex 3 {m}
  49.911, 27.1429350703774, 5.37223324434631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {243335cb-50d9-4f14-b908-f5dc70ad180f}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {83416424-96d6-4f14-89be-24a065146140}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7226796591528, 33.2738, 5.37190321636556, !- X,Y,Z Vertex 1 {m}
  40.7226796591528, 33.2738, 4.87018420085298, !- X,Y,Z Vertex 2 {m}
  9.18832034084724, 33.2738, 4.87018420085298, !- X,Y,Z Vertex 3 {m}
  9.18832034084724, 33.2738, 5.37190321636556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8822ae3a-3df0-4d95-b05e-06357035ddf0}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {3b007fc4-a7ea-4d54-a7c1-0b39798c8e32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.1429350703774, 5.37223324434631,  !- X,Y,Z Vertex 1 {m}
  0, 27.1429350703774, 4.87025850606756,  !- X,Y,Z Vertex 2 {m}
  0, 6.13086492962258, 4.87025850606756,  !- X,Y,Z Vertex 3 {m}
  0, 6.13086492962258, 5.37223324434631;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a3dc5b-2c65-465e-9187-13ca6666ed2b}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {fe74b4ea-125a-47b6-85bc-df2503f70382}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.18832034084724, 0, 9.33430321636556,  !- X,Y,Z Vertex 1 {m}
  9.18832034084724, 0, 8.83258420085298,  !- X,Y,Z Vertex 2 {m}
  40.7226796591528, 0, 8.83258420085298,  !- X,Y,Z Vertex 3 {m}
  40.7226796591528, 0, 9.33430321636556;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b789600-54b2-4564-b9cf-511f4a34e60c}, !- Handle
  Perimeter_top_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {0a632e83-54b1-4f21-a856-a0f274c5245f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 6.13086492962258, 9.33463324434631, !- X,Y,Z Vertex 1 {m}
  49.911, 6.13086492962258, 8.83265850606756, !- X,Y,Z Vertex 2 {m}
  49.911, 27.1429350703774, 8.83265850606756, !- X,Y,Z Vertex 3 {m}
  49.911, 27.1429350703774, 9.33463324434631; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dd16fa7-cc16-4604-b9c7-916b28a32c44}, !- Handle
  Perimeter_top_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {b90242e8-7039-45eb-a313-1beb1f893fcb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  40.7226796591528, 33.2738, 9.33430321636556, !- X,Y,Z Vertex 1 {m}
  40.7226796591528, 33.2738, 8.83258420085298, !- X,Y,Z Vertex 2 {m}
  9.18832034084724, 33.2738, 8.83258420085298, !- X,Y,Z Vertex 3 {m}
  9.18832034084724, 33.2738, 9.33430321636556; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088547cd-ffee-4ab6-bf76-bc4f99217c0c}, !- Handle
  Perimeter_top_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {25775e12-7b4c-44cb-a8af-4deb1cfa8a74}, !- Construction Name
  {ba4569a8-b4b9-45d1-8e35-92980557579f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 27.1429350703774, 9.33463324434631,  !- X,Y,Z Vertex 1 {m}
  0, 27.1429350703774, 8.83265850606756,  !- X,Y,Z Vertex 2 {m}
  0, 6.13086492962258, 8.83265850606756,  !- X,Y,Z Vertex 3 {m}
  0, 6.13086492962258, 9.33463324434631;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {03c526b3-4ab5-43f0-8919-24fa986240f3}, !- Handle
  Space Function Office open plan Thermostat 16, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {584a746b-8cfc-438e-b16e-7513c26027a9}, !- Handle
  Space Function Office open plan Thermostat 17, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db987911-d2ab-4bc8-a6cb-ee04669faaba}, !- Handle
  Space Function Office open plan Thermostat 18, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef82cb59-b71b-4ed8-abe0-8d2cae3a0d29}, !- Handle
  Space Function - undefined - Thermostat 4; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f82a961-0294-41bd-9040-586d2fcca531}, !- Handle
  Space Function - undefined - Thermostat 5; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbe4cc4d-425c-45b4-87f2-356415638660}, !- Handle
  Space Function Office open plan Thermostat 19, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a39f95aa-2705-4d9d-b4aa-5590b1cf488b}, !- Handle
  Space Function Office open plan Thermostat 20, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8aca93f-725b-434d-a40c-fa1f13dafed1}, !- Handle
  Space Function Office open plan Thermostat 21, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e32abd34-c262-43be-8e07-783e00cb5d65}, !- Handle
  Space Function Office open plan Thermostat 22, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1192c86-33ed-414a-ae72-ee7f79c40a10}, !- Handle
  Space Function Office open plan Thermostat 23, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82e7da96-32ac-4c09-9d32-dc3b3b62e6b2}, !- Handle
  Space Function Office open plan Thermostat 24, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e50fb0e-14fd-4f33-ae42-52f50cb6085c}, !- Handle
  Space Function Office open plan Thermostat 25, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {188860a1-df29-4611-b58f-9372a1c95671}, !- Handle
  Space Function Office open plan Thermostat 26, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63812bae-ed7f-4303-a687-d8f6080bc870}, !- Handle
  Space Function Office open plan Thermostat 27, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9556160-c67c-4add-8129-581f237aad69}, !- Handle
  Space Function Office open plan Thermostat 28, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99370e1d-ddb3-4f8e-82cd-48eb16dc3102}, !- Handle
  Space Function Office open plan Thermostat 29, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f898f524-546d-43c9-ab7b-3e41acc6d10c}, !- Handle
  Space Function Office open plan Thermostat 30, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2c1a07f-506b-44f3-a301-4a6fe7e961f0}, !- Handle
  Space Function - undefined - Thermostat 6; !- Name

OS:ThermalZone,
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05881bf6-dd6f-4700-a0bd-6301c61a5488}, !- Zone Air Inlet Port List
  {bacf2da5-687f-48f7-a0a8-e8d7e84a5250}, !- Zone Air Exhaust Port List
  {4bcfe0a3-d6a1-4f3c-b069-544d48df0abb}, !- Zone Air Node Name
  {e14ea2c5-4410-4bb1-aed2-15603b5bdfa9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0fbc2cd4-c9ea-41cc-8768-1ece3c0ed0d5}, !- Group Rendering Name
  {cba15e7e-e069-4a4a-988b-67f04a7d9b9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc451315-5843-4cd4-8777-26f8077617d1}, !- Handle
  Node 1,                                 !- Name
  {4bcfe0a3-d6a1-4f3c-b069-544d48df0abb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bcfe0a3-d6a1-4f3c-b069-544d48df0abb}, !- Handle
  {d6ed62da-bd87-4775-b6b6-4c9845fbf48b}, !- Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Source Object
  11,                                     !- Outlet Port
  {fc451315-5843-4cd4-8777-26f8077617d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05881bf6-dd6f-4700-a0bd-6301c61a5488}, !- Handle
  {b86f7ddf-a5aa-469a-a74c-7d78118b805a}, !- Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- HVAC Component
  {74b8ce3f-b171-4bbf-b5c5-60e24fa34d25}, !- Port 1
  {75a4b4c6-308c-4cca-9c20-6b52f425f6e1}; !- Port 2

OS:PortList,
  {bacf2da5-687f-48f7-a0a8-e8d7e84a5250}, !- Handle
  {7c22b269-8e49-4593-b105-c25b5fb29641}, !- Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- HVAC Component
  {17b74c6f-42a9-43ed-a689-4b31c89b7ef4}; !- Port 1

OS:Sizing:Zone,
  {a65f0aba-6658-4be1-a9c2-4976ab6397d9}, !- Handle
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {82354b3e-6913-4f7d-bbbe-c26656a35c0b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Thermal Zone
  {fa4baa54-b553-4a80-a3c6-c08b68a7af64}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b9506600-3b6e-4afa-808f-9a00fdbf95f4}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {3a5b1108-83a6-4c94-8449-f5aed89cf472}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {cba15e7e-e069-4a4a-988b-67f04a7d9b9c}, !- Handle
  Space Function Office open plan Thermostat 31, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8811aa4-c51a-46d2-82a0-08cac67a1c40}, !- Zone Air Inlet Port List
  {6ea22dd8-0f3f-4a5a-bd8e-b04f7d309742}, !- Zone Air Exhaust Port List
  {c38cadd5-a5a9-4656-bdba-ba4281ceb251}, !- Zone Air Node Name
  {9841b96c-831e-47e7-87fa-8e5372edd0ba}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb43f949-1afc-4cc1-9c2a-3157e0ce5634}, !- Group Rendering Name
  {874ab29a-b3b9-4268-ac17-c9ed4d1e02f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a7fdee2-d95f-4eb2-984e-27ef7bb8baf3}, !- Handle
  Node 4,                                 !- Name
  {c38cadd5-a5a9-4656-bdba-ba4281ceb251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c38cadd5-a5a9-4656-bdba-ba4281ceb251}, !- Handle
  {c0f5c770-20eb-4377-bc80-1e4e8866a9e2}, !- Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Source Object
  11,                                     !- Outlet Port
  {9a7fdee2-d95f-4eb2-984e-27ef7bb8baf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8811aa4-c51a-46d2-82a0-08cac67a1c40}, !- Handle
  {07753568-060c-4f27-b833-362c43a100d5}, !- Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- HVAC Component
  {e3a6ed10-7a03-4745-9302-bd87552d1ce3}, !- Port 1
  {6bdec6f3-19a8-478b-9254-54b5b542ef49}; !- Port 2

OS:PortList,
  {6ea22dd8-0f3f-4a5a-bd8e-b04f7d309742}, !- Handle
  {3c5a1560-2d9b-4269-9180-4c02d7164dc6}, !- Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- HVAC Component
  {7e31f87d-61f9-4d6b-a52f-8cfbb14e1971}; !- Port 1

OS:Sizing:Zone,
  {48342d58-932b-4327-b197-52600ba5c011}, !- Handle
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd542da6-e84c-4de6-9dcd-a219d8bb82e0}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Thermal Zone
  {fa0c955b-f947-4bd3-a488-043a2d9bd33a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c28e870e-79e8-42da-98e8-7111a6e2cbb4}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0ed0e5fb-9808-4074-afeb-d23057d614cf}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {874ab29a-b3b9-4268-ac17-c9ed4d1e02f9}, !- Handle
  Space Function Office open plan Thermostat 32, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47460891-a364-4fbf-95d1-61f4ee23cae3}, !- Zone Air Inlet Port List
  {413b7645-105d-4d26-ad7e-33a10548b2ed}, !- Zone Air Exhaust Port List
  {689fde06-cd12-4c03-94c3-4203227f1ba9}, !- Zone Air Node Name
  {3beb2b9e-6e8c-4f4e-b0df-f41d973d09c0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56475f9f-fdb9-4230-837c-cb5bdcc02496}, !- Group Rendering Name
  {fe06f219-95d3-4338-bcfc-78f9943518f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {554f1fba-79c7-45d2-91d3-784cb783b012}, !- Handle
  Node 7,                                 !- Name
  {689fde06-cd12-4c03-94c3-4203227f1ba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {689fde06-cd12-4c03-94c3-4203227f1ba9}, !- Handle
  {e443177c-882a-4fc7-b299-ca29c7df880d}, !- Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Source Object
  11,                                     !- Outlet Port
  {554f1fba-79c7-45d2-91d3-784cb783b012}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47460891-a364-4fbf-95d1-61f4ee23cae3}, !- Handle
  {4a41f9ee-cc08-4ad1-b073-bb164e49475b}, !- Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- HVAC Component
  {c1043659-bf7e-4cfd-958c-c484bd9d61f2}, !- Port 1
  {acf56713-4332-4153-b014-4c278b3a3bd3}; !- Port 2

OS:PortList,
  {413b7645-105d-4d26-ad7e-33a10548b2ed}, !- Handle
  {59b44759-af86-4463-9a1c-28168eff6ec2}, !- Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- HVAC Component
  {74b0e757-19f9-4657-9481-8fffdd845dac}; !- Port 1

OS:Sizing:Zone,
  {0ca235ab-83e6-476d-bbe6-ccb66b1b01c3}, !- Handle
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {378fc46d-631f-47aa-91a2-6b24d49bf35a}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Thermal Zone
  {782108a3-0fe3-4930-8b72-9f8048da9dfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {061eee38-f8d2-4fc7-b5c4-ca723e3bf780}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {d863b79f-f1fc-4d21-ab45-319e310ae051}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fe06f219-95d3-4338-bcfc-78f9943518f1}, !- Handle
  Space Function Office open plan Thermostat 33, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {073cd463-bfe1-4297-8116-20181946c027}, !- Zone Air Inlet Port List
  {306d70c0-e274-4e4e-a25c-3550b7a96efa}, !- Zone Air Exhaust Port List
  {8823a1be-2337-40bf-bd92-4f3619fcbba6}, !- Zone Air Node Name
  {90797ff8-f89f-4373-a542-5844b9915dc1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b214d34-6486-4bcf-b5b6-aaa75b6d26fd}, !- Group Rendering Name
  {7b92f565-6f90-466b-bbad-5e670635fdc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d00bdb46-73fb-4c23-b013-0bb014959574}, !- Handle
  Node 10,                                !- Name
  {8823a1be-2337-40bf-bd92-4f3619fcbba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8823a1be-2337-40bf-bd92-4f3619fcbba6}, !- Handle
  {fd0e43c7-391e-41a6-be37-c3365b48616c}, !- Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Source Object
  11,                                     !- Outlet Port
  {d00bdb46-73fb-4c23-b013-0bb014959574}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {073cd463-bfe1-4297-8116-20181946c027}, !- Handle
  {6a38ba94-ba30-4807-85a9-b561ddad1598}, !- Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- HVAC Component
  {3ee6fd93-25e5-42c4-8124-8b32a109fe05}, !- Port 1
  {3a49af29-460e-4bcf-b684-4d7d815a7f45}; !- Port 2

OS:PortList,
  {306d70c0-e274-4e4e-a25c-3550b7a96efa}, !- Handle
  {464b4371-d7c5-437e-8bb7-bc5fd6d37789}, !- Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- HVAC Component
  {316e598e-ad19-4c51-aab2-76a39947d1c1}; !- Port 1

OS:Sizing:Zone,
  {97853526-323a-4318-9495-e738b98c289a}, !- Handle
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fa64bf0-9fc3-4832-8789-8ba7b3a948d8}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Thermal Zone
  {7db71447-6d58-4ea9-b07f-f42782f97839}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5f4d9821-0855-4cb3-ae95-5e7ac4173b8d}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4d835666-d619-4c7b-9c94-2d0489aef49c}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7b92f565-6f90-466b-bbad-5e670635fdc7}, !- Handle
  Space Function Office open plan Thermostat 34, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6977c019-ddcb-4d26-9dee-47c84eeef428}, !- Zone Air Inlet Port List
  {4c8ead63-40bb-42b2-8bc9-5555d7b0499e}, !- Zone Air Exhaust Port List
  {8b9f0d6b-9f97-49c1-ac46-daf6a77043e6}, !- Zone Air Node Name
  {2a5eb13d-be65-4f37-9b94-a2e4c4fbd4fd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ee42dc-47a3-4405-8a53-9b88a7a165b5}, !- Group Rendering Name
  {8ce206a6-d53e-40e9-b257-71faf84ab14a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2635747f-5ab1-43cb-a205-f927a30c12f7}, !- Handle
  Node 13,                                !- Name
  {8b9f0d6b-9f97-49c1-ac46-daf6a77043e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b9f0d6b-9f97-49c1-ac46-daf6a77043e6}, !- Handle
  {94fbbae9-dff9-45b6-97c9-91d058ace989}, !- Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Source Object
  11,                                     !- Outlet Port
  {2635747f-5ab1-43cb-a205-f927a30c12f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6977c019-ddcb-4d26-9dee-47c84eeef428}, !- Handle
  {356d54bb-d58f-4e3d-a4ba-e1532e080039}, !- Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- HVAC Component
  {b153dd4c-d635-45b0-9675-0da05caeb23d}, !- Port 1
  {4072dccb-e16f-4c89-a61b-e8779836cbfe}; !- Port 2

OS:PortList,
  {4c8ead63-40bb-42b2-8bc9-5555d7b0499e}, !- Handle
  {d8f64ca3-e35d-42cc-a684-84e1b6fc5b87}, !- Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- HVAC Component
  {b210426f-c444-4f8a-8299-297e94b220a9}; !- Port 1

OS:Sizing:Zone,
  {a3b7471b-f541-41b0-bdf7-468a3c4efe68}, !- Handle
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2085beb1-fa04-475f-9383-c817ce237838}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Thermal Zone
  {73dff774-1988-4cfe-a2da-6aaf194e7485}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1bd7f117-f2b2-4059-91d9-c19eea376386}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {42e9a9b7-0e77-41bb-af95-672834140bb2}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {8ce206a6-d53e-40e9-b257-71faf84ab14a}, !- Handle
  Space Function Office open plan Thermostat 35, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4507faaa-02a3-4a67-a1b2-4d2f4554f1e4}, !- Zone Air Inlet Port List
  {289f8b84-33df-4618-98cb-b293c6188048}, !- Zone Air Exhaust Port List
  {1b5a9ff8-ee6d-4402-a9e2-1e40f3952c97}, !- Zone Air Node Name
  {e39c98f8-427c-4422-96ea-fd9f158423ad}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbe425c8-7912-4ca1-8ecf-938a17c7c4eb}, !- Group Rendering Name
  {b300c258-47e3-4fd8-978b-3c9a0a352f2a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53aaa840-4b32-4f5e-b428-7b99c5f36353}, !- Handle
  Node 16,                                !- Name
  {1b5a9ff8-ee6d-4402-a9e2-1e40f3952c97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b5a9ff8-ee6d-4402-a9e2-1e40f3952c97}, !- Handle
  {0e9bf161-2ffb-4b99-a6f3-43f6427b3e04}, !- Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Source Object
  11,                                     !- Outlet Port
  {53aaa840-4b32-4f5e-b428-7b99c5f36353}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4507faaa-02a3-4a67-a1b2-4d2f4554f1e4}, !- Handle
  {d71cbfb1-416f-4f86-8d77-11cbcd146b6e}, !- Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- HVAC Component
  {3752d39a-39d0-4d8f-be50-c76f60d9dfe0}, !- Port 1
  {9481db02-3af6-4315-a90b-cb0ca96886c8}, !- Port 2
  {0ec7cea8-7c02-48b0-a5e7-6234966c51cc}; !- Port 3

OS:PortList,
  {289f8b84-33df-4618-98cb-b293c6188048}, !- Handle
  {e63fda1a-b7aa-41ba-9f7c-4337f0bd57e9}, !- Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- HVAC Component
  {3889e3bf-4963-4815-aefc-07d657acbb0d}, !- Port 1
  {57e2bea9-066a-4631-86df-b9c3327b4b8b}; !- Port 2

OS:Sizing:Zone,
  {3bdff160-c735-47c0-b684-15a1c1189458}, !- Handle
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b1b7f38-4396-46ce-85f0-b5ba52164e99}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Thermal Zone
  {f12b4e22-5be9-4c50-8261-3e661b8cf574}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4066206d-3848-4349-91dc-23064932aa35}, !- Zone Equipment 2
  4,                                      !- Zone Equipment Cooling Sequence 2
  4,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {30817fc0-1ff5-4b20-bb04-95a54bcea0e9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  {807b3c47-805e-42a8-80b8-c9517feb1608}, !- Zone Equipment 4
  2,                                      !- Zone Equipment Cooling Sequence 4
  2;                                      !- Zone Equipment Heating or No-Load Sequence 4

OS:ThermostatSetpoint:DualSetpoint,
  {b300c258-47e3-4fd8-978b-3c9a0a352f2a}, !- Handle
  Space Function Office open plan Thermostat 36, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f507be0-20ac-413d-8717-9e6b9b6095ac}, !- Zone Air Inlet Port List
  {558b3eb7-e4ea-4f7f-be8f-ae727956263c}, !- Zone Air Exhaust Port List
  {f14e3227-325f-4994-8ec7-1aed8bcd3b4b}, !- Zone Air Node Name
  {b512aebe-70df-4da4-a404-3a733c30508d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a85d7766-bd70-401a-a7d0-40c4ee7cfb69}, !- Group Rendering Name
  {496869f5-4ee7-48ad-b13a-295490d2c7f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {972896d7-2d79-4913-a0c4-b2520ded905e}, !- Handle
  Node 19,                                !- Name
  {f14e3227-325f-4994-8ec7-1aed8bcd3b4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f14e3227-325f-4994-8ec7-1aed8bcd3b4b}, !- Handle
  {63bd29f9-b4f1-4ed1-ab06-0c939ef43d63}, !- Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Source Object
  11,                                     !- Outlet Port
  {972896d7-2d79-4913-a0c4-b2520ded905e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f507be0-20ac-413d-8717-9e6b9b6095ac}, !- Handle
  {9bbac03c-c161-4710-a46c-e37ed7875578}, !- Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- HVAC Component
  {abe2bdf3-6ac2-4aad-bcf2-0b8ad594551a}, !- Port 1
  {cc8bf8bb-c969-4ea0-88ff-c61e92465615}; !- Port 2

OS:PortList,
  {558b3eb7-e4ea-4f7f-be8f-ae727956263c}, !- Handle
  {fa2870af-d296-42e1-a9b3-507fed188bc6}, !- Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- HVAC Component
  {9a9a4b8c-55db-434b-89ba-8500d3fcab4d}; !- Port 1

OS:Sizing:Zone,
  {a2740fda-01ff-4b11-a4ba-fec8ad027e34}, !- Handle
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19f008c6-c923-4c0e-828c-d6cf2bb7cd01}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Thermal Zone
  {99a28f03-9bd5-4098-a7ca-1e2df7a05bf3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {98a38486-4d2a-4e27-a9b5-e6ec26ed2822}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {4a869e76-e776-4c5a-9a97-d0020cebaaf7}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {496869f5-4ee7-48ad-b13a-295490d2c7f2}, !- Handle
  Space Function Office open plan Thermostat 37, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {72b21c6b-2046-4540-9951-0a4a8d69601a}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ce82f27-4dff-420e-8eba-91dc5c9c2805}, !- Zone Air Inlet Port List
  {4256b7bd-9dce-421b-a8b0-87f823fc92b2}, !- Zone Air Exhaust Port List
  {bc323e18-d97f-4cdf-a530-0774a31b767f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a77b3ca-00ed-47ad-acb1-50be14f8f42c}, !- Group Rendering Name
  {39cb05da-efb7-426b-87a8-f340b4f20c95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0533e540-1244-49b6-8688-9daf8590610d}, !- Handle
  Node 22,                                !- Name
  {bc323e18-d97f-4cdf-a530-0774a31b767f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc323e18-d97f-4cdf-a530-0774a31b767f}, !- Handle
  {78b73601-19a3-49f0-a124-3646e901ad1f}, !- Name
  {72b21c6b-2046-4540-9951-0a4a8d69601a}, !- Source Object
  11,                                     !- Outlet Port
  {0533e540-1244-49b6-8688-9daf8590610d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ce82f27-4dff-420e-8eba-91dc5c9c2805}, !- Handle
  {46b4d346-0c7a-42f5-ac35-0ce3ec77a0d0}, !- Name
  {72b21c6b-2046-4540-9951-0a4a8d69601a}; !- HVAC Component

OS:PortList,
  {4256b7bd-9dce-421b-a8b0-87f823fc92b2}, !- Handle
  {67b172d1-2007-4df0-899b-15cd263054e2}, !- Name
  {72b21c6b-2046-4540-9951-0a4a8d69601a}; !- HVAC Component

OS:Sizing:Zone,
  {d54bd175-87cf-48b7-90a3-bd819d32f05e}, !- Handle
  {72b21c6b-2046-4540-9951-0a4a8d69601a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ada5929-a23d-494d-88d6-e32101747cb7}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {72b21c6b-2046-4540-9951-0a4a8d69601a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {39cb05da-efb7-426b-87a8-f340b4f20c95}, !- Handle
  Space Function - undefined - Thermostat 7; !- Name

OS:ThermalZone,
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30ef27f5-2562-40f8-b74d-43e6c3a3c4c8}, !- Zone Air Inlet Port List
  {b98a7862-f359-42be-be20-510fa1bc84c2}, !- Zone Air Exhaust Port List
  {f02c114b-7405-41db-a860-6566817c774f}, !- Zone Air Node Name
  {ae007515-f9d6-4b07-a21d-4e622aa12a27}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4bf113c0-536f-4e78-9dff-fc9a496790e7}, !- Group Rendering Name
  {821fb466-ac83-442f-b9f0-6d771f181aa8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74ddb568-1bb9-4a51-aacf-3d6719f431da}, !- Handle
  Node 25,                                !- Name
  {f02c114b-7405-41db-a860-6566817c774f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f02c114b-7405-41db-a860-6566817c774f}, !- Handle
  {6b3ba58e-0e04-473b-8e3f-895681a9caaa}, !- Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Source Object
  11,                                     !- Outlet Port
  {74ddb568-1bb9-4a51-aacf-3d6719f431da}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30ef27f5-2562-40f8-b74d-43e6c3a3c4c8}, !- Handle
  {8073ab5f-f424-4ded-92d7-26a801d51de3}, !- Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- HVAC Component
  {a63e9297-5b0a-4b21-bb11-e9ca7ff7b354}, !- Port 1
  {775b63ab-7d39-4991-b05b-e0e1af22c358}; !- Port 2

OS:PortList,
  {b98a7862-f359-42be-be20-510fa1bc84c2}, !- Handle
  {6e4386f2-738b-4890-a7e1-02c27b1cab69}, !- Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- HVAC Component
  {9c5466c6-ccf9-4b25-9811-ed4c7d5ff5a4}; !- Port 1

OS:Sizing:Zone,
  {4f6fa545-918e-411f-af38-16d3c8f4ed1b}, !- Handle
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {40e16b1b-5933-4208-b9d9-7d3c5e1d65c6}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Thermal Zone
  {b300a206-b9b7-47be-baa0-cc4252aae9ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {38504ad3-bb5c-427e-8805-f216d5b82ef5}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {50d9f1eb-c43f-4580-a466-53cb137ae85f}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {821fb466-ac83-442f-b9f0-6d771f181aa8}, !- Handle
  Space Function Office open plan Thermostat 38, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {848c7c20-1a4d-4d4b-9813-64c9b053a7f7}, !- Zone Air Inlet Port List
  {f15773e6-2efc-4321-84d9-44abb2844425}, !- Zone Air Exhaust Port List
  {dbc82ef2-e461-4cf1-afb5-31c3cf733e1f}, !- Zone Air Node Name
  {f294c241-d3b3-4671-a0d1-be0315c1985f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9937d565-5dae-4f9f-9402-74cabec5b3d2}, !- Group Rendering Name
  {29dca1e5-eeeb-4fe4-8768-f1abde6429ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8705b31d-ba1a-43e5-9a54-e29e4817c24a}, !- Handle
  Node 28,                                !- Name
  {dbc82ef2-e461-4cf1-afb5-31c3cf733e1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbc82ef2-e461-4cf1-afb5-31c3cf733e1f}, !- Handle
  {21ca4ecc-c484-473d-8194-ed35c98023e3}, !- Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Source Object
  11,                                     !- Outlet Port
  {8705b31d-ba1a-43e5-9a54-e29e4817c24a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {848c7c20-1a4d-4d4b-9813-64c9b053a7f7}, !- Handle
  {da29039f-03fa-46bf-bf72-721cec720633}, !- Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- HVAC Component
  {e74ebe02-addb-44d9-936c-46e2536aba89}, !- Port 1
  {9394827f-6fe2-4704-8ba3-c6d90dae5797}; !- Port 2

OS:PortList,
  {f15773e6-2efc-4321-84d9-44abb2844425}, !- Handle
  {2a1592ab-c189-488e-b19d-190d6400bac3}, !- Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- HVAC Component
  {dfecd7f9-68f7-4b61-b22d-4084c23fc353}; !- Port 1

OS:Sizing:Zone,
  {8b69ccd3-4ac5-406a-b7c8-2efde2d269e2}, !- Handle
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3435a795-f726-4ab7-ab2b-edefe2fa1cdf}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Thermal Zone
  {c0348205-be39-4b4d-8425-8b45d8c24666}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {888277d4-52e7-4297-83ce-1069c0e924ea}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0781cf20-8667-470c-a5be-38c198f56db5}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {29dca1e5-eeeb-4fe4-8768-f1abde6429ca}, !- Handle
  Space Function Office open plan Thermostat 39, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0988893-20e0-413e-a55f-7e651de27f03}, !- Zone Air Inlet Port List
  {76912c63-7983-466a-a200-0967d84d8518}, !- Zone Air Exhaust Port List
  {7dbd42be-9bc4-42b6-a577-faa201c64d0b}, !- Zone Air Node Name
  {8672f390-e904-411b-be7c-f2b2c8a2924f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1535b2e0-1f4b-4065-8c64-0ce99d2c57fa}, !- Group Rendering Name
  {456dce93-1226-4006-af91-9038d00e56bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0de8e539-2661-4c78-835d-476e04453a01}, !- Handle
  Node 31,                                !- Name
  {7dbd42be-9bc4-42b6-a577-faa201c64d0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dbd42be-9bc4-42b6-a577-faa201c64d0b}, !- Handle
  {fb9437d1-4c25-498d-9cdb-b07358fbba19}, !- Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Source Object
  11,                                     !- Outlet Port
  {0de8e539-2661-4c78-835d-476e04453a01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0988893-20e0-413e-a55f-7e651de27f03}, !- Handle
  {ee4eca7e-fb1d-4773-a9fe-bbf51fee81d4}, !- Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- HVAC Component
  {f53b6938-4fdd-4e15-b667-37c4ff28f97f}, !- Port 1
  {fb7d1d1e-f6e1-4faf-b9bd-93e7e8ea4673}; !- Port 2

OS:PortList,
  {76912c63-7983-466a-a200-0967d84d8518}, !- Handle
  {eb898f62-8f9b-4ed8-b335-d5a444f3cc14}, !- Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- HVAC Component
  {7168c2ec-38d9-4023-aedb-32ea629b04de}; !- Port 1

OS:Sizing:Zone,
  {b0311529-2526-4cd0-b1a1-db8209c474ca}, !- Handle
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d528dd2a-08f7-42b8-ba60-53197dce12c9}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Thermal Zone
  {8af8055c-0c13-41c6-8a66-85566aedb2c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2afe45ea-fb03-4c85-803f-44006b36ea42}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {933f1f6f-51d4-45ed-9797-71d02cf333a6}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {456dce93-1226-4006-af91-9038d00e56bd}, !- Handle
  Space Function Office open plan Thermostat 40, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89a62cc9-27fe-4aec-aa36-b16c663e65bf}, !- Zone Air Inlet Port List
  {63775d48-578c-4b5a-9891-1812ba65c1e7}, !- Zone Air Exhaust Port List
  {4f54d3a4-8a0f-42b9-a90c-9f2b82c62328}, !- Zone Air Node Name
  {38a8a20f-af2e-44dc-b196-b94b22197fc2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5504b1e0-627c-41d7-9200-e593237cc29d}, !- Group Rendering Name
  {c58fe487-3cb7-44e5-b725-453322a87fbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dde79b0f-73ba-4545-8f1b-b0975c365ea3}, !- Handle
  Node 34,                                !- Name
  {4f54d3a4-8a0f-42b9-a90c-9f2b82c62328}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f54d3a4-8a0f-42b9-a90c-9f2b82c62328}, !- Handle
  {8210233a-732a-442c-8e42-017fa2777b13}, !- Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Source Object
  11,                                     !- Outlet Port
  {dde79b0f-73ba-4545-8f1b-b0975c365ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89a62cc9-27fe-4aec-aa36-b16c663e65bf}, !- Handle
  {0a87722d-3f1a-4f54-a42d-62573a2db19c}, !- Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- HVAC Component
  {aef2f499-a30f-47f3-99d0-8b7e05aede59}, !- Port 1
  {0156f6ec-ca47-4448-b2d4-919c2952ec3c}; !- Port 2

OS:PortList,
  {63775d48-578c-4b5a-9891-1812ba65c1e7}, !- Handle
  {0a41d07f-541d-4d17-aff1-328f8e6d81f2}, !- Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- HVAC Component
  {22752bda-0cc7-4a22-a879-58070761a14d}; !- Port 1

OS:Sizing:Zone,
  {8beb7af6-31c7-466d-87e0-09bf9bf38f2c}, !- Handle
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7559a3a4-df0a-410d-8401-12baddc9da7f}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Thermal Zone
  {90930b49-c843-480c-b7b2-8ed0c523a765}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f3fe1dbf-5ce8-4ba6-9a50-4a515856a29d}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {49ca413b-e522-4e0c-9e61-a7f0e4395f4a}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {c58fe487-3cb7-44e5-b725-453322a87fbc}, !- Handle
  Space Function Office open plan Thermostat 41, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef491802-28e0-4cf0-8552-f8e012227386}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c76232d7-f6ed-47a1-a04d-2b709a410769}, !- Zone Air Inlet Port List
  {2ccb8720-dc91-41d3-882e-f3b39afba572}, !- Zone Air Exhaust Port List
  {ec89e00a-2bb7-4fbe-8bbe-2f319e7b4e83}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f613fda2-a2fd-48b8-ba07-e1e90e1e6c93}, !- Group Rendering Name
  {60af518e-d75d-485a-b3e2-e426c475677c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c7c77fe-abcf-49df-9a51-01a94f4aeb32}, !- Handle
  Node 37,                                !- Name
  {ec89e00a-2bb7-4fbe-8bbe-2f319e7b4e83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec89e00a-2bb7-4fbe-8bbe-2f319e7b4e83}, !- Handle
  {aaad238c-1071-47cf-9328-a22d1cfc8a52}, !- Name
  {ef491802-28e0-4cf0-8552-f8e012227386}, !- Source Object
  11,                                     !- Outlet Port
  {4c7c77fe-abcf-49df-9a51-01a94f4aeb32}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c76232d7-f6ed-47a1-a04d-2b709a410769}, !- Handle
  {cc66f098-2ab8-445f-b51a-01bb416db8a6}, !- Name
  {ef491802-28e0-4cf0-8552-f8e012227386}; !- HVAC Component

OS:PortList,
  {2ccb8720-dc91-41d3-882e-f3b39afba572}, !- Handle
  {b6b75e86-5d4a-426e-ae5d-b56821fdad00}, !- Name
  {ef491802-28e0-4cf0-8552-f8e012227386}; !- HVAC Component

OS:Sizing:Zone,
  {b0ad53b4-f53a-4c81-841d-54d10389ccd0}, !- Handle
  {ef491802-28e0-4cf0-8552-f8e012227386}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6f39c7cf-96a0-4a9f-bf43-67cbb68540a2}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ef491802-28e0-4cf0-8552-f8e012227386}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {60af518e-d75d-485a-b3e2-e426c475677c}, !- Handle
  Space Function - undefined - Thermostat 8; !- Name

OS:ThermalZone,
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {725fa64e-5942-47c1-acf4-01f41659c8ca}, !- Zone Air Inlet Port List
  {d6af8de4-cd83-4c78-9e3e-01057a9d0544}, !- Zone Air Exhaust Port List
  {05a0011e-2631-48cd-bcae-f4b07b161a5f}, !- Zone Air Node Name
  {fd7103bd-7c86-4b65-9d8a-0d3346130606}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3442f6fd-8d9f-40cc-bc47-5779a38359f8}, !- Group Rendering Name
  {428eea3b-5b13-4616-9dfd-6619ef8db5ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2aa3415-f281-4c2b-967b-77027cebbb3d}, !- Handle
  Node 40,                                !- Name
  {05a0011e-2631-48cd-bcae-f4b07b161a5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05a0011e-2631-48cd-bcae-f4b07b161a5f}, !- Handle
  {e1363d4c-4e70-4fd6-9b08-7924ce55ec20}, !- Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Source Object
  11,                                     !- Outlet Port
  {a2aa3415-f281-4c2b-967b-77027cebbb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {725fa64e-5942-47c1-acf4-01f41659c8ca}, !- Handle
  {f77ee875-f9a7-4934-848b-2b206e348483}, !- Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- HVAC Component
  {76140e2e-0a25-45e4-b66b-a7df342ac72b}, !- Port 1
  {78bf391b-10e9-4881-9c75-db9b43d02d5c}; !- Port 2

OS:PortList,
  {d6af8de4-cd83-4c78-9e3e-01057a9d0544}, !- Handle
  {5434c626-0182-4d38-a1a8-3c29442c9a33}, !- Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- HVAC Component
  {aa1993af-7ad6-43f4-8d5f-6975aa82b910}; !- Port 1

OS:Sizing:Zone,
  {3361a6df-7d76-4d31-8f34-b080a3e1c106}, !- Handle
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7dc4aa1-c3f6-41e8-aa88-7ed065141135}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Thermal Zone
  {b88fad48-51f0-4293-9d3a-b0ea6bfb6580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bc100656-c3a4-4be5-afd4-b13030eaebb4}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fdce93de-723e-432e-840d-58a826054aa3}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {428eea3b-5b13-4616-9dfd-6619ef8db5ab}, !- Handle
  Space Function Office open plan Thermostat 42, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d539a2d-af8e-4203-9a12-71f340225911}, !- Zone Air Inlet Port List
  {7b57666e-e2e9-421d-baed-6c9a386a216f}, !- Zone Air Exhaust Port List
  {3ff132e1-7b94-4861-bfb1-2cdb95a66156}, !- Zone Air Node Name
  {b6e5ae18-230f-4584-8ba4-784b0709ac3b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0a7e698b-6c3d-469a-aa47-d337e333a395}, !- Group Rendering Name
  {358f93e0-bfab-4e8d-9f6e-afe128a8d02a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ddad833-07bf-4ed3-9cce-abe14c058fd0}, !- Handle
  Node 43,                                !- Name
  {3ff132e1-7b94-4861-bfb1-2cdb95a66156}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ff132e1-7b94-4861-bfb1-2cdb95a66156}, !- Handle
  {8cb2c88f-369d-42d1-a430-fddd1cecdf09}, !- Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Source Object
  11,                                     !- Outlet Port
  {6ddad833-07bf-4ed3-9cce-abe14c058fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d539a2d-af8e-4203-9a12-71f340225911}, !- Handle
  {6c119eb1-d855-4ec7-afae-70e69b12f92a}, !- Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- HVAC Component
  {2b8b83b7-f7b6-4f1c-aa20-97c9bd4e524f}, !- Port 1
  {d9a9c8e8-8905-4e21-8d2d-0cff00ffe9c6}; !- Port 2

OS:PortList,
  {7b57666e-e2e9-421d-baed-6c9a386a216f}, !- Handle
  {1c11fe1b-f334-4787-afe7-f86c21004ada}, !- Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- HVAC Component
  {b77f35e6-8244-494e-9c26-636dcc6b7ad5}; !- Port 1

OS:Sizing:Zone,
  {d7003088-53a8-4d39-9de1-c35c87bf146e}, !- Handle
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da4d0100-af04-4001-96a1-d3b1fd2c9319}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Thermal Zone
  {99aa3319-ec88-4d8f-b1c8-672b6dc4ef5c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {dce25248-a505-4f8c-bd37-307ecdbede98}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {5784397f-ba8d-4d66-8624-565957023a74}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {358f93e0-bfab-4e8d-9f6e-afe128a8d02a}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d0b5bb3-d64c-4899-9f51-d1e6c90c8e61}, !- Zone Air Inlet Port List
  {54a5692f-3335-4f01-ab5a-ba28d3b19cf3}, !- Zone Air Exhaust Port List
  {f2366be2-8f2f-495c-89c0-362807d91e66}, !- Zone Air Node Name
  {d027c8a1-9526-463b-818a-13d1efd84d0a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {657cc4eb-d82c-49f7-bf93-6343c87514e5}, !- Group Rendering Name
  {7c4a86d3-38b3-4a92-be55-740e5361e43c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be9dcdff-0683-48d2-8cc4-e49c0dce3028}, !- Handle
  Node 46,                                !- Name
  {f2366be2-8f2f-495c-89c0-362807d91e66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2366be2-8f2f-495c-89c0-362807d91e66}, !- Handle
  {a6476922-784a-4dfe-bf7d-ef9f1eb0235b}, !- Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Source Object
  11,                                     !- Outlet Port
  {be9dcdff-0683-48d2-8cc4-e49c0dce3028}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d0b5bb3-d64c-4899-9f51-d1e6c90c8e61}, !- Handle
  {f092b0d8-5a52-4878-a820-d942aa1230d7}, !- Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- HVAC Component
  {0010788c-f956-42f6-b845-cf3c48b09903}, !- Port 1
  {56873dbb-deda-467d-9998-7efb8c9fc52a}; !- Port 2

OS:PortList,
  {54a5692f-3335-4f01-ab5a-ba28d3b19cf3}, !- Handle
  {9363effe-ed98-4807-adc4-cede308c7bc4}, !- Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- HVAC Component
  {1bad3e6e-434d-4566-ba6b-2035d4ac802e}; !- Port 1

OS:Sizing:Zone,
  {3ab6566e-d631-462e-bc59-5fba30eeb563}, !- Handle
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c0cc01b8-7350-4633-b39b-6ab86ee49bbe}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Thermal Zone
  {c10cf8c4-4811-48dd-9a25-1ce1c63a2543}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {312e17ae-479b-4822-acca-af6fc0035c93}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7d50be7d-f166-4f4a-88ff-205376fb1bf7}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7c4a86d3-38b3-4a92-be55-740e5361e43c}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {002a6a60-8dd3-42c6-bec0-25c4b06ee6f5}, !- Zone Air Inlet Port List
  {7cd0a373-0b84-4113-a1ae-7a4fe8aade0c}, !- Zone Air Exhaust Port List
  {a05ea8c9-e08d-42d2-aa98-ce5d3c5f7273}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1e8fe32-7497-4b30-9b6d-c8905bb6b984}, !- Group Rendering Name
  {526baff1-193a-4f78-972f-8495b9bb4834}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fd0198a-f51a-40d3-b894-9bb312b88736}, !- Handle
  Node 49,                                !- Name
  {a05ea8c9-e08d-42d2-aa98-ce5d3c5f7273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a05ea8c9-e08d-42d2-aa98-ce5d3c5f7273}, !- Handle
  {6272a8ad-2337-4d47-b347-1ec69cac5530}, !- Name
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}, !- Source Object
  11,                                     !- Outlet Port
  {2fd0198a-f51a-40d3-b894-9bb312b88736}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {002a6a60-8dd3-42c6-bec0-25c4b06ee6f5}, !- Handle
  {db78d6b6-05ae-498f-9579-7547236f213f}, !- Name
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}; !- HVAC Component

OS:PortList,
  {7cd0a373-0b84-4113-a1ae-7a4fe8aade0c}, !- Handle
  {caed7f23-dca4-47fc-b7ab-d053bf63da77}, !- Name
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}; !- HVAC Component

OS:Sizing:Zone,
  {4976994f-5c33-4caa-9b76-4824855c795e}, !- Handle
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ada33a9e-8d2b-4e35-9bd4-fb0327c3beb2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {035cf0fa-fde6-4dcd-8c33-5862b58438f6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {526baff1-193a-4f78-972f-8495b9bb4834}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e3b02ac-a1e5-4278-8878-f7df000fe6a3}, !- Zone Air Inlet Port List
  {1bf018b0-10af-48da-9b73-b89040fe24cd}, !- Zone Air Exhaust Port List
  {f7527643-0539-4f64-9b7e-944b1c9e2c65}, !- Zone Air Node Name
  {5abe8eb3-85a3-4749-a84e-1bff8941e4cf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1fd72530-b80d-423e-9f46-841c0af718a8}, !- Group Rendering Name
  {74fa714a-a226-4b5c-b2ff-cd04e10d0167}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe744095-3902-48b3-a616-89c88f9867d3}, !- Handle
  Node 52,                                !- Name
  {f7527643-0539-4f64-9b7e-944b1c9e2c65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7527643-0539-4f64-9b7e-944b1c9e2c65}, !- Handle
  {cef1f370-0405-4e24-af61-46b801267bf2}, !- Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Source Object
  11,                                     !- Outlet Port
  {fe744095-3902-48b3-a616-89c88f9867d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e3b02ac-a1e5-4278-8878-f7df000fe6a3}, !- Handle
  {5cdf3ad8-5d70-4a11-9dca-4534f00d9d4a}, !- Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- HVAC Component
  {e3ae7894-4a33-4501-bb39-d69884887ac7}, !- Port 1
  {bfc41560-8ec3-4e3d-a9d2-f33472d9f37f}; !- Port 2

OS:PortList,
  {1bf018b0-10af-48da-9b73-b89040fe24cd}, !- Handle
  {a833bae7-2cb6-41e5-b29e-4601aca391ed}, !- Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- HVAC Component
  {6ac9cbc3-ab07-4ba4-9d47-d7cb96b8d46e}; !- Port 1

OS:Sizing:Zone,
  {43fada30-f950-452f-b86d-a0a0d5467c14}, !- Handle
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be6e8b38-3a0a-436c-99ee-0f3eafef9db0}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Thermal Zone
  {0ec20d68-95bc-469a-8d5d-971ee0d13f98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {daecb5e8-7a87-409a-961d-02e4bfea0790}, !- Zone Equipment 2
  3,                                      !- Zone Equipment Cooling Sequence 2
  3,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {9692024f-a5b6-49af-aff5-2aaff950fd84}, !- Zone Equipment 3
  2,                                      !- Zone Equipment Cooling Sequence 3
  2;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {74fa714a-a226-4b5c-b2ff-cd04e10d0167}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {67dfda98-11bc-42c2-8ff4-c97a7b50075c}, !- Heating Setpoint Temperature Schedule Name
  {37b8d79e-3117-47e3-b7d2-976c013d8964}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {b725aa6d-e549-4695-877a-15195726fda3}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e3a18871-e390-4aa2-bb09-679920369b9c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2d2da9a8-1135-4682-95de-138e3ba53b21}, !- Plant Side Inlet Node Name
  {3c4e4416-1cc3-42b5-9708-162a456c0122}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {51c88132-e055-41b2-8676-f2fafbf23736}, !- Demand Side Inlet Node Name
  {f9f773d7-863e-4c9b-b9cf-6de6d0f9ab32}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e4651c42-dbe9-4143-92cb-bfa7d0e38643}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
