  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Demand Mixer Name
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Demand Splitter Name
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Supply Mixer Name
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}; !- Supply Splitter Name

OS:Sizing:Plant,
  {1e67f060-79f0-4474-9b44-2945b30f57ed}, !- Handle
  {eec79724-0692-42b6-b6a6-5e652c0ce652}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e9f7508b-ea53-431b-8852-4df71490342b}, !- Handle
  Node 2,                                 !- Name
  {77413a8d-da9a-46ea-9f0f-8835baae4957}, !- Inlet Port
  {e1dd7055-2c0a-4858-9ea9-4ed49276064e}; !- Outlet Port

OS:Node,
  {cbd1639b-f90f-4204-b318-e778589384c7}, !- Handle
  Node 3,                                 !- Name
  {869e1efa-0fe0-44b9-b223-a23b76069c1c}, !- Inlet Port
  {6f6a3cbf-a2a6-44e6-ac06-2fc5e1c9b549}; !- Outlet Port

OS:Node,
  {66341659-976c-425a-9bf6-547b26eb5810}, !- Handle
  Node 5,                                 !- Name
  {50439f6e-fc8d-4b09-88dd-650e75e08a82}, !- Inlet Port
  {2e8df0e1-a15b-4c64-a0db-9ed9cd4da33e}; !- Outlet Port

OS:Connector:Mixer,
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Handle
  Connector Mixer 1,                      !- Name
  {b18ba17e-8962-4da7-b9b9-59af2e61389e}, !- Outlet Branch Name
  {a78eb46c-066e-4767-a4e8-ba383217d2b1}, !- Inlet Branch Name 1
  {137d178f-63ec-416b-9460-812e0675e218}, !- Inlet Branch Name 2
  {4272d7f1-1156-4f1e-acbb-3ff53f772d19}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}, !- Handle
  Connector Splitter 1,                   !- Name
  {ae07842a-0c93-4d55-ae33-410361d8d9c1}, !- Inlet Branch Name
  {50439f6e-fc8d-4b09-88dd-650e75e08a82}, !- Outlet Branch Name 1
  {ee9f05b1-6219-472e-a7bb-a62fff9d5c7b}, !- Outlet Branch Name 2
  {8196d098-e660-4502-b18c-3c4f1fad222e}; !- Outlet Branch Name 3

OS:Connection,
  {77413a8d-da9a-46ea-9f0f-8835baae4957}, !- Handle
  {63cfed65-3e2c-496c-b856-524ca7387723}, !- Name
  {eec79724-0692-42b6-b6a6-5e652c0ce652}, !- Source Object
  14,                                     !- Outlet Port
  {e9f7508b-ea53-431b-8852-4df71490342b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50439f6e-fc8d-4b09-88dd-650e75e08a82}, !- Handle
  {5942eb9b-bff3-4737-a7e9-64129b47720d}, !- Name
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}, !- Source Object
  3,                                      !- Outlet Port
  {66341659-976c-425a-9bf6-547b26eb5810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6a3cbf-a2a6-44e6-ac06-2fc5e1c9b549}, !- Handle
  {72a7279f-dce2-4d26-8132-d1673a8e473a}, !- Name
  {cbd1639b-f90f-4204-b318-e778589384c7}, !- Source Object
  3,                                      !- Outlet Port
  {eec79724-0692-42b6-b6a6-5e652c0ce652}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9460b0c8-ed26-481e-9814-298cb4379d81}, !- Handle
  Node 6,                                 !- Name
  {5890d5be-0a1e-4609-a76a-23ac92d682b2}, !- Inlet Port
  {2804ff7d-6e99-4ca1-aab4-630338778a61}; !- Outlet Port

OS:Node,
  {dd41951a-12f3-4d1c-a66b-85a367cfc57d}, !- Handle
  Node 8,                                 !- Name
  {151eab5d-e1d4-4323-8626-68518a7777f3}, !- Inlet Port
  {67224e71-eb29-48e0-aa57-f756b0217d47}; !- Outlet Port

OS:Node,
  {2e01ff0c-d29c-47eb-b8dc-a11104286363}, !- Handle
  Node 9,                                 !- Name
  {3a063e33-2d0c-4699-8019-cdbe974f4d76}, !- Inlet Port
  {b326f08c-cee1-4a73-97f5-07fd365d0b02}; !- Outlet Port

OS:Connector:Mixer,
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Handle
  Connector Mixer 2,                      !- Name
  {151eab5d-e1d4-4323-8626-68518a7777f3}, !- Outlet Branch Name
  {6972f95f-0192-4f47-9605-efc82baaa0c5}, !- Inlet Branch Name 1
  {e3bb84aa-1071-4720-ab2a-b9688e6a6902}, !- Inlet Branch Name 2
  {d6ec7ef7-9c97-48e9-8c6c-5086c8d3956a}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Handle
  Connector Splitter 2,                   !- Name
  {2804ff7d-6e99-4ca1-aab4-630338778a61}, !- Inlet Branch Name
  {3a063e33-2d0c-4699-8019-cdbe974f4d76}, !- Outlet Branch Name 1
  {f2d2c985-1a6f-44af-b1bb-34da989b47fb}, !- Outlet Branch Name 2
  {8d7e07e0-b63c-48c3-b435-6c6a5a4f65f8}; !- Outlet Branch Name 3

OS:Connection,
  {5890d5be-0a1e-4609-a76a-23ac92d682b2}, !- Handle
  {5baae869-975b-4135-b31e-29d2b6c808c7}, !- Name
  {eec79724-0692-42b6-b6a6-5e652c0ce652}, !- Source Object
  17,                                     !- Outlet Port
  {9460b0c8-ed26-481e-9814-298cb4379d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2804ff7d-6e99-4ca1-aab4-630338778a61}, !- Handle
  {00e1d23d-a0af-42bc-83d3-ee4a4d371aec}, !- Name
  {9460b0c8-ed26-481e-9814-298cb4379d81}, !- Source Object
  3,                                      !- Outlet Port
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a063e33-2d0c-4699-8019-cdbe974f4d76}, !- Handle
  {b9a69656-5287-4f4a-8f0f-d5db51b6869a}, !- Name
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Source Object
  3,                                      !- Outlet Port
  {2e01ff0c-d29c-47eb-b8dc-a11104286363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151eab5d-e1d4-4323-8626-68518a7777f3}, !- Handle
  {0ed3c3db-2e19-4e44-8d51-04de6fd3855a}, !- Name
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Source Object
  2,                                      !- Outlet Port
  {dd41951a-12f3-4d1c-a66b-85a367cfc57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67224e71-eb29-48e0-aa57-f756b0217d47}, !- Handle
  {071560b3-7655-4977-a127-77232350e7a4}, !- Name
  {dd41951a-12f3-4d1c-a66b-85a367cfc57d}, !- Source Object
  3,                                      !- Outlet Port
  {eec79724-0692-42b6-b6a6-5e652c0ce652}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {ee5dceb3-5c59-408d-a824-6ade12994f0c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {91aef277-870e-4d85-8916-63a66629f268}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {e1dd7055-2c0a-4858-9ea9-4ed49276064e}, !- Inlet Node Name
  {9544923d-98fc-46e7-8349-bf000e9c9a03}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.75215436494078;                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Chiller:Electric:EIR,
  {ef435592-bcb5-4bd1-8a33-8797fdf8ba2e}, !- Handle
  Primary Chiller WaterCooled Scroll 89tons 0.8kW/ton, !- Name
  311894.567341567,                       !- Reference Capacity {W}
  4.54392764857881,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {84b2a1bc-351c-488e-a766-d72e0ba2538e}, !- Cooling Capacity Function of Temperature Curve Name
  {46c07455-ecab-4aeb-857a-1fea4daec7f3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f5e9a5ee-227d-406f-8ae4-fa1266cd319b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {2e8df0e1-a15b-4c64-a0db-9ed9cd4da33e}, !- Chilled Water Inlet Node Name
  {2f0d735a-7076-4115-a3bc-62651b5cc712}, !- Chilled Water Outlet Node Name
  {94d360fe-009e-424a-b98b-9afaa8ef8982}, !- Condenser Inlet Node Name
  {335226ed-5ff9-4060-a3a7-2bfa617e4036}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {0060d5ee-ca1e-4fb3-891e-61d6aa7e86aa}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a4f8e2ba-baf9-4fab-8ad8-df8758aceac2}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80135486-23b1-4d90-a643-f8c01aeb9164}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {68b1416a-ab01-4175-bedf-6f2b0e4f711c}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {84b2a1bc-351c-488e-a766-d72e0ba2538e}, !- Cooling Capacity Function of Temperature Curve Name
  {46c07455-ecab-4aeb-857a-1fea4daec7f3}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {f5e9a5ee-227d-406f-8ae4-fa1266cd319b}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {583e121d-e8e7-4529-9504-a2b73d34b7e5}, !- Chilled Water Inlet Node Name
  {dc8d902a-1201-48d7-bc46-cb163a295da5}, !- Chilled Water Outlet Node Name
  {aa191ec0-9a08-4c3f-b014-40e7f377426c}, !- Condenser Inlet Node Name
  {89472b3a-f642-4b3e-a0ed-a89a674f53ab}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {cc26eceb-6b6b-4d46-9bbd-698a2d0113ee}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c77df19a-58db-40b3-a39e-c91a40c6d8ca}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0b9e2b2-ae00-4549-85ef-f06fb9b21d76}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {b7f64700-9d1f-47f9-b6e1-c79eee84bd2f}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a8ace733-cd84-458e-805f-4eb0a0968ba0}, !- Inlet Node Name
  {208b4b7d-b6ed-412f-88e9-927dcca90318}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {59fd2641-6e2c-4f1a-8bf5-ad641533660a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5f9cf87a-ff14-48be-94b5-07d21f71ee60}, !- Inlet Node Name
  {869e1efa-0fe0-44b9-b223-a23b76069c1c}; !- Outlet Node Name

OS:Node,
  {cbd9eed5-93be-4342-b474-087a2b0613b7}, !- Handle
  Node 11,                                !- Name
  {9544923d-98fc-46e7-8349-bf000e9c9a03}, !- Inlet Port
  {ae07842a-0c93-4d55-ae33-410361d8d9c1}; !- Outlet Port

OS:Connection,
  {e1dd7055-2c0a-4858-9ea9-4ed49276064e}, !- Handle
  {28f9faad-f5d1-436e-b918-d2291ed4828c}, !- Name
  {e9f7508b-ea53-431b-8852-4df71490342b}, !- Source Object
  3,                                      !- Outlet Port
  {91aef277-870e-4d85-8916-63a66629f268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9544923d-98fc-46e7-8349-bf000e9c9a03}, !- Handle
  {45997035-916e-42de-8f94-1a911652fcd1}, !- Name
  {91aef277-870e-4d85-8916-63a66629f268}, !- Source Object
  3,                                      !- Outlet Port
  {cbd9eed5-93be-4342-b474-087a2b0613b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae07842a-0c93-4d55-ae33-410361d8d9c1}, !- Handle
  {96016372-11db-410a-a400-da0f339b7f2d}, !- Name
  {cbd9eed5-93be-4342-b474-087a2b0613b7}, !- Source Object
  3,                                      !- Outlet Port
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4bfdde2-fbdb-487e-8fea-1b95017768cf}, !- Handle
  Node 12,                                !- Name
  {2f0d735a-7076-4115-a3bc-62651b5cc712}, !- Inlet Port
  {a78eb46c-066e-4767-a4e8-ba383217d2b1}; !- Outlet Port

OS:Connection,
  {2e8df0e1-a15b-4c64-a0db-9ed9cd4da33e}, !- Handle
  {fceb9f90-647c-4a6e-90f6-c06e1af919c2}, !- Name
  {66341659-976c-425a-9bf6-547b26eb5810}, !- Source Object
  3,                                      !- Outlet Port
  {ef435592-bcb5-4bd1-8a33-8797fdf8ba2e}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {2f0d735a-7076-4115-a3bc-62651b5cc712}, !- Handle
  {da1da95d-0fe0-45d9-9f87-083eb62f85b3}, !- Name
  {ef435592-bcb5-4bd1-8a33-8797fdf8ba2e}, !- Source Object
  16,                                     !- Outlet Port
  {f4bfdde2-fbdb-487e-8fea-1b95017768cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78eb46c-066e-4767-a4e8-ba383217d2b1}, !- Handle
  {8584d8c3-752d-4c62-97a8-96263a3b4bc2}, !- Name
  {f4bfdde2-fbdb-487e-8fea-1b95017768cf}, !- Source Object
  3,                                      !- Outlet Port
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b989129f-0a4e-49da-9008-3728aa69d30f}, !- Handle
  Node 14,                                !- Name
  {ee9f05b1-6219-472e-a7bb-a62fff9d5c7b}, !- Inlet Port
  {583e121d-e8e7-4529-9504-a2b73d34b7e5}; !- Outlet Port

OS:Connection,
  {ee9f05b1-6219-472e-a7bb-a62fff9d5c7b}, !- Handle
  {82f28527-357d-494d-9da4-66b07052abe5}, !- Name
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}, !- Source Object
  4,                                      !- Outlet Port
  {b989129f-0a4e-49da-9008-3728aa69d30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45db4599-76e2-42d6-9003-537d74b2c60e}, !- Handle
  Node 15,                                !- Name
  {dc8d902a-1201-48d7-bc46-cb163a295da5}, !- Inlet Port
  {137d178f-63ec-416b-9460-812e0675e218}; !- Outlet Port

OS:Connection,
  {583e121d-e8e7-4529-9504-a2b73d34b7e5}, !- Handle
  {7c841bfa-abb7-45c7-b8fd-aa78e74ac888}, !- Name
  {b989129f-0a4e-49da-9008-3728aa69d30f}, !- Source Object
  3,                                      !- Outlet Port
  {68b1416a-ab01-4175-bedf-6f2b0e4f711c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {dc8d902a-1201-48d7-bc46-cb163a295da5}, !- Handle
  {114111e4-3b37-4922-ac0c-8aeccac2d529}, !- Name
  {68b1416a-ab01-4175-bedf-6f2b0e4f711c}, !- Source Object
  16,                                     !- Outlet Port
  {45db4599-76e2-42d6-9003-537d74b2c60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137d178f-63ec-416b-9460-812e0675e218}, !- Handle
  {ef455ab8-cea1-4f21-b50c-c19c71ffa93a}, !- Name
  {45db4599-76e2-42d6-9003-537d74b2c60e}, !- Source Object
  3,                                      !- Outlet Port
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0c441f0d-2fb1-4e70-b606-02c75e665fb1}, !- Handle
  Node 17,                                !- Name
  {8196d098-e660-4502-b18c-3c4f1fad222e}, !- Inlet Port
  {a8ace733-cd84-458e-805f-4eb0a0968ba0}; !- Outlet Port

OS:Connection,
  {8196d098-e660-4502-b18c-3c4f1fad222e}, !- Handle
  {20c96822-c61f-4da6-9755-d08c80faa818}, !- Name
  {fb5e78e7-22e7-48d4-a267-41f5892dc9a4}, !- Source Object
  5,                                      !- Outlet Port
  {0c441f0d-2fb1-4e70-b606-02c75e665fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03fce72a-3abb-43c5-bbc3-d367aba87ea2}, !- Handle
  Node 18,                                !- Name
  {208b4b7d-b6ed-412f-88e9-927dcca90318}, !- Inlet Port
  {4272d7f1-1156-4f1e-acbb-3ff53f772d19}; !- Outlet Port

OS:Connection,
  {a8ace733-cd84-458e-805f-4eb0a0968ba0}, !- Handle
  {a26f0ecb-e571-4c6a-af7a-9f322d25e0a3}, !- Name
  {0c441f0d-2fb1-4e70-b606-02c75e665fb1}, !- Source Object
  3,                                      !- Outlet Port
  {b7f64700-9d1f-47f9-b6e1-c79eee84bd2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208b4b7d-b6ed-412f-88e9-927dcca90318}, !- Handle
  {acf20eb0-f79a-40c7-8ce6-8558393c9c7b}, !- Name
  {b7f64700-9d1f-47f9-b6e1-c79eee84bd2f}, !- Source Object
  3,                                      !- Outlet Port
  {03fce72a-3abb-43c5-bbc3-d367aba87ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4272d7f1-1156-4f1e-acbb-3ff53f772d19}, !- Handle
  {f4b86309-ca21-4331-8fbc-01908037f957}, !- Name
  {03fce72a-3abb-43c5-bbc3-d367aba87ea2}, !- Source Object
  3,                                      !- Outlet Port
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7e9bc8d6-585a-462a-804c-2461b2f14895}, !- Handle
  Node 20,                                !- Name
  {b18ba17e-8962-4da7-b9b9-59af2e61389e}, !- Inlet Port
  {5f9cf87a-ff14-48be-94b5-07d21f71ee60}; !- Outlet Port

OS:Connection,
  {b18ba17e-8962-4da7-b9b9-59af2e61389e}, !- Handle
  {99e76d61-be1c-4385-9f45-e881477aa78a}, !- Name
  {de9749cc-06bc-4ee1-b813-1ada80ffb3a1}, !- Source Object
  2,                                      !- Outlet Port
  {7e9bc8d6-585a-462a-804c-2461b2f14895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f9cf87a-ff14-48be-94b5-07d21f71ee60}, !- Handle
  {3a3782a7-241c-4a17-84d1-3b99a5d3ad9c}, !- Name
  {7e9bc8d6-585a-462a-804c-2461b2f14895}, !- Source Object
  3,                                      !- Outlet Port
  {59fd2641-6e2c-4f1a-8bf5-ad641533660a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869e1efa-0fe0-44b9-b223-a23b76069c1c}, !- Handle
  {51c12a0c-c930-4f4b-822f-74ad259940b9}, !- Name
  {59fd2641-6e2c-4f1a-8bf5-ad641533660a}, !- Source Object
  3,                                      !- Outlet Port
  {cbd1639b-f90f-4204-b318-e778589384c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {addc1e33-4c41-4809-b4a9-42cb15296f5a}, !- Handle
  CHW Temp,                               !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {9361b630-9881-46a7-9e25-92cc764d5187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9361b630-9881-46a7-9e25-92cc764d5187}, !- Handle
  Schedule Day 3,                         !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {16ccaeef-c989-4e26-a64b-d06f787229e3}, !- Handle
  wkdCHW Temp,                            !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50ff17b5-f686-4da7-b12f-76f3d47c3944}, !- Handle
  satCHW Temp,                            !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8544e6ba-6008-4fd7-9733-bcc4c56430d0}, !- Handle
  sunCHW Temp,                            !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {882b11d5-e518-4213-a79d-62f1949bce50}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {addc1e33-4c41-4809-b4a9-42cb15296f5a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a7abf876-b63c-42b0-a310-48936ff66428}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7abf876-b63c-42b0-a310-48936ff66428}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1fe2151d-3fb6-49db-96e0-e195485fa3c9}, !- Handle
  satCHW Temprule,                        !- Name
  {addc1e33-4c41-4809-b4a9-42cb15296f5a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d9873a65-bfa9-4705-b77f-c528ddc9351d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d9873a65-bfa9-4705-b77f-c528ddc9351d}, !- Handle
  satCHW Temp 1,                          !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8feb0e7b-9564-4bb0-ae94-a6fbc0687c73}, !- Handle
  sunCHW Temprule,                        !- Name
  {addc1e33-4c41-4809-b4a9-42cb15296f5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59fa1f83-ae9d-4a07-9c51-2680351d4940}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {59fa1f83-ae9d-4a07-9c51-2680351d4940}, !- Handle
  sunCHW Temp 1,                          !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {93d015e6-1a9f-4cf7-9e99-568b55ce23bd}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {addc1e33-4c41-4809-b4a9-42cb15296f5a}, !- Schedule Name
  {cbd1639b-f90f-4204-b318-e778589384c7}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f9fc3ba1-c30b-40b2-9fdb-8108aeef99be}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ef9083a9-2a02-4ca4-9fab-ead0bbef7720}, !- Plant Side Inlet Node Name
  {b5dcd39c-e271-4b2a-ae03-472c72dee625}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {403b4cff-9b66-47b1-9a2b-9f183dabe91c}, !- Demand Side Inlet Node Name
  {3dbe780c-6897-4237-81cc-8c9166f5b311}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a8cba10d-1307-43f2-8e75-def75cce0e57}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c4ce7168-9b0f-47a2-af4b-6e5f277dd40c}, !- Demand Mixer Name
  {eec93e67-2bcf-4f8c-99ac-030bfacd591d}, !- Demand Splitter Name
  {e430111b-8108-4553-b84c-f0bc17d2af63}, !- Supply Mixer Name
  {606b3e10-c34e-4f84-a7ec-0de5fa750747}; !- Supply Splitter Name

OS:Sizing:Plant,
  {ed5a5b1c-99ba-4d74-a9c7-7355ea0eb11f}, !- Handle
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a512f418-e794-48a2-86b3-49da10efe55c}, !- Handle
  Node 21,                                !- Name
  {ef9083a9-2a02-4ca4-9fab-ead0bbef7720}, !- Inlet Port
  {6911bd7a-c795-4da5-adf1-65d6a5dbe1d5}; !- Outlet Port

OS:Node,
  {f9fc3ba1-c30b-40b2-9fdb-8108aeef99be}, !- Handle
  Node 23,                                !- Name
  {fc721016-04da-43be-b339-bbb6219cbd8c}, !- Inlet Port
  {b5dcd39c-e271-4b2a-ae03-472c72dee625}; !- Outlet Port

OS:Node,
  {e70ece5c-dceb-4f58-8073-02e89804fd7b}, !- Handle
  Node 24,                                !- Name
  {0dd97464-6597-4bce-9f08-f6132b7e7c9f}, !- Inlet Port
  {25a7840e-5895-4f2a-a488-e09230d6cad1}; !- Outlet Port

OS:Connector:Mixer,
  {e430111b-8108-4553-b84c-f0bc17d2af63}, !- Handle
  Connector Mixer 3,                      !- Name
  {ab3d5f08-3ed3-4c80-87dd-c6bf8ffb1372}, !- Outlet Branch Name
  {39eba500-a626-4682-a5cf-81c9068bab40}, !- Inlet Branch Name 1
  {8f6da863-24c7-4d1f-82d8-ffb6c7aa23f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {606b3e10-c34e-4f84-a7ec-0de5fa750747}, !- Handle
  Connector Splitter 3,                   !- Name
  {bb29040b-570f-4702-95c3-bf7ac1596cb4}, !- Inlet Branch Name
  {0dd97464-6597-4bce-9f08-f6132b7e7c9f}, !- Outlet Branch Name 1
  {d677b48c-dd94-402c-aa72-400a91d63537}; !- Outlet Branch Name 2

OS:Connection,
  {ef9083a9-2a02-4ca4-9fab-ead0bbef7720}, !- Handle
  {af30e234-6054-4732-a2d9-9fed35e41cb6}, !- Name
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Source Object
  14,                                     !- Outlet Port
  {a512f418-e794-48a2-86b3-49da10efe55c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd97464-6597-4bce-9f08-f6132b7e7c9f}, !- Handle
  {ac81c58d-6978-43f0-8ae4-13918559f279}, !- Name
  {606b3e10-c34e-4f84-a7ec-0de5fa750747}, !- Source Object
  3,                                      !- Outlet Port
  {e70ece5c-dceb-4f58-8073-02e89804fd7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5dcd39c-e271-4b2a-ae03-472c72dee625}, !- Handle
  {acc15050-6b7e-447b-b388-5f0d3469134a}, !- Name
  {f9fc3ba1-c30b-40b2-9fdb-8108aeef99be}, !- Source Object
  3,                                      !- Outlet Port
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6763c530-fa19-4a84-a53d-609edee0fe22}, !- Handle
  Node 26,                                !- Name
  {403b4cff-9b66-47b1-9a2b-9f183dabe91c}, !- Inlet Port
  {94264ced-c4ff-413b-98fa-ad9f274e747d}; !- Outlet Port

OS:Node,
  {1ed838aa-c8d1-441d-aa20-80544aa5b3bf}, !- Handle
  Node 27,                                !- Name
  {cb6cf259-26a2-4e84-a5d6-9f040cfd5c90}, !- Inlet Port
  {3dbe780c-6897-4237-81cc-8c9166f5b311}; !- Outlet Port

OS:Node,
  {3f068b04-54b1-4c4a-bb14-b4ab5ba84237}, !- Handle
  Node 29,                                !- Name
  {b79a29ef-2d9b-431b-bbc2-9046b4479e85}, !- Inlet Port
  {94d360fe-009e-424a-b98b-9afaa8ef8982}; !- Outlet Port

OS:Connector:Mixer,
  {c4ce7168-9b0f-47a2-af4b-6e5f277dd40c}, !- Handle
  Connector Mixer 4,                      !- Name
  {cb6cf259-26a2-4e84-a5d6-9f040cfd5c90}, !- Outlet Branch Name
  {0f60b01c-1aa2-4612-a745-1929972254fd}, !- Inlet Branch Name 1
  {d77fe323-c263-4fd9-97e4-c12b185a7a24}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {eec93e67-2bcf-4f8c-99ac-030bfacd591d}, !- Handle
  Connector Splitter 4,                   !- Name
  {94264ced-c4ff-413b-98fa-ad9f274e747d}, !- Inlet Branch Name
  {b79a29ef-2d9b-431b-bbc2-9046b4479e85}, !- Outlet Branch Name 1
  {acd856a5-db32-4cdd-b975-c03c89335813}; !- Outlet Branch Name 2

OS:Connection,
  {403b4cff-9b66-47b1-9a2b-9f183dabe91c}, !- Handle
  {1ef659a4-5f2d-43a3-8229-7aa142022b46}, !- Name
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Source Object
  17,                                     !- Outlet Port
  {6763c530-fa19-4a84-a53d-609edee0fe22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94264ced-c4ff-413b-98fa-ad9f274e747d}, !- Handle
  {76ae9d55-5128-49aa-9e5f-a23ed9f43146}, !- Name
  {6763c530-fa19-4a84-a53d-609edee0fe22}, !- Source Object
  3,                                      !- Outlet Port
  {eec93e67-2bcf-4f8c-99ac-030bfacd591d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79a29ef-2d9b-431b-bbc2-9046b4479e85}, !- Handle
  {4f04c886-1a4f-471f-a17f-c831241fece2}, !- Name
  {eec93e67-2bcf-4f8c-99ac-030bfacd591d}, !- Source Object
  3,                                      !- Outlet Port
  {3f068b04-54b1-4c4a-bb14-b4ab5ba84237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6cf259-26a2-4e84-a5d6-9f040cfd5c90}, !- Handle
  {88bc54af-9534-4a0f-866f-1b93d6518a44}, !- Name
  {c4ce7168-9b0f-47a2-af4b-6e5f277dd40c}, !- Source Object
  2,                                      !- Outlet Port
  {1ed838aa-c8d1-441d-aa20-80544aa5b3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbe780c-6897-4237-81cc-8c9166f5b311}, !- Handle
  {9502ade6-8d0d-4c03-ae10-cac96142f806}, !- Name
  {1ed838aa-c8d1-441d-aa20-80544aa5b3bf}, !- Source Object
  3,                                      !- Outlet Port
  {ecd1fbef-9342-4905-a639-05b859e904da}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {a8cba10d-1307-43f2-8e75-def75cce0e57}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:ConstantSpeed,
  {6b9c65a4-a85b-413d-8faf-008f49d5449e}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {6911bd7a-c795-4da5-adf1-65d6a5dbe1d5}, !- Inlet Node Name
  {6d20550a-4c0a-4a1c-afb9-4938353c656e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.53876357221688;                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:CoolingTower:SingleSpeed,
  {de15d3a9-ee96-4e87-87d8-c6bf9dd0692f}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {25a7840e-5895-4f2a-a488-e09230d6cad1}, !- Water Inlet Node Name
  {7cd17c8f-978f-47ba-a642-11ae0dc82cff}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  4946.94758317164,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {3df9f7ec-c356-4aa3-9b9b-d91506e51a21}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b860417c-3c5c-47b8-a145-66902c8da2cb}, !- Inlet Node Name
  {4292d9ba-9e97-47f0-8854-3e2b17dc1636}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {7540320f-6447-4d35-9ca3-2ca540ccdc29}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {7e061ab0-5ae1-4393-957f-641366dee7b4}, !- Inlet Node Name
  {fc721016-04da-43be-b339-bbb6219cbd8c}; !- Outlet Node Name

OS:Node,
  {2e090dc6-6e7b-4a68-8abf-80ab70626e16}, !- Handle
  Node 30,                                !- Name
  {6d20550a-4c0a-4a1c-afb9-4938353c656e}, !- Inlet Port
  {bb29040b-570f-4702-95c3-bf7ac1596cb4}; !- Outlet Port

OS:Connection,
  {6911bd7a-c795-4da5-adf1-65d6a5dbe1d5}, !- Handle
  {e1af38db-0f66-4a40-a4e8-7fdfa9cb39b7}, !- Name
  {a512f418-e794-48a2-86b3-49da10efe55c}, !- Source Object
  3,                                      !- Outlet Port
  {6b9c65a4-a85b-413d-8faf-008f49d5449e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d20550a-4c0a-4a1c-afb9-4938353c656e}, !- Handle
  {fa16ed48-224e-49cd-84b5-8101669b6d82}, !- Name
  {6b9c65a4-a85b-413d-8faf-008f49d5449e}, !- Source Object
  3,                                      !- Outlet Port
  {2e090dc6-6e7b-4a68-8abf-80ab70626e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb29040b-570f-4702-95c3-bf7ac1596cb4}, !- Handle
  {2c0478c5-f6a8-4b20-b2ae-6dacc75f0415}, !- Name
  {2e090dc6-6e7b-4a68-8abf-80ab70626e16}, !- Source Object
  3,                                      !- Outlet Port
  {606b3e10-c34e-4f84-a7ec-0de5fa750747}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16943818-7839-46f9-994c-487ce66670d2}, !- Handle
  Node 32,                                !- Name
  {7cd17c8f-978f-47ba-a642-11ae0dc82cff}, !- Inlet Port
  {39eba500-a626-4682-a5cf-81c9068bab40}; !- Outlet Port

OS:Connection,
  {25a7840e-5895-4f2a-a488-e09230d6cad1}, !- Handle
  {5db96329-718c-4804-b581-eb8a7dc04325}, !- Name
  {e70ece5c-dceb-4f58-8073-02e89804fd7b}, !- Source Object
  3,                                      !- Outlet Port
  {de15d3a9-ee96-4e87-87d8-c6bf9dd0692f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cd17c8f-978f-47ba-a642-11ae0dc82cff}, !- Handle
  {18c66154-fccd-49fe-a747-d9ecaadc0731}, !- Name
  {de15d3a9-ee96-4e87-87d8-c6bf9dd0692f}, !- Source Object
  3,                                      !- Outlet Port
  {16943818-7839-46f9-994c-487ce66670d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39eba500-a626-4682-a5cf-81c9068bab40}, !- Handle
  {3f28feea-e3d1-446e-876a-41ec868c8af1}, !- Name
  {16943818-7839-46f9-994c-487ce66670d2}, !- Source Object
  3,                                      !- Outlet Port
  {e430111b-8108-4553-b84c-f0bc17d2af63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1de985d0-6f70-43df-af1e-9805a644204c}, !- Handle
  Node 33,                                !- Name
  {d677b48c-dd94-402c-aa72-400a91d63537}, !- Inlet Port
  {b860417c-3c5c-47b8-a145-66902c8da2cb}; !- Outlet Port

OS:Connection,
  {d677b48c-dd94-402c-aa72-400a91d63537}, !- Handle
  {dbcc7cac-4a6a-4a01-9ec4-2525c7380be8}, !- Name
  {606b3e10-c34e-4f84-a7ec-0de5fa750747}, !- Source Object
  4,                                      !- Outlet Port
  {1de985d0-6f70-43df-af1e-9805a644204c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b798dcb-0633-48f0-8043-2d952f129f89}, !- Handle
  Node 35,                                !- Name
  {4292d9ba-9e97-47f0-8854-3e2b17dc1636}, !- Inlet Port
  {8f6da863-24c7-4d1f-82d8-ffb6c7aa23f4}; !- Outlet Port

OS:Connection,
  {b860417c-3c5c-47b8-a145-66902c8da2cb}, !- Handle
  {b4da0a17-579b-489f-8962-3c7e812466a1}, !- Name
  {1de985d0-6f70-43df-af1e-9805a644204c}, !- Source Object
  3,                                      !- Outlet Port
  {3df9f7ec-c356-4aa3-9b9b-d91506e51a21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4292d9ba-9e97-47f0-8854-3e2b17dc1636}, !- Handle
  {1b2fa6d4-32d0-442c-80e3-7befb6639d16}, !- Name
  {3df9f7ec-c356-4aa3-9b9b-d91506e51a21}, !- Source Object
  3,                                      !- Outlet Port
  {9b798dcb-0633-48f0-8043-2d952f129f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6da863-24c7-4d1f-82d8-ffb6c7aa23f4}, !- Handle
  {9edda9a8-ad08-44ea-8992-52e3351ce077}, !- Name
  {9b798dcb-0633-48f0-8043-2d952f129f89}, !- Source Object
  3,                                      !- Outlet Port
  {e430111b-8108-4553-b84c-f0bc17d2af63}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {27c3fcf4-a0bd-44b4-8e9a-01fd74d33348}, !- Handle
  Node 36,                                !- Name
  {ab3d5f08-3ed3-4c80-87dd-c6bf8ffb1372}, !- Inlet Port
  {7e061ab0-5ae1-4393-957f-641366dee7b4}; !- Outlet Port

OS:Connection,
  {ab3d5f08-3ed3-4c80-87dd-c6bf8ffb1372}, !- Handle
  {bc7efe0c-1baa-407a-8307-7ab7072de354}, !- Name
  {e430111b-8108-4553-b84c-f0bc17d2af63}, !- Source Object
  2,                                      !- Outlet Port
  {27c3fcf4-a0bd-44b4-8e9a-01fd74d33348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e061ab0-5ae1-4393-957f-641366dee7b4}, !- Handle
  {71ef6643-0b60-4c2a-a9d8-83245ea08391}, !- Name
  {27c3fcf4-a0bd-44b4-8e9a-01fd74d33348}, !- Source Object
  3,                                      !- Outlet Port
  {7540320f-6447-4d35-9ca3-2ca540ccdc29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc721016-04da-43be-b339-bbb6219cbd8c}, !- Handle
  {102c6a40-c6c3-49ff-a0af-a882e64d0b34}, !- Name
  {7540320f-6447-4d35-9ca3-2ca540ccdc29}, !- Source Object
  3,                                      !- Outlet Port
  {f9fc3ba1-c30b-40b2-9fdb-8108aeef99be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c77949c-f907-4c4c-a856-da0649752d0c}, !- Handle
  Node 38,                                !- Name
  {335226ed-5ff9-4060-a3a7-2bfa617e4036}, !- Inlet Port
  {0f60b01c-1aa2-4612-a745-1929972254fd}; !- Outlet Port

OS:Connection,
  {94d360fe-009e-424a-b98b-9afaa8ef8982}, !- Handle
  {00ffb63a-6fa0-4a8c-8b48-47b9b0e12fe8}, !- Name
  {3f068b04-54b1-4c4a-bb14-b4ab5ba84237}, !- Source Object
  3,                                      !- Outlet Port
  {ef435592-bcb5-4bd1-8a33-8797fdf8ba2e}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {335226ed-5ff9-4060-a3a7-2bfa617e4036}, !- Handle
  {46b7ae16-1c37-48ae-a2d2-537b8df7c6e9}, !- Name
  {ef435592-bcb5-4bd1-8a33-8797fdf8ba2e}, !- Source Object
  18,                                     !- Outlet Port
  {9c77949c-f907-4c4c-a856-da0649752d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f60b01c-1aa2-4612-a745-1929972254fd}, !- Handle
  {f4103892-a51b-469b-827e-1b676bda214e}, !- Name
  {9c77949c-f907-4c4c-a856-da0649752d0c}, !- Source Object
  3,                                      !- Outlet Port
  {c4ce7168-9b0f-47a2-af4b-6e5f277dd40c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3ca2c23-76f9-4dcf-8a67-b35aea09bfb8}, !- Handle
  Node 39,                                !- Name
  {acd856a5-db32-4cdd-b975-c03c89335813}, !- Inlet Port
  {aa191ec0-9a08-4c3f-b014-40e7f377426c}; !- Outlet Port

OS:Connection,
  {acd856a5-db32-4cdd-b975-c03c89335813}, !- Handle
  {6588466c-1f6e-4532-abb7-68bcf18ab77f}, !- Name
  {eec93e67-2bcf-4f8c-99ac-030bfacd591d}, !- Source Object
  4,                                      !- Outlet Port
  {a3ca2c23-76f9-4dcf-8a67-b35aea09bfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {196bd346-c5b1-44e6-a2da-943cb4156272}, !- Handle
  Node 41,                                !- Name
  {89472b3a-f642-4b3e-a0ed-a89a674f53ab}, !- Inlet Port
  {d77fe323-c263-4fd9-97e4-c12b185a7a24}; !- Outlet Port

OS:Connection,
  {aa191ec0-9a08-4c3f-b014-40e7f377426c}, !- Handle
  {81e0e834-6f23-4afe-9436-8dc20f33b550}, !- Name
  {a3ca2c23-76f9-4dcf-8a67-b35aea09bfb8}, !- Source Object
  3,                                      !- Outlet Port
  {68b1416a-ab01-4175-bedf-6f2b0e4f711c}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {89472b3a-f642-4b3e-a0ed-a89a674f53ab}, !- Handle
  {66ce5bd2-a6b8-4a8b-ab7d-1e394be9464c}, !- Name
  {68b1416a-ab01-4175-bedf-6f2b0e4f711c}, !- Source Object
  18,                                     !- Outlet Port
  {196bd346-c5b1-44e6-a2da-943cb4156272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77fe323-c263-4fd9-97e4-c12b185a7a24}, !- Handle
  {63d2b8ec-57a3-4525-8c28-f29763e11880}, !- Name
  {196bd346-c5b1-44e6-a2da-943cb4156272}, !- Source Object
  3,                                      !- Outlet Port
  {c4ce7168-9b0f-47a2-af4b-6e5f277dd40c}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cc2259dd-eb07-4e6b-b1d7-ddd8af5964d1}, !- Handle
  CW Temp,                                !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {95d355bc-1b42-4398-9cff-a0a975e6fad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95d355bc-1b42-4398-9cff-a0a975e6fad8}, !- Handle
  Schedule Day 4,                         !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {fb7d5f69-1fae-4dcd-9cec-1497a7085947}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ad646bb-9223-4f30-8d7f-2e0e70b4507f}, !- Handle
  wkdCW Temp,                             !- Name
  {fb7d5f69-1fae-4dcd-9cec-1497a7085947}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c11e382e-851e-48b7-82bb-6d16eda05dfe}, !- Handle
  satCW Temp,                             !- Name
  {fb7d5f69-1fae-4dcd-9cec-1497a7085947}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {696f022d-d493-43bf-adb0-e1da9d834c1d}, !- Handle
  sunCW Temp,                             !- Name
  {fb7d5f69-1fae-4dcd-9cec-1497a7085947}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2fd451df-c603-4ecb-b1d5-f690e31ee9d7}, !- Handle
  wkdCW Temp rule,                        !- Name
  {cc2259dd-eb07-4e6b-b1d7-ddd8af5964d1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {86b013fe-53f7-4912-9499-e34ddfd38a2e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86b013fe-53f7-4912-9499-e34ddfd38a2e}, !- Handle
  wkdCW Temp 1,                           !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {442244bf-b637-4360-8e0b-a3ed4009cafc}, !- Handle
  satCW Temprule,                         !- Name
  {cc2259dd-eb07-4e6b-b1d7-ddd8af5964d1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00052336-3fb4-4487-ae13-50e8ca336e56}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00052336-3fb4-4487-ae13-50e8ca336e56}, !- Handle
  satCW Temp 1,                           !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {fc9a2ea3-bb85-4f39-a5c8-d18b59e1819d}, !- Handle
  sunCW Temprule,                         !- Name
  {cc2259dd-eb07-4e6b-b1d7-ddd8af5964d1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1d3c95e-75d4-4499-b8a6-7072a8a523d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1d3c95e-75d4-4499-b8a6-7072a8a523d9}, !- Handle
  sunCW Temp 1,                           !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {51841125-3b11-4929-8298-69065ccfbddc}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {cc2259dd-eb07-4e6b-b1d7-ddd8af5964d1}, !- Schedule Name
  {f9fc3ba1-c30b-40b2-9fdb-8108aeef99be}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {53d71872-8657-469d-94f5-988726620236}, !- Handle
  Sys_1_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Availability Schedule
  {41f28c86-40b2-4aeb-94b1-3edfa4485ae6}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b9e81264-0d71-42bf-921b-160bb1ad0935}, !- Supply Side Inlet Node Name
  {24a5fb0a-010a-4801-93b6-46eac2a9fee6}, !- Demand Side Outlet Node Name
  {46310c5d-2ca9-4f4d-a853-ed8b4fb9288d}, !- Demand Side Inlet Node A
  {c656a756-9b51-4f77-81a3-193c18f9c5b0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Demand Mixer Name
  {88897240-7049-47de-861e-254d656e9126}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72f07a24-ecaf-4a93-8434-e4599faf8e36}, !- Handle
  Node 42,                                !- Name
  {b9e81264-0d71-42bf-921b-160bb1ad0935}, !- Inlet Port
  {1fab6913-684a-4835-a491-5a9ed688d1dd}; !- Outlet Port

OS:Node,
  {e57c37a9-1c99-498e-be91-16560624ba87}, !- Handle
  Node 44,                                !- Name
  {5206ee16-217d-4777-9d7e-72c245e80d86}, !- Inlet Port
  {c656a756-9b51-4f77-81a3-193c18f9c5b0}; !- Outlet Port

OS:Connection,
  {b9e81264-0d71-42bf-921b-160bb1ad0935}, !- Handle
  {56b13f43-2dd3-4c35-bbd7-b570291c26dc}, !- Name
  {53d71872-8657-469d-94f5-988726620236}, !- Source Object
  8,                                      !- Outlet Port
  {72f07a24-ecaf-4a93-8434-e4599faf8e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c656a756-9b51-4f77-81a3-193c18f9c5b0}, !- Handle
  {1e971183-5d38-43e0-90ce-1b6d08e10ef0}, !- Name
  {e57c37a9-1c99-498e-be91-16560624ba87}, !- Source Object
  3,                                      !- Outlet Port
  {53d71872-8657-469d-94f5-988726620236}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a99309a-eba8-4dc6-b41d-21f57ae90aa9}, !- Handle
  Node 45,                                !- Name
  {46310c5d-2ca9-4f4d-a853-ed8b4fb9288d}, !- Inlet Port
  {353c19a6-50ae-45bd-929c-c0c25c970d7e}; !- Outlet Port

OS:Node,
  {0474feda-4a13-446e-b82e-e043ffde44c6}, !- Handle
  Node 47,                                !- Name
  {a8444503-7588-4344-9877-55eef633c5bd}, !- Inlet Port
  {24a5fb0a-010a-4801-93b6-46eac2a9fee6}; !- Outlet Port

OS:Connection,
  {46310c5d-2ca9-4f4d-a853-ed8b4fb9288d}, !- Handle
  {f607467d-8b29-4e61-b65c-aea645829c79}, !- Name
  {53d71872-8657-469d-94f5-988726620236}, !- Source Object
  10,                                     !- Outlet Port
  {7a99309a-eba8-4dc6-b41d-21f57ae90aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a5fb0a-010a-4801-93b6-46eac2a9fee6}, !- Handle
  {baede92a-cc01-4bdd-838b-e6a7ff9a11d5}, !- Name
  {0474feda-4a13-446e-b82e-e043ffde44c6}, !- Source Object
  3,                                      !- Outlet Port
  {53d71872-8657-469d-94f5-988726620236}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {88897240-7049-47de-861e-254d656e9126}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {353c19a6-50ae-45bd-929c-c0c25c970d7e}, !- Inlet Node Name
  {24face00-f202-4ac3-b810-0248e84819a1}, !- Outlet Node Name 1
  {31ebd8ec-726f-4b15-b3d5-8fa8c7916a23}, !- Outlet Node Name 2
  {b245a797-3d6b-42c3-94b6-4fa404ef69e0}, !- Outlet Node Name 3
  {1030dc69-fce5-4eec-9115-d3e1a50f51b5}, !- Outlet Node Name 4
  {1891a51d-b153-4e7a-9964-e5807c25ee38}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a8444503-7588-4344-9877-55eef633c5bd}, !- Outlet Node Name
  {696e9a27-5669-40cc-9c2d-572f49f926ef}, !- Inlet Node Name 1
  {7c499df9-8c97-455b-9016-6cb7eb7a213a}, !- Inlet Node Name 2
  {7cf5a1dd-9227-4e50-8e3e-d6ccdfc41a24}, !- Inlet Node Name 3
  {43b7b07e-35e0-4d39-b84c-f58b74cf9ce6}, !- Inlet Node Name 4
  {7ce969a8-ba1f-43e6-a2eb-06899f2a43ca}; !- Inlet Node Name 5

OS:Connection,
  {353c19a6-50ae-45bd-929c-c0c25c970d7e}, !- Handle
  {d60d5dc0-1f0d-434a-b127-516809835e0b}, !- Name
  {7a99309a-eba8-4dc6-b41d-21f57ae90aa9}, !- Source Object
  3,                                      !- Outlet Port
  {88897240-7049-47de-861e-254d656e9126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8444503-7588-4344-9877-55eef633c5bd}, !- Handle
  {d7db5da5-5a23-4ca8-9ce8-a35a2a812f90}, !- Name
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Source Object
  2,                                      !- Outlet Port
  {0474feda-4a13-446e-b82e-e043ffde44c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {802c8722-4dd6-438e-a92c-a7f36e64745a}, !- Handle
  {53d71872-8657-469d-94f5-988726620236}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {41f28c86-40b2-4aeb-94b1-3edfa4485ae6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {82d16652-cdba-4957-bdf9-07ba53ea89a7}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {2976be05-e699-49cc-b8bb-5f76072ca07c}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {df1b809c-749f-4924-ad57-86bb808f555b}, !- Air Inlet Node Name
  {5206ee16-217d-4777-9d7e-72c245e80d86}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {b0b3d845-9550-4c4d-919e-8812ad8d18a3}, !- Handle
  Sys6 Return Fan,                        !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1fab6913-684a-4835-a491-5a9ed688d1dd}, !- Air Inlet Node Name
  {e9fac3c9-33ea-4c0b-a6b8-52c1b2515260}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c81cb205-19e4-4446-baa8-dd6b2a4b5ed7}, !- Handle
  Coil Heating Electric 1,                !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6af10f14-da56-4a4f-8a0d-f2bfcd1d7bce}, !- Air Inlet Node Name
  {b59f118e-5b9c-4a0f-a9cd-7e7113815612}, !- Air Outlet Node Name
  {e57c37a9-1c99-498e-be91-16560624ba87}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b326f08c-cee1-4a73-97f5-07fd365d0b02}, !- Water Inlet Node Name
  {b0d7ad72-ac79-43c0-8db5-79133752621c}, !- Water Outlet Node Name
  {d2a278bd-d752-46b6-ab99-05e16a8ba6e9}, !- Air Inlet Node Name
  {d310af61-dc1c-4112-bfff-8e1c97fa1a5b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {9e381242-8615-45b0-a4a4-2012e2905485}, !- Handle
  Node 50,                                !- Name
  {b0d7ad72-ac79-43c0-8db5-79133752621c}, !- Inlet Port
  {6972f95f-0192-4f47-9605-efc82baaa0c5}; !- Outlet Port

OS:Connection,
  {b326f08c-cee1-4a73-97f5-07fd365d0b02}, !- Handle
  {c8f08c4e-adf8-44e0-bd73-b662724f4b59}, !- Name
  {2e01ff0c-d29c-47eb-b8dc-a11104286363}, !- Source Object
  3,                                      !- Outlet Port
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b0d7ad72-ac79-43c0-8db5-79133752621c}, !- Handle
  {a437fa4f-eba2-4b3d-bdee-26fb9648f8dd}, !- Name
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Source Object
  11,                                     !- Outlet Port
  {9e381242-8615-45b0-a4a4-2012e2905485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6972f95f-0192-4f47-9605-efc82baaa0c5}, !- Handle
  {97dfb6ae-704b-4c4f-8ed1-c4bf16a6f085}, !- Name
  {9e381242-8615-45b0-a4a4-2012e2905485}, !- Source Object
  3,                                      !- Outlet Port
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a44ebf10-77d0-4588-af9e-7664e45fc612}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {64887814-dd3d-45c0-a3fe-df7acae7531b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64887814-dd3d-45c0-a3fe-df7acae7531b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {042344a2-4a9e-4f35-8f50-4d6d63f6621e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {a44ebf10-77d0-4588-af9e-7664e45fc612}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20db5dea-c9d6-488f-9aed-8cec9047869f}, !- Mixed Air Node Name
  {c4335517-7403-4751-916e-d13bc0085031}, !- Outdoor Air Stream Node Name
  {318d254d-9988-44d4-9dc3-4b0ca194b6b8}, !- Relief Air Stream Node Name
  {fde4ceb6-db45-44e2-a44b-5d5b1d1efb38}; !- Return Air Stream Node Name

OS:Node,
  {0eaf9182-849b-4a3e-be10-d66393876b2c}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {bed0ed1d-c695-465e-a3c2-32a54b5acfc5}; !- Outlet Port

OS:Node,
  {4d78bd77-e91a-487e-9832-3ce054228307}, !- Handle
  Node 53,                                !- Name
  {d8a95d7c-439e-416f-9340-9e36c694c552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5206ee16-217d-4777-9d7e-72c245e80d86}, !- Handle
  {5b356035-6829-4ad2-8fdf-3f3ae2d6fba6}, !- Name
  {2976be05-e699-49cc-b8bb-5f76072ca07c}, !- Source Object
  17,                                     !- Outlet Port
  {e57c37a9-1c99-498e-be91-16560624ba87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08861f7b-a79d-4a90-90b7-2a8a0caa229d}, !- Handle
  Node 54,                                !- Name
  {b59f118e-5b9c-4a0f-a9cd-7e7113815612}, !- Inlet Port
  {df1b809c-749f-4924-ad57-86bb808f555b}; !- Outlet Port

OS:Connection,
  {b59f118e-5b9c-4a0f-a9cd-7e7113815612}, !- Handle
  {0aed21f1-7b70-4142-bcd2-57e7fc1688ce}, !- Name
  {c81cb205-19e4-4446-baa8-dd6b2a4b5ed7}, !- Source Object
  6,                                      !- Outlet Port
  {08861f7b-a79d-4a90-90b7-2a8a0caa229d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1b809c-749f-4924-ad57-86bb808f555b}, !- Handle
  {324f000d-7ec9-4916-94cc-72904ad554dc}, !- Name
  {08861f7b-a79d-4a90-90b7-2a8a0caa229d}, !- Source Object
  3,                                      !- Outlet Port
  {2976be05-e699-49cc-b8bb-5f76072ca07c}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {557aebf4-5043-455f-854b-efd3e8e7dcca}, !- Handle
  Node 55,                                !- Name
  {d310af61-dc1c-4112-bfff-8e1c97fa1a5b}, !- Inlet Port
  {6af10f14-da56-4a4f-8a0d-f2bfcd1d7bce}; !- Outlet Port

OS:Connection,
  {d310af61-dc1c-4112-bfff-8e1c97fa1a5b}, !- Handle
  {c0ab7f09-0119-4d7d-9e00-37e866023f83}, !- Name
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Source Object
  13,                                     !- Outlet Port
  {557aebf4-5043-455f-854b-efd3e8e7dcca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af10f14-da56-4a4f-8a0d-f2bfcd1d7bce}, !- Handle
  {970aa014-4ac2-4d6a-bcfd-77c270f5007f}, !- Name
  {557aebf4-5043-455f-854b-efd3e8e7dcca}, !- Source Object
  3,                                      !- Outlet Port
  {c81cb205-19e4-4446-baa8-dd6b2a4b5ed7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {08a4b1cb-7ae5-44d5-9bd2-f73f284f3479}, !- Handle
  Controller Water Coil 1,                !- Name
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d2235b21-7a3f-4245-acd0-5e14a624d26c}, !- Handle
  Node 56,                                !- Name
  {20db5dea-c9d6-488f-9aed-8cec9047869f}, !- Inlet Port
  {d2a278bd-d752-46b6-ab99-05e16a8ba6e9}; !- Outlet Port

OS:Connection,
  {20db5dea-c9d6-488f-9aed-8cec9047869f}, !- Handle
  {276bad71-861a-4411-9dc3-5f79e92125e7}, !- Name
  {042344a2-4a9e-4f35-8f50-4d6d63f6621e}, !- Source Object
  5,                                      !- Outlet Port
  {d2235b21-7a3f-4245-acd0-5e14a624d26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a278bd-d752-46b6-ab99-05e16a8ba6e9}, !- Handle
  {9ed60bc7-d107-448b-bc34-f2923d3666cb}, !- Name
  {d2235b21-7a3f-4245-acd0-5e14a624d26c}, !- Source Object
  3,                                      !- Outlet Port
  {c06f7db9-2424-43cb-a042-d0c59fd07733}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10f63e57-0115-45df-9869-aba67dda59f0}, !- Handle
  Node 57,                                !- Name
  {e9fac3c9-33ea-4c0b-a6b8-52c1b2515260}, !- Inlet Port
  {fde4ceb6-db45-44e2-a44b-5d5b1d1efb38}; !- Outlet Port

OS:Connection,
  {1fab6913-684a-4835-a491-5a9ed688d1dd}, !- Handle
  {19d61ac0-e82a-4674-9e29-a21eb142b403}, !- Name
  {72f07a24-ecaf-4a93-8434-e4599faf8e36}, !- Source Object
  3,                                      !- Outlet Port
  {b0b3d845-9550-4c4d-919e-8812ad8d18a3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e9fac3c9-33ea-4c0b-a6b8-52c1b2515260}, !- Handle
  {7218db4d-e8b1-40e4-9d63-3fbc341b211a}, !- Name
  {b0b3d845-9550-4c4d-919e-8812ad8d18a3}, !- Source Object
  17,                                     !- Outlet Port
  {10f63e57-0115-45df-9869-aba67dda59f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde4ceb6-db45-44e2-a44b-5d5b1d1efb38}, !- Handle
  {cdbbfc5a-d82c-4c70-94d1-2b68db5db275}, !- Name
  {10f63e57-0115-45df-9869-aba67dda59f0}, !- Source Object
  3,                                      !- Outlet Port
  {042344a2-4a9e-4f35-8f50-4d6d63f6621e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {af606364-a237-4e92-8c1c-f66e34bea663}, !- Handle
  Supply Air Temp,                        !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {2330a22a-17ef-4ec4-abcf-d505778b7613}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2330a22a-17ef-4ec4-abcf-d505778b7613}, !- Handle
  Supply Air Temp Default,                !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2fa33655-4c62-42fb-832d-d696f7a3b4e0}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73e10800-3760-4096-ad60-81b6ea726f24}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0683f348-1a13-4a15-8849-5ec1baf051a5}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5d7b6eb6-8ed1-4907-8530-f79ee0c14986}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f783291c-6d16-4491-b5b9-893e5d891480}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- Handle
  Sys_1_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Availability Schedule
  {84c4dfe3-255c-4318-80a0-af5e52e22c2b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d05e4c82-fca5-45c1-93cd-deb2f3e2b3f1}, !- Supply Side Inlet Node Name
  {fd4f0515-8760-4735-8a93-f7c75ea0a514}, !- Demand Side Outlet Node Name
  {aa62c529-94ae-4db8-af7c-191018f78fc0}, !- Demand Side Inlet Node A
  {d095a20f-a97e-469b-bf44-b7b717053134}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Demand Mixer Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c848e8c9-3a4f-4c72-9d89-afddba3526e6}, !- Handle
  Node 72,                                !- Name
  {d05e4c82-fca5-45c1-93cd-deb2f3e2b3f1}, !- Inlet Port
  {c9f4eacd-e797-4ba3-851f-19d8065ca19f}; !- Outlet Port

OS:Node,
  {ec1000dc-8ad9-499c-a95d-b0cb0239ce4b}, !- Handle
  Node 73,                                !- Name
  {fbb2770d-467a-4970-8091-3e4af63fba82}, !- Inlet Port
  {d095a20f-a97e-469b-bf44-b7b717053134}; !- Outlet Port

OS:Connection,
  {d05e4c82-fca5-45c1-93cd-deb2f3e2b3f1}, !- Handle
  {99b3cb78-b1b8-4ada-965b-e63a0428847c}, !- Name
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- Source Object
  8,                                      !- Outlet Port
  {c848e8c9-3a4f-4c72-9d89-afddba3526e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d095a20f-a97e-469b-bf44-b7b717053134}, !- Handle
  {2afe45ea-fb03-4c85-803f-44006b36ea42}, !- Name
  {ec1000dc-8ad9-499c-a95d-b0cb0239ce4b}, !- Source Object
  3,                                      !- Outlet Port
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {203b4ca6-3a06-4e14-bb53-780a15655b3d}, !- Handle
  Node 74,                                !- Name
  {aa62c529-94ae-4db8-af7c-191018f78fc0}, !- Inlet Port
  {494e6146-aff2-4de6-a327-b182027dc90a}; !- Outlet Port

OS:Node,
  {a8065a65-d6b5-4dfe-94a5-a8388944436d}, !- Handle
  Node 75,                                !- Name
  {78e4ec58-810f-4895-a9fe-2cc52884c877}, !- Inlet Port
  {fd4f0515-8760-4735-8a93-f7c75ea0a514}; !- Outlet Port

OS:Connection,
  {aa62c529-94ae-4db8-af7c-191018f78fc0}, !- Handle
  {cae74921-db59-4bdd-92f5-6388d4a795e2}, !- Name
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- Source Object
  10,                                     !- Outlet Port
  {203b4ca6-3a06-4e14-bb53-780a15655b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4f0515-8760-4735-8a93-f7c75ea0a514}, !- Handle
  {9d392ade-cbe1-4a4d-9c6d-3b0b81bf4f0f}, !- Name
  {a8065a65-d6b5-4dfe-94a5-a8388944436d}, !- Source Object
  3,                                      !- Outlet Port
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {494e6146-aff2-4de6-a327-b182027dc90a}, !- Inlet Node Name
  {124b3053-fefc-4d91-9588-1f07a38d9c22}, !- Outlet Node Name 1
  {28acd003-6141-4f57-b334-5cfefb846aff}, !- Outlet Node Name 2
  {542cbbf0-fe87-41df-8792-0996af03eef3}, !- Outlet Node Name 3
  {171e7421-a490-420f-9af3-550af1b218ed}, !- Outlet Node Name 4
  {dbc8bfd2-b819-415f-807a-8543bf4306b7}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {78e4ec58-810f-4895-a9fe-2cc52884c877}, !- Outlet Node Name
  {8677eed1-1427-48e1-866e-5a37339146a5}, !- Inlet Node Name 1
  {9b9c1f78-ed5b-421f-a1c2-3b9900954410}, !- Inlet Node Name 2
  {500d5b18-194c-484c-8bda-62617cd7c901}, !- Inlet Node Name 3
  {c62eed69-46f6-4cee-92e6-550eb4167648}, !- Inlet Node Name 4
  {fc2a3610-4978-4fa4-9443-0ac981e2de6e}; !- Inlet Node Name 5

OS:Connection,
  {494e6146-aff2-4de6-a327-b182027dc90a}, !- Handle
  {767749c3-e33b-4a6b-9cfe-86ab41ec64c2}, !- Name
  {203b4ca6-3a06-4e14-bb53-780a15655b3d}, !- Source Object
  3,                                      !- Outlet Port
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e4ec58-810f-4895-a9fe-2cc52884c877}, !- Handle
  {42b88194-26bb-4f0e-a085-51935d2f634f}, !- Name
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Source Object
  2,                                      !- Outlet Port
  {a8065a65-d6b5-4dfe-94a5-a8388944436d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2600fa5d-def8-41e9-b9bb-ec126d2e9b88}, !- Handle
  {3aa9b930-4e51-4671-9727-2c6a80021a10}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {84c4dfe3-255c-4318-80a0-af5e52e22c2b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {3916b32a-fe9d-49f8-9f69-01af0220775c}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {d542b7ac-d215-4191-8ab4-a05045a27ee7}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {94b8f717-1c9b-4165-98d0-5874a1ffd42f}, !- Air Inlet Node Name
  {fbb2770d-467a-4970-8091-3e4af63fba82}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {90113a21-1865-4ddd-99b6-95f5303aed67}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c9f4eacd-e797-4ba3-851f-19d8065ca19f}, !- Air Inlet Node Name
  {69489ce9-6394-4068-8959-afe5a1bf64d8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b17b41e1-d830-44ec-9cab-2815d80bb9f3}, !- Handle
  Coil Heating Electric 7,                !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a196fb54-e5c6-47e2-ba4a-3e085cd90bde}, !- Air Inlet Node Name
  {8c3fd8fb-1b1b-4a5a-a245-eeffe18b31ae}, !- Air Outlet Node Name
  {ec1000dc-8ad9-499c-a95d-b0cb0239ce4b}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {20064743-ff95-4ff7-a63d-06a939c5988c}, !- Water Inlet Node Name
  {888277d4-52e7-4297-83ce-1069c0e924ea}, !- Water Outlet Node Name
  {04d0342b-f7f5-48b5-8489-71c867984674}, !- Air Inlet Node Name
  {7bbfaea6-35d8-4c9c-97b5-8f49d6c49753}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {77586042-ee54-46a1-8f35-4aa4e5051fbb}, !- Handle
  Node 77,                                !- Name
  {f2d2c985-1a6f-44af-b1bb-34da989b47fb}, !- Inlet Port
  {20064743-ff95-4ff7-a63d-06a939c5988c}; !- Outlet Port

OS:Connection,
  {f2d2c985-1a6f-44af-b1bb-34da989b47fb}, !- Handle
  {041fdbee-20dd-479a-963c-0e1788630ace}, !- Name
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Source Object
  4,                                      !- Outlet Port
  {77586042-ee54-46a1-8f35-4aa4e5051fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e86381-398d-4442-9993-cd57c4fed126}, !- Handle
  Node 78,                                !- Name
  {888277d4-52e7-4297-83ce-1069c0e924ea}, !- Inlet Port
  {e3bb84aa-1071-4720-ab2a-b9688e6a6902}; !- Outlet Port

OS:Connection,
  {20064743-ff95-4ff7-a63d-06a939c5988c}, !- Handle
  {d11b9f95-02af-44ef-99b8-74eb652fb6b3}, !- Name
  {77586042-ee54-46a1-8f35-4aa4e5051fbb}, !- Source Object
  3,                                      !- Outlet Port
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {888277d4-52e7-4297-83ce-1069c0e924ea}, !- Handle
  {8356543a-aaeb-4c54-9e7a-581adb8c82d1}, !- Name
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Source Object
  11,                                     !- Outlet Port
  {48e86381-398d-4442-9993-cd57c4fed126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3bb84aa-1071-4720-ab2a-b9688e6a6902}, !- Handle
  {b9d2d2c9-da80-449d-8db1-fb442f7183a3}, !- Name
  {48e86381-398d-4442-9993-cd57c4fed126}, !- Source Object
  3,                                      !- Outlet Port
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6840d627-2d5b-4011-8be3-18001028b8db}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e15fa196-6078-4d84-aa65-f329abf0688a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e15fa196-6078-4d84-aa65-f329abf0688a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10aa7508-383a-4ebe-b290-afa621521941}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {6840d627-2d5b-4011-8be3-18001028b8db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {698585e2-4745-41c9-aa1c-59ab2e973fd3}, !- Mixed Air Node Name
  {0b2a4122-3a37-408a-a525-b48e20a2f5f9}, !- Outdoor Air Stream Node Name
  {d940c33e-9c75-430d-8a76-75a05048675f}, !- Relief Air Stream Node Name
  {09ef824d-a11d-498c-91cb-01bd48d119be}; !- Return Air Stream Node Name

OS:Node,
  {6977be36-9321-487e-bfe4-d904370db0ef}, !- Handle
  Node 79,                                !- Name
  ,                                       !- Inlet Port
  {2b4b0d1a-192c-49a0-84df-d5efbb488dff}; !- Outlet Port

OS:Node,
  {29acfb3a-9b0e-4df5-a7d4-d3b38cb2bc8e}, !- Handle
  Node 80,                                !- Name
  {2ee6bf00-55ae-4c02-9269-8279a9a2dfc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbb2770d-467a-4970-8091-3e4af63fba82}, !- Handle
  {a83215a9-f6f8-4a32-888c-023e3842e86f}, !- Name
  {d542b7ac-d215-4191-8ab4-a05045a27ee7}, !- Source Object
  17,                                     !- Outlet Port
  {ec1000dc-8ad9-499c-a95d-b0cb0239ce4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d7c206-05f3-4c46-828e-d9f1591fb1a7}, !- Handle
  Node 81,                                !- Name
  {8c3fd8fb-1b1b-4a5a-a245-eeffe18b31ae}, !- Inlet Port
  {94b8f717-1c9b-4165-98d0-5874a1ffd42f}; !- Outlet Port

OS:Connection,
  {8c3fd8fb-1b1b-4a5a-a245-eeffe18b31ae}, !- Handle
  {35332f80-e1d2-4472-bb5b-196bab870122}, !- Name
  {b17b41e1-d830-44ec-9cab-2815d80bb9f3}, !- Source Object
  6,                                      !- Outlet Port
  {49d7c206-05f3-4c46-828e-d9f1591fb1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b8f717-1c9b-4165-98d0-5874a1ffd42f}, !- Handle
  {905e0db2-d6b8-4f21-a9ab-078257dcf7ac}, !- Name
  {49d7c206-05f3-4c46-828e-d9f1591fb1a7}, !- Source Object
  3,                                      !- Outlet Port
  {d542b7ac-d215-4191-8ab4-a05045a27ee7}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {726bf483-b4a0-4835-bef2-7a2369c7e7d8}, !- Handle
  Node 82,                                !- Name
  {7bbfaea6-35d8-4c9c-97b5-8f49d6c49753}, !- Inlet Port
  {a196fb54-e5c6-47e2-ba4a-3e085cd90bde}; !- Outlet Port

OS:Connection,
  {7bbfaea6-35d8-4c9c-97b5-8f49d6c49753}, !- Handle
  {3bf44380-8fe6-4190-a1f5-ba22c27a387c}, !- Name
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Source Object
  13,                                     !- Outlet Port
  {726bf483-b4a0-4835-bef2-7a2369c7e7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a196fb54-e5c6-47e2-ba4a-3e085cd90bde}, !- Handle
  {d194e59c-c1aa-442a-8e2e-2ca41fae3adc}, !- Name
  {726bf483-b4a0-4835-bef2-7a2369c7e7d8}, !- Source Object
  3,                                      !- Outlet Port
  {b17b41e1-d830-44ec-9cab-2815d80bb9f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4ce20ccc-628f-4cb0-852d-05ae9e09b86c}, !- Handle
  Controller Water Coil 2,                !- Name
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {dd8c7873-acde-42d8-ab88-8fb9f8eebaf5}, !- Handle
  Node 83,                                !- Name
  {698585e2-4745-41c9-aa1c-59ab2e973fd3}, !- Inlet Port
  {04d0342b-f7f5-48b5-8489-71c867984674}; !- Outlet Port

OS:Connection,
  {698585e2-4745-41c9-aa1c-59ab2e973fd3}, !- Handle
  {8b8d8ec7-dddc-4530-8ffa-b82aac6a297b}, !- Name
  {10aa7508-383a-4ebe-b290-afa621521941}, !- Source Object
  5,                                      !- Outlet Port
  {dd8c7873-acde-42d8-ab88-8fb9f8eebaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d0342b-f7f5-48b5-8489-71c867984674}, !- Handle
  {22719829-24e7-4e6c-911c-cca81447d20d}, !- Name
  {dd8c7873-acde-42d8-ab88-8fb9f8eebaf5}, !- Source Object
  3,                                      !- Outlet Port
  {8513b9b2-3658-4db8-8160-37eb48312e1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {01c1c34b-7b50-4162-91cd-161207a7f076}, !- Handle
  Node 84,                                !- Name
  {69489ce9-6394-4068-8959-afe5a1bf64d8}, !- Inlet Port
  {09ef824d-a11d-498c-91cb-01bd48d119be}; !- Outlet Port

OS:Connection,
  {c9f4eacd-e797-4ba3-851f-19d8065ca19f}, !- Handle
  {ffde5fcb-4bd6-4fce-aa12-5cbebf60f20b}, !- Name
  {c848e8c9-3a4f-4c72-9d89-afddba3526e6}, !- Source Object
  3,                                      !- Outlet Port
  {90113a21-1865-4ddd-99b6-95f5303aed67}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {69489ce9-6394-4068-8959-afe5a1bf64d8}, !- Handle
  {49a654c7-7182-4bd9-a035-2c2caba5ea9d}, !- Name
  {90113a21-1865-4ddd-99b6-95f5303aed67}, !- Source Object
  17,                                     !- Outlet Port
  {01c1c34b-7b50-4162-91cd-161207a7f076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09ef824d-a11d-498c-91cb-01bd48d119be}, !- Handle
  {fb3db819-4edc-45a7-ab30-bfbdfd7c13cc}, !- Name
  {01c1c34b-7b50-4162-91cd-161207a7f076}, !- Source Object
  3,                                      !- Outlet Port
  {10aa7508-383a-4ebe-b290-afa621521941}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {964e2ec9-9feb-4453-bf42-71c5ba94304f}, !- Handle
  Supply Air Temp 1,                      !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {90d23bc5-7528-47e5-9060-bbee85143e6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90d23bc5-7528-47e5-9060-bbee85143e6b}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {11078be0-a212-4d47-a7d9-e81746b1319a}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {53b93bdb-34d8-4ae7-9efe-37d06497476c}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0834cb50-2904-46a5-a174-b4c3252a9c09}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6f08b72-8194-4a79-85c3-f1a50a2a393f}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e3ab397-28f5-4377-a21c-17fdee47cc1e}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- Handle
  Sys_1_VAV with Reheat 2,                !- Name
  ,                                       !- Controller List Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Availability Schedule
  {78d649cf-730a-462c-8ed6-5f4efc54e0b2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50c3db0e-af34-4864-9bc0-727ca68ead29}, !- Supply Side Inlet Node Name
  {4b0e1c53-50d0-43f6-915c-7163ca3354ef}, !- Demand Side Outlet Node Name
  {eb56cd18-56f8-4be5-b3d2-1d3d621ea753}, !- Demand Side Inlet Node A
  {d1efdbd9-da36-4c48-b95a-2ffefc1a29a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Demand Mixer Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e7f08a90-6246-47be-a447-13c92edbb853}, !- Handle
  Node 99,                                !- Name
  {50c3db0e-af34-4864-9bc0-727ca68ead29}, !- Inlet Port
  {e81ade20-6d51-430e-8395-94ebcd08d563}; !- Outlet Port

OS:Node,
  {922a3e7a-806c-4d97-9923-378decf2a990}, !- Handle
  Node 100,                               !- Name
  {7c721803-46b3-48b4-9f50-215f7f32ab55}, !- Inlet Port
  {d1efdbd9-da36-4c48-b95a-2ffefc1a29a5}; !- Outlet Port

OS:Connection,
  {50c3db0e-af34-4864-9bc0-727ca68ead29}, !- Handle
  {8d970806-32ed-40e7-80c9-d969a738c177}, !- Name
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- Source Object
  8,                                      !- Outlet Port
  {e7f08a90-6246-47be-a447-13c92edbb853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1efdbd9-da36-4c48-b95a-2ffefc1a29a5}, !- Handle
  {e14b28f4-822e-4e12-bdad-33acbe94dc39}, !- Name
  {922a3e7a-806c-4d97-9923-378decf2a990}, !- Source Object
  3,                                      !- Outlet Port
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a372242f-5bdc-439e-8077-ecf28233c633}, !- Handle
  Node 101,                               !- Name
  {eb56cd18-56f8-4be5-b3d2-1d3d621ea753}, !- Inlet Port
  {78345dc2-a217-4fd8-b2c4-3bf5205b7b6c}; !- Outlet Port

OS:Node,
  {df76f3ec-eb84-484b-837c-4dabfe033595}, !- Handle
  Node 102,                               !- Name
  {34035123-ebea-4027-a854-4d8056286e73}, !- Inlet Port
  {4b0e1c53-50d0-43f6-915c-7163ca3354ef}; !- Outlet Port

OS:Connection,
  {eb56cd18-56f8-4be5-b3d2-1d3d621ea753}, !- Handle
  {0d2bede1-5654-4983-bdf1-2007d1264bbf}, !- Name
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- Source Object
  10,                                     !- Outlet Port
  {a372242f-5bdc-439e-8077-ecf28233c633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0e1c53-50d0-43f6-915c-7163ca3354ef}, !- Handle
  {782ca2f5-bb43-4eb7-8a3a-aaeab3c2a135}, !- Name
  {df76f3ec-eb84-484b-837c-4dabfe033595}, !- Source Object
  3,                                      !- Outlet Port
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c8e66063-8925-490a-b986-067f071500bc}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {78345dc2-a217-4fd8-b2c4-3bf5205b7b6c}, !- Inlet Node Name
  {fdf9b0f7-5ed7-4efc-b31d-b670c3d6f5c9}, !- Outlet Node Name 1
  {c6164a55-f318-4ae8-8616-723e0a0b634c}, !- Outlet Node Name 2
  {e2078f48-a729-4704-ac50-dce532cb618f}, !- Outlet Node Name 3
  {8641e4a7-2f1a-4ee5-8ae7-73101560c9e3}, !- Outlet Node Name 4
  {67d307ea-1d13-4726-8c2c-5c6a2497dde0}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {34035123-ebea-4027-a854-4d8056286e73}, !- Outlet Node Name
  {b367477c-1687-48e5-9497-460d0109ca38}, !- Inlet Node Name 1
  {ddbf0fd0-4531-47eb-8541-29a0a7cffd78}, !- Inlet Node Name 2
  {df12efc6-979f-4c9c-8a7d-9fb3297fa965}, !- Inlet Node Name 3
  {6482cf07-4030-46a0-a878-7f7dce2eea0d}, !- Inlet Node Name 4
  {3a06cc43-bb87-40b2-8467-6674d78ec037}; !- Inlet Node Name 5

OS:Connection,
  {78345dc2-a217-4fd8-b2c4-3bf5205b7b6c}, !- Handle
  {cc558149-b01f-47d6-a9cf-37a264c6a85e}, !- Name
  {a372242f-5bdc-439e-8077-ecf28233c633}, !- Source Object
  3,                                      !- Outlet Port
  {c8e66063-8925-490a-b986-067f071500bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34035123-ebea-4027-a854-4d8056286e73}, !- Handle
  {7e880677-88f7-48b0-a7f3-c93e654bad0e}, !- Name
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Source Object
  2,                                      !- Outlet Port
  {df76f3ec-eb84-484b-837c-4dabfe033595}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea5fa796-50a6-4754-9c55-03263aae59ea}, !- Handle
  {583d8280-2c63-4cd7-807a-55dd897c46e5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {78d649cf-730a-462c-8ed6-5f4efc54e0b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {13e6cac5-fcf5-44a3-a3ce-0fb32437c1e3}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {cb1e2028-b803-48fb-80e8-e15c2ed3e090}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {37930f74-94be-4428-95dd-788911e54f8e}, !- Air Inlet Node Name
  {7c721803-46b3-48b4-9f50-215f7f32ab55}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {d49ea4ee-eca4-469b-95b3-c2f24e86169e}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e81ade20-6d51-430e-8395-94ebcd08d563}, !- Air Inlet Node Name
  {eeb6f5a1-6c32-4703-87a2-47e57e8c4fe9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e8414db7-0a09-4da0-aa31-919cde6985a5}, !- Handle
  Coil Heating Electric 13,               !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aef616e0-9364-446a-ba57-8de2fc868501}, !- Air Inlet Node Name
  {aed97c20-6e62-4968-bea8-9b0adb579f00}, !- Air Outlet Node Name
  {922a3e7a-806c-4d97-9923-378decf2a990}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8338f4c5-0c88-41eb-823f-e757f55abb0d}, !- Water Inlet Node Name
  {0af452bd-a138-4f70-a758-6e07248c604f}, !- Water Outlet Node Name
  {8683ce23-66f0-4926-afd2-50291d139c49}, !- Air Inlet Node Name
  {9f28f2fb-b8fb-4782-9c86-677b9d82700c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e66bcd5b-bec6-4ddf-9271-921b7b36162e}, !- Handle
  Node 104,                               !- Name
  {8d7e07e0-b63c-48c3-b435-6c6a5a4f65f8}, !- Inlet Port
  {8338f4c5-0c88-41eb-823f-e757f55abb0d}; !- Outlet Port

OS:Connection,
  {8d7e07e0-b63c-48c3-b435-6c6a5a4f65f8}, !- Handle
  {89c9d5a4-992c-4d8d-9b3d-527ae5a7928f}, !- Name
  {6ffd5e4f-7dc7-48cf-815b-88f3506484a2}, !- Source Object
  5,                                      !- Outlet Port
  {e66bcd5b-bec6-4ddf-9271-921b7b36162e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9d963bb-508c-492f-84f7-819a527c1158}, !- Handle
  Node 105,                               !- Name
  {0af452bd-a138-4f70-a758-6e07248c604f}, !- Inlet Port
  {d6ec7ef7-9c97-48e9-8c6c-5086c8d3956a}; !- Outlet Port

OS:Connection,
  {8338f4c5-0c88-41eb-823f-e757f55abb0d}, !- Handle
  {29fe2df9-5fa8-4f6f-a758-01185f0dd77c}, !- Name
  {e66bcd5b-bec6-4ddf-9271-921b7b36162e}, !- Source Object
  3,                                      !- Outlet Port
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0af452bd-a138-4f70-a758-6e07248c604f}, !- Handle
  {6b818c13-d9eb-4ca1-b175-58aa9549f6fd}, !- Name
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Source Object
  11,                                     !- Outlet Port
  {e9d963bb-508c-492f-84f7-819a527c1158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ec7ef7-9c97-48e9-8c6c-5086c8d3956a}, !- Handle
  {5a8cc1e6-2be6-447d-a0d4-294ae1e02f72}, !- Name
  {e9d963bb-508c-492f-84f7-819a527c1158}, !- Source Object
  3,                                      !- Outlet Port
  {c8b8a497-6050-4bc1-a7f6-42c30088894b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e1a116ba-66f8-45fd-b27d-ef906cba7c5b}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ffe5bcc-eae2-4e83-acf5-97f4a785bab8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2ffe5bcc-eae2-4e83-acf5-97f4a785bab8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {44d4d96f-4b2f-48bd-a6e1-a6fb78601eaa}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e1a116ba-66f8-45fd-b27d-ef906cba7c5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {89ce495f-c741-4b67-a607-1bd953d5f602}, !- Mixed Air Node Name
  {51c2cd2e-2009-41a8-ba85-5a05ab9de7f4}, !- Outdoor Air Stream Node Name
  {0b9536f7-0dc2-4a78-a69f-d3d7ff407173}, !- Relief Air Stream Node Name
  {e7eb5919-3a8b-4656-8294-ce5a6fe24c5e}; !- Return Air Stream Node Name

OS:Node,
  {8871f53e-2543-4a92-a6cc-47572df48236}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {c4e98ffa-8fa8-4567-9ec9-5b55b19b41b5}; !- Outlet Port

OS:Node,
  {4d707f07-9bc5-4ee6-8ded-5ca9e17eb4f5}, !- Handle
  Node 107,                               !- Name
  {3b3968be-a4ab-4e49-bffd-38b423299486}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c721803-46b3-48b4-9f50-215f7f32ab55}, !- Handle
  {e9981255-04da-4076-807d-cf09ab5fb066}, !- Name
  {cb1e2028-b803-48fb-80e8-e15c2ed3e090}, !- Source Object
  17,                                     !- Outlet Port
  {922a3e7a-806c-4d97-9923-378decf2a990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab23dc31-7d91-4f07-a2e1-9d192932818d}, !- Handle
  Node 108,                               !- Name
  {aed97c20-6e62-4968-bea8-9b0adb579f00}, !- Inlet Port
  {37930f74-94be-4428-95dd-788911e54f8e}; !- Outlet Port

OS:Connection,
  {aed97c20-6e62-4968-bea8-9b0adb579f00}, !- Handle
  {af433530-b6e1-4eb9-b43e-bbe35d5ffb6f}, !- Name
  {e8414db7-0a09-4da0-aa31-919cde6985a5}, !- Source Object
  6,                                      !- Outlet Port
  {ab23dc31-7d91-4f07-a2e1-9d192932818d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37930f74-94be-4428-95dd-788911e54f8e}, !- Handle
  {725b26c1-9f87-4914-92e0-8306cf8d221b}, !- Name
  {ab23dc31-7d91-4f07-a2e1-9d192932818d}, !- Source Object
  3,                                      !- Outlet Port
  {cb1e2028-b803-48fb-80e8-e15c2ed3e090}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {acd98523-a135-4ffd-b458-a6848e212a1b}, !- Handle
  Node 109,                               !- Name
  {9f28f2fb-b8fb-4782-9c86-677b9d82700c}, !- Inlet Port
  {aef616e0-9364-446a-ba57-8de2fc868501}; !- Outlet Port

OS:Connection,
  {9f28f2fb-b8fb-4782-9c86-677b9d82700c}, !- Handle
  {239fcb8d-4c7f-4d87-bf89-e0dcd567bd27}, !- Name
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Source Object
  13,                                     !- Outlet Port
  {acd98523-a135-4ffd-b458-a6848e212a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef616e0-9364-446a-ba57-8de2fc868501}, !- Handle
  {b9506600-3b6e-4afa-808f-9a00fdbf95f4}, !- Name
  {acd98523-a135-4ffd-b458-a6848e212a1b}, !- Source Object
  3,                                      !- Outlet Port
  {e8414db7-0a09-4da0-aa31-919cde6985a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e29af213-83ff-4711-8b23-6f3bf5892a7b}, !- Handle
  Controller Water Coil 3,                !- Name
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {77b87bec-7bdc-4aae-96f6-cdc42ef95d17}, !- Handle
  Node 110,                               !- Name
  {89ce495f-c741-4b67-a607-1bd953d5f602}, !- Inlet Port
  {8683ce23-66f0-4926-afd2-50291d139c49}; !- Outlet Port

OS:Connection,
  {89ce495f-c741-4b67-a607-1bd953d5f602}, !- Handle
  {dbc24a82-f785-40f6-9040-bbf0a3d3da6d}, !- Name
  {44d4d96f-4b2f-48bd-a6e1-a6fb78601eaa}, !- Source Object
  5,                                      !- Outlet Port
  {77b87bec-7bdc-4aae-96f6-cdc42ef95d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8683ce23-66f0-4926-afd2-50291d139c49}, !- Handle
  {2b1c9615-8d23-4280-825b-030083634a40}, !- Name
  {77b87bec-7bdc-4aae-96f6-cdc42ef95d17}, !- Source Object
  3,                                      !- Outlet Port
  {ca9c84f6-3c3e-4593-8fd8-95769178d013}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc176fef-c761-4ddf-b80a-170cdf483774}, !- Handle
  Node 111,                               !- Name
  {eeb6f5a1-6c32-4703-87a2-47e57e8c4fe9}, !- Inlet Port
  {e7eb5919-3a8b-4656-8294-ce5a6fe24c5e}; !- Outlet Port

OS:Connection,
  {e81ade20-6d51-430e-8395-94ebcd08d563}, !- Handle
  {12fc08a3-1e57-4d8f-9a42-6099d46357f1}, !- Name
  {e7f08a90-6246-47be-a447-13c92edbb853}, !- Source Object
  3,                                      !- Outlet Port
  {d49ea4ee-eca4-469b-95b3-c2f24e86169e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {eeb6f5a1-6c32-4703-87a2-47e57e8c4fe9}, !- Handle
  {516a6507-6df9-40e2-9780-f25a642e470c}, !- Name
  {d49ea4ee-eca4-469b-95b3-c2f24e86169e}, !- Source Object
  17,                                     !- Outlet Port
  {bc176fef-c761-4ddf-b80a-170cdf483774}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7eb5919-3a8b-4656-8294-ce5a6fe24c5e}, !- Handle
  {a81fa3f4-1236-4091-ad05-a26bdae60c52}, !- Name
  {bc176fef-c761-4ddf-b80a-170cdf483774}, !- Source Object
  3,                                      !- Outlet Port
  {44d4d96f-4b2f-48bd-a6e1-a6fb78601eaa}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0b755497-3c45-4617-8d78-725d867cbaa9}, !- Handle
  Supply Air Temp 2,                      !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {d355613f-679f-48f4-8b52-694c56eb52aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d355613f-679f-48f4-8b52-694c56eb52aa}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a874e885-5f8f-455e-bbe9-e0c35987d660}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d5f0333b-af82-4838-84f1-93b43548bc4e}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a03e2352-87c3-4e12-abd6-a7d2364d4299}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d5d2b52e-1921-44e9-a20c-71f29bdd75cd}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4eb49472-a2ae-4cc2-93b1-b40e66c7e9e7}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Rendering:Color,
  {01800d67-32be-4cd1-8a20-c017f5ac59a7}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {14f2ad34-c0f9-4d03-9973-88e50a79854c}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cf0b1dba-0f3c-4bae-b203-50954b7da0db}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5741dc49-92bc-4d1a-9ee8-2101f72a8212}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1e2a0d7-f75e-4c66-8d19-b605fcba7952}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e84ad52-c382-4697-b7e5-85c4b0f80348}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42fb0d1d-ab46-4e1c-a23a-63116e8f6819}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5621d8da-12ba-497e-807b-f0e3175dae4f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {824d1fa6-3f8f-44ee-860c-2e6cae60f042}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7c612a1-031b-4a92-9857-d2514ebf1eb7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a91c588-b832-4666-a524-3159e99a4dfb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87b23c01-ec8f-4ab4-999e-54ce522dcac2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8b4a6f8-9f73-4311-b32c-92d73625f4ae}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4e2d75a-49b3-4616-a1d4-532eadece553}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aff5c25a-502f-4169-b980-a57826887566}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {eaf385c1-3dc5-4334-aee6-e6bc2cc61b2b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9dfbfc52-26ab-4f00-95ad-ea8b4ba642f6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0471ce77-4bb9-4745-b085-0a890e9b9857}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6c50501-d079-45f5-b643-f18f643339b7}, !- Handle
  Space Function - undefined - 2,         !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d39df58c-6310-4d6f-ac02-004fa77052e1}, !- Handle
  Space Function Office open plan 1,      !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:PlantLoop,
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a7708838-bfbf-4f11-8b26-5f54dbae611e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {58220eca-caf4-49d2-baf3-63e4bb580f68}, !- Plant Side Inlet Node Name
  {9f63042c-95a0-4f2c-8fe7-5a80dea817f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ece9a747-1f41-4c71-ab4f-8afde9cd87c3}, !- Demand Side Inlet Node Name
  {5efe6c92-28f1-4cae-9713-944fe0cb152e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {acd30e71-4395-4a5a-a80a-704d184925c1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Demand Mixer Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Demand Splitter Name
  {03767451-c816-4b32-9c05-c49298e86ef8}, !- Supply Mixer Name
  {73288ee6-7aca-4f79-a66b-a2bf623a1470}; !- Supply Splitter Name

OS:Sizing:Plant,
  {62aa3263-0a22-46ac-816e-89c8b72cc5cd}, !- Handle
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4cc951ec-e033-4be5-941c-94577b705590}, !- Handle
  Node 126,                               !- Name
  {58220eca-caf4-49d2-baf3-63e4bb580f68}, !- Inlet Port
  {3f0591d5-76c6-4c90-8552-01852ebe7759}; !- Outlet Port

OS:Node,
  {a7708838-bfbf-4f11-8b26-5f54dbae611e}, !- Handle
  Node 127,                               !- Name
  {18022dc8-e156-49b9-8f6e-f7bbb4a73d60}, !- Inlet Port
  {9f63042c-95a0-4f2c-8fe7-5a80dea817f8}; !- Outlet Port

OS:Node,
  {39b08319-8477-459d-afc1-d7a221d07852}, !- Handle
  Node 128,                               !- Name
  {c722b55a-6e29-49cb-9f22-c6eafbe1cea5}, !- Inlet Port
  {5771be49-9601-4bbf-b6ea-eaec551f7956}; !- Outlet Port

OS:Connector:Mixer,
  {03767451-c816-4b32-9c05-c49298e86ef8}, !- Handle
  Connector Mixer 5,                      !- Name
  {0d9487b2-a77d-4dc1-b84d-08e94396f25c}, !- Outlet Branch Name
  {0267e9fc-f418-4b7e-a781-fc71ecddff02}, !- Inlet Branch Name 1
  {91241936-9410-464c-bd08-60c8b206100b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {73288ee6-7aca-4f79-a66b-a2bf623a1470}, !- Handle
  Connector Splitter 5,                   !- Name
  {420040f8-d76f-47d3-b735-bb3618811cf6}, !- Inlet Branch Name
  {c722b55a-6e29-49cb-9f22-c6eafbe1cea5}, !- Outlet Branch Name 1
  {3e7fc83a-4480-4751-aafc-9184c589abe7}; !- Outlet Branch Name 2

OS:Connection,
  {58220eca-caf4-49d2-baf3-63e4bb580f68}, !- Handle
  {0344188c-bf64-45bc-bb7c-971b6f83407c}, !- Name
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Source Object
  14,                                     !- Outlet Port
  {4cc951ec-e033-4be5-941c-94577b705590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c722b55a-6e29-49cb-9f22-c6eafbe1cea5}, !- Handle
  {77bcc9fb-8925-47bf-a8e5-68b4d496c591}, !- Name
  {73288ee6-7aca-4f79-a66b-a2bf623a1470}, !- Source Object
  3,                                      !- Outlet Port
  {39b08319-8477-459d-afc1-d7a221d07852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f63042c-95a0-4f2c-8fe7-5a80dea817f8}, !- Handle
  {1d9125e7-3bee-4d9c-8276-dc75c23c8aa8}, !- Name
  {a7708838-bfbf-4f11-8b26-5f54dbae611e}, !- Source Object
  3,                                      !- Outlet Port
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {da75d888-8b85-47c1-8b05-fa6ecd6b4e15}, !- Handle
  Node 129,                               !- Name
  {ece9a747-1f41-4c71-ab4f-8afde9cd87c3}, !- Inlet Port
  {5b0e1f7f-556d-468f-afe8-1a89a6c1fd28}; !- Outlet Port

OS:Node,
  {a41cb27a-0484-40d3-ab1e-6a5b068e8e03}, !- Handle
  Node 130,                               !- Name
  {851787ef-2c08-412b-a51d-8c9cf7197697}, !- Inlet Port
  {5efe6c92-28f1-4cae-9713-944fe0cb152e}; !- Outlet Port

OS:Node,
  {a672b53b-5b99-4870-b77a-309094a948b2}, !- Handle
  Node 131,                               !- Name
  {7f68dbac-8a8a-463d-96e7-b11cd1b1f70d}, !- Inlet Port
  {fa161545-8b13-411d-8f81-0e7d8b458339}; !- Outlet Port

OS:Connector:Mixer,
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Handle
  Connector Mixer 6,                      !- Name
  {67723616-89f6-4fef-b46e-6ea75afbd940}, !- Outlet Branch Name
  {76f0776d-56d1-4422-a0ab-f3f4791fdcd0}, !- Inlet Branch Name 1
  {61dcedab-365f-4268-ba09-0d043b5c288c}, !- Inlet Branch Name 2
  {6a538964-2f18-4e74-891a-64ae1a79d3db}, !- Inlet Branch Name 3
  {5810de10-b005-4900-b46c-49dd125bed7c}, !- Inlet Branch Name 4
  {77a982ec-927d-49fd-8f5b-21df58ddf3bb}, !- Inlet Branch Name 5
  {090abc1d-f198-4173-b4be-e6c83a7258d2}, !- Inlet Branch Name 6
  {ed79f2bb-791c-4778-964d-6d2d5d5767e5}, !- Inlet Branch Name 7
  {49417a21-1441-4907-86e6-dc6a86ba057e}, !- Inlet Branch Name 8
  {e456654e-8b51-4856-a2c7-b133639a361b}, !- Inlet Branch Name 9
  {553db971-f52c-4e47-8e66-17d963318929}, !- Inlet Branch Name 10
  {66ebef16-73d4-4576-8d14-e44b7443c523}, !- Inlet Branch Name 11
  {23ff47a8-caca-4e41-812c-ca151ff2fb1a}, !- Inlet Branch Name 12
  {7aebddb0-33de-4211-b698-756ed140b8c2}, !- Inlet Branch Name 13
  {f4076a8f-0306-4bc0-ae68-fb1d33ffb39c}, !- Inlet Branch Name 14
  {2654f7f5-4b42-4c13-8408-1e3105709b00}, !- Inlet Branch Name 15
  {eb1ff2e2-52e8-48f1-a771-9f38299ff7f6}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Handle
  Connector Splitter 6,                   !- Name
  {ec4e13a4-ae3a-4449-af6f-0cc8062bc5bf}, !- Inlet Branch Name
  {7f68dbac-8a8a-463d-96e7-b11cd1b1f70d}, !- Outlet Branch Name 1
  {48d53b24-c3dc-4079-ae8b-2b89fe681418}, !- Outlet Branch Name 2
  {c9ce9559-8c7d-45ab-8f93-40f822e909c5}, !- Outlet Branch Name 3
  {5b206d84-6bee-4142-aef8-34dcfaee3a00}, !- Outlet Branch Name 4
  {01643846-3a19-46e5-a9c0-8c0210f93236}, !- Outlet Branch Name 5
  {90fcfda1-3cc6-46d7-9a85-f849b724a9ca}, !- Outlet Branch Name 6
  {e4c499cc-5a94-4253-a7d8-3b12f70b5976}, !- Outlet Branch Name 7
  {efed5a56-b6d4-4e2b-867f-b0ee0adfbcf6}, !- Outlet Branch Name 8
  {674b6ee2-4a21-466c-8350-c08fd7ea0d37}, !- Outlet Branch Name 9
  {907aba1a-a2ee-4718-bf27-639f97a6d44d}, !- Outlet Branch Name 10
  {a561f31c-5a27-45be-b4bf-bc93f35c52fc}, !- Outlet Branch Name 11
  {3a9f88e6-3853-491b-836f-a35b8f122592}, !- Outlet Branch Name 12
  {aa03c415-82fd-40c2-8679-e6f337537372}, !- Outlet Branch Name 13
  {c1b1abb0-961c-499b-8d8b-0b32937c2eeb}, !- Outlet Branch Name 14
  {ac3442b2-33e2-42ec-96fa-b43cb2249e3b}, !- Outlet Branch Name 15
  {1b3466ab-454e-4c03-8242-2a3943a0a292}; !- Outlet Branch Name 16

OS:Connection,
  {ece9a747-1f41-4c71-ab4f-8afde9cd87c3}, !- Handle
  {34ff1d53-f980-4eeb-b4f6-a9058b1b3645}, !- Name
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Source Object
  17,                                     !- Outlet Port
  {da75d888-8b85-47c1-8b05-fa6ecd6b4e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f68dbac-8a8a-463d-96e7-b11cd1b1f70d}, !- Handle
  {121434be-d1f7-411c-8afd-2d3b1348c029}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  3,                                      !- Outlet Port
  {a672b53b-5b99-4870-b77a-309094a948b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5efe6c92-28f1-4cae-9713-944fe0cb152e}, !- Handle
  {ab6274b5-22b6-41a9-ac83-a5493d36e16e}, !- Name
  {a41cb27a-0484-40d3-ab1e-6a5b068e8e03}, !- Source Object
  3,                                      !- Outlet Port
  {df1e569d-55e9-466d-a93d-acb047e01a88}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {acd30e71-4395-4a5a-a80a-704d184925c1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {442dea28-3c4c-4337-8bce-0ac176901c1e}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f0d68623-888b-45cf-809d-5b573011cdf5}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {442dea28-3c4c-4337-8bce-0ac176901c1e}, !- Schedule Type Limits Name
  {9bc4d365-287a-4f67-a7c6-e142a139e5f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bc4d365-287a-4f67-a7c6-e142a139e5f5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {442dea28-3c4c-4337-8bce-0ac176901c1e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.5;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dc24a7af-f27b-4d58-bc97-0ba9882390e3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f0d68623-888b-45cf-809d-5b573011cdf5}, !- Schedule Name
  {a7708838-bfbf-4f11-8b26-5f54dbae611e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9b277aa2-d57e-4964-87f3-c5cb22244f5d}, !- Handle
  Service Water Loop Pump,                !- Name
  {3f0591d5-76c6-4c90-8552-01852ebe7759}, !- Inlet Node Name
  {e7847171-1d75-4902-94a0-a93db06a5f26}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  83939.5298118163,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.91,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {9b8237fa-0944-471d-a217-8fbd11c4540d}, !- Handle
  Node 132,                               !- Name
  {e7847171-1d75-4902-94a0-a93db06a5f26}, !- Inlet Port
  {420040f8-d76f-47d3-b735-bb3618811cf6}; !- Outlet Port

OS:Connection,
  {3f0591d5-76c6-4c90-8552-01852ebe7759}, !- Handle
  {03e8ebe7-f6c1-40ef-b9aa-f46426cd246c}, !- Name
  {4cc951ec-e033-4be5-941c-94577b705590}, !- Source Object
  3,                                      !- Outlet Port
  {9b277aa2-d57e-4964-87f3-c5cb22244f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7847171-1d75-4902-94a0-a93db06a5f26}, !- Handle
  {1692fdc8-bdbb-40c5-b739-cf61e795914e}, !- Name
  {9b277aa2-d57e-4964-87f3-c5cb22244f5d}, !- Source Object
  3,                                      !- Outlet Port
  {9b8237fa-0944-471d-a217-8fbd11c4540d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420040f8-d76f-47d3-b735-bb3618811cf6}, !- Handle
  {33348c1f-680b-4c5c-9acc-77a23392d0e8}, !- Name
  {9b8237fa-0944-471d-a217-8fbd11c4540d}, !- Source Object
  3,                                      !- Outlet Port
  {73288ee6-7aca-4f79-a66b-a2bf623a1470}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {2481322e-cc61-4fa3-b6c6-3f56189d88d5}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b361f97e-0ebd-48b4-b2a8-410bacb12373}, !- Handle
  125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff, !- Name
  0.471544953646784,                      !- Tank Volume {m3}
  {f0d68623-888b-45cf-809d-5b573011cdf5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  24638.2238280445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.96,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  58.6905249283305,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  58.6905249283305,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  {bbed5140-cf7b-489e-9076-4b8a53f6c35f}, !- Ambient Temperature Schedule Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.09460458577128,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.09460458577128,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5771be49-9601-4bbf-b6ea-eaec551f7956}, !- Use Side Inlet Node Name
  {df68bcc0-61b9-4f00-9d82-dc837298cf8d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {af015ad7-d592-42bc-a2ae-99c6d484baa0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {7371c930-7c53-4cc5-a805-cb111d23ecba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7371c930-7c53-4cc5-a805-cb111d23ecba}, !- Handle
  Schedule Day 5,                         !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {29930930-43d4-4b81-922b-e9cb6aaa3317}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {df9172a7-0cef-4093-a281-79bad83f9276}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df9172a7-0cef-4093-a281-79bad83f9276}, !- Handle
  Schedule Day 6,                         !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbed5140-cf7b-489e-9076-4b8a53f6c35f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {2481322e-cc61-4fa3-b6c6-3f56189d88d5}, !- Schedule Type Limits Name
  {ae2bf4e2-65ae-4027-8f8f-8585301029fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae2bf4e2-65ae-4027-8f8f-8585301029fe}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {2481322e-cc61-4fa3-b6c6-3f56189d88d5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {4b19f33f-7c42-4e86-abf0-e329da56fc87}, !- Handle
  Node 133,                               !- Name
  {df68bcc0-61b9-4f00-9d82-dc837298cf8d}, !- Inlet Port
  {0267e9fc-f418-4b7e-a781-fc71ecddff02}; !- Outlet Port

OS:Connection,
  {5771be49-9601-4bbf-b6ea-eaec551f7956}, !- Handle
  {f70c16fc-9088-4d92-b21e-b5ec10c646c3}, !- Name
  {39b08319-8477-459d-afc1-d7a221d07852}, !- Source Object
  3,                                      !- Outlet Port
  {b361f97e-0ebd-48b4-b2a8-410bacb12373}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {df68bcc0-61b9-4f00-9d82-dc837298cf8d}, !- Handle
  {8242c861-ba0d-417a-b898-d13be25cc8e5}, !- Name
  {b361f97e-0ebd-48b4-b2a8-410bacb12373}, !- Source Object
  32,                                     !- Outlet Port
  {4b19f33f-7c42-4e86-abf0-e329da56fc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0267e9fc-f418-4b7e-a781-fc71ecddff02}, !- Handle
  {13fbea6c-44fa-4b9d-b187-e1db75357ecc}, !- Name
  {4b19f33f-7c42-4e86-abf0-e329da56fc87}, !- Source Object
  3,                                      !- Outlet Port
  {03767451-c816-4b32-9c05-c49298e86ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee1de3e1-1ce2-4b8e-bfe9-a03261e76cd0}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {369c615e-15a1-4904-9ab4-240389c5d813}, !- Inlet Node Name
  {5476b8da-5117-4eb9-bf02-4ade8775f155}; !- Outlet Node Name

OS:Node,
  {cd1e529b-2ca3-4b7e-baad-89c7c39fe0b3}, !- Handle
  Node 134,                               !- Name
  {3e7fc83a-4480-4751-aafc-9184c589abe7}, !- Inlet Port
  {369c615e-15a1-4904-9ab4-240389c5d813}; !- Outlet Port

OS:Connection,
  {3e7fc83a-4480-4751-aafc-9184c589abe7}, !- Handle
  {0d70378d-dc54-4946-b85a-f3782e0e1036}, !- Name
  {73288ee6-7aca-4f79-a66b-a2bf623a1470}, !- Source Object
  4,                                      !- Outlet Port
  {cd1e529b-2ca3-4b7e-baad-89c7c39fe0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f54dd84b-8e96-4cf1-8ff1-d3419a715b3f}, !- Handle
  Node 135,                               !- Name
  {5476b8da-5117-4eb9-bf02-4ade8775f155}, !- Inlet Port
  {91241936-9410-464c-bd08-60c8b206100b}; !- Outlet Port

OS:Connection,
  {369c615e-15a1-4904-9ab4-240389c5d813}, !- Handle
  {8e650699-cf6d-4a18-85f9-911f00e00252}, !- Name
  {cd1e529b-2ca3-4b7e-baad-89c7c39fe0b3}, !- Source Object
  3,                                      !- Outlet Port
  {ee1de3e1-1ce2-4b8e-bfe9-a03261e76cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5476b8da-5117-4eb9-bf02-4ade8775f155}, !- Handle
  {4cfbf9b0-0189-4bec-b003-7e430e482b1f}, !- Name
  {ee1de3e1-1ce2-4b8e-bfe9-a03261e76cd0}, !- Source Object
  3,                                      !- Outlet Port
  {f54dd84b-8e96-4cf1-8ff1-d3419a715b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91241936-9410-464c-bd08-60c8b206100b}, !- Handle
  {c4d214eb-0fa2-45b0-8f8b-7c6b3626cad9}, !- Name
  {f54dd84b-8e96-4cf1-8ff1-d3419a715b3f}, !- Source Object
  3,                                      !- Outlet Port
  {03767451-c816-4b32-9c05-c49298e86ef8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {021d5116-60da-49a5-8080-339648f67696}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {fa161545-8b13-411d-8f81-0e7d8b458339}, !- Inlet Node Name
  {ee13d467-af99-4d7c-b78e-855f95786cd9}; !- Outlet Node Name

OS:Node,
  {5ac4563f-591c-443b-af29-38654e2f4dbe}, !- Handle
  Node 136,                               !- Name
  {ee13d467-af99-4d7c-b78e-855f95786cd9}, !- Inlet Port
  {76f0776d-56d1-4422-a0ab-f3f4791fdcd0}; !- Outlet Port

OS:Connection,
  {fa161545-8b13-411d-8f81-0e7d8b458339}, !- Handle
  {08e18d22-b818-4258-8750-c27f7f5ef282}, !- Name
  {a672b53b-5b99-4870-b77a-309094a948b2}, !- Source Object
  3,                                      !- Outlet Port
  {021d5116-60da-49a5-8080-339648f67696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee13d467-af99-4d7c-b78e-855f95786cd9}, !- Handle
  {7dc4199f-f8bf-4301-ada6-7c42491e88c6}, !- Name
  {021d5116-60da-49a5-8080-339648f67696}, !- Source Object
  3,                                      !- Outlet Port
  {5ac4563f-591c-443b-af29-38654e2f4dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f0776d-56d1-4422-a0ab-f3f4791fdcd0}, !- Handle
  {660510d6-d025-423f-b47f-34a5a2db8bf0}, !- Name
  {5ac4563f-591c-443b-af29-38654e2f4dbe}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c94feabf-489a-4ceb-b672-56ac64c954f1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c5701e5e-8b80-4e87-b7e4-98bc1b272ba5}, !- Inlet Node Name
  {18022dc8-e156-49b9-8f6e-f7bbb4a73d60}; !- Outlet Node Name

OS:Node,
  {6fab487c-d224-403c-9c13-cbbd201158b4}, !- Handle
  Node 137,                               !- Name
  {0d9487b2-a77d-4dc1-b84d-08e94396f25c}, !- Inlet Port
  {c5701e5e-8b80-4e87-b7e4-98bc1b272ba5}; !- Outlet Port

OS:Connection,
  {0d9487b2-a77d-4dc1-b84d-08e94396f25c}, !- Handle
  {00126a00-d9c4-451d-a407-e397cccc513f}, !- Name
  {03767451-c816-4b32-9c05-c49298e86ef8}, !- Source Object
  2,                                      !- Outlet Port
  {6fab487c-d224-403c-9c13-cbbd201158b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5701e5e-8b80-4e87-b7e4-98bc1b272ba5}, !- Handle
  {35b19704-c55c-4b7b-b697-7f1447c76caf}, !- Name
  {6fab487c-d224-403c-9c13-cbbd201158b4}, !- Source Object
  3,                                      !- Outlet Port
  {c94feabf-489a-4ceb-b672-56ac64c954f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18022dc8-e156-49b9-8f6e-f7bbb4a73d60}, !- Handle
  {fb436a26-5dd1-4f4d-9ad1-f23da022649b}, !- Name
  {c94feabf-489a-4ceb-b672-56ac64c954f1}, !- Source Object
  3,                                      !- Outlet Port
  {a7708838-bfbf-4f11-8b26-5f54dbae611e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6ad3a92-368f-4e7b-9d43-e71adcbdc1ae}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {5b0e1f7f-556d-468f-afe8-1a89a6c1fd28}, !- Inlet Node Name
  {1fb319fe-56d7-48d7-9fb2-7b74542342fe}; !- Outlet Node Name

OS:Node,
  {4c7c89e7-69d4-4e3f-8f4c-f32693e46a7f}, !- Handle
  Node 138,                               !- Name
  {1fb319fe-56d7-48d7-9fb2-7b74542342fe}, !- Inlet Port
  {ec4e13a4-ae3a-4449-af6f-0cc8062bc5bf}; !- Outlet Port

OS:Connection,
  {5b0e1f7f-556d-468f-afe8-1a89a6c1fd28}, !- Handle
  {b8798790-0e87-43f3-84e8-af9e6ca85c6f}, !- Name
  {da75d888-8b85-47c1-8b05-fa6ecd6b4e15}, !- Source Object
  3,                                      !- Outlet Port
  {d6ad3a92-368f-4e7b-9d43-e71adcbdc1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb319fe-56d7-48d7-9fb2-7b74542342fe}, !- Handle
  {8a7bf85e-bb3a-4cad-9c8f-80ccf85a338c}, !- Name
  {d6ad3a92-368f-4e7b-9d43-e71adcbdc1ae}, !- Source Object
  3,                                      !- Outlet Port
  {4c7c89e7-69d4-4e3f-8f4c-f32693e46a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4e13a4-ae3a-4449-af6f-0cc8062bc5bf}, !- Handle
  {b73f7a68-2704-47a5-b860-01d827dd3c4f}, !- Name
  {4c7c89e7-69d4-4e3f-8f4c-f32693e46a7f}, !- Source Object
  3,                                      !- Outlet Port
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15848efb-60db-450e-a3d0-0ef15a72dcf6}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {2d6f8e99-688e-40e8-aefd-35c09cb9ad00}, !- Inlet Node Name
  {851787ef-2c08-412b-a51d-8c9cf7197697}; !- Outlet Node Name

OS:Node,
  {95dc3314-7b8f-41c4-a6b6-67f7779747c6}, !- Handle
  Node 139,                               !- Name
  {67723616-89f6-4fef-b46e-6ea75afbd940}, !- Inlet Port
  {2d6f8e99-688e-40e8-aefd-35c09cb9ad00}; !- Outlet Port

OS:Connection,
  {67723616-89f6-4fef-b46e-6ea75afbd940}, !- Handle
  {fd6f6fd9-f855-463d-a875-7e254f19afca}, !- Name
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Source Object
  2,                                      !- Outlet Port
  {95dc3314-7b8f-41c4-a6b6-67f7779747c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6f8e99-688e-40e8-aefd-35c09cb9ad00}, !- Handle
  {f576ebe3-7010-4447-abef-a900d0eeebfa}, !- Name
  {95dc3314-7b8f-41c4-a6b6-67f7779747c6}, !- Source Object
  3,                                      !- Outlet Port
  {15848efb-60db-450e-a3d0-0ef15a72dcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851787ef-2c08-412b-a51d-8c9cf7197697}, !- Handle
  {d56e68ea-8f58-4d20-bed5-47ced91bc570}, !- Name
  {15848efb-60db-450e-a3d0-0ef15a72dcf6}, !- Source Object
  3,                                      !- Outlet Port
  {a41cb27a-0484-40d3-ab1e-6a5b068e8e03}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0121fa42-19bf-4cbf-84e3-3b9993ebe852}, !- Handle
  Water Use Connections 1,                !- Name
  {79773aba-6110-4e4a-a8c2-f393ec31ff07}, !- Inlet Node Name
  {cb0ef874-a6a4-4fc1-8b35-7d8ca24de258}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f8310b0-9b60-49ed-8d6c-3ab0fbc7d538}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de1d41dd-63d3-45eb-97ed-a86d050274eb}, !- Handle
  Core_bottom Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {048a88e7-b4de-4a02-9884-15951c6b6767}, !- Target Temperature Schedule Name
  {9c4db2b2-bd04-442f-adb2-524527511c6d}, !- Sensible Fraction Schedule Name
  {8153aa94-8f07-47c5-a489-f1814b6d1528}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9c4db2b2-bd04-442f-adb2-524527511c6d}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b9a2070e-5dac-40b6-8fa5-c6d668ca8f03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9a2070e-5dac-40b6-8fa5-c6d668ca8f03}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8153aa94-8f07-47c5-a489-f1814b6d1528}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {315f83d4-af5f-41a0-91bc-4ddb5b695a70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {315f83d4-af5f-41a0-91bc-4ddb5b695a70}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {048a88e7-b4de-4a02-9884-15951c6b6767}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b087e87c-e1a9-4cba-b3de-86bf476557a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b087e87c-e1a9-4cba-b3de-86bf476557a7}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f8310b0-9b60-49ed-8d6c-3ab0fbc7d538}, !- Handle
  Core_bottom Service Water Use 0.37gal/min, !- Name
  {de1d41dd-63d3-45eb-97ed-a86d050274eb}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {9c76b771-2e06-4f58-b505-dc1de555a1e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c76b771-2e06-4f58-b505-dc1de555a1e3}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6eff07bf-5031-406a-823e-333542698a0e}, !- Handle
  Schedule Rule 17,                       !- Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {266317c7-032b-40e7-9f65-1f7f97ddb6e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {266317c7-032b-40e7-9f65-1f7f97ddb6e9}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0cd2121f-6018-496c-b830-42ec44cf0195}, !- Handle
  Schedule Rule 18,                       !- Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a69bea2d-96b1-4e9d-904a-d7c770bd99dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a69bea2d-96b1-4e9d-904a-d7c770bd99dc}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4a84d9f0-a975-4d7c-b578-8e19bfd41787}, !- Handle
  Schedule Rule 19,                       !- Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4784ef64-589e-4396-b39e-c224c09c42c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4784ef64-589e-4396-b39e-c224c09c42c8}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {5db1bb06-2522-4f3f-b554-76f485e5a88d}, !- Handle
  Node 140,                               !- Name
  {48d53b24-c3dc-4079-ae8b-2b89fe681418}, !- Inlet Port
  {79773aba-6110-4e4a-a8c2-f393ec31ff07}; !- Outlet Port

OS:Connection,
  {48d53b24-c3dc-4079-ae8b-2b89fe681418}, !- Handle
  {dbe43228-b501-4ee5-b2e4-f15f8d00d5ce}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  4,                                      !- Outlet Port
  {5db1bb06-2522-4f3f-b554-76f485e5a88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d52507f-0620-4f78-a991-f2787ec94147}, !- Handle
  Node 141,                               !- Name
  {cb0ef874-a6a4-4fc1-8b35-7d8ca24de258}, !- Inlet Port
  {61dcedab-365f-4268-ba09-0d043b5c288c}; !- Outlet Port

OS:Connection,
  {79773aba-6110-4e4a-a8c2-f393ec31ff07}, !- Handle
  {4523bb7b-e3d0-4fe8-ab3c-e6d22d940fba}, !- Name
  {5db1bb06-2522-4f3f-b554-76f485e5a88d}, !- Source Object
  3,                                      !- Outlet Port
  {0121fa42-19bf-4cbf-84e3-3b9993ebe852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0ef874-a6a4-4fc1-8b35-7d8ca24de258}, !- Handle
  {39e2d07c-2725-41b7-a284-57e81b326448}, !- Name
  {0121fa42-19bf-4cbf-84e3-3b9993ebe852}, !- Source Object
  3,                                      !- Outlet Port
  {0d52507f-0620-4f78-a991-f2787ec94147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61dcedab-365f-4268-ba09-0d043b5c288c}, !- Handle
  {6ca30c09-c0fd-4abc-87c7-65f3d7a9159d}, !- Name
  {0d52507f-0620-4f78-a991-f2787ec94147}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1aef61d5-525b-44a2-afcf-e9a2274e0647}, !- Handle
  Water Use Connections 2,                !- Name
  {ce7836c1-4f65-4ac1-806e-abfac4031e85}, !- Inlet Node Name
  {f467b13f-6a61-4a54-8eb1-153a65ce4747}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ccc9569-c4fc-47a8-8704-7c62721a93e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f40d115e-f867-464e-9154-ee1ce68999c0}, !- Handle
  Core_mid Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {7f6fa526-185a-4d53-8e0e-1c112487f26b}, !- Target Temperature Schedule Name
  {3b5b9767-c278-4f49-b364-71c033d7fdfa}, !- Sensible Fraction Schedule Name
  {378f811f-86d4-46de-b474-c226074e7e27}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b5b9767-c278-4f49-b364-71c033d7fdfa}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f32d98ba-d1a2-4809-bf33-83785b8b4e5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f32d98ba-d1a2-4809-bf33-83785b8b4e5f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {378f811f-86d4-46de-b474-c226074e7e27}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8f5203f5-419f-456a-8f33-c511d6e297e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f5203f5-419f-456a-8f33-c511d6e297e9}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7f6fa526-185a-4d53-8e0e-1c112487f26b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {55b52e98-f8ce-4005-b10c-cf32db1a178c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55b52e98-f8ce-4005-b10c-cf32db1a178c}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ccc9569-c4fc-47a8-8704-7c62721a93e4}, !- Handle
  Core_mid Service Water Use 0.37gal/min, !- Name
  {f40d115e-f867-464e-9154-ee1ce68999c0}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56ed5537-82da-4537-b080-fd7a64395570}, !- Handle
  Node 142,                               !- Name
  {c9ce9559-8c7d-45ab-8f93-40f822e909c5}, !- Inlet Port
  {ce7836c1-4f65-4ac1-806e-abfac4031e85}; !- Outlet Port

OS:Connection,
  {c9ce9559-8c7d-45ab-8f93-40f822e909c5}, !- Handle
  {e8d47c24-2b63-4bcb-869b-56e462f1e187}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  5,                                      !- Outlet Port
  {56ed5537-82da-4537-b080-fd7a64395570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af760aee-9ba2-41b7-93e9-caedfebade78}, !- Handle
  Node 143,                               !- Name
  {f467b13f-6a61-4a54-8eb1-153a65ce4747}, !- Inlet Port
  {6a538964-2f18-4e74-891a-64ae1a79d3db}; !- Outlet Port

OS:Connection,
  {ce7836c1-4f65-4ac1-806e-abfac4031e85}, !- Handle
  {4ac19132-a55d-47b4-b686-b0b8281626c6}, !- Name
  {56ed5537-82da-4537-b080-fd7a64395570}, !- Source Object
  3,                                      !- Outlet Port
  {1aef61d5-525b-44a2-afcf-e9a2274e0647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f467b13f-6a61-4a54-8eb1-153a65ce4747}, !- Handle
  {90c3c326-7989-40f7-839f-f8474b5c4a86}, !- Name
  {1aef61d5-525b-44a2-afcf-e9a2274e0647}, !- Source Object
  3,                                      !- Outlet Port
  {af760aee-9ba2-41b7-93e9-caedfebade78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a538964-2f18-4e74-891a-64ae1a79d3db}, !- Handle
  {7d4ff70e-63d3-4ef9-986c-f8952096abde}, !- Name
  {af760aee-9ba2-41b7-93e9-caedfebade78}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ef6dc020-b2dc-4f66-a893-ae9e8d33fae2}, !- Handle
  Water Use Connections 3,                !- Name
  {26858631-13f0-40ed-af05-860b7a8c428d}, !- Inlet Node Name
  {c1b6999b-a597-433e-baaf-763ce7bbc3da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61ceffbb-37ee-4746-9285-f68880e753f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {174230a5-8a39-4dd1-9181-68745f510396}, !- Handle
  Core_top Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {2f939234-1e33-47d0-a61d-3aca2381ff8e}, !- Target Temperature Schedule Name
  {7eaf1b59-e76c-4597-8716-a96584421ead}, !- Sensible Fraction Schedule Name
  {81e730fc-8321-4e3b-97b3-ead6929cff63}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7eaf1b59-e76c-4597-8716-a96584421ead}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c146d4ec-152e-45bc-abc7-ea7ca499a20d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c146d4ec-152e-45bc-abc7-ea7ca499a20d}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81e730fc-8321-4e3b-97b3-ead6929cff63}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26aeb4d0-cba7-4e0f-987d-269a6d5c1bd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26aeb4d0-cba7-4e0f-987d-269a6d5c1bd6}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f939234-1e33-47d0-a61d-3aca2381ff8e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a46cbe30-28c1-4064-b6c8-5d043c8d79b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a46cbe30-28c1-4064-b6c8-5d043c8d79b6}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61ceffbb-37ee-4746-9285-f68880e753f7}, !- Handle
  Core_top Service Water Use 0.37gal/min, !- Name
  {174230a5-8a39-4dd1-9181-68745f510396}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6aa13f7d-26ac-44ac-b856-a31a4fac9b9d}, !- Handle
  Node 144,                               !- Name
  {5b206d84-6bee-4142-aef8-34dcfaee3a00}, !- Inlet Port
  {26858631-13f0-40ed-af05-860b7a8c428d}; !- Outlet Port

OS:Connection,
  {5b206d84-6bee-4142-aef8-34dcfaee3a00}, !- Handle
  {ee9fca21-cd7f-4081-b8bd-dac494e09ee1}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  6,                                      !- Outlet Port
  {6aa13f7d-26ac-44ac-b856-a31a4fac9b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06619033-9cdd-4ade-bbd8-293b010b6e07}, !- Handle
  Node 145,                               !- Name
  {c1b6999b-a597-433e-baaf-763ce7bbc3da}, !- Inlet Port
  {5810de10-b005-4900-b46c-49dd125bed7c}; !- Outlet Port

OS:Connection,
  {26858631-13f0-40ed-af05-860b7a8c428d}, !- Handle
  {93736fdd-6982-4d00-845b-e4f13805e8c0}, !- Name
  {6aa13f7d-26ac-44ac-b856-a31a4fac9b9d}, !- Source Object
  3,                                      !- Outlet Port
  {ef6dc020-b2dc-4f66-a893-ae9e8d33fae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b6999b-a597-433e-baaf-763ce7bbc3da}, !- Handle
  {c4f2caf0-2b24-4810-aba4-a71d1dba75a6}, !- Name
  {ef6dc020-b2dc-4f66-a893-ae9e8d33fae2}, !- Source Object
  3,                                      !- Outlet Port
  {06619033-9cdd-4ade-bbd8-293b010b6e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5810de10-b005-4900-b46c-49dd125bed7c}, !- Handle
  {6b54a978-4407-4f0c-9790-39bcb5e61b82}, !- Name
  {06619033-9cdd-4ade-bbd8-293b010b6e07}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c5da5936-1b4e-4ff4-9a2d-4846a1a088a6}, !- Handle
  Water Use Connections 4,                !- Name
  {458fbcbc-92e0-401b-864c-97d915567e76}, !- Inlet Node Name
  {4b8af511-04bf-47a6-9ad8-161c49b0296a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e6ef8af-2201-45dd-8b0c-87cf02f4f7ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9bdfe222-bb97-4d7b-8126-b883c62650fb}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {fe9b3c2a-cdc9-472f-9ac8-d461c30bff38}, !- Target Temperature Schedule Name
  {05d5bd49-4794-463c-a411-1ff01299eae3}, !- Sensible Fraction Schedule Name
  {32bb6bbf-79fc-4a69-ab18-c9ad48995384}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05d5bd49-4794-463c-a411-1ff01299eae3}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd0a3174-a401-46ff-8e3a-0631d2158ab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd0a3174-a401-46ff-8e3a-0631d2158ab9}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32bb6bbf-79fc-4a69-ab18-c9ad48995384}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e766687a-6b0a-4431-b715-cb9868f20ca3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e766687a-6b0a-4431-b715-cb9868f20ca3}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe9b3c2a-cdc9-472f-9ac8-d461c30bff38}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a6bff39-3e07-42ee-bd1d-5aaae7d991e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6bff39-3e07-42ee-bd1d-5aaae7d991e1}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e6ef8af-2201-45dd-8b0c-87cf02f4f7ba}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {9bdfe222-bb97-4d7b-8126-b883c62650fb}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4dea4916-cb79-4796-958b-21bb12f038a4}, !- Handle
  Node 146,                               !- Name
  {01643846-3a19-46e5-a9c0-8c0210f93236}, !- Inlet Port
  {458fbcbc-92e0-401b-864c-97d915567e76}; !- Outlet Port

OS:Connection,
  {01643846-3a19-46e5-a9c0-8c0210f93236}, !- Handle
  {a0e28f2e-615e-41f2-84fb-16735c3c625b}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  7,                                      !- Outlet Port
  {4dea4916-cb79-4796-958b-21bb12f038a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b9ab678-0cda-4ff7-8646-f89fa5d0387e}, !- Handle
  Node 147,                               !- Name
  {4b8af511-04bf-47a6-9ad8-161c49b0296a}, !- Inlet Port
  {77a982ec-927d-49fd-8f5b-21df58ddf3bb}; !- Outlet Port

OS:Connection,
  {458fbcbc-92e0-401b-864c-97d915567e76}, !- Handle
  {5a3dbd31-85cf-46ff-a79a-d02da6337602}, !- Name
  {4dea4916-cb79-4796-958b-21bb12f038a4}, !- Source Object
  3,                                      !- Outlet Port
  {c5da5936-1b4e-4ff4-9a2d-4846a1a088a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8af511-04bf-47a6-9ad8-161c49b0296a}, !- Handle
  {4a587376-94cf-4aa9-8564-72c6b08421be}, !- Name
  {c5da5936-1b4e-4ff4-9a2d-4846a1a088a6}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ab678-0cda-4ff7-8646-f89fa5d0387e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a982ec-927d-49fd-8f5b-21df58ddf3bb}, !- Handle
  {ad230d09-1299-4eed-81bc-6664cf65e169}, !- Name
  {5b9ab678-0cda-4ff7-8646-f89fa5d0387e}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {76897437-42ce-41f7-ae5f-3d8985b42012}, !- Handle
  Water Use Connections 5,                !- Name
  {0531a059-ea99-48e6-9f80-1c3a58cb7a4e}, !- Inlet Node Name
  {073a61e9-02d5-41f6-a63d-8e8faa0fc243}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eae46456-e7b1-4b80-b0ba-49bd780b14ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {660fa314-cb74-4056-a550-c19987e8fea0}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {0c80c8f9-a935-480e-8a69-99443738685a}, !- Target Temperature Schedule Name
  {e26b4cab-638e-4c86-b495-af1a6115c416}, !- Sensible Fraction Schedule Name
  {a48fed3a-c26f-4888-8654-52dbf5062f9a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e26b4cab-638e-4c86-b495-af1a6115c416}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {feded5f2-bbff-4a17-8cf6-aa59b3a1c1c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feded5f2-bbff-4a17-8cf6-aa59b3a1c1c7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a48fed3a-c26f-4888-8654-52dbf5062f9a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e2ad20ac-58a3-4a17-9b5c-369e70b324bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2ad20ac-58a3-4a17-9b5c-369e70b324bb}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c80c8f9-a935-480e-8a69-99443738685a}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {619e653b-d862-4724-94a6-92e066b41828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {619e653b-d862-4724-94a6-92e066b41828}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eae46456-e7b1-4b80-b0ba-49bd780b14ec}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {660fa314-cb74-4056-a550-c19987e8fea0}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7d207eb6-aace-45b7-9261-c1114b9bfc1b}, !- Handle
  Node 148,                               !- Name
  {90fcfda1-3cc6-46d7-9a85-f849b724a9ca}, !- Inlet Port
  {0531a059-ea99-48e6-9f80-1c3a58cb7a4e}; !- Outlet Port

OS:Connection,
  {90fcfda1-3cc6-46d7-9a85-f849b724a9ca}, !- Handle
  {33054ca4-3c20-4f77-aca3-34bfeaf3bd9e}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  8,                                      !- Outlet Port
  {7d207eb6-aace-45b7-9261-c1114b9bfc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ad48b11-7072-4fe0-846d-0fb2e4596ef6}, !- Handle
  Node 149,                               !- Name
  {073a61e9-02d5-41f6-a63d-8e8faa0fc243}, !- Inlet Port
  {090abc1d-f198-4173-b4be-e6c83a7258d2}; !- Outlet Port

OS:Connection,
  {0531a059-ea99-48e6-9f80-1c3a58cb7a4e}, !- Handle
  {732fa9e7-c049-4f1f-a391-aaa73c9a118a}, !- Name
  {7d207eb6-aace-45b7-9261-c1114b9bfc1b}, !- Source Object
  3,                                      !- Outlet Port
  {76897437-42ce-41f7-ae5f-3d8985b42012}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073a61e9-02d5-41f6-a63d-8e8faa0fc243}, !- Handle
  {acd7164c-c28c-43f0-9b7a-a06398fd77e1}, !- Name
  {76897437-42ce-41f7-ae5f-3d8985b42012}, !- Source Object
  3,                                      !- Outlet Port
  {4ad48b11-7072-4fe0-846d-0fb2e4596ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090abc1d-f198-4173-b4be-e6c83a7258d2}, !- Handle
  {999cb659-6af7-4bdf-a4fb-e52898d6b2d2}, !- Name
  {4ad48b11-7072-4fe0-846d-0fb2e4596ef6}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bcf69cf9-238e-4112-a891-b2685d99dcd3}, !- Handle
  Water Use Connections 6,                !- Name
  {be854431-2d4d-4e82-a0ce-a1f75b540c96}, !- Inlet Node Name
  {9feb8923-0f90-4691-9d6c-3dc7e04773e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5241a4e-ecc0-468e-8491-6cd1c57373cd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24ca1360-d833-4328-b6b1-ee0760794146}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {b395224e-0d0b-415e-a228-9c8e66cad44e}, !- Target Temperature Schedule Name
  {67691130-1b3b-47af-9835-a4dd8d0545c8}, !- Sensible Fraction Schedule Name
  {98501f21-7f32-45d0-9236-c91b3dfdf0c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67691130-1b3b-47af-9835-a4dd8d0545c8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {375d59a3-1018-4626-ae40-822b168fb0fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {375d59a3-1018-4626-ae40-822b168fb0fd}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98501f21-7f32-45d0-9236-c91b3dfdf0c8}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d96ddef5-532b-4835-92cb-f19770ade677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d96ddef5-532b-4835-92cb-f19770ade677}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b395224e-0d0b-415e-a228-9c8e66cad44e}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4266e119-6d6e-4bb6-973a-8baab61e06ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4266e119-6d6e-4bb6-973a-8baab61e06ed}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5241a4e-ecc0-468e-8491-6cd1c57373cd}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {24ca1360-d833-4328-b6b1-ee0760794146}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35d487a0-b5a5-46fd-aaeb-79b792c53f45}, !- Handle
  Node 150,                               !- Name
  {e4c499cc-5a94-4253-a7d8-3b12f70b5976}, !- Inlet Port
  {be854431-2d4d-4e82-a0ce-a1f75b540c96}; !- Outlet Port

OS:Connection,
  {e4c499cc-5a94-4253-a7d8-3b12f70b5976}, !- Handle
  {7dbfe7ac-0d78-4182-9e43-d87136df1ffa}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  9,                                      !- Outlet Port
  {35d487a0-b5a5-46fd-aaeb-79b792c53f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {617d2461-2405-47ed-866c-f74afbbfd14e}, !- Handle
  Node 151,                               !- Name
  {9feb8923-0f90-4691-9d6c-3dc7e04773e3}, !- Inlet Port
  {ed79f2bb-791c-4778-964d-6d2d5d5767e5}; !- Outlet Port

OS:Connection,
  {be854431-2d4d-4e82-a0ce-a1f75b540c96}, !- Handle
  {565f37e9-9ad5-42dc-95ee-9b088e961a07}, !- Name
  {35d487a0-b5a5-46fd-aaeb-79b792c53f45}, !- Source Object
  3,                                      !- Outlet Port
  {bcf69cf9-238e-4112-a891-b2685d99dcd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9feb8923-0f90-4691-9d6c-3dc7e04773e3}, !- Handle
  {16c27045-cae7-412c-9c48-0c3d2e85a910}, !- Name
  {bcf69cf9-238e-4112-a891-b2685d99dcd3}, !- Source Object
  3,                                      !- Outlet Port
  {617d2461-2405-47ed-866c-f74afbbfd14e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed79f2bb-791c-4778-964d-6d2d5d5767e5}, !- Handle
  {673feafa-95cb-4750-9512-60eca823c158}, !- Name
  {617d2461-2405-47ed-866c-f74afbbfd14e}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38417039-1b77-47c6-88ef-2f97331921b3}, !- Handle
  Water Use Connections 7,                !- Name
  {65c2e266-4add-485c-8b18-3a4c32a24d79}, !- Inlet Node Name
  {2f32497b-9997-48a9-9d6c-ab0aebf8abb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25a86250-0a49-4d6c-b6f9-27552d0ebf90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {781f7bce-c88a-434d-bbe7-aa9ea26e1d9f}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {cc53544e-ba6a-4328-8a69-900098f028ec}, !- Target Temperature Schedule Name
  {a75e1828-a286-4e26-897f-e9f3cd7d1ead}, !- Sensible Fraction Schedule Name
  {08e80622-bbbc-441f-8d58-94dfb09812eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a75e1828-a286-4e26-897f-e9f3cd7d1ead}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a462c90c-1f93-4d74-9645-f06b0a4b2ea0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a462c90c-1f93-4d74-9645-f06b0a4b2ea0}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {08e80622-bbbc-441f-8d58-94dfb09812eb}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7958fb7f-f55d-4ffc-94bb-c6dc8d76e7e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7958fb7f-f55d-4ffc-94bb-c6dc8d76e7e4}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc53544e-ba6a-4328-8a69-900098f028ec}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4b49e66-49f6-4c24-ac97-3db9175ea556}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4b49e66-49f6-4c24-ac97-3db9175ea556}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25a86250-0a49-4d6c-b6f9-27552d0ebf90}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {781f7bce-c88a-434d-bbe7-aa9ea26e1d9f}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {530a1d14-9bf9-4bf1-9e77-3823948e4702}, !- Handle
  Node 152,                               !- Name
  {efed5a56-b6d4-4e2b-867f-b0ee0adfbcf6}, !- Inlet Port
  {65c2e266-4add-485c-8b18-3a4c32a24d79}; !- Outlet Port

OS:Connection,
  {efed5a56-b6d4-4e2b-867f-b0ee0adfbcf6}, !- Handle
  {5a5b8bce-d5d8-45b1-ab4e-3e5c830082c0}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  10,                                     !- Outlet Port
  {530a1d14-9bf9-4bf1-9e77-3823948e4702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31ed032a-b735-4098-9f19-c71377c6c598}, !- Handle
  Node 153,                               !- Name
  {2f32497b-9997-48a9-9d6c-ab0aebf8abb2}, !- Inlet Port
  {49417a21-1441-4907-86e6-dc6a86ba057e}; !- Outlet Port

OS:Connection,
  {65c2e266-4add-485c-8b18-3a4c32a24d79}, !- Handle
  {7b97108f-9683-4005-ae58-7ecada7265b6}, !- Name
  {530a1d14-9bf9-4bf1-9e77-3823948e4702}, !- Source Object
  3,                                      !- Outlet Port
  {38417039-1b77-47c6-88ef-2f97331921b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f32497b-9997-48a9-9d6c-ab0aebf8abb2}, !- Handle
  {b2d5e46b-e274-47d0-871e-c7a265f76b6e}, !- Name
  {38417039-1b77-47c6-88ef-2f97331921b3}, !- Source Object
  3,                                      !- Outlet Port
  {31ed032a-b735-4098-9f19-c71377c6c598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49417a21-1441-4907-86e6-dc6a86ba057e}, !- Handle
  {1f2bdd51-cdd8-43ff-a7d7-d059dee9c23a}, !- Name
  {31ed032a-b735-4098-9f19-c71377c6c598}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6adcd0e0-b843-4f91-a582-24f088b43fbd}, !- Handle
  Water Use Connections 8,                !- Name
  {cfa2e899-6e7b-4dc6-aaae-cfe8eee7a3b4}, !- Inlet Node Name
  {9d57e5c1-d5cb-4996-9fcd-eb6ad4a2f4d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51b7710d-2833-4db6-9b0d-6d6e54a0a5a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22747296-0bb1-416d-b655-feadafb7c55d}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {188f288b-e636-4caf-b469-61c2eca027c6}, !- Target Temperature Schedule Name
  {737a10de-4b85-455e-b0c9-eab6ee39c37d}, !- Sensible Fraction Schedule Name
  {117d73be-77f0-4ecf-a1fd-8e7ab0327630}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {737a10de-4b85-455e-b0c9-eab6ee39c37d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef79e797-1c78-4a37-a9ce-474f7db5e0b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef79e797-1c78-4a37-a9ce-474f7db5e0b8}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {117d73be-77f0-4ecf-a1fd-8e7ab0327630}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b50223b-bdbf-4476-b784-6af8bc9bc6a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b50223b-bdbf-4476-b784-6af8bc9bc6a3}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {188f288b-e636-4caf-b469-61c2eca027c6}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d12da2f8-6371-4ef3-a8dc-d2b1317d95c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d12da2f8-6371-4ef3-a8dc-d2b1317d95c6}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51b7710d-2833-4db6-9b0d-6d6e54a0a5a5}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {22747296-0bb1-416d-b655-feadafb7c55d}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c08fc21-2bb8-4119-91ed-24cdb4d035e7}, !- Handle
  Node 154,                               !- Name
  {674b6ee2-4a21-466c-8350-c08fd7ea0d37}, !- Inlet Port
  {cfa2e899-6e7b-4dc6-aaae-cfe8eee7a3b4}; !- Outlet Port

OS:Connection,
  {674b6ee2-4a21-466c-8350-c08fd7ea0d37}, !- Handle
  {fe4d9ee8-ff4e-4b81-bddb-e3451c54439f}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  11,                                     !- Outlet Port
  {9c08fc21-2bb8-4119-91ed-24cdb4d035e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0ca9a99-9f25-4a63-a2a0-92fed66cbc00}, !- Handle
  Node 155,                               !- Name
  {9d57e5c1-d5cb-4996-9fcd-eb6ad4a2f4d4}, !- Inlet Port
  {e456654e-8b51-4856-a2c7-b133639a361b}; !- Outlet Port

OS:Connection,
  {cfa2e899-6e7b-4dc6-aaae-cfe8eee7a3b4}, !- Handle
  {2ac16708-294d-4707-9e7e-87f590cfd0e0}, !- Name
  {9c08fc21-2bb8-4119-91ed-24cdb4d035e7}, !- Source Object
  3,                                      !- Outlet Port
  {6adcd0e0-b843-4f91-a582-24f088b43fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d57e5c1-d5cb-4996-9fcd-eb6ad4a2f4d4}, !- Handle
  {9a9e8d77-c032-4ec3-b9f8-8c5ae27ebcce}, !- Name
  {6adcd0e0-b843-4f91-a582-24f088b43fbd}, !- Source Object
  3,                                      !- Outlet Port
  {a0ca9a99-9f25-4a63-a2a0-92fed66cbc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e456654e-8b51-4856-a2c7-b133639a361b}, !- Handle
  {b94bf27b-a429-4ae7-9f52-d3591b621643}, !- Name
  {a0ca9a99-9f25-4a63-a2a0-92fed66cbc00}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0341063f-07f3-4081-9ad1-d684d9196320}, !- Handle
  Water Use Connections 9,                !- Name
  {3e15954f-3d56-44f8-829d-728ef7d9f143}, !- Inlet Node Name
  {517d9391-4df5-438a-8a40-eea866cc022d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {406c0593-ccd5-4b60-9288-99acd159fe7d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e91a6943-f5ec-4e4e-a8c0-8eace4971ed6}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {7fdf45ef-22ba-40f7-8fbe-1bfb5cb7bd46}, !- Target Temperature Schedule Name
  {b5e4b7ee-84bc-46c5-a7da-c82267602516}, !- Sensible Fraction Schedule Name
  {04cf0085-b2f3-423d-8c04-c3afe2ecd0f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5e4b7ee-84bc-46c5-a7da-c82267602516}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8a928de-4d09-4db7-aa35-53544197dca0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8a928de-4d09-4db7-aa35-53544197dca0}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04cf0085-b2f3-423d-8c04-c3afe2ecd0f8}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e83be67-7768-4ea4-a83f-94143a61367a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e83be67-7768-4ea4-a83f-94143a61367a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fdf45ef-22ba-40f7-8fbe-1bfb5cb7bd46}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9c11f64-1fa7-4c34-a021-fbd7035e8aaf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9c11f64-1fa7-4c34-a021-fbd7035e8aaf}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {406c0593-ccd5-4b60-9288-99acd159fe7d}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {e91a6943-f5ec-4e4e-a8c0-8eace4971ed6}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e33ad06-1059-4f23-9358-06aadc46664e}, !- Handle
  Node 156,                               !- Name
  {907aba1a-a2ee-4718-bf27-639f97a6d44d}, !- Inlet Port
  {3e15954f-3d56-44f8-829d-728ef7d9f143}; !- Outlet Port

OS:Connection,
  {907aba1a-a2ee-4718-bf27-639f97a6d44d}, !- Handle
  {96b9ede7-4a3e-4314-9982-201c25dcd4e2}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  12,                                     !- Outlet Port
  {8e33ad06-1059-4f23-9358-06aadc46664e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92ca84c8-daf5-485f-b156-9eef657f5009}, !- Handle
  Node 157,                               !- Name
  {517d9391-4df5-438a-8a40-eea866cc022d}, !- Inlet Port
  {553db971-f52c-4e47-8e66-17d963318929}; !- Outlet Port

OS:Connection,
  {3e15954f-3d56-44f8-829d-728ef7d9f143}, !- Handle
  {fef2b8b8-d958-49c1-a337-961c8b91ec7d}, !- Name
  {8e33ad06-1059-4f23-9358-06aadc46664e}, !- Source Object
  3,                                      !- Outlet Port
  {0341063f-07f3-4081-9ad1-d684d9196320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {517d9391-4df5-438a-8a40-eea866cc022d}, !- Handle
  {4e7197db-97ad-42fa-8fa1-fd315e021e08}, !- Name
  {0341063f-07f3-4081-9ad1-d684d9196320}, !- Source Object
  3,                                      !- Outlet Port
  {92ca84c8-daf5-485f-b156-9eef657f5009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553db971-f52c-4e47-8e66-17d963318929}, !- Handle
  {e8cbf75e-b6cd-43a5-b27c-67fff2abd45e}, !- Name
  {92ca84c8-daf5-485f-b156-9eef657f5009}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea3339c2-2319-40ee-8114-377c94bee957}, !- Handle
  Water Use Connections 10,               !- Name
  {cdf7535e-b20e-460f-9d36-e36b5ad236e6}, !- Inlet Node Name
  {f5ebbec5-822d-4c39-bf87-46ec0b3e22d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3823686-2d7a-48ff-8a0b-edace1afe1a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a103980f-a670-4b51-a2ca-7008ead27343}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {9fe5475a-8f61-4e75-a51b-b4bc5218f802}, !- Target Temperature Schedule Name
  {bfea6e9f-df3d-41ed-98f7-86782c0c7b39}, !- Sensible Fraction Schedule Name
  {8c73e51f-a96f-49bb-832a-9909de4fda41}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bfea6e9f-df3d-41ed-98f7-86782c0c7b39}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1258b4d-0a64-4eb9-bc3f-cdfdd8071c98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1258b4d-0a64-4eb9-bc3f-cdfdd8071c98}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c73e51f-a96f-49bb-832a-9909de4fda41}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea247419-5bbc-406b-b528-32078deedff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea247419-5bbc-406b-b528-32078deedff5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fe5475a-8f61-4e75-a51b-b4bc5218f802}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {234fc822-f6d9-4ecf-b234-08f7b3b7cbae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {234fc822-f6d9-4ecf-b234-08f7b3b7cbae}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3823686-2d7a-48ff-8a0b-edace1afe1a8}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {a103980f-a670-4b51-a2ca-7008ead27343}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a662e553-f50a-42be-9735-d2906a0c5da7}, !- Handle
  Node 158,                               !- Name
  {a561f31c-5a27-45be-b4bf-bc93f35c52fc}, !- Inlet Port
  {cdf7535e-b20e-460f-9d36-e36b5ad236e6}; !- Outlet Port

OS:Connection,
  {a561f31c-5a27-45be-b4bf-bc93f35c52fc}, !- Handle
  {c843d76e-0dbd-43a5-bd17-57fb34286fb4}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  13,                                     !- Outlet Port
  {a662e553-f50a-42be-9735-d2906a0c5da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2596010-dc15-457b-af43-de0c22a50466}, !- Handle
  Node 159,                               !- Name
  {f5ebbec5-822d-4c39-bf87-46ec0b3e22d3}, !- Inlet Port
  {66ebef16-73d4-4576-8d14-e44b7443c523}; !- Outlet Port

OS:Connection,
  {cdf7535e-b20e-460f-9d36-e36b5ad236e6}, !- Handle
  {56ac2e83-c59b-429b-9c45-4bae47693965}, !- Name
  {a662e553-f50a-42be-9735-d2906a0c5da7}, !- Source Object
  3,                                      !- Outlet Port
  {ea3339c2-2319-40ee-8114-377c94bee957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ebbec5-822d-4c39-bf87-46ec0b3e22d3}, !- Handle
  {07ca15a5-6697-4aa7-a143-c9db891792c2}, !- Name
  {ea3339c2-2319-40ee-8114-377c94bee957}, !- Source Object
  3,                                      !- Outlet Port
  {f2596010-dc15-457b-af43-de0c22a50466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ebef16-73d4-4576-8d14-e44b7443c523}, !- Handle
  {6b051d00-dcbc-4e6d-8e7f-06e2e442f6b9}, !- Name
  {f2596010-dc15-457b-af43-de0c22a50466}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de5a5ef1-ecc6-4d60-8a6e-104198957e30}, !- Handle
  Water Use Connections 11,               !- Name
  {7aa8ed92-ea86-412d-878d-86b36e13e3f1}, !- Inlet Node Name
  {27a95554-2a70-416c-8c80-bb7b71df7be1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fde56f63-d3b5-43c9-a98b-fbd252e77c83}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {74278ef5-3e9e-4f17-aa3e-26663ec6937f}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {4274f0ca-35aa-4df3-853d-09abaffbba83}, !- Target Temperature Schedule Name
  {a9e32227-7b85-4530-812c-52bdfddf9e67}, !- Sensible Fraction Schedule Name
  {f1cb9d58-c266-4845-811c-49b4773df8d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9e32227-7b85-4530-812c-52bdfddf9e67}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71d0404d-b4e4-4397-97c4-6eec6fbd90c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71d0404d-b4e4-4397-97c4-6eec6fbd90c6}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1cb9d58-c266-4845-811c-49b4773df8d1}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2cd53101-5f61-419f-9980-da473f4c7e4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cd53101-5f61-419f-9980-da473f4c7e4a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4274f0ca-35aa-4df3-853d-09abaffbba83}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f934c7d-320f-4882-9792-1e597c2741e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f934c7d-320f-4882-9792-1e597c2741e0}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fde56f63-d3b5-43c9-a98b-fbd252e77c83}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {74278ef5-3e9e-4f17-aa3e-26663ec6937f}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da64b205-2602-4f75-a030-ca51f4fb4e99}, !- Handle
  Node 160,                               !- Name
  {3a9f88e6-3853-491b-836f-a35b8f122592}, !- Inlet Port
  {7aa8ed92-ea86-412d-878d-86b36e13e3f1}; !- Outlet Port

OS:Connection,
  {3a9f88e6-3853-491b-836f-a35b8f122592}, !- Handle
  {869aa8a7-5e72-4492-8bab-b304640461fb}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  14,                                     !- Outlet Port
  {da64b205-2602-4f75-a030-ca51f4fb4e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf1de5c5-3a69-478b-921f-1b379fcfe59f}, !- Handle
  Node 161,                               !- Name
  {27a95554-2a70-416c-8c80-bb7b71df7be1}, !- Inlet Port
  {23ff47a8-caca-4e41-812c-ca151ff2fb1a}; !- Outlet Port

OS:Connection,
  {7aa8ed92-ea86-412d-878d-86b36e13e3f1}, !- Handle
  {6c7f98d4-1c6e-4d4d-a570-73fd009cbd3b}, !- Name
  {da64b205-2602-4f75-a030-ca51f4fb4e99}, !- Source Object
  3,                                      !- Outlet Port
  {de5a5ef1-ecc6-4d60-8a6e-104198957e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a95554-2a70-416c-8c80-bb7b71df7be1}, !- Handle
  {fda5827a-0ef4-4703-bab3-a03037d9dbb8}, !- Name
  {de5a5ef1-ecc6-4d60-8a6e-104198957e30}, !- Source Object
  3,                                      !- Outlet Port
  {cf1de5c5-3a69-478b-921f-1b379fcfe59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ff47a8-caca-4e41-812c-ca151ff2fb1a}, !- Handle
  {d94028de-8f33-4721-b88e-4f99fe0b2b5c}, !- Name
  {cf1de5c5-3a69-478b-921f-1b379fcfe59f}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c0ee6a32-8cb6-4aa2-8b6a-607631dee382}, !- Handle
  Water Use Connections 12,               !- Name
  {9468f9f1-319b-487e-b7b9-b0e504b5a720}, !- Inlet Node Name
  {8f9dbcdc-38be-420a-a329-e870a689f4dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d90e94b-faf4-4635-bdab-057f0d6798df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9cb3ee90-8c59-464b-8e0f-9e4214e65cd5}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {6d090286-7589-4149-9058-221702a6d3c0}, !- Target Temperature Schedule Name
  {dad1db8b-4f50-4656-a638-b6a55f338d8b}, !- Sensible Fraction Schedule Name
  {580a4f4e-410f-4b9f-a9e5-88708a557702}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dad1db8b-4f50-4656-a638-b6a55f338d8b}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05855b8f-6957-41ca-ac21-19b986603b37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05855b8f-6957-41ca-ac21-19b986603b37}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {580a4f4e-410f-4b9f-a9e5-88708a557702}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e702a2b-402c-4045-bc12-f25e61829450}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e702a2b-402c-4045-bc12-f25e61829450}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d090286-7589-4149-9058-221702a6d3c0}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92c6c6cd-d8d3-4c53-97f8-46dbd3eb9614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92c6c6cd-d8d3-4c53-97f8-46dbd3eb9614}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d90e94b-faf4-4635-bdab-057f0d6798df}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {9cb3ee90-8c59-464b-8e0f-9e4214e65cd5}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4977d1ef-344c-4a79-8642-97845eda3337}, !- Handle
  Node 162,                               !- Name
  {aa03c415-82fd-40c2-8679-e6f337537372}, !- Inlet Port
  {9468f9f1-319b-487e-b7b9-b0e504b5a720}; !- Outlet Port

OS:Connection,
  {aa03c415-82fd-40c2-8679-e6f337537372}, !- Handle
  {7646e2bc-969b-4b00-acec-434492d9f070}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  15,                                     !- Outlet Port
  {4977d1ef-344c-4a79-8642-97845eda3337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd08189d-1cb5-4247-be14-24403f8cdff4}, !- Handle
  Node 163,                               !- Name
  {8f9dbcdc-38be-420a-a329-e870a689f4dd}, !- Inlet Port
  {7aebddb0-33de-4211-b698-756ed140b8c2}; !- Outlet Port

OS:Connection,
  {9468f9f1-319b-487e-b7b9-b0e504b5a720}, !- Handle
  {bc14ad31-792b-442d-91db-f869d3d6273f}, !- Name
  {4977d1ef-344c-4a79-8642-97845eda3337}, !- Source Object
  3,                                      !- Outlet Port
  {c0ee6a32-8cb6-4aa2-8b6a-607631dee382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9dbcdc-38be-420a-a329-e870a689f4dd}, !- Handle
  {aaf5397f-ffcb-46d6-9cce-c839c1f5d62a}, !- Name
  {c0ee6a32-8cb6-4aa2-8b6a-607631dee382}, !- Source Object
  3,                                      !- Outlet Port
  {fd08189d-1cb5-4247-be14-24403f8cdff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aebddb0-33de-4211-b698-756ed140b8c2}, !- Handle
  {f582197f-d0bc-4c19-b4c6-b699b3ceb3cd}, !- Name
  {fd08189d-1cb5-4247-be14-24403f8cdff4}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b86d457f-cf53-4e2d-bcf7-b8d5c89a1bb0}, !- Handle
  Water Use Connections 13,               !- Name
  {6aa6025b-470f-44b5-b84d-f1eec92368c8}, !- Inlet Node Name
  {e203c917-277b-4841-9cd4-e57fc8be76fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1cc14aa-8ddd-4a7b-beaa-703b5a6f679d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80a051e0-6930-4c03-be6d-42b780447bf4}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {4b976421-3fc6-4fec-ab09-0fe22d749be8}, !- Target Temperature Schedule Name
  {2eeb3cb3-3bc8-4677-9894-2e8821208bf0}, !- Sensible Fraction Schedule Name
  {b59370c2-e2cf-4452-9d19-1395765afd7e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2eeb3cb3-3bc8-4677-9894-2e8821208bf0}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73e9a453-8faf-4c97-ab2f-3f8f6161a43e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73e9a453-8faf-4c97-ab2f-3f8f6161a43e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b59370c2-e2cf-4452-9d19-1395765afd7e}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b101f706-9da9-4d39-a87a-66eaa9cca9f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b101f706-9da9-4d39-a87a-66eaa9cca9f4}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b976421-3fc6-4fec-ab09-0fe22d749be8}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a9d3f3d-12ca-4bb5-8cc2-dadcfb8d1716}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a9d3f3d-12ca-4bb5-8cc2-dadcfb8d1716}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1cc14aa-8ddd-4a7b-beaa-703b5a6f679d}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {80a051e0-6930-4c03-be6d-42b780447bf4}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb6f9e42-f322-4b9c-936f-80f3e750e2c7}, !- Handle
  Node 164,                               !- Name
  {c1b1abb0-961c-499b-8d8b-0b32937c2eeb}, !- Inlet Port
  {6aa6025b-470f-44b5-b84d-f1eec92368c8}; !- Outlet Port

OS:Connection,
  {c1b1abb0-961c-499b-8d8b-0b32937c2eeb}, !- Handle
  {a76e855a-2e6e-42b2-8c0c-f1f6b37ba4f5}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  16,                                     !- Outlet Port
  {fb6f9e42-f322-4b9c-936f-80f3e750e2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cacf2f6-52d3-4113-8a29-817f1e223b72}, !- Handle
  Node 165,                               !- Name
  {e203c917-277b-4841-9cd4-e57fc8be76fc}, !- Inlet Port
  {f4076a8f-0306-4bc0-ae68-fb1d33ffb39c}; !- Outlet Port

OS:Connection,
  {6aa6025b-470f-44b5-b84d-f1eec92368c8}, !- Handle
  {d5f99c61-86cf-4480-9908-192ced63e7ab}, !- Name
  {fb6f9e42-f322-4b9c-936f-80f3e750e2c7}, !- Source Object
  3,                                      !- Outlet Port
  {b86d457f-cf53-4e2d-bcf7-b8d5c89a1bb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e203c917-277b-4841-9cd4-e57fc8be76fc}, !- Handle
  {8f4390e5-9b24-4417-9cd6-e422827f8e3d}, !- Name
  {b86d457f-cf53-4e2d-bcf7-b8d5c89a1bb0}, !- Source Object
  3,                                      !- Outlet Port
  {5cacf2f6-52d3-4113-8a29-817f1e223b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4076a8f-0306-4bc0-ae68-fb1d33ffb39c}, !- Handle
  {5570cf4c-f4be-46cc-8c78-af45cbfcd78f}, !- Name
  {5cacf2f6-52d3-4113-8a29-817f1e223b72}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {37f30446-e0f4-4d45-959f-b5ed949320aa}, !- Handle
  Water Use Connections 14,               !- Name
  {c07b2e93-d333-46bc-a7a3-9319993a6013}, !- Inlet Node Name
  {8e593e4a-3294-4c9e-ac6f-6ab0726a0aa3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {655d767c-0fe8-437c-b64f-925a7d9caa8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {96e62ff5-6d33-4935-a189-90b37f88ac83}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {8725549a-925c-4286-8de3-415824212731}, !- Target Temperature Schedule Name
  {66047e42-e7f5-48ba-b221-9a6ffb3592fe}, !- Sensible Fraction Schedule Name
  {d2c7d952-4a0b-4ade-9bae-d6b15fa4017c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66047e42-e7f5-48ba-b221-9a6ffb3592fe}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8caf7972-faee-49ed-b8ed-7d077f71d0cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8caf7972-faee-49ed-b8ed-7d077f71d0cd}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2c7d952-4a0b-4ade-9bae-d6b15fa4017c}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {357dafa6-b423-4293-878f-bd1143ffa39a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {357dafa6-b423-4293-878f-bd1143ffa39a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8725549a-925c-4286-8de3-415824212731}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3535e139-7445-4791-b69f-b5968a1d663c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3535e139-7445-4791-b69f-b5968a1d663c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {655d767c-0fe8-437c-b64f-925a7d9caa8d}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {96e62ff5-6d33-4935-a189-90b37f88ac83}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f9a967d-ab37-45a7-a4e5-9b00c8e60b7c}, !- Handle
  Node 166,                               !- Name
  {ac3442b2-33e2-42ec-96fa-b43cb2249e3b}, !- Inlet Port
  {c07b2e93-d333-46bc-a7a3-9319993a6013}; !- Outlet Port

OS:Connection,
  {ac3442b2-33e2-42ec-96fa-b43cb2249e3b}, !- Handle
  {e25a4b10-eec9-4245-8156-c30118195768}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  17,                                     !- Outlet Port
  {8f9a967d-ab37-45a7-a4e5-9b00c8e60b7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e05ded3-94bc-41d5-b36b-b03d2e98a77d}, !- Handle
  Node 167,                               !- Name
  {8e593e4a-3294-4c9e-ac6f-6ab0726a0aa3}, !- Inlet Port
  {2654f7f5-4b42-4c13-8408-1e3105709b00}; !- Outlet Port

OS:Connection,
  {c07b2e93-d333-46bc-a7a3-9319993a6013}, !- Handle
  {a4f17333-0318-4d75-988a-1b90916b60d5}, !- Name
  {8f9a967d-ab37-45a7-a4e5-9b00c8e60b7c}, !- Source Object
  3,                                      !- Outlet Port
  {37f30446-e0f4-4d45-959f-b5ed949320aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e593e4a-3294-4c9e-ac6f-6ab0726a0aa3}, !- Handle
  {55ac6750-281b-40f4-8b3c-7fc89baf7967}, !- Name
  {37f30446-e0f4-4d45-959f-b5ed949320aa}, !- Source Object
  3,                                      !- Outlet Port
  {3e05ded3-94bc-41d5-b36b-b03d2e98a77d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2654f7f5-4b42-4c13-8408-1e3105709b00}, !- Handle
  {14d7fd07-703e-4ea8-962b-c08365d398e6}, !- Name
  {3e05ded3-94bc-41d5-b36b-b03d2e98a77d}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b7c298b-aa0b-494b-9ca4-d61044432d76}, !- Handle
  Water Use Connections 15,               !- Name
  {8d7294db-2958-4e91-935d-c61d395679b1}, !- Inlet Node Name
  {f5da31b6-647a-4109-87d3-2b2a677b8179}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c12a709-4d09-4a3f-b1df-3cf976fe8aab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38a766e1-eb02-4cef-a39c-c62b2c0f9cfb}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {62934495-3dee-4a64-8a7c-532b42f3ccd8}, !- Target Temperature Schedule Name
  {3e4b33c3-5fe4-4ff1-ad88-001c7ced24a6}, !- Sensible Fraction Schedule Name
  {8665c409-d357-47cb-94df-7f4589d2a7d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e4b33c3-5fe4-4ff1-ad88-001c7ced24a6}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08fd3da7-18ce-4057-ae50-25d9e32be739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08fd3da7-18ce-4057-ae50-25d9e32be739}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8665c409-d357-47cb-94df-7f4589d2a7d1}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d20ca9f-aa38-4f4d-b364-8f72615eb56b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d20ca9f-aa38-4f4d-b364-8f72615eb56b}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62934495-3dee-4a64-8a7c-532b42f3ccd8}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2eac68e3-5b10-4717-8bcc-1bfcf9045ce5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2eac68e3-5b10-4717-8bcc-1bfcf9045ce5}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c12a709-4d09-4a3f-b1df-3cf976fe8aab}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {38a766e1-eb02-4cef-a39c-c62b2c0f9cfb}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {2cb3425b-84ca-4cac-83ff-b3cd0a0c0a3a}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c518467-1c7f-4f85-aa2f-b19534be4e78}, !- Handle
  Node 168,                               !- Name
  {1b3466ab-454e-4c03-8242-2a3943a0a292}, !- Inlet Port
  {8d7294db-2958-4e91-935d-c61d395679b1}; !- Outlet Port

OS:Connection,
  {1b3466ab-454e-4c03-8242-2a3943a0a292}, !- Handle
  {ee2b2af2-2f7c-4048-a991-57d650f0d547}, !- Name
  {4077bfff-4d9f-4f15-85c0-cd6d914f7d25}, !- Source Object
  18,                                     !- Outlet Port
  {1c518467-1c7f-4f85-aa2f-b19534be4e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2febf16-f7d3-4427-b178-a477748f1006}, !- Handle
  Node 169,                               !- Name
  {f5da31b6-647a-4109-87d3-2b2a677b8179}, !- Inlet Port
  {eb1ff2e2-52e8-48f1-a771-9f38299ff7f6}; !- Outlet Port

OS:Connection,
  {8d7294db-2958-4e91-935d-c61d395679b1}, !- Handle
  {b834c4df-2041-44fc-8ce3-11f53416be32}, !- Name
  {1c518467-1c7f-4f85-aa2f-b19534be4e78}, !- Source Object
  3,                                      !- Outlet Port
  {1b7c298b-aa0b-494b-9ca4-d61044432d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5da31b6-647a-4109-87d3-2b2a677b8179}, !- Handle
  {add06554-58c6-4ddd-ae77-1b0355ce0c12}, !- Name
  {1b7c298b-aa0b-494b-9ca4-d61044432d76}, !- Source Object
  3,                                      !- Outlet Port
  {a2febf16-f7d3-4427-b178-a477748f1006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1ff2e2-52e8-48f1-a771-9f38299ff7f6}, !- Handle
  {95873f6a-3cf8-42ad-99f3-e73137504f63}, !- Name
  {a2febf16-f7d3-4427-b178-a477748f1006}, !- Source Object
  3,                                      !- Outlet Port
  {5980ca2c-6ff0-461f-97e1-c7e7fe39605c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {8f4d629d-c77b-46fa-bede-ab08068cf859}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {376e5891-7ff4-4be8-9699-c57668b407e0}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {8a51203b-cc94-41d7-9aec-eaa611b62138}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {36edac04-2f8b-45df-b9be-320ed63ef2dc}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {43136a04-4835-418b-810a-3e35f99d2f19}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1d0e4313-e5ec-4fab-aede-252855adb208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d0e4313-e5ec-4fab-aede-252855adb208}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bed0ed1d-c695-465e-a3c2-32a54b5acfc5}, !- Supply Air Inlet Node
  {b154780a-5a4c-4309-8355-baefac9cb7eb}, !- Supply Air Outlet Node
  {4bed1356-8f4d-4020-ba4d-889420bacdc1}, !- Exhaust Air Inlet Node
  {d8a95d7c-439e-416f-9340-9e36c694c552}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}, !- Handle
  Node 171,                               !- Name
  {b154780a-5a4c-4309-8355-baefac9cb7eb}, !- Inlet Port
  {c4335517-7403-4751-916e-d13bc0085031}; !- Outlet Port

OS:Connection,
  {bed0ed1d-c695-465e-a3c2-32a54b5acfc5}, !- Handle
  {f9468fbb-da96-4e17-a58c-7cd02f1c02c1}, !- Name
  {0eaf9182-849b-4a3e-be10-d66393876b2c}, !- Source Object
  3,                                      !- Outlet Port
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b154780a-5a4c-4309-8355-baefac9cb7eb}, !- Handle
  {c0602940-734e-4b76-944e-a8ac012933ae}, !- Name
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Source Object
  13,                                     !- Outlet Port
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4335517-7403-4751-916e-d13bc0085031}, !- Handle
  {10e76b16-11e3-4595-b3e6-770e5b372466}, !- Name
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}, !- Source Object
  3,                                      !- Outlet Port
  {042344a2-4a9e-4f35-8f50-4d6d63f6621e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e94561d2-b8e7-4b29-9271-8417f5b4bfb8}, !- Handle
  Node 172,                               !- Name
  {318d254d-9988-44d4-9dc3-4b0ca194b6b8}, !- Inlet Port
  {4bed1356-8f4d-4020-ba4d-889420bacdc1}; !- Outlet Port

OS:Connection,
  {318d254d-9988-44d4-9dc3-4b0ca194b6b8}, !- Handle
  {b42840c6-b03f-42af-8dbd-74f706520ad6}, !- Name
  {042344a2-4a9e-4f35-8f50-4d6d63f6621e}, !- Source Object
  7,                                      !- Outlet Port
  {e94561d2-b8e7-4b29-9271-8417f5b4bfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bed1356-8f4d-4020-ba4d-889420bacdc1}, !- Handle
  {7757b1c2-2fc3-4a5d-913e-8a6396b37663}, !- Name
  {e94561d2-b8e7-4b29-9271-8417f5b4bfb8}, !- Source Object
  3,                                      !- Outlet Port
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d8a95d7c-439e-416f-9340-9e36c694c552}, !- Handle
  {35d21066-b2ca-441d-a771-13eda109ab51}, !- Name
  {47892c16-0869-4d28-ac09-2ab8a8c723b0}, !- Source Object
  15,                                     !- Outlet Port
  {4d78bd77-e91a-487e-9832-3ce054228307}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ddbd7f04-a404-4979-b94a-c9ab83849f73}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d2235b21-7a3f-4245-acd0-5e14a624d26c}, !- Reference Setpoint Node Name
  {d2235b21-7a3f-4245-acd0-5e14a624d26c}, !- Mixed Air Stream Node Name
  {0eaf9182-849b-4a3e-be10-d66393876b2c}, !- Outdoor Air Stream Node Name
  {10f63e57-0115-45df-9869-aba67dda59f0}, !- Return Air Stream Node Name
  {decdf81c-9f0e-49e4-80da-f9f96b20d439}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {82d16652-cdba-4957-bdf9-07ba53ea89a7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5164102f-cd5a-428b-b9c2-82529f731e11}, !- Control Zone or Zone List Name
  {b0b00f50-6e8a-4485-83db-3eb39628e194}, !- Cooling Control Zone or Zone List Name
  {0c503ad5-93eb-4118-8b13-f988a66399db}, !- Heating Control Zone or Zone List Name
  {31ef4405-3c2e-4d49-85b4-5e1d3a896e6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5164102f-cd5a-428b-b9c2-82529f731e11}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b0b00f50-6e8a-4485-83db-3eb39628e194}, !- Handle
  {0744db91-03e2-42f2-99bd-d986c8034f86}; !- Name

OS:ModelObjectList,
  {0c503ad5-93eb-4118-8b13-f988a66399db}, !- Handle
  {cbb04206-9e6e-48cb-830b-26477c06bfdf}; !- Name

OS:ModelObjectList,
  {31ef4405-3c2e-4d49-85b4-5e1d3a896e6b}, !- Handle
  {a6aa68f8-57e0-4505-aa15-9f0186dff50e}; !- Name

OS:Schedule:Ruleset,
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {5d1b81c8-3b2d-4fb4-b059-63bf75e554f1}, !- Default Day Schedule Name
  {cd0c2b05-dd0b-441d-9de6-09de5783e9cf}, !- Summer Design Day Schedule Name
  {6aa6c855-b325-4e37-bea5-cfafb3a376aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d1b81c8-3b2d-4fb4-b059-63bf75e554f1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80e517d1-17c0-47c3-9218-d8c4aa03d524}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa6c855-b325-4e37-bea5-cfafb3a376aa}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74a1ed6a-1b5c-4023-a413-2079439dfe4f}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd0c2b05-dd0b-441d-9de6-09de5783e9cf}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b75ad22-2c45-4c5c-8dc9-1c6c2ed739d9}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {cea8ad40-fda6-4048-9278-779f3a16e1a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {cea8ad40-fda6-4048-9278-779f3a16e1a6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2a47efbd-cea6-4be2-92e5-d4e37081f084}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {cf463653-4403-4c61-b586-a522fab19965}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {cf463653-4403-4c61-b586-a522fab19965}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {938bba04-405b-47dd-b2d6-4397295e287e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {db616301-c2a8-49aa-8efa-5d5723e8e3a0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {db616301-c2a8-49aa-8efa-5d5723e8e3a0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {079086ff-37fd-4bbe-bbf0-8c13a973cb68}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {10c0cd47-f4d4-42fa-985c-4c2ea4701e19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {10c0cd47-f4d4-42fa-985c-4c2ea4701e19}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f8e2e8ae-61ac-4ca0-89fc-7c7e6ea688a1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6a307045-24fc-45b3-a80e-d7f7fc79b9ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6a307045-24fc-45b3-a80e-d7f7fc79b9ad}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0355c174-6e95-446d-a4f6-4a0d32f8f06a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7f849ca0-96da-491b-b666-6cc96c3f0e0e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7f849ca0-96da-491b-b666-6cc96c3f0e0e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9a16f27b-0b16-4ac0-b6f5-71d5d32caa29}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {fe2773e2-4bf0-4ef0-b8a7-2e4211cfd502}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39854179-145a-4d15-9f8a-620fe482a2de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39854179-145a-4d15-9f8a-620fe482a2de}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3249d2a0-4a5b-4fe1-837b-c34d1a1418f4}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2b4b0d1a-192c-49a0-84df-d5efbb488dff}, !- Supply Air Inlet Node
  {eccf50a1-bd20-4c50-9862-9b559f4b0594}, !- Supply Air Outlet Node
  {476d989e-5918-46c3-a985-b1b4689faabc}, !- Exhaust Air Inlet Node
  {2ee6bf00-55ae-4c02-9269-8279a9a2dfc9}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {859fcf31-3fd5-430e-88e1-df10d90dd913}, !- Handle
  Node 173,                               !- Name
  {eccf50a1-bd20-4c50-9862-9b559f4b0594}, !- Inlet Port
  {0b2a4122-3a37-408a-a525-b48e20a2f5f9}; !- Outlet Port

OS:Connection,
  {2b4b0d1a-192c-49a0-84df-d5efbb488dff}, !- Handle
  {3b98ce21-f274-484a-b9e5-8f586457395f}, !- Name
  {6977be36-9321-487e-bfe4-d904370db0ef}, !- Source Object
  3,                                      !- Outlet Port
  {3249d2a0-4a5b-4fe1-837b-c34d1a1418f4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eccf50a1-bd20-4c50-9862-9b559f4b0594}, !- Handle
  {874aa340-e48f-4b6d-96fd-76ec2cf3ba6d}, !- Name
  {3249d2a0-4a5b-4fe1-837b-c34d1a1418f4}, !- Source Object
  13,                                     !- Outlet Port
  {859fcf31-3fd5-430e-88e1-df10d90dd913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b2a4122-3a37-408a-a525-b48e20a2f5f9}, !- Handle
  {3db678b8-4157-417b-aad6-de29b844d69e}, !- Name
  {859fcf31-3fd5-430e-88e1-df10d90dd913}, !- Source Object
  3,                                      !- Outlet Port
  {10aa7508-383a-4ebe-b290-afa621521941}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1804cd02-b165-412a-ab6c-84e7bb121f36}, !- Handle
  Node 174,                               !- Name
  {d940c33e-9c75-430d-8a76-75a05048675f}, !- Inlet Port
  {476d989e-5918-46c3-a985-b1b4689faabc}; !- Outlet Port

OS:Connection,
  {d940c33e-9c75-430d-8a76-75a05048675f}, !- Handle
  {e64edaa4-5eea-492d-aaf2-14e48c98a8a9}, !- Name
  {10aa7508-383a-4ebe-b290-afa621521941}, !- Source Object
  7,                                      !- Outlet Port
  {1804cd02-b165-412a-ab6c-84e7bb121f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {476d989e-5918-46c3-a985-b1b4689faabc}, !- Handle
  {b3f00a08-ed2a-456d-91ed-a4493007614a}, !- Name
  {1804cd02-b165-412a-ab6c-84e7bb121f36}, !- Source Object
  3,                                      !- Outlet Port
  {3249d2a0-4a5b-4fe1-837b-c34d1a1418f4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2ee6bf00-55ae-4c02-9269-8279a9a2dfc9}, !- Handle
  {671799e8-43ce-4b0d-bd49-0ea2234e1d19}, !- Name
  {3249d2a0-4a5b-4fe1-837b-c34d1a1418f4}, !- Source Object
  15,                                     !- Outlet Port
  {29acfb3a-9b0e-4df5-a7d4-d3b38cb2bc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2cf3d029-bc0f-411d-abe2-b496cd5c47f0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dd8c7873-acde-42d8-ab88-8fb9f8eebaf5}, !- Reference Setpoint Node Name
  {dd8c7873-acde-42d8-ab88-8fb9f8eebaf5}, !- Mixed Air Stream Node Name
  {6977be36-9321-487e-bfe4-d904370db0ef}, !- Outdoor Air Stream Node Name
  {01c1c34b-7b50-4162-91cd-161207a7f076}, !- Return Air Stream Node Name
  {859fcf31-3fd5-430e-88e1-df10d90dd913}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {3916b32a-fe9d-49f8-9f69-01af0220775c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0b6f1931-cd4d-40dd-bae7-9a95ce60ae65}, !- Control Zone or Zone List Name
  {1ca8b0aa-e7ad-4fca-b5be-d25792ba6633}, !- Cooling Control Zone or Zone List Name
  {61a546b5-d7a3-4136-82c1-efe1c7b2b0aa}, !- Heating Control Zone or Zone List Name
  {fe6e4a0b-d18c-494e-bf5e-12370d8a9325}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b6f1931-cd4d-40dd-bae7-9a95ce60ae65}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1ca8b0aa-e7ad-4fca-b5be-d25792ba6633}, !- Handle
  {b1c3a21b-2528-4fcc-816a-6c58a21b8f9d}; !- Name

OS:ModelObjectList,
  {61a546b5-d7a3-4136-82c1-efe1c7b2b0aa}, !- Handle
  {89281e09-6db6-4f22-bfaf-9f0d6e00a130}; !- Name

OS:ModelObjectList,
  {fe6e4a0b-d18c-494e-bf5e-12370d8a9325}, !- Handle
  {83ea904f-af05-456d-94af-14b78d6ef1ee}; !- Name

OS:Schedule:Ruleset,
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {20cb39ce-53ce-47f4-9d90-66d9d6d01523}, !- Default Day Schedule Name
  {44f53668-7a0a-41f1-9c87-50f3c0d1ff68}, !- Summer Design Day Schedule Name
  {dcfa35b3-aa8c-49a6-938e-213258456e31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {20cb39ce-53ce-47f4-9d90-66d9d6d01523}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {333205f1-984e-428a-b6a0-9e45b0e63090}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcfa35b3-aa8c-49a6-938e-213258456e31}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d046daa9-655d-42c3-9ad4-b947b2a41296}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44f53668-7a0a-41f1-9c87-50f3c0d1ff68}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0df00806-d1f1-473f-950e-024355f423d4}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {38387aa1-5f97-4f19-9fce-8db247946895}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {38387aa1-5f97-4f19-9fce-8db247946895}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dbe17a1-04c8-41f0-ae65-62b902a3ef5a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {64eebded-7922-4d80-acfe-b6cbd46aac75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {64eebded-7922-4d80-acfe-b6cbd46aac75}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1bb5747-4fb1-4795-acb3-91f2175ca664}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ccfc0ce-ab44-422a-b6df-c46046b82354}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1ccfc0ce-ab44-422a-b6df-c46046b82354}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f90ac2c9-c255-4096-9740-eae06eb97533}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6c3c9176-7e3e-41b4-be82-456586cff492}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6c3c9176-7e3e-41b4-be82-456586cff492}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a90c3a5d-705b-416d-959e-def1ad1f1f62}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5398cd04-ea12-48de-ae56-b20e7c802296}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5398cd04-ea12-48de-ae56-b20e7c802296}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {851eada3-5714-4278-beaf-bbc2e1bad55a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {75a0924c-82b5-426d-bf6f-310d9421690d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75a0924c-82b5-426d-bf6f-310d9421690d}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6d0efc80-a0c6-40cc-b1a0-8ec176e49f5a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {7612cd9b-307a-4bbb-ba74-418b0985e73d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6242e72f-58b5-4145-90bb-dcefbe337fd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6242e72f-58b5-4145-90bb-dcefbe337fd5}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3c6c5d43-fda8-4e7d-a3ad-7052f8a69415}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c4e98ffa-8fa8-4567-9ec9-5b55b19b41b5}, !- Supply Air Inlet Node
  {7e40d5cc-7be2-4b86-9fb8-14da0c143749}, !- Supply Air Outlet Node
  {ef7262a9-9a66-4be0-ae97-42b30aa66192}, !- Exhaust Air Inlet Node
  {3b3968be-a4ab-4e49-bffd-38b423299486}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0e3b33b6-15e5-437a-8b79-9283ce6c2b6a}, !- Handle
  Node 175,                               !- Name
  {7e40d5cc-7be2-4b86-9fb8-14da0c143749}, !- Inlet Port
  {51c2cd2e-2009-41a8-ba85-5a05ab9de7f4}; !- Outlet Port

OS:Connection,
  {c4e98ffa-8fa8-4567-9ec9-5b55b19b41b5}, !- Handle
  {c51c9ece-16f5-4e30-b332-e8a2650b4065}, !- Name
  {8871f53e-2543-4a92-a6cc-47572df48236}, !- Source Object
  3,                                      !- Outlet Port
  {3c6c5d43-fda8-4e7d-a3ad-7052f8a69415}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7e40d5cc-7be2-4b86-9fb8-14da0c143749}, !- Handle
  {a5d20b91-a5b9-4f55-b717-1584cb8d6f1e}, !- Name
  {3c6c5d43-fda8-4e7d-a3ad-7052f8a69415}, !- Source Object
  13,                                     !- Outlet Port
  {0e3b33b6-15e5-437a-8b79-9283ce6c2b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c2cd2e-2009-41a8-ba85-5a05ab9de7f4}, !- Handle
  {e850062a-063c-42e3-bdc6-aac0800c6cc3}, !- Name
  {0e3b33b6-15e5-437a-8b79-9283ce6c2b6a}, !- Source Object
  3,                                      !- Outlet Port
  {44d4d96f-4b2f-48bd-a6e1-a6fb78601eaa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9bfbc5c5-fbde-4721-b6b2-ca58bbd641f8}, !- Handle
  Node 176,                               !- Name
  {0b9536f7-0dc2-4a78-a69f-d3d7ff407173}, !- Inlet Port
  {ef7262a9-9a66-4be0-ae97-42b30aa66192}; !- Outlet Port

OS:Connection,
  {0b9536f7-0dc2-4a78-a69f-d3d7ff407173}, !- Handle
  {ad26ee37-7662-4c1e-8053-d5a46191d0cf}, !- Name
  {44d4d96f-4b2f-48bd-a6e1-a6fb78601eaa}, !- Source Object
  7,                                      !- Outlet Port
  {9bfbc5c5-fbde-4721-b6b2-ca58bbd641f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef7262a9-9a66-4be0-ae97-42b30aa66192}, !- Handle
  {e99d8c33-8e1e-4bc8-b034-a486db04471e}, !- Name
  {9bfbc5c5-fbde-4721-b6b2-ca58bbd641f8}, !- Source Object
  3,                                      !- Outlet Port
  {3c6c5d43-fda8-4e7d-a3ad-7052f8a69415}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3b3968be-a4ab-4e49-bffd-38b423299486}, !- Handle
  {282c44ab-effc-4bcf-b397-d7b6a740d40b}, !- Name
  {3c6c5d43-fda8-4e7d-a3ad-7052f8a69415}, !- Source Object
  15,                                     !- Outlet Port
  {4d707f07-9bc5-4ee6-8ded-5ca9e17eb4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {70829388-abf3-4d1d-8a24-ea1a709d94c4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {77b87bec-7bdc-4aae-96f6-cdc42ef95d17}, !- Reference Setpoint Node Name
  {77b87bec-7bdc-4aae-96f6-cdc42ef95d17}, !- Mixed Air Stream Node Name
  {8871f53e-2543-4a92-a6cc-47572df48236}, !- Outdoor Air Stream Node Name
  {bc176fef-c761-4ddf-b80a-170cdf483774}, !- Return Air Stream Node Name
  {0e3b33b6-15e5-437a-8b79-9283ce6c2b6a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {13e6cac5-fcf5-44a3-a3ce-0fb32437c1e3}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8081758b-b92f-4542-a3e8-df2fc00e4c22}, !- Control Zone or Zone List Name
  {9970b773-13a9-4d54-a179-1fa976c8093f}, !- Cooling Control Zone or Zone List Name
  {673b27f5-5d69-4d90-82e2-d69626ece502}, !- Heating Control Zone or Zone List Name
  {2f136987-7673-4ea4-af95-68208316f279}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8081758b-b92f-4542-a3e8-df2fc00e4c22}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9970b773-13a9-4d54-a179-1fa976c8093f}, !- Handle
  {39cfa5e9-e4fd-41b5-8d44-928cd55d15cc}; !- Name

OS:ModelObjectList,
  {673b27f5-5d69-4d90-82e2-d69626ece502}, !- Handle
  {e41990a5-f4b1-4dec-9b8b-26134b2f203a}; !- Name

OS:ModelObjectList,
  {2f136987-7673-4ea4-af95-68208316f279}, !- Handle
  {5ccee81f-2701-445d-95f3-15519ba60980}; !- Name

OS:Schedule:Ruleset,
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {9c19dc23-cf57-444f-9415-a8e95052547a}, !- Default Day Schedule Name
  {44957af6-1356-4d70-a47c-15f50bc6cb8c}, !- Summer Design Day Schedule Name
  {a7962fc8-125c-432b-8088-4d17e0f4c9cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c19dc23-cf57-444f-9415-a8e95052547a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed7d42ed-fb54-4bb0-bbb6-c35475e46fd2}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7962fc8-125c-432b-8088-4d17e0f4c9cd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {112a727c-3051-40ee-aa75-71ac5c43e52f}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44957af6-1356-4d70-a47c-15f50bc6cb8c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d14c9c82-8a6e-428d-89b0-ceac09eb6342}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9a15f453-a25b-4e3f-b641-54c21f6c22a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9a15f453-a25b-4e3f-b641-54c21f6c22a2}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f028e011-cc94-4a4c-9c2b-c31005ec456b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0058bd38-5821-42ee-9199-28e4f381a81f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0058bd38-5821-42ee-9199-28e4f381a81f}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f87db74e-8119-4710-b10f-c1a5d0846a77}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ddfb9e3d-f788-4bc2-a9a5-947e99e2be9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ddfb9e3d-f788-4bc2-a9a5-947e99e2be9d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73ef6c91-eae7-4026-a420-c90ff88261dc}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1b908ce8-b81d-428f-b8d8-3d06d80adb5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1b908ce8-b81d-428f-b8d8-3d06d80adb5e}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {804ec482-1e7f-4e37-8043-a2f96fdaa7bb}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01983ad6-d0f0-446e-801e-efd1e4b83cc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {01983ad6-d0f0-446e-801e-efd1e4b83cc4}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e89571ee-1c0b-4b1f-b6d9-7c83f6c6887f}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0814f61-4fe2-4287-b0bf-93298fc036c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f0814f61-4fe2-4287-b0bf-93298fc036c7}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {978e11ac-7d8f-4734-8661-2090b8dfa6cb}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {297cd311-369d-48bf-ad35-f402430bfb20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3a75568-9008-4fe1-bd30-2dab45d95241}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3a75568-9008-4fe1-bd30-2dab45d95241}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {84b2a1bc-351c-488e-a766-d72e0ba2538e}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {46c07455-ecab-4aeb-857a-1fea4daec7f3}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5e9a5ee-227d-406f-8ae4-fa1266cd319b}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Construction,
  {64d1661e-beba-42b0-86f5-9da834c61024}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.247-:{ "cond"=>0.06}, !- Name
  ,                                       !- Surface Rendering Name
  {2a76d0a2-db78-4961-96c6-368911265926}, !- Layer 1
  {3cbdc632-1ac8-4425-80d7-e77408d92964}, !- Layer 2
  {197cd235-77b9-4493-80e1-fc9d10d1527d}, !- Layer 3
  {9bd1ae35-d4c9-4a4d-8b6d-c2bdf15cb242}; !- Layer 4

OS:StandardsInformation:Construction,
  {76e8e7e0-b86e-4f26-b092-b65da4c10032}, !- Handle
  {64d1661e-beba-42b0-86f5-9da834c61024}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2a76d0a2-db78-4961-96c6-368911265926}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b7b52cb3-89de-44f6-8939-0c9d3704c0d8}, !- Handle
  {2a76d0a2-db78-4961-96c6-368911265926}; !- Material Name

OS:StandardsInformation:Material,
  {53f2251f-8a80-4ab8-8289-b92f815d4c12}, !- Handle
  {2a76d0a2-db78-4961-96c6-368911265926}; !- Material Name

OS:Material,
  {3cbdc632-1ac8-4425-80d7-e77408d92964}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ab5d632-50c6-469e-bc43-c3ce1a8b7de1}, !- Handle
  {3cbdc632-1ac8-4425-80d7-e77408d92964}; !- Material Name

OS:StandardsInformation:Material,
  {837172e6-b97c-454e-8b72-0b5a9f5f7b7d}, !- Handle
  {3cbdc632-1ac8-4425-80d7-e77408d92964}; !- Material Name

OS:Material:NoMass,
  {197cd235-77b9-4493-80e1-fc9d10d1527d}, !- Handle
  Typical Insulation 6 R-93.1,            !- Name
  Smooth,                                 !- Roughness
  16.3957242171783,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {103ac3d3-617e-4bf8-92eb-083d4ddab3a0}, !- Handle
  {197cd235-77b9-4493-80e1-fc9d10d1527d}; !- Material Name

OS:Material,
  {9bd1ae35-d4c9-4a4d-8b6d-c2bdf15cb242}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5f1192b-8d24-40a3-b403-f258d7f11751}, !- Handle
  {9bd1ae35-d4c9-4a4d-8b6d-c2bdf15cb242}; !- Material Name

OS:StandardsInformation:Material,
  {163f7278-24e6-434e-a852-2ee655cc7871}, !- Handle
  {9bd1ae35-d4c9-4a4d-8b6d-c2bdf15cb242}; !- Material Name

OS:Construction,
  {79884824-06c8-43bb-b511-0f74d9e2f46e}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057}, !- Name
  ,                                       !- Surface Rendering Name
  {061d49aa-2bdc-445f-8aa3-a4b0caf949c3}, !- Layer 1
  {4e8ac718-c124-44f8-a45b-a9561cc8a0d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {0b9fd4d0-99bb-489e-adb8-97fe98161115}, !- Handle
  {79884824-06c8-43bb-b511-0f74d9e2f46e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {061d49aa-2bdc-445f-8aa3-a4b0caf949c3}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7cd9bd7b-41b9-42f3-8057-75e37c56a37e}, !- Handle
  {061d49aa-2bdc-445f-8aa3-a4b0caf949c3}; !- Material Name

OS:StandardsInformation:Material,
  {038cd95e-3399-45d8-b1ad-900191405a3f}, !- Handle
  {061d49aa-2bdc-445f-8aa3-a4b0caf949c3}; !- Material Name

OS:Material:NoMass,
  {4e8ac718-c124-44f8-a45b-a9561cc8a0d4}, !- Handle
  Typical Insulation 6 R-99.97,           !- Name
