  Smooth,                                 !- Roughness
  17.6056161349724,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88fa2a4d-0302-476a-a830-0372e3144723}, !- Handle
  {4e8ac718-c124-44f8-a45b-a9561cc8a0d4}; !- Material Name

OS:Construction,
  {983a9328-9c0c-4722-9d1c-662415e58c8b}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Name
  ,                                       !- Surface Rendering Name
  {566e295e-39ba-4f24-9fd3-c07acc8d5fdb}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {566e295e-39ba-4f24-9fd3-c07acc8d5fdb}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600 1 U-0.12, !- Name
  0.7,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:ElectricEquipment:Definition,
  {65a644d2-6611-4a00-8868-e6db113a80c8}, !- Handle
  Space Function Office open plan Elec Equip Definition - 50.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.75136283110237,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ShadingSurfaceGroup,
  {2d3f5ae0-4ca7-40e6-958f-a5ec69b98309}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {874b66ba-cc6b-4997-aa6d-8cebc92cdca7}; !- Shaded Object Name

OS:ShadingSurface,
  {c521904f-41de-41ec-899e-ce617acfc969}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {2d3f5ae0-4ca7-40e6-958f-a5ec69b98309}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 2.24148103311258,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.24148103311258,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.517818361589403, 2.24148103311258, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.517818361589403, 2.24148103311258; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {dad3f4c0-2edd-490d-a699-c4743a04b1d5}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f65f97ce-68ea-4b62-ab66-f58030c5ec78}; !- Shaded Object Name

OS:ShadingSurface,
  {762fc9da-3f7c-48cb-b0d4-fb73968658ee}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {dad3f4c0-2edd-490d-a699-c4743a04b1d5}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 6.20388103311258,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 6.20388103311258,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.517818361589403, 6.20388103311258, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.517818361589403, 6.20388103311258; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aa21d6cf-7a7a-4b35-a59b-c26b62bfd29c}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow Shading Surfaces, !- Name
  Space,                                  !- Shading Surface Type
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b3a3dc5b-2c65-465e-9187-13ca6666ed2b}; !- Shaded Object Name

OS:ShadingSurface,
  {682d46f0-5510-4e04-a248-c3496cfcd3e0}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow - Overhang, !- Name
  ,                                       !- Construction Name
  {aa21d6cf-7a7a-4b35-a59b-c26b62bfd29c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  49.8856, 0, 10.1662810331126,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 10.1662810331126,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.51781836158941, 10.1662810331126, !- X,Y,Z Vertex 3 {m}
  49.8856, -0.51781836158941, 10.1662810331126; !- X,Y,Z Vertex 4 {m}

OS:Coil:WaterHeating:AirToWaterHeatPump,
  {4658a1da-0678-4304-9e4c-e9c96146ee59}, !- Handle
  Coil Water Heating Air To Water Heat Pump 1, !- Name
  24638.2238280445,                       !- Rated Heating Capacity {W}
  3,                                      !- Rated COP {W/W}
  0.6956,                                 !- Rated Sensible Heat Ratio
  29.44,                                  !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
  22.22,                                  !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
  55.72,                                  !- Rated Condenser Inlet Water Temperature {C}
  autosize,                               !- Rated Evaporator Air Flow Rate {m3/s}
  autosize,                               !- Rated Condenser Water Flow Rate {m3/s}
  No,                                     !- Evaporator Fan Power Included in Rated COP
  No,                                     !- Condenser Pump Power Included in Rated COP
  No,                                     !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
  150,                                    !- Condenser Water Pump Power {W}
  0.1,                                    !- Fraction of Condenser Pump Heat to Water
  ,                                       !- Evaporator Air Inlet Node Name
  ,                                       !- Evaporator Air Outlet Node Name
  ,                                       !- Condenser Water Inlet Node
  ,                                       !- Condenser Water Outlet Node
  100,                                    !- Crankcase Heater Capacity {W}
  5,                                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
  WetBulbTemperature,                     !- Evaporator Air Temperature Type for Curve Objects
  {9a7a8486-1b82-4b54-a3c6-012fdd78995c}, !- Heating Capacity Function of Temperature Curve
  {9eca02d4-0c4d-435e-bcde-87c083263f29}, !- Heating Capacity Function of Air Flow Fraction Curve
  {4155f993-418a-4bf8-82f1-770ac5b7b54d}, !- Heating Capacity Function of Water Flow Fraction Curve
  {fa78e4bf-7b9c-46ad-b61b-9368817cb8ae}, !- Heating COP Function of Temperature Curve
  {4cf5add6-be40-479a-8eeb-b808b5f1b123}, !- Heating COP Function of Air Flow Fraction Curve
  {001ed2d5-0748-43de-8032-b18274121e00}, !- Heating COP Function of Water Flow Fraction Curve
  {0b2d83c9-2d95-4967-a4da-30020806c847}; !- Part Load Fraction Correlation Curve

OS:Curve:Biquadratic,
  {9a7a8486-1b82-4b54-a3c6-012fdd78995c}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.369827,                               !- Coefficient1 Constant
  0.043341,                               !- Coefficient2 x
  -0.00023,                               !- Coefficient3 x**2
  0.000466,                               !- Coefficient4 y
  2.6e-05,                                !- Coefficient5 y**2
  -0.00027,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {9eca02d4-0c4d-435e-bcde-87c083263f29}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4155f993-418a-4bf8-82f1-770ac5b7b54d}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa78e4bf-7b9c-46ad-b61b-9368817cb8ae}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.19713,                                !- Coefficient1 Constant
  0.077849,                               !- Coefficient2 x
  -1.6e-06,                               !- Coefficient3 x**2
  -0.02675,                               !- Coefficient4 y
  0.000296,                               !- Coefficient5 y**2
  -0.00112,                               !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  40,                                     !- Maximum Value of x
  20,                                     !- Minimum Value of y
  90,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Curve:Quadratic,
  {4cf5add6-be40-479a-8eeb-b808b5f1b123}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {001ed2d5-0748-43de-8032-b18274121e00}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0b2d83c9-2d95-4967-a4da-30020806c847}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {350523c1-a741-4cf3-a618-2c211d6acc97}, !- Handle
  Fan On Off 1,                           !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecb1b935-7bb9-4aff-9d24-e2e75ef1bcd8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc00d5d5-11b2-4531-bf41-0a5111fa67da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecb1b935-7bb9-4aff-9d24-e2e75ef1bcd8}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc00d5d5-11b2-4531-bf41-0a5111fa67da}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {7f2de318-33a2-4aab-9b44-a3c64e334527}, !- Handle
  125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff ASHPWH setpoint, !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  {b3119d37-5625-4793-9e2e-30bb5e67f2fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3119d37-5625-4793-9e2e-30bb5e67f2fd}, !- Handle
  Schedule Day 58,                        !- Name
  {72d280da-c4de-4bdd-8018-5d74faaa5d65}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {98d5103c-d8a4-437f-a5eb-dd1100f548f6}, !- Handle
  Schedule Ruleset 49,                    !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  {21a47d1e-2eb8-4cf6-8f02-10712978a106}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21a47d1e-2eb8-4cf6-8f02-10712978a106}, !- Handle
  Schedule Day 59,                        !- Name
  {92506796-2149-49c6-8cab-c06bb7ce7505}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:WaterHeater:HeatPump,
  {ae697b39-fa39-4744-b919-45c5ad1fd95d}, !- Handle
  125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff ASHPWH, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {7f2de318-33a2-4aab-9b44-a3c64e334527}, !- Compressor Setpoint Temperature Schedule
  2,                                      !- Dead Band Temperature Difference {deltaC}
  autosize,                               !- Condenser Water Flow Rate {m3/s}
  autosize,                               !- Evaporator Air Flow Rate {m3/s}
  ZoneAndOutdoorAir,                      !- Inlet Air Configuration
  {12346ab0-64a3-4009-90a0-162d25ea1c1d}, !- Air Inlet Node
  {2e53060b-06c7-4fba-9d46-6f11f90d6f40}, !- Air Outlet Node
  ,                                       !- Outdoor Air Node
  ,                                       !- Inlet Air Temperature Schedule
  ,                                       !- Inlet Air Humidity Schedule
  {b361f97e-0ebd-48b4-b2a8-410bacb12373}, !- Tank
  {4658a1da-0678-4304-9e4c-e9c96146ee59}, !- DX Coil
  5,                                      !- Minimum Inlet Air Temperature for Compressor Operation {C}
  Zone,                                   !- Compressor Location
  ,                                       !- Compressor Ambient Temperature Schedule
  {350523c1-a741-4cf3-a618-2c211d6acc97}, !- Fan
  DrawThrough,                            !- Fan Placement
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Electric Load {W}
  Outdoors,                               !- Parasitic Heat Rejection Location
  {98d5103c-d8a4-437f-a5eb-dd1100f548f6}, !- Inlet Air Mixer Schedule
  Heater1;                                !- Control Sensor Location In Stratified Tank

OS:Node,
  {b00b801e-d314-4174-a5d6-3484829fb047}, !- Handle
  Node 170,                               !- Name
  {369f7d7f-2640-4d64-84f1-bbfde8b47f5d}, !- Inlet Port
  {12346ab0-64a3-4009-90a0-162d25ea1c1d}; !- Outlet Port

OS:Connection,
  {369f7d7f-2640-4d64-84f1-bbfde8b47f5d}, !- Handle
  {f10a9b0e-476d-4f48-9dac-462382feec05}, !- Name
  {289f8b84-33df-4618-98cb-b293c6188048}, !- Source Object
  3,                                      !- Outlet Port
  {b00b801e-d314-4174-a5d6-3484829fb047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12346ab0-64a3-4009-90a0-162d25ea1c1d}, !- Handle
  {dd8e244d-6033-45b5-99dc-b44f3e07b693}, !- Name
  {b00b801e-d314-4174-a5d6-3484829fb047}, !- Source Object
  3,                                      !- Outlet Port
  {ae697b39-fa39-4744-b919-45c5ad1fd95d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {11d36e98-3ac0-48c5-acb3-df966cdcc323}, !- Handle
  Node 177,                               !- Name
  {2e53060b-06c7-4fba-9d46-6f11f90d6f40}, !- Inlet Port
  {b4503f2c-2389-4ae7-803d-6d63895cd42f}; !- Outlet Port

OS:Connection,
  {b4503f2c-2389-4ae7-803d-6d63895cd42f}, !- Handle
  {0df53a7d-774b-42a6-a9fa-99b97f7e3d4f}, !- Name
  {11d36e98-3ac0-48c5-acb3-df966cdcc323}, !- Source Object
  3,                                      !- Outlet Port
  {4507faaa-02a3-4a67-a1b2-4d2f4554f1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e53060b-06c7-4fba-9d46-6f11f90d6f40}, !- Handle
  {0219bdf8-9925-4b90-be48-918633f68bcd}, !- Name
  {ae697b39-fa39-4744-b919-45c5ad1fd95d}, !- Source Object
  9,                                      !- Outlet Port
  {11d36e98-3ac0-48c5-acb3-df966cdcc323}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {0d8d93ee-a65d-439f-9eb8-1df0cc4e0156}, !- Handle
  Node 100 SAT stpmanager,                !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {922a3e7a-806c-4d97-9923-378decf2a990}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e7b1a643-d87a-4e5c-9c5f-441de33ce401}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {9b27ff5d-6b6e-4704-8ebb-c8823c3d36de}, !- Air Outlet
  {71ea068a-868c-4ab8-a9c8-307051e1975a}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {20ddd665-b5c3-4190-9208-54e526d42093}, !- Handle
  Node 103,                               !- Name
  {9b27ff5d-6b6e-4704-8ebb-c8823c3d36de}, !- Inlet Port
  {4c8093e2-06c0-4704-a7c2-6c95350a6260}; !- Outlet Port

OS:Node,
  {ffacb33b-8efb-4863-a3ab-99be2770a125}, !- Handle
  Node 112,                               !- Name
  {de93c5a1-cd2b-4881-97a3-1cee25bf9ce7}, !- Inlet Port
  {b367477c-1687-48e5-9497-460d0109ca38}; !- Outlet Port

OS:Connection,
  {4c8093e2-06c0-4704-a7c2-6c95350a6260}, !- Handle
  {4526b66e-db06-46a9-a276-05ce015a053d}, !- Name
  {20ddd665-b5c3-4190-9208-54e526d42093}, !- Source Object
  3,                                      !- Outlet Port
  {4507faaa-02a3-4a67-a1b2-4d2f4554f1e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {de93c5a1-cd2b-4881-97a3-1cee25bf9ce7}, !- Handle
  {e6b8289b-cdb7-4c02-8fef-657c7733e360}, !- Name
  {a8348806-c0a2-44f8-9238-7ef8d330e591}, !- Source Object
  12,                                     !- Outlet Port
  {ffacb33b-8efb-4863-a3ab-99be2770a125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1729e19a-704a-45bd-a3cc-5cead0c80ace}, !- Handle
  Node 113,                               !- Name
  {fdf9b0f7-5ed7-4efc-b31d-b670c3d6f5c9}, !- Inlet Port
  {71ea068a-868c-4ab8-a9c8-307051e1975a}; !- Outlet Port

OS:Connection,
  {71ea068a-868c-4ab8-a9c8-307051e1975a}, !- Handle
  {b6f2faf4-6262-41f1-bb2c-642f6b226f8a}, !- Name
  {1729e19a-704a-45bd-a3cc-5cead0c80ace}, !- Source Object
  3,                                      !- Outlet Port
  {e7b1a643-d87a-4e5c-9c5f-441de33ce401}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9b27ff5d-6b6e-4704-8ebb-c8823c3d36de}, !- Handle
  {af8d7f2e-ac14-4070-8307-4a16199a6085}, !- Name
  {e7b1a643-d87a-4e5c-9c5f-441de33ce401}, !- Source Object
  3,                                      !- Outlet Port
  {20ddd665-b5c3-4190-9208-54e526d42093}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {ec808429-fbbf-489a-b1d3-a180b646b170}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {0937ee5d-658b-4027-b36b-32dda4b60856}, !- Air Outlet
  {389d009e-a801-4ff0-843f-052ff3138d66}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {712e8a51-3bad-4a14-baca-08143ba7a6f5}, !- Handle
  Node 114,                               !- Name
  {0937ee5d-658b-4027-b36b-32dda4b60856}, !- Inlet Port
  {06c4bf4e-5ba4-4cc5-992d-b9945b00a659}; !- Outlet Port

OS:Node,
  {c79549a4-355c-4869-aee9-657ed4ac69af}, !- Handle
  Node 115,                               !- Name
  {37faa393-66e8-4419-9162-d2858211d4ce}, !- Inlet Port
  {ddbf0fd0-4531-47eb-8541-29a0a7cffd78}; !- Outlet Port

OS:Connection,
  {06c4bf4e-5ba4-4cc5-992d-b9945b00a659}, !- Handle
  {717fb229-8759-4540-a9c1-6c338fe25236}, !- Name
  {712e8a51-3bad-4a14-baca-08143ba7a6f5}, !- Source Object
  3,                                      !- Outlet Port
  {89a62cc9-27fe-4aec-aa36-b16c663e65bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37faa393-66e8-4419-9162-d2858211d4ce}, !- Handle
  {48b881b9-c797-4e0c-85bd-55b5e92d77c5}, !- Name
  {65a690f6-85d3-4280-a622-6a2afbb4060d}, !- Source Object
  12,                                     !- Outlet Port
  {c79549a4-355c-4869-aee9-657ed4ac69af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3319cc1-20fe-41c4-ae01-d46212f4b7d7}, !- Handle
  Node 116,                               !- Name
  {c6164a55-f318-4ae8-8616-723e0a0b634c}, !- Inlet Port
  {389d009e-a801-4ff0-843f-052ff3138d66}; !- Outlet Port

OS:Connection,
  {389d009e-a801-4ff0-843f-052ff3138d66}, !- Handle
  {92b662e1-8ba0-4589-b8f0-e62688bda4d5}, !- Name
  {c3319cc1-20fe-41c4-ae01-d46212f4b7d7}, !- Source Object
  3,                                      !- Outlet Port
  {ec808429-fbbf-489a-b1d3-a180b646b170}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0937ee5d-658b-4027-b36b-32dda4b60856}, !- Handle
  {b8067366-76db-4426-8ec6-35bb24684d81}, !- Name
  {ec808429-fbbf-489a-b1d3-a180b646b170}, !- Source Object
  3,                                      !- Outlet Port
  {712e8a51-3bad-4a14-baca-08143ba7a6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {9e09c4d3-c82a-457c-bf60-99d1643c8bd2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {ec257959-6b8d-463e-a7d8-95245dd4ca91}, !- Air Outlet
  {e723ef9f-90ef-4e9f-9608-64601a3f0221}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {facd57c8-0a13-44b3-8ee0-01c49b80dfdc}, !- Handle
  Node 117,                               !- Name
  {ec257959-6b8d-463e-a7d8-95245dd4ca91}, !- Inlet Port
  {3446e580-3a1a-4042-9bbd-91eef87977f4}; !- Outlet Port

OS:Node,
  {1ae3cffc-43be-4f9c-ab61-f4264fe78587}, !- Handle
  Node 118,                               !- Name
  {43fb6c0a-5cef-47a4-9736-3bd7d03a859c}, !- Inlet Port
  {df12efc6-979f-4c9c-8a7d-9fb3297fa965}; !- Outlet Port

OS:Connection,
  {3446e580-3a1a-4042-9bbd-91eef87977f4}, !- Handle
  {2a4768e1-f0a3-46d5-8e95-b632c38990f8}, !- Name
  {facd57c8-0a13-44b3-8ee0-01c49b80dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {f8811aa4-c51a-46d2-82a0-08cac67a1c40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43fb6c0a-5cef-47a4-9736-3bd7d03a859c}, !- Handle
  {794b8c45-8c76-4051-9f12-dbfac69ffd1a}, !- Name
  {e6019404-a104-4881-9a8a-f8dcc9874c6c}, !- Source Object
  12,                                     !- Outlet Port
  {1ae3cffc-43be-4f9c-ab61-f4264fe78587}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f2e1467-d886-4f11-bf07-d66a1353594b}, !- Handle
  Node 119,                               !- Name
  {e2078f48-a729-4704-ac50-dce532cb618f}, !- Inlet Port
  {e723ef9f-90ef-4e9f-9608-64601a3f0221}; !- Outlet Port

OS:Connection,
  {e723ef9f-90ef-4e9f-9608-64601a3f0221}, !- Handle
  {b2f0dda8-6f1c-4d19-9c47-560bc61f6c76}, !- Name
  {2f2e1467-d886-4f11-bf07-d66a1353594b}, !- Source Object
  3,                                      !- Outlet Port
  {9e09c4d3-c82a-457c-bf60-99d1643c8bd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ec257959-6b8d-463e-a7d8-95245dd4ca91}, !- Handle
  {e8885a62-7e28-477f-b9df-ad44bc7287d0}, !- Name
  {9e09c4d3-c82a-457c-bf60-99d1643c8bd2}, !- Source Object
  3,                                      !- Outlet Port
  {facd57c8-0a13-44b3-8ee0-01c49b80dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {3d5b3179-ac7a-40d1-b5f0-cdeee5f0eed7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {55b2f688-000c-4b47-afb9-b50dddd298fe}, !- Air Outlet
  {06c22b7a-3721-4bfe-a49d-df98b77df8ec}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {e65d083a-bb21-4802-8e5c-0a3016f579be}, !- Handle
  Node 120,                               !- Name
  {55b2f688-000c-4b47-afb9-b50dddd298fe}, !- Inlet Port
  {820d155b-78f4-48e7-90b0-f37ccc177374}; !- Outlet Port

OS:Node,
  {ed722ff6-d898-451a-9195-4b1bacc8bbff}, !- Handle
  Node 121,                               !- Name
  {eb921a22-2d50-4dd5-a4c4-5261992d839e}, !- Inlet Port
  {6482cf07-4030-46a0-a878-7f7dce2eea0d}; !- Outlet Port

OS:Connection,
  {820d155b-78f4-48e7-90b0-f37ccc177374}, !- Handle
  {6b53ed7d-27c7-45e7-a3cd-418badb36b17}, !- Name
  {e65d083a-bb21-4802-8e5c-0a3016f579be}, !- Source Object
  3,                                      !- Outlet Port
  {5d539a2d-af8e-4203-9a12-71f340225911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb921a22-2d50-4dd5-a4c4-5261992d839e}, !- Handle
  {b9a3af85-1486-479f-90f9-7db9eb28d2da}, !- Name
  {9d80e4a4-3fd7-4c51-af2f-169bb2b4d597}, !- Source Object
  12,                                     !- Outlet Port
  {ed722ff6-d898-451a-9195-4b1bacc8bbff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5a3106-1948-43e4-b2ae-112d835e6147}, !- Handle
  Node 122,                               !- Name
  {8641e4a7-2f1a-4ee5-8ae7-73101560c9e3}, !- Inlet Port
  {06c22b7a-3721-4bfe-a49d-df98b77df8ec}; !- Outlet Port

OS:Connection,
  {06c22b7a-3721-4bfe-a49d-df98b77df8ec}, !- Handle
  {d125f925-c061-44a7-82e5-939ff91d1f18}, !- Name
  {ac5a3106-1948-43e4-b2ae-112d835e6147}, !- Source Object
  3,                                      !- Outlet Port
  {3d5b3179-ac7a-40d1-b5f0-cdeee5f0eed7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {55b2f688-000c-4b47-afb9-b50dddd298fe}, !- Handle
  {c35fc56f-e423-4c3e-84d6-52794837fcee}, !- Name
  {3d5b3179-ac7a-40d1-b5f0-cdeee5f0eed7}, !- Source Object
  3,                                      !- Outlet Port
  {e65d083a-bb21-4802-8e5c-0a3016f579be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {c38d85d6-28e0-4ca2-980f-87967da2dadd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {4eacb654-5bc7-4fcf-808c-3c93c463946d}, !- Air Outlet
  {0cf5b28b-04c9-412b-8d9a-9ed27e4c22da}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Connection,
  {fdf9b0f7-5ed7-4efc-b31d-b670c3d6f5c9}, !- Handle
  {92fd9623-845e-4398-8ebb-8a527c7053fd}, !- Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Source Object
  3,                                      !- Outlet Port
  {1729e19a-704a-45bd-a3cc-5cead0c80ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6164a55-f318-4ae8-8616-723e0a0b634c}, !- Handle
  {969f89fb-47bc-4123-b6c3-e2cfedb150ce}, !- Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Source Object
  4,                                      !- Outlet Port
  {c3319cc1-20fe-41c4-ae01-d46212f4b7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2078f48-a729-4704-ac50-dce532cb618f}, !- Handle
  {f2e74591-5ac2-46d9-b0ea-8cbe668006d2}, !- Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Source Object
  5,                                      !- Outlet Port
  {2f2e1467-d886-4f11-bf07-d66a1353594b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8641e4a7-2f1a-4ee5-8ae7-73101560c9e3}, !- Handle
  {fc66d937-0369-4ab4-8cfa-671d69a059d6}, !- Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Source Object
  6,                                      !- Outlet Port
  {ac5a3106-1948-43e4-b2ae-112d835e6147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b367477c-1687-48e5-9497-460d0109ca38}, !- Handle
  {80cc9ade-408d-4849-acd4-e8b6620c51e8}, !- Name
  {ffacb33b-8efb-4863-a3ab-99be2770a125}, !- Source Object
  3,                                      !- Outlet Port
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddbf0fd0-4531-47eb-8541-29a0a7cffd78}, !- Handle
  {c9277e53-dcc8-4915-bb9a-f8a32cacf464}, !- Name
  {c79549a4-355c-4869-aee9-657ed4ac69af}, !- Source Object
  3,                                      !- Outlet Port
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df12efc6-979f-4c9c-8a7d-9fb3297fa965}, !- Handle
  {f2813250-1f01-46b6-a9ec-3ba32f5bf49c}, !- Name
  {1ae3cffc-43be-4f9c-ab61-f4264fe78587}, !- Source Object
  3,                                      !- Outlet Port
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6482cf07-4030-46a0-a878-7f7dce2eea0d}, !- Handle
  {de17ee5c-b145-4fe4-b7cc-9378a7eb6011}, !- Name
  {ed722ff6-d898-451a-9195-4b1bacc8bbff}, !- Source Object
  3,                                      !- Outlet Port
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b4ef49f7-8e25-47ab-83e9-e42e7611de34}, !- Handle
  Node 123,                               !- Name
  {4eacb654-5bc7-4fcf-808c-3c93c463946d}, !- Inlet Port
  {ea39316a-a577-4e4e-bc06-99b6ec16f936}; !- Outlet Port

OS:Node,
  {60753685-e552-4d0f-8e95-c23837b73b79}, !- Handle
  Node 124,                               !- Name
  {78ad86bc-b395-4e22-a792-06c35f59fdbf}, !- Inlet Port
  {3a06cc43-bb87-40b2-8467-6674d78ec037}; !- Outlet Port

OS:Connection,
  {ea39316a-a577-4e4e-bc06-99b6ec16f936}, !- Handle
  {a4191c99-5cba-42dd-aba3-5a4d6a9af958}, !- Name
  {b4ef49f7-8e25-47ab-83e9-e42e7611de34}, !- Source Object
  3,                                      !- Outlet Port
  {073cd463-bfe1-4297-8116-20181946c027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78ad86bc-b395-4e22-a792-06c35f59fdbf}, !- Handle
  {0d71bb7e-6a6c-4786-b097-863c648fa7a2}, !- Name
  {fb3a7511-20bb-4a79-87b9-4b29fa8ac8fc}, !- Source Object
  12,                                     !- Outlet Port
  {60753685-e552-4d0f-8e95-c23837b73b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a06cc43-bb87-40b2-8467-6674d78ec037}, !- Handle
  {138f91bd-542e-47a7-85b7-07b0797154c3}, !- Name
  {60753685-e552-4d0f-8e95-c23837b73b79}, !- Source Object
  3,                                      !- Outlet Port
  {fe01932a-81c3-4013-a287-324f21fc8ded}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {42843052-2d1d-41e8-8c7d-409ded2daf76}, !- Handle
  Node 125,                               !- Name
  {67d307ea-1d13-4726-8c2c-5c6a2497dde0}, !- Inlet Port
  {0cf5b28b-04c9-412b-8d9a-9ed27e4c22da}; !- Outlet Port

OS:Connection,
  {67d307ea-1d13-4726-8c2c-5c6a2497dde0}, !- Handle
  {bbe39e44-a249-46b8-8f3a-dbd5d185f4db}, !- Name
  {c8e66063-8925-490a-b986-067f071500bc}, !- Source Object
  7,                                      !- Outlet Port
  {42843052-2d1d-41e8-8c7d-409ded2daf76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cf5b28b-04c9-412b-8d9a-9ed27e4c22da}, !- Handle
  {ae5e0813-fa11-4cb7-94e4-6f219f15c60b}, !- Name
  {42843052-2d1d-41e8-8c7d-409ded2daf76}, !- Source Object
  3,                                      !- Outlet Port
  {c38d85d6-28e0-4ca2-980f-87967da2dadd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4eacb654-5bc7-4fcf-808c-3c93c463946d}, !- Handle
  {01096c7f-f8a1-4948-9007-395b0b777d7c}, !- Name
  {c38d85d6-28e0-4ca2-980f-87967da2dadd}, !- Source Object
  3,                                      !- Outlet Port
  {b4ef49f7-8e25-47ab-83e9-e42e7611de34}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {28f483f8-0567-4ed7-9ddd-72fc163e89d6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  3.7,                                    !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {6e537364-7ce8-4adb-bb14-cace794f2741}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {6cec93a4-2e16-401a-84db-e2a92faba872}, !- Cooling Capacity Ratio Boundary Curve
  {3feaa239-baee-44f9-850a-109bf1072aa8}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {c2dfaff4-70d5-4d7e-8110-3813fa40db16}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {eb4c22d0-1fb9-41b2-8a30-2aee2b48127b}, !- Cooling Energy Input Ratio Boundary Curve
  {f81188de-9dad-4905-ba28-3384addea501}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {9066e40b-6493-434f-911c-176d38eb6dd4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {1e3b8957-f6a2-435c-9a08-de43469b34db}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {a85b0405-a0b3-41d6-9fbc-f52c872e7cdc}, !- Cooling Combination Ratio Correction Factor Curve
  {9bd816dc-64b3-4fe2-8d88-efc6f55f3ddb}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.2,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {bcb9042c-2a61-4903-a66a-522fe985328f}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {df3b3888-dc86-45b2-b101-b44ce88d314f}, !- Heating Capacity Ratio Boundary Curve
  {cdb72f38-361e-4dea-944d-d6e3d1672c0e}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {9c1b7309-bd7b-4434-b416-2f4b3205e4a5}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {23f759e7-e1fe-4358-9a81-7f7f299f5bf9}, !- Heating Energy Input Ratio Boundary Curve
  {16c5afab-35dc-455d-b588-bed7255aedcb}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {506d5ef6-45f6-4226-b4c7-bfc003f06193}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {205ce481-6df0-4849-aa81-75e42a32d125}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {b9492ceb-f87a-4341-8fd9-6cc315e3d883}, !- Heating Combination Ratio Correction Factor Curve
  {9bd816dc-64b3-4fe2-8d88-efc6f55f3ddb}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {3e5479c0-8826-4dc9-bf5a-8db2ca42f2ec}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {dd6f3867-038c-42ef-aede-9f184db21665}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {6e537364-7ce8-4adb-bb14-cace794f2741}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {6cec93a4-2e16-401a-84db-e2a92faba872}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {3feaa239-baee-44f9-850a-109bf1072aa8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c2dfaff4-70d5-4d7e-8110-3813fa40db16}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {eb4c22d0-1fb9-41b2-8a30-2aee2b48127b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {f81188de-9dad-4905-ba28-3384addea501}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9066e40b-6493-434f-911c-176d38eb6dd4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1e3b8957-f6a2-435c-9a08-de43469b34db}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a85b0405-a0b3-41d6-9fbc-f52c872e7cdc}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9bd816dc-64b3-4fe2-8d88-efc6f55f3ddb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcb9042c-2a61-4903-a66a-522fe985328f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {df3b3888-dc86-45b2-b101-b44ce88d314f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {cdb72f38-361e-4dea-944d-d6e3d1672c0e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9c1b7309-bd7b-4434-b416-2f4b3205e4a5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {23f759e7-e1fe-4358-9a81-7f7f299f5bf9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {16c5afab-35dc-455d-b588-bed7255aedcb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {506d5ef6-45f6-4226-b4c7-bfc003f06193}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {205ce481-6df0-4849-aa81-75e42a32d125}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b9492ceb-f87a-4341-8fd9-6cc315e3d883}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd6f3867-038c-42ef-aede-9f184db21665}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {3e5479c0-8826-4dc9-bf5a-8db2ca42f2ec}, !- Handle
  {f2916c1e-b48c-470a-ba14-b72fb17f7729}, !- Name
  {44b53975-81ea-4589-abc3-2c5ae8b2179f}, !- Model Object 1
  {f1a8b0c7-ec7f-433f-8136-e60459a12d59}, !- Model Object 2
  {7ce44b38-c14f-4632-bb01-c1d457b62d56}, !- Model Object 3
  {4f1b8f5b-67a3-455d-8ae7-aec47621d00c}, !- Model Object 4
  {6b5f87a3-6ff4-4755-b102-949355a49ce6}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {44b53975-81ea-4589-abc3-2c5ae8b2179f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {b409c257-1873-4eaf-95de-979011dfa04b}, !- Terminal Unit Air Inlet Node
  {64f0b086-f764-4ad3-ac03-9978574495bf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ed287fb2-7ef5-4298-9ef6-ace53b868ecf}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {18d1d1ea-f8e5-4be6-ada1-838c59f9061d}, !- Cooling Coil
  {6894ab07-fe48-4ce3-b9cc-4896694da2d1}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {18d1d1ea-f8e5-4be6-ada1-838c59f9061d}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {13e2b91f-5258-4f9e-9b25-75bfffea4866}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {046ef235-1a3a-4331-99e2-089451d9a192}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {13e2b91f-5258-4f9e-9b25-75bfffea4866}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {046ef235-1a3a-4331-99e2-089451d9a192}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6894ab07-fe48-4ce3-b9cc-4896694da2d1}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a1aa9006-da70-4ae4-81b6-8306db365077}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {343461f9-1c18-467a-8303-9f9446391822}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a1aa9006-da70-4ae4-81b6-8306db365077}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {343461f9-1c18-467a-8303-9f9446391822}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ed287fb2-7ef5-4298-9ef6-ace53b868ecf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 1 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e13f503-48b5-4c6f-bad0-4677c9e2a72a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca91118d-449f-477d-b5a7-ef5c9899420f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e13f503-48b5-4c6f-bad0-4677c9e2a72a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca91118d-449f-477d-b5a7-ef5c9899420f}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {90b511d9-99f0-42c0-9044-55b29ac785cf}, !- Handle
  Node 178,                               !- Name
  {d04c5383-a098-46d3-91c7-32d3ed0720b0}, !- Inlet Port
  {b409c257-1873-4eaf-95de-979011dfa04b}; !- Outlet Port

OS:Connection,
  {d04c5383-a098-46d3-91c7-32d3ed0720b0}, !- Handle
  {2b2d4f60-4b18-46ab-8e5d-b34ee394cce3}, !- Name
  {289f8b84-33df-4618-98cb-b293c6188048}, !- Source Object
  4,                                      !- Outlet Port
  {90b511d9-99f0-42c0-9044-55b29ac785cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b409c257-1873-4eaf-95de-979011dfa04b}, !- Handle
  {31216f46-3d61-4dba-a2c2-429d7add24fc}, !- Name
  {90b511d9-99f0-42c0-9044-55b29ac785cf}, !- Source Object
  3,                                      !- Outlet Port
  {44b53975-81ea-4589-abc3-2c5ae8b2179f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c104f676-dd3d-4d6e-add5-43f56d00380c}, !- Handle
  Node 179,                               !- Name
  {64f0b086-f764-4ad3-ac03-9978574495bf}, !- Inlet Port
  {809b0363-0b39-42a1-83ff-ff8c2b45f622}; !- Outlet Port

OS:Connection,
  {809b0363-0b39-42a1-83ff-ff8c2b45f622}, !- Handle
  {6eab8e3d-abc4-47bf-adb7-51173cc795f6}, !- Name
  {c104f676-dd3d-4d6e-add5-43f56d00380c}, !- Source Object
  3,                                      !- Outlet Port
  {4507faaa-02a3-4a67-a1b2-4d2f4554f1e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64f0b086-f764-4ad3-ac03-9978574495bf}, !- Handle
  {838e81ac-2f4d-4efc-b6aa-58c1b9822f55}, !- Name
  {44b53975-81ea-4589-abc3-2c5ae8b2179f}, !- Source Object
  4,                                      !- Outlet Port
  {c104f676-dd3d-4d6e-add5-43f56d00380c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f1a8b0c7-ec7f-433f-8136-e60459a12d59}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {d333c70d-0643-46a2-b7b1-7ab8053297b4}, !- Terminal Unit Air Inlet Node
  {f1ccda9a-49c7-43b4-b9e4-0569931e3a99}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ab50bf74-8eed-4b31-a0fb-faca16b4346a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b06f0d05-6447-4388-a174-54f496430c00}, !- Cooling Coil
  {4b3d32b7-3039-4f68-8425-78b9da9f9ccc}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b06f0d05-6447-4388-a174-54f496430c00}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {053da851-6afd-4fb1-93b3-e06f1071b138}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cf13d71c-4f6d-4fc9-8d42-30eee6104cc8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {053da851-6afd-4fb1-93b3-e06f1071b138}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cf13d71c-4f6d-4fc9-8d42-30eee6104cc8}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4b3d32b7-3039-4f68-8425-78b9da9f9ccc}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0a20690b-6919-4719-821c-99e2ed8e275b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c7706ab7-db4f-4e0e-bc44-90f58a157128}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0a20690b-6919-4719-821c-99e2ed8e275b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c7706ab7-db4f-4e0e-bc44-90f58a157128}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {ab50bf74-8eed-4b31-a0fb-faca16b4346a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 2 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad277986-27a9-4df4-8d9e-037e25fd854c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e6dd54c2-1d0b-4965-8ab7-fc3fb41d20e2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad277986-27a9-4df4-8d9e-037e25fd854c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e6dd54c2-1d0b-4965-8ab7-fc3fb41d20e2}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bce45809-2e5e-4b6f-b6e8-7b8f5a4188ed}, !- Handle
  Node 180,                               !- Name
  {758f22e8-7c20-42ed-bbdd-2adb513235a6}, !- Inlet Port
  {d333c70d-0643-46a2-b7b1-7ab8053297b4}; !- Outlet Port

OS:Connection,
  {758f22e8-7c20-42ed-bbdd-2adb513235a6}, !- Handle
  {0c219869-c475-4620-a459-7b8c7247ff1b}, !- Name
  {63775d48-578c-4b5a-9891-1812ba65c1e7}, !- Source Object
  3,                                      !- Outlet Port
  {bce45809-2e5e-4b6f-b6e8-7b8f5a4188ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d333c70d-0643-46a2-b7b1-7ab8053297b4}, !- Handle
  {40554fba-ebbb-4572-894e-b7d56ec2ebe9}, !- Name
  {bce45809-2e5e-4b6f-b6e8-7b8f5a4188ed}, !- Source Object
  3,                                      !- Outlet Port
  {f1a8b0c7-ec7f-433f-8136-e60459a12d59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b235e1a-1ca7-4ea0-9a83-dc56ca966ef9}, !- Handle
  Node 181,                               !- Name
  {f1ccda9a-49c7-43b4-b9e4-0569931e3a99}, !- Inlet Port
  {af2de4b3-352f-4f30-8d98-c7197ad25547}; !- Outlet Port

OS:Connection,
  {af2de4b3-352f-4f30-8d98-c7197ad25547}, !- Handle
  {b3954ba1-aeb5-4b46-8a7f-9dcc1d5cbaae}, !- Name
  {9b235e1a-1ca7-4ea0-9a83-dc56ca966ef9}, !- Source Object
  3,                                      !- Outlet Port
  {89a62cc9-27fe-4aec-aa36-b16c663e65bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f1ccda9a-49c7-43b4-b9e4-0569931e3a99}, !- Handle
  {253f84ea-eaf8-434a-884d-eabe02efe49c}, !- Name
  {f1a8b0c7-ec7f-433f-8136-e60459a12d59}, !- Source Object
  4,                                      !- Outlet Port
  {9b235e1a-1ca7-4ea0-9a83-dc56ca966ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7ce44b38-c14f-4632-bb01-c1d457b62d56}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {b4cb6bf7-83aa-48a1-8f34-5fa230e55ca3}, !- Terminal Unit Air Inlet Node
  {b043e3bb-5687-49bb-91ee-9663d359f3c2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {66680cf4-45b1-492a-a8c7-063c4563372c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c66d4276-49ef-4b21-bab9-35adaa694ae4}, !- Cooling Coil
  {12661397-064c-4499-b22a-6b3cb8dd85fa}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c66d4276-49ef-4b21-bab9-35adaa694ae4}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {95d3e60a-6ca1-4bb9-984f-3e81cb1be56f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bbf2e676-e7fa-423a-9801-d88f446bfa3c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {95d3e60a-6ca1-4bb9-984f-3e81cb1be56f}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bbf2e676-e7fa-423a-9801-d88f446bfa3c}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {12661397-064c-4499-b22a-6b3cb8dd85fa}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2db4e630-26ee-4c67-ada1-a337f407841f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {4c2b1a97-4c08-4b39-b649-9329e9752f35}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2db4e630-26ee-4c67-ada1-a337f407841f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {4c2b1a97-4c08-4b39-b649-9329e9752f35}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {66680cf4-45b1-492a-a8c7-063c4563372c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 3 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad4fd5fa-379a-4074-9637-b72f366fb095}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dc49f419-47e5-4f66-89cd-0a0f0063c382}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad4fd5fa-379a-4074-9637-b72f366fb095}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dc49f419-47e5-4f66-89cd-0a0f0063c382}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {c4f98c0b-469e-476d-a199-bcb7d85d0c1d}, !- Handle
  Node 182,                               !- Name
  {3ab2c406-4ac8-41b0-b1d1-d204b187c78e}, !- Inlet Port
  {b4cb6bf7-83aa-48a1-8f34-5fa230e55ca3}; !- Outlet Port

OS:Connection,
  {3ab2c406-4ac8-41b0-b1d1-d204b187c78e}, !- Handle
  {7b57884b-d26a-47a4-8efd-bf080dc56d2f}, !- Name
  {6ea22dd8-0f3f-4a5a-bd8e-b04f7d309742}, !- Source Object
  3,                                      !- Outlet Port
  {c4f98c0b-469e-476d-a199-bcb7d85d0c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cb6bf7-83aa-48a1-8f34-5fa230e55ca3}, !- Handle
  {6b0a2853-15db-47ab-a42d-3a6f400b931b}, !- Name
  {c4f98c0b-469e-476d-a199-bcb7d85d0c1d}, !- Source Object
  3,                                      !- Outlet Port
  {7ce44b38-c14f-4632-bb01-c1d457b62d56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {adc2ae39-a533-48f7-b3b8-6eb73abc0d16}, !- Handle
  Node 183,                               !- Name
  {b043e3bb-5687-49bb-91ee-9663d359f3c2}, !- Inlet Port
  {0a8873dd-91f5-442f-8cf5-a02dbd5019f7}; !- Outlet Port

OS:Connection,
  {0a8873dd-91f5-442f-8cf5-a02dbd5019f7}, !- Handle
  {279b0610-a2e3-4576-ae1a-85438b99a1d8}, !- Name
  {adc2ae39-a533-48f7-b3b8-6eb73abc0d16}, !- Source Object
  3,                                      !- Outlet Port
  {f8811aa4-c51a-46d2-82a0-08cac67a1c40}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b043e3bb-5687-49bb-91ee-9663d359f3c2}, !- Handle
  {ccaa7c32-425e-4394-99a3-c4efb421ed67}, !- Name
  {7ce44b38-c14f-4632-bb01-c1d457b62d56}, !- Source Object
  4,                                      !- Outlet Port
  {adc2ae39-a533-48f7-b3b8-6eb73abc0d16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {4f1b8f5b-67a3-455d-8ae7-aec47621d00c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {0dad37de-30be-4fba-bc53-4ca7334e43b3}, !- Terminal Unit Air Inlet Node
  {b43ca6d3-e911-45fd-ae4d-b8d9a425db3c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {339d624f-71b0-453f-ba6e-13779e884bcb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1a306fc7-3f07-46f3-ab60-e0c930f83894}, !- Cooling Coil
  {a6887430-ced8-4c9c-b703-7531d4d7c6e9}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1a306fc7-3f07-46f3-ab60-e0c930f83894}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c220e989-7be5-487c-a87c-7d2bfc63bff2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {bef84918-7c03-496e-8891-8fba54886906}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c220e989-7be5-487c-a87c-7d2bfc63bff2}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {bef84918-7c03-496e-8891-8fba54886906}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a6887430-ced8-4c9c-b703-7531d4d7c6e9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d9697b74-b1ff-42a0-b8de-039754e508f3}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {90dc27a9-1ac0-4878-a2ee-ec95bed72a0d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d9697b74-b1ff-42a0-b8de-039754e508f3}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {90dc27a9-1ac0-4878-a2ee-ec95bed72a0d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {339d624f-71b0-453f-ba6e-13779e884bcb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 4 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a62b3ae9-e470-406e-9ce2-5ec0f3a12d77}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {124e4835-9255-4243-8cf1-8652f3482923}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a62b3ae9-e470-406e-9ce2-5ec0f3a12d77}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {124e4835-9255-4243-8cf1-8652f3482923}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6095c5ce-ac33-4b98-9ce3-61d748386cc9}, !- Handle
  Node 184,                               !- Name
  {8841a3fa-25c0-42d8-a94e-15cc01ddea1a}, !- Inlet Port
  {0dad37de-30be-4fba-bc53-4ca7334e43b3}; !- Outlet Port

OS:Connection,
  {8841a3fa-25c0-42d8-a94e-15cc01ddea1a}, !- Handle
  {cff5883d-867e-4f74-a3ba-ab89f85e86f3}, !- Name
  {7b57666e-e2e9-421d-baed-6c9a386a216f}, !- Source Object
  3,                                      !- Outlet Port
  {6095c5ce-ac33-4b98-9ce3-61d748386cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dad37de-30be-4fba-bc53-4ca7334e43b3}, !- Handle
  {5fbae0a3-d019-4baa-bf88-5a9c219e73e8}, !- Name
  {6095c5ce-ac33-4b98-9ce3-61d748386cc9}, !- Source Object
  3,                                      !- Outlet Port
  {4f1b8f5b-67a3-455d-8ae7-aec47621d00c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1cfc2c8-2586-4086-8685-987b40d1d7ff}, !- Handle
  Node 185,                               !- Name
  {b43ca6d3-e911-45fd-ae4d-b8d9a425db3c}, !- Inlet Port
  {1d0f4ccf-2eee-46a2-97eb-bb62ba1ded57}; !- Outlet Port

OS:Connection,
  {1d0f4ccf-2eee-46a2-97eb-bb62ba1ded57}, !- Handle
  {e4386d90-4f37-407d-92ce-764de1987225}, !- Name
  {f1cfc2c8-2586-4086-8685-987b40d1d7ff}, !- Source Object
  3,                                      !- Outlet Port
  {5d539a2d-af8e-4203-9a12-71f340225911}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b43ca6d3-e911-45fd-ae4d-b8d9a425db3c}, !- Handle
  {74251f68-7945-40b4-82da-7f3e45cfb771}, !- Name
  {4f1b8f5b-67a3-455d-8ae7-aec47621d00c}, !- Source Object
  4,                                      !- Outlet Port
  {f1cfc2c8-2586-4086-8685-987b40d1d7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6b5f87a3-6ff4-4755-b102-949355a49ce6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {ad73940c-c98a-4ca7-a80a-8827c57b8438}, !- Terminal Unit Air Inlet Node
  {060ec660-be0c-4525-a1a9-55413f395803}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {46a1f2f7-7c2b-41f3-b59f-71f1193a168b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {7ea96d5c-8b4c-425b-bca8-cd0d21989722}, !- Cooling Coil
  {1e8484b3-26f2-4695-8f27-9b07e7ac3d7e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {7ea96d5c-8b4c-425b-bca8-cd0d21989722}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {73879b49-7fcd-4d13-b93b-d17ecdbd4e8f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {26f90e18-c292-43e6-b258-ddfa2aa8cf9c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {73879b49-7fcd-4d13-b93b-d17ecdbd4e8f}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {26f90e18-c292-43e6-b258-ddfa2aa8cf9c}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1e8484b3-26f2-4695-8f27-9b07e7ac3d7e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0b767955-5e7c-4e06-b0a1-9ae08d396f45}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {cffe7b5b-b5b2-4f14-9b5f-2ab3e25c4c93}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0b767955-5e7c-4e06-b0a1-9ae08d396f45}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {cffe7b5b-b5b2-4f14-9b5f-2ab3e25c4c93}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {46a1f2f7-7c2b-41f3-b59f-71f1193a168b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 5 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {79d7327f-1371-416e-8a44-1ca7847cd124}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3cff570b-c2bf-4c00-b772-34f66f99c1c1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {79d7327f-1371-416e-8a44-1ca7847cd124}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3cff570b-c2bf-4c00-b772-34f66f99c1c1}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {05fd371d-f8b8-46ae-93c2-1cc41ae7f947}, !- Handle
  Node 186,                               !- Name
  {a90c6ea5-24a3-43b2-acce-0daf11754bdb}, !- Inlet Port
  {ad73940c-c98a-4ca7-a80a-8827c57b8438}; !- Outlet Port

OS:Connection,
  {a90c6ea5-24a3-43b2-acce-0daf11754bdb}, !- Handle
  {584ea7c9-875d-4c91-9105-b1a9b849893f}, !- Name
  {306d70c0-e274-4e4e-a25c-3550b7a96efa}, !- Source Object
  3,                                      !- Outlet Port
  {05fd371d-f8b8-46ae-93c2-1cc41ae7f947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad73940c-c98a-4ca7-a80a-8827c57b8438}, !- Handle
  {ed1cbb37-c1e9-44ca-bb4c-610e887a24fd}, !- Name
  {05fd371d-f8b8-46ae-93c2-1cc41ae7f947}, !- Source Object
  3,                                      !- Outlet Port
  {6b5f87a3-6ff4-4755-b102-949355a49ce6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72e551b6-2cbd-4cb4-80ce-ae4bae5a245c}, !- Handle
  Node 187,                               !- Name
  {060ec660-be0c-4525-a1a9-55413f395803}, !- Inlet Port
  {65a415cb-a428-4e2a-9aca-6a5d49e5506b}; !- Outlet Port

OS:Connection,
  {65a415cb-a428-4e2a-9aca-6a5d49e5506b}, !- Handle
  {ffb65b9c-7cdf-43a3-bd74-855232a5b6d0}, !- Name
  {72e551b6-2cbd-4cb4-80ce-ae4bae5a245c}, !- Source Object
  3,                                      !- Outlet Port
  {073cd463-bfe1-4297-8116-20181946c027}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {060ec660-be0c-4525-a1a9-55413f395803}, !- Handle
  {359cdbc7-97f6-4a42-976a-2f3ada35fff8}, !- Name
  {6b5f87a3-6ff4-4755-b102-949355a49ce6}, !- Source Object
  4,                                      !- Outlet Port
  {72e551b6-2cbd-4cb4-80ce-ae4bae5a245c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {cbe4e44f-7a62-49e1-b371-2f2e0080f584}, !- Handle
  Node 73 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ec1000dc-8ad9-499c-a95d-b0cb0239ce4b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {f0e5e06a-a5e5-49a1-885a-b319233388e8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {f4990743-7541-4f0a-8404-02e79f03fd54}, !- Air Outlet
  {4b66d264-39f3-4aa9-9b35-65e239ab7607}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {352d7846-602f-4de6-86f8-3c1ab5397067}, !- Handle
  Node 76,                                !- Name
  {f4990743-7541-4f0a-8404-02e79f03fd54}, !- Inlet Port
  {48b88671-cae3-49a1-8703-491d32e98755}; !- Outlet Port

OS:Node,
  {1746cae3-6584-4b11-915a-019f93360962}, !- Handle
  Node 85,                                !- Name
  {5671e03d-6ef2-4466-ac5b-62774180a203}, !- Inlet Port
  {8677eed1-1427-48e1-866e-5a37339146a5}; !- Outlet Port

OS:Connection,
  {48b88671-cae3-49a1-8703-491d32e98755}, !- Handle
  {eae89f9e-f146-4c2f-bfd3-6242772cee29}, !- Name
  {352d7846-602f-4de6-86f8-3c1ab5397067}, !- Source Object
  3,                                      !- Outlet Port
  {05881bf6-dd6f-4700-a0bd-6301c61a5488}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5671e03d-6ef2-4466-ac5b-62774180a203}, !- Handle
  {895a9ed9-6233-4ae3-be5d-9899195c2e50}, !- Name
  {eaea14fc-9047-42b1-9740-ef6dba647cb1}, !- Source Object
  12,                                     !- Outlet Port
  {1746cae3-6584-4b11-915a-019f93360962}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f798515-16a8-422e-bbbc-2bb4d2b5f307}, !- Handle
  Node 86,                                !- Name
  {124b3053-fefc-4d91-9588-1f07a38d9c22}, !- Inlet Port
  {4b66d264-39f3-4aa9-9b35-65e239ab7607}; !- Outlet Port

OS:Connection,
  {4b66d264-39f3-4aa9-9b35-65e239ab7607}, !- Handle
  {2242b664-b833-452f-bb19-6ee17e385de3}, !- Name
  {8f798515-16a8-422e-bbbc-2bb4d2b5f307}, !- Source Object
  3,                                      !- Outlet Port
  {f0e5e06a-a5e5-49a1-885a-b319233388e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f4990743-7541-4f0a-8404-02e79f03fd54}, !- Handle
  {cb135247-e3fe-46b4-865b-40f3b3619b8e}, !- Name
  {f0e5e06a-a5e5-49a1-885a-b319233388e8}, !- Source Object
  3,                                      !- Outlet Port
  {352d7846-602f-4de6-86f8-3c1ab5397067}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {1ddabeff-61d4-4360-9a77-ed74e3eec153}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {76b9486c-0538-437d-a290-c53af8f86b1e}, !- Air Outlet
  {ad4ade8e-aae9-41ef-8412-e0c563dada7f}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {cfc7dcc4-d732-4516-8235-588ecd5847c0}, !- Handle
  Node 87,                                !- Name
  {76b9486c-0538-437d-a290-c53af8f86b1e}, !- Inlet Port
  {577cd13d-6ac3-46b7-8360-e71735f7cbb7}; !- Outlet Port

OS:Node,
  {0efdd00f-9514-46ce-90cc-e8988fcfe55e}, !- Handle
  Node 88,                                !- Name
  {c6570dd1-379a-40eb-8042-1d7c3d1eab16}, !- Inlet Port
  {9b9c1f78-ed5b-421f-a1c2-3b9900954410}; !- Outlet Port

OS:Connection,
  {577cd13d-6ac3-46b7-8360-e71735f7cbb7}, !- Handle
  {095b258c-4bb3-4d92-8e22-187f6c07e4c8}, !- Name
  {cfc7dcc4-d732-4516-8235-588ecd5847c0}, !- Source Object
  3,                                      !- Outlet Port
  {30ef27f5-2562-40f8-b74d-43e6c3a3c4c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6570dd1-379a-40eb-8042-1d7c3d1eab16}, !- Handle
  {04c19572-a51e-4dfa-9c27-97fe8edbae2e}, !- Name
  {a80cef22-9171-4156-ab67-99829f41ab56}, !- Source Object
  12,                                     !- Outlet Port
  {0efdd00f-9514-46ce-90cc-e8988fcfe55e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31bc51bb-0e63-49bf-9fb6-b197fb344941}, !- Handle
  Node 89,                                !- Name
  {28acd003-6141-4f57-b334-5cfefb846aff}, !- Inlet Port
  {ad4ade8e-aae9-41ef-8412-e0c563dada7f}; !- Outlet Port

OS:Connection,
  {ad4ade8e-aae9-41ef-8412-e0c563dada7f}, !- Handle
  {520fb6d6-0974-422c-a106-879c77ef185f}, !- Name
  {31bc51bb-0e63-49bf-9fb6-b197fb344941}, !- Source Object
  3,                                      !- Outlet Port
  {1ddabeff-61d4-4360-9a77-ed74e3eec153}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76b9486c-0538-437d-a290-c53af8f86b1e}, !- Handle
  {e5614a51-a1ca-4fb0-84e8-cf16e2c3fa5d}, !- Name
  {1ddabeff-61d4-4360-9a77-ed74e3eec153}, !- Source Object
  3,                                      !- Outlet Port
  {cfc7dcc4-d732-4516-8235-588ecd5847c0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {f3fc215e-2a36-4362-b402-ba3e50d6e876}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {4dccf254-5232-47f2-a8a9-7c88b36ccc99}, !- Air Outlet
  {809a1522-5976-4ca8-b3a4-27af40f38a78}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {0b02f740-27bb-4578-8369-d69b5551369e}, !- Handle
  Node 90,                                !- Name
  {4dccf254-5232-47f2-a8a9-7c88b36ccc99}, !- Inlet Port
  {4925927c-d2a1-41bd-86b3-7c757f119cc7}; !- Outlet Port

OS:Node,
  {73043e7b-1f1f-4e42-a707-61b021469b6a}, !- Handle
  Node 91,                                !- Name
  {7cd65c2c-f1aa-4d19-9b36-36e22c1d3e76}, !- Inlet Port
  {500d5b18-194c-484c-8bda-62617cd7c901}; !- Outlet Port

OS:Connection,
  {4925927c-d2a1-41bd-86b3-7c757f119cc7}, !- Handle
  {beb8e1be-35dd-44b4-baac-aabc16ea5a93}, !- Name
  {0b02f740-27bb-4578-8369-d69b5551369e}, !- Source Object
  3,                                      !- Outlet Port
  {2f507be0-20ac-413d-8717-9e6b9b6095ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cd65c2c-f1aa-4d19-9b36-36e22c1d3e76}, !- Handle
  {56b47ff7-ec65-416c-adf6-1733c2f32c9c}, !- Name
  {b8aa12ee-9545-4724-80f8-83de9a1d77c4}, !- Source Object
  12,                                     !- Outlet Port
  {73043e7b-1f1f-4e42-a707-61b021469b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79436fc8-0460-46e9-b09a-f3a78e89dc13}, !- Handle
  Node 92,                                !- Name
  {542cbbf0-fe87-41df-8792-0996af03eef3}, !- Inlet Port
  {809a1522-5976-4ca8-b3a4-27af40f38a78}; !- Outlet Port

OS:Connection,
  {809a1522-5976-4ca8-b3a4-27af40f38a78}, !- Handle
  {c21b59e3-9f47-4221-a164-485038615e12}, !- Name
  {79436fc8-0460-46e9-b09a-f3a78e89dc13}, !- Source Object
  3,                                      !- Outlet Port
  {f3fc215e-2a36-4362-b402-ba3e50d6e876}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4dccf254-5232-47f2-a8a9-7c88b36ccc99}, !- Handle
  {9481db02-3af6-4315-a90b-cb0ca96886c8}, !- Name
  {f3fc215e-2a36-4362-b402-ba3e50d6e876}, !- Source Object
  3,                                      !- Outlet Port
  {0b02f740-27bb-4578-8369-d69b5551369e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e39c98f8-427c-4422-96ea-fd9f158423ad}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {c72550f9-eae9-4ea5-9e6e-a205863e1d97}, !- Air Outlet
  {b44d2545-eeed-4719-81a3-798125d9f171}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {0fc854e3-e457-4091-ba81-2fb189ad4e1d}, !- Handle
  Node 93,                                !- Name
  {c72550f9-eae9-4ea5-9e6e-a205863e1d97}, !- Inlet Port
  {bb11a92c-2c8e-472e-9288-2bad9fefd4cb}; !- Outlet Port

OS:Node,
  {24bd148c-d2cd-40c6-82f2-4ec8d8f7165a}, !- Handle
  Node 94,                                !- Name
  {c30b5e54-c25e-4cb6-a052-395b976bf632}, !- Inlet Port
  {c62eed69-46f6-4cee-92e6-550eb4167648}; !- Outlet Port

OS:Connection,
  {bb11a92c-2c8e-472e-9288-2bad9fefd4cb}, !- Handle
  {241d4199-24b6-42e4-8db2-efba1e026a81}, !- Name
  {0fc854e3-e457-4091-ba81-2fb189ad4e1d}, !- Source Object
  3,                                      !- Outlet Port
  {6977c019-ddcb-4d26-9dee-47c84eeef428}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30b5e54-c25e-4cb6-a052-395b976bf632}, !- Handle
  {1f475568-933a-4803-96b8-bf5ffc408b73}, !- Name
  {2be196bd-593c-4890-87f0-8b5d2ea8f8d1}, !- Source Object
  12,                                     !- Outlet Port
  {24bd148c-d2cd-40c6-82f2-4ec8d8f7165a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79db5c72-91c0-439f-8d07-d53b7eb05344}, !- Handle
  Node 95,                                !- Name
  {171e7421-a490-420f-9af3-550af1b218ed}, !- Inlet Port
  {b44d2545-eeed-4719-81a3-798125d9f171}; !- Outlet Port

OS:Connection,
  {b44d2545-eeed-4719-81a3-798125d9f171}, !- Handle
  {aa8f1cbe-2c2c-4193-8dd9-2ecaf1ca43b2}, !- Name
  {79db5c72-91c0-439f-8d07-d53b7eb05344}, !- Source Object
  3,                                      !- Outlet Port
  {e39c98f8-427c-4422-96ea-fd9f158423ad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c72550f9-eae9-4ea5-9e6e-a205863e1d97}, !- Handle
  {aef2f499-a30f-47f3-99d0-8b7e05aede59}, !- Name
  {e39c98f8-427c-4422-96ea-fd9f158423ad}, !- Source Object
  3,                                      !- Outlet Port
  {0fc854e3-e457-4091-ba81-2fb189ad4e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {38a8a20f-af2e-44dc-b196-b94b22197fc2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {8c661d32-ebb1-4972-b037-a8c2c07c8244}, !- Air Outlet
  {822a1af9-f82a-4076-bcf6-5268ed3d7cd6}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Connection,
  {124b3053-fefc-4d91-9588-1f07a38d9c22}, !- Handle
  {2c37c87c-0c40-41a9-85b1-dc322b2ec6a8}, !- Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Source Object
  3,                                      !- Outlet Port
  {8f798515-16a8-422e-bbbc-2bb4d2b5f307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28acd003-6141-4f57-b334-5cfefb846aff}, !- Handle
  {e76cd2d4-cd73-4c64-b4b5-94093065a194}, !- Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Source Object
  4,                                      !- Outlet Port
  {31bc51bb-0e63-49bf-9fb6-b197fb344941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542cbbf0-fe87-41df-8792-0996af03eef3}, !- Handle
  {864dff99-202f-47c0-9941-1ec204d49c2b}, !- Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Source Object
  5,                                      !- Outlet Port
  {79436fc8-0460-46e9-b09a-f3a78e89dc13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171e7421-a490-420f-9af3-550af1b218ed}, !- Handle
  {20a91775-232e-4c8d-86a4-75e7c17b79a4}, !- Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Source Object
  6,                                      !- Outlet Port
  {79db5c72-91c0-439f-8d07-d53b7eb05344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8677eed1-1427-48e1-866e-5a37339146a5}, !- Handle
  {9db18d7e-f376-4810-9399-61547a306cb3}, !- Name
  {1746cae3-6584-4b11-915a-019f93360962}, !- Source Object
  3,                                      !- Outlet Port
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b9c1f78-ed5b-421f-a1c2-3b9900954410}, !- Handle
  {7e32bc06-51ab-4120-bef2-ffdf42acd560}, !- Name
  {0efdd00f-9514-46ce-90cc-e8988fcfe55e}, !- Source Object
  3,                                      !- Outlet Port
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {500d5b18-194c-484c-8bda-62617cd7c901}, !- Handle
  {4b3bb9bc-c010-44ef-b8fe-5a6c1e1b1406}, !- Name
  {73043e7b-1f1f-4e42-a707-61b021469b6a}, !- Source Object
  3,                                      !- Outlet Port
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c62eed69-46f6-4cee-92e6-550eb4167648}, !- Handle
  {622ebf7f-9091-4e16-b923-0ca7bbf66a0c}, !- Name
  {24bd148c-d2cd-40c6-82f2-4ec8d8f7165a}, !- Source Object
  3,                                      !- Outlet Port
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84e1c276-a65c-47d2-be93-f6454f6f0d83}, !- Handle
  Node 96,                                !- Name
  {8c661d32-ebb1-4972-b037-a8c2c07c8244}, !- Inlet Port
  {932b5b72-0211-427f-81ce-a29fe7245808}; !- Outlet Port

OS:Node,
  {5aacd55a-5323-4a98-8951-3d2c19aed7f7}, !- Handle
  Node 97,                                !- Name
  {dde9da27-2ae6-422b-b596-de34d4b5c32b}, !- Inlet Port
  {fc2a3610-4978-4fa4-9443-0ac981e2de6e}; !- Outlet Port

OS:Connection,
  {932b5b72-0211-427f-81ce-a29fe7245808}, !- Handle
  {ed2751c8-bce3-4996-92e8-b8bc563b9a80}, !- Name
  {84e1c276-a65c-47d2-be93-f6454f6f0d83}, !- Source Object
  3,                                      !- Outlet Port
  {725fa64e-5942-47c1-acf4-01f41659c8ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dde9da27-2ae6-422b-b596-de34d4b5c32b}, !- Handle
  {b642bd52-6d57-4cdc-af74-9c5647f7a635}, !- Name
  {cc3f1f04-80bd-4ed4-9752-79f5187d595e}, !- Source Object
  12,                                     !- Outlet Port
  {5aacd55a-5323-4a98-8951-3d2c19aed7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc2a3610-4978-4fa4-9443-0ac981e2de6e}, !- Handle
  {78eef620-de0c-4557-83fc-ab779d9da72a}, !- Name
  {5aacd55a-5323-4a98-8951-3d2c19aed7f7}, !- Source Object
  3,                                      !- Outlet Port
  {6cc01719-bfe9-4a3a-8bce-b1129e36ca63}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4541ab49-a5d0-4b94-b2a7-067536a3d569}, !- Handle
  Node 98,                                !- Name
  {dbc8bfd2-b819-415f-807a-8543bf4306b7}, !- Inlet Port
  {822a1af9-f82a-4076-bcf6-5268ed3d7cd6}; !- Outlet Port

OS:Connection,
  {dbc8bfd2-b819-415f-807a-8543bf4306b7}, !- Handle
  {8f3df18d-6abc-460a-b406-3fd75d98636f}, !- Name
  {c515ea0e-bd8c-40b1-ac4f-9515b35d8be2}, !- Source Object
  7,                                      !- Outlet Port
  {4541ab49-a5d0-4b94-b2a7-067536a3d569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822a1af9-f82a-4076-bcf6-5268ed3d7cd6}, !- Handle
  {7f6f1197-b947-4c4a-a867-8dbe48588c43}, !- Name
  {4541ab49-a5d0-4b94-b2a7-067536a3d569}, !- Source Object
  3,                                      !- Outlet Port
  {38a8a20f-af2e-44dc-b196-b94b22197fc2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8c661d32-ebb1-4972-b037-a8c2c07c8244}, !- Handle
  {e3a6ed10-7a03-4745-9302-bd87552d1ce3}, !- Name
  {38a8a20f-af2e-44dc-b196-b94b22197fc2}, !- Source Object
  3,                                      !- Outlet Port
  {84e1c276-a65c-47d2-be93-f6454f6f0d83}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {9841b96c-831e-47e7-87fa-8e5372edd0ba}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  3.7,                                    !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {99f26c4d-8e5b-4b99-b9ee-f29ffcdd766f}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {7ab28b47-cb64-469b-8265-abcaa7634b39}, !- Cooling Capacity Ratio Boundary Curve
  {51c98ff0-095e-4556-87b3-5b0a0e484b13}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {a8cfab28-fad9-4e9c-abb5-7ef05e4bb976}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {3779fda2-8107-4711-a11a-9ad5a5e915e7}, !- Cooling Energy Input Ratio Boundary Curve
  {2cd9ca28-f8bd-4043-b2ac-6b65ed752b8d}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {393c0cdf-c04e-4abc-b1d0-d70ae6dc182c}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {99aa3319-ec88-4d8f-b1c8-672b6dc4ef5c}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {e91c3d4f-48d9-4665-8724-65485bb7c546}, !- Cooling Combination Ratio Correction Factor Curve
  {77b236e9-d40e-4557-b555-a332c2b88ca0}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.2,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {34a2d11b-39e1-4606-90d5-3e2ba591f26d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {57a448a6-d958-4bb0-9c87-c233b1fd6c43}, !- Heating Capacity Ratio Boundary Curve
  {9aff0138-d3b1-4fc2-90a7-c69da0dab24f}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {1091f067-9fbe-426c-ab33-1daa4577d11b}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {e7a3293d-d6be-4961-9716-3011228159bd}, !- Heating Energy Input Ratio Boundary Curve
  {ad8144c8-71f5-4e39-8998-92293ce67487}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {e451619e-c6c3-4631-b68e-3804c4d3cfd1}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {c9741c7f-eed7-4bfe-b63e-d495b3ff6ccf}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {fd0741aa-ee6e-4ea5-80aa-7eb8fccaf213}, !- Heating Combination Ratio Correction Factor Curve
  {77b236e9-d40e-4557-b555-a332c2b88ca0}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {605c1119-698d-47af-a297-03364213e400}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {b7b2ad9f-0a22-4f12-b88a-4b5358d49530}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {99f26c4d-8e5b-4b99-b9ee-f29ffcdd766f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {7ab28b47-cb64-469b-8265-abcaa7634b39}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {51c98ff0-095e-4556-87b3-5b0a0e484b13}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a8cfab28-fad9-4e9c-abb5-7ef05e4bb976}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3779fda2-8107-4711-a11a-9ad5a5e915e7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cd9ca28-f8bd-4043-b2ac-6b65ed752b8d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {393c0cdf-c04e-4abc-b1d0-d70ae6dc182c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99aa3319-ec88-4d8f-b1c8-672b6dc4ef5c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e91c3d4f-48d9-4665-8724-65485bb7c546}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {77b236e9-d40e-4557-b555-a332c2b88ca0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34a2d11b-39e1-4606-90d5-3e2ba591f26d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {57a448a6-d958-4bb0-9c87-c233b1fd6c43}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {9aff0138-d3b1-4fc2-90a7-c69da0dab24f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1091f067-9fbe-426c-ab33-1daa4577d11b}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e7a3293d-d6be-4961-9716-3011228159bd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad8144c8-71f5-4e39-8998-92293ce67487}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {e451619e-c6c3-4631-b68e-3804c4d3cfd1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c9741c7f-eed7-4bfe-b63e-d495b3ff6ccf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fd0741aa-ee6e-4ea5-80aa-7eb8fccaf213}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b7b2ad9f-0a22-4f12-b88a-4b5358d49530}, !- Handle
  Air Conditioner Variable Refrigerant Flow 2 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {605c1119-698d-47af-a297-03364213e400}, !- Handle
  {486e4354-6565-48bd-9aa7-b18f7c206594}, !- Name
  {bee3f04f-e955-458f-8188-8198617e96c2}, !- Model Object 1
  {392af94c-5a01-47c7-a250-504e91223206}, !- Model Object 2
  {0a0db003-f68b-4e73-afac-4bde58e2b6a5}, !- Model Object 3
  {33d78c19-104a-4c9f-970a-8f17b81fe067}, !- Model Object 4
  {373c76ff-3a18-4d6c-be18-e9620fc684d6}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {bee3f04f-e955-458f-8188-8198617e96c2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {c5b8f4c9-f92f-4628-b274-a153ae27b4ec}, !- Terminal Unit Air Inlet Node
  {fd9ba93c-9009-4a01-99b9-9c1e89798de6}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b6e5ae18-230f-4584-8ba4-784b0709ac3b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c38eef51-4189-4302-9fd5-1f5e61b4ac7e}, !- Cooling Coil
  {330079d7-1874-4354-8de6-bdc670ce2336}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c38eef51-4189-4302-9fd5-1f5e61b4ac7e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9e82497d-19b5-4c4c-9943-e4978c6138b4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {63345729-b927-49ff-996a-0d79ac480721}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9e82497d-19b5-4c4c-9943-e4978c6138b4}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {63345729-b927-49ff-996a-0d79ac480721}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {330079d7-1874-4354-8de6-bdc670ce2336}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3f3a9e6f-ba09-4f30-9df9-916bab4dbf5d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d85b1c45-c973-4764-81ab-a83e7fe6cac4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {3f3a9e6f-ba09-4f30-9df9-916bab4dbf5d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d85b1c45-c973-4764-81ab-a83e7fe6cac4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b6e5ae18-230f-4584-8ba4-784b0709ac3b}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 6 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcf7bb37-c470-45e0-be98-e014ea714639}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a3f54a7-ac4e-4967-98a0-d6894a3c7d83}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dcf7bb37-c470-45e0-be98-e014ea714639}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a3f54a7-ac4e-4967-98a0-d6894a3c7d83}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6de4bd70-6915-4b95-b010-c9f2001eb092}, !- Handle
  Node 188,                               !- Name
  {7364c33e-359f-44c3-b8b2-a1baaa284c10}, !- Inlet Port
  {c5b8f4c9-f92f-4628-b274-a153ae27b4ec}; !- Outlet Port

OS:Connection,
  {7364c33e-359f-44c3-b8b2-a1baaa284c10}, !- Handle
  {38773aa0-7361-4445-b840-f3923aeabd69}, !- Name
  {bacf2da5-687f-48f7-a0a8-e8d7e84a5250}, !- Source Object
  3,                                      !- Outlet Port
  {6de4bd70-6915-4b95-b010-c9f2001eb092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b8f4c9-f92f-4628-b274-a153ae27b4ec}, !- Handle
  {38407ce6-ff5f-4b36-bea6-e8e87c98984a}, !- Name
  {6de4bd70-6915-4b95-b010-c9f2001eb092}, !- Source Object
  3,                                      !- Outlet Port
  {bee3f04f-e955-458f-8188-8198617e96c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59fef01a-2a65-4554-8d35-9b028068e12e}, !- Handle
  Node 189,                               !- Name
  {fd9ba93c-9009-4a01-99b9-9c1e89798de6}, !- Inlet Port
  {e8c33ff4-4c25-4648-b9be-c271265c9952}; !- Outlet Port

OS:Connection,
  {e8c33ff4-4c25-4648-b9be-c271265c9952}, !- Handle
  {7db71447-6d58-4ea9-b07f-f42782f97839}, !- Name
  {59fef01a-2a65-4554-8d35-9b028068e12e}, !- Source Object
  3,                                      !- Outlet Port
  {05881bf6-dd6f-4700-a0bd-6301c61a5488}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd9ba93c-9009-4a01-99b9-9c1e89798de6}, !- Handle
  {da617eff-5b35-44d5-89eb-18572d849a04}, !- Name
  {bee3f04f-e955-458f-8188-8198617e96c2}, !- Source Object
  4,                                      !- Outlet Port
  {59fef01a-2a65-4554-8d35-9b028068e12e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {392af94c-5a01-47c7-a250-504e91223206}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {00edcc82-8035-4d92-8049-d9560de21ed6}, !- Terminal Unit Air Inlet Node
  {3ee6fd93-25e5-42c4-8124-8b32a109fe05}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7d1358f7-3415-47f9-bb0f-6ef077c946eb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {6a26a7c7-0f53-4012-adff-edfd01ec99bf}, !- Cooling Coil
  {07957fbb-2500-4c1c-9b27-fc3ea414fd71}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {6a26a7c7-0f53-4012-adff-edfd01ec99bf}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9a535d99-921d-4001-b5fa-86b05b53c58a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f5afcad7-f7f4-4dee-a368-1e22718b84b4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9a535d99-921d-4001-b5fa-86b05b53c58a}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f5afcad7-f7f4-4dee-a368-1e22718b84b4}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {07957fbb-2500-4c1c-9b27-fc3ea414fd71}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {de4264e4-c074-4b29-962f-460ecada7c77}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {42b52279-4729-45b9-8550-d023cd0629c1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {de4264e4-c074-4b29-962f-460ecada7c77}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {42b52279-4729-45b9-8550-d023cd0629c1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {7d1358f7-3415-47f9-bb0f-6ef077c946eb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 7 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecbaa4a5-3172-42ef-a02f-0dba9bcfd391}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8754b375-d4c3-46a6-ba2c-0f115eee4735}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecbaa4a5-3172-42ef-a02f-0dba9bcfd391}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8754b375-d4c3-46a6-ba2c-0f115eee4735}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1e8fb1a0-dffb-48bf-9ca4-e57ab9dad3ed}, !- Handle
  Node 190,                               !- Name
  {f0f3ac16-84a5-44a1-b5ac-c665d3789f76}, !- Inlet Port
  {00edcc82-8035-4d92-8049-d9560de21ed6}; !- Outlet Port

OS:Connection,
  {f0f3ac16-84a5-44a1-b5ac-c665d3789f76}, !- Handle
  {d34fa47a-6f7d-49bb-a48a-210172b47b19}, !- Name
  {b98a7862-f359-42be-be20-510fa1bc84c2}, !- Source Object
  3,                                      !- Outlet Port
  {1e8fb1a0-dffb-48bf-9ca4-e57ab9dad3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00edcc82-8035-4d92-8049-d9560de21ed6}, !- Handle
  {7dc715df-020c-4198-b1af-a80e51f08ffb}, !- Name
  {1e8fb1a0-dffb-48bf-9ca4-e57ab9dad3ed}, !- Source Object
  3,                                      !- Outlet Port
  {392af94c-5a01-47c7-a250-504e91223206}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07c02600-39fd-4c23-a147-0991b982dada}, !- Handle
  Node 191,                               !- Name
  {3ee6fd93-25e5-42c4-8124-8b32a109fe05}, !- Inlet Port
  {eff98df2-08b6-4da6-ac8f-eb26c129169f}; !- Outlet Port

OS:Connection,
  {eff98df2-08b6-4da6-ac8f-eb26c129169f}, !- Handle
  {fc06b253-690d-409a-b847-dcb2c8e9f31b}, !- Name
  {07c02600-39fd-4c23-a147-0991b982dada}, !- Source Object
  3,                                      !- Outlet Port
  {30ef27f5-2562-40f8-b74d-43e6c3a3c4c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3ee6fd93-25e5-42c4-8124-8b32a109fe05}, !- Handle
  {3f4c5f2f-9847-4a94-88f6-569f00aafee5}, !- Name
  {392af94c-5a01-47c7-a250-504e91223206}, !- Source Object
  4,                                      !- Outlet Port
  {07c02600-39fd-4c23-a147-0991b982dada}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0a0db003-f68b-4e73-afac-4bde58e2b6a5}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {3cde78df-44fb-4241-b304-0670b5350dbb}, !- Terminal Unit Air Inlet Node
  {9a1922a9-2b4f-441a-a26d-ff46394e760a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e2a49b9d-87ac-4208-8d2b-2dd18e29297e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {962d6f65-0996-410b-9dcb-1a26c7628e49}, !- Cooling Coil
  {1c2142c4-ca29-4814-b8a9-2651ba8e7f78}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {962d6f65-0996-410b-9dcb-1a26c7628e49}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6ab28b32-3792-495c-a607-191c5cf8f04c}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d6c339f4-a278-4cb4-b4db-2185fc047666}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6ab28b32-3792-495c-a607-191c5cf8f04c}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d6c339f4-a278-4cb4-b4db-2185fc047666}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1c2142c4-ca29-4814-b8a9-2651ba8e7f78}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cce5b222-f88a-445f-ab6d-30350edd397d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7cb22bce-9b0b-476e-a4d3-f9cf4271d9ea}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cce5b222-f88a-445f-ab6d-30350edd397d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7cb22bce-9b0b-476e-a4d3-f9cf4271d9ea}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {e2a49b9d-87ac-4208-8d2b-2dd18e29297e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 8 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6b83ee0-61c5-4338-b9d2-b8ed3d30e8d5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6241bded-53ef-486d-9ae0-34556e953209}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6b83ee0-61c5-4338-b9d2-b8ed3d30e8d5}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6241bded-53ef-486d-9ae0-34556e953209}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {ec7f78a7-c7a4-4af0-a188-d8c09b1a8c27}, !- Handle
  Node 192,                               !- Name
  {aa10ea03-cd15-4ff5-8361-dbd3c776493c}, !- Inlet Port
  {3cde78df-44fb-4241-b304-0670b5350dbb}; !- Outlet Port

OS:Connection,
  {aa10ea03-cd15-4ff5-8361-dbd3c776493c}, !- Handle
  {78386b0f-168a-44e5-b078-0fa23e79a2d9}, !- Name
  {558b3eb7-e4ea-4f7f-be8f-ae727956263c}, !- Source Object
  3,                                      !- Outlet Port
  {ec7f78a7-c7a4-4af0-a188-d8c09b1a8c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cde78df-44fb-4241-b304-0670b5350dbb}, !- Handle
  {eadf1489-9044-43ea-bed8-3bbc60a5de03}, !- Name
  {ec7f78a7-c7a4-4af0-a188-d8c09b1a8c27}, !- Source Object
  3,                                      !- Outlet Port
  {0a0db003-f68b-4e73-afac-4bde58e2b6a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03a94634-1ad1-4568-85c6-99dc02e0f50b}, !- Handle
  Node 193,                               !- Name
  {9a1922a9-2b4f-441a-a26d-ff46394e760a}, !- Inlet Port
  {331502b7-5453-495f-8e09-b7c792948f83}; !- Outlet Port

OS:Connection,
  {331502b7-5453-495f-8e09-b7c792948f83}, !- Handle
  {8bb62b29-a28b-4cf1-b189-661a72451b23}, !- Name
  {03a94634-1ad1-4568-85c6-99dc02e0f50b}, !- Source Object
  3,                                      !- Outlet Port
  {2f507be0-20ac-413d-8717-9e6b9b6095ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9a1922a9-2b4f-441a-a26d-ff46394e760a}, !- Handle
  {8c62a62a-032a-4b4d-9be8-029fe720cf2b}, !- Name
  {0a0db003-f68b-4e73-afac-4bde58e2b6a5}, !- Source Object
  4,                                      !- Outlet Port
  {03a94634-1ad1-4568-85c6-99dc02e0f50b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {33d78c19-104a-4c9f-970a-8f17b81fe067}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {807b3c47-805e-42a8-80b8-c9517feb1608}, !- Terminal Unit Air Inlet Node
  {9e479efa-3ced-4c53-a8e7-fa6ab3a2a457}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {45a7e206-d8ef-4fd4-b866-a0b6f9ccbd9e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9d83f763-8d24-42c3-8dc6-106892f888c6}, !- Cooling Coil
  {efddda1e-1fb9-47b8-95af-c8741cadbd97}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9d83f763-8d24-42c3-8dc6-106892f888c6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {96b28132-6004-4052-97b7-d3d3009a4ff5}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {09ba7eee-b184-4043-af8e-27ed65066ade}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {96b28132-6004-4052-97b7-d3d3009a4ff5}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {09ba7eee-b184-4043-af8e-27ed65066ade}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {efddda1e-1fb9-47b8-95af-c8741cadbd97}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {420ec751-bfd1-4d58-bd6e-387a0898ce0a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {fb126acf-cb38-466a-b4e0-5bd0962170a5}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {420ec751-bfd1-4d58-bd6e-387a0898ce0a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fb126acf-cb38-466a-b4e0-5bd0962170a5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {45a7e206-d8ef-4fd4-b866-a0b6f9ccbd9e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 9 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b400eb36-e1d9-4deb-bf27-0becfa020348}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {029c48bf-c31c-4acc-ba01-76f83fe974f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b400eb36-e1d9-4deb-bf27-0becfa020348}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {029c48bf-c31c-4acc-ba01-76f83fe974f6}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d583a13e-953a-45b7-bfac-61cb0219fa3e}, !- Handle
  Node 194,                               !- Name
  {899e2fef-64e5-432d-a621-c806caacc490}, !- Inlet Port
  {807b3c47-805e-42a8-80b8-c9517feb1608}; !- Outlet Port

OS:Connection,
  {899e2fef-64e5-432d-a621-c806caacc490}, !- Handle
  {88eb217a-ccd3-45f6-bd54-085bb8b3856a}, !- Name
  {4c8ead63-40bb-42b2-8bc9-5555d7b0499e}, !- Source Object
  3,                                      !- Outlet Port
  {d583a13e-953a-45b7-bfac-61cb0219fa3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807b3c47-805e-42a8-80b8-c9517feb1608}, !- Handle
  {e62fc9af-55db-4e90-ad87-87f473a3d498}, !- Name
  {d583a13e-953a-45b7-bfac-61cb0219fa3e}, !- Source Object
  3,                                      !- Outlet Port
  {33d78c19-104a-4c9f-970a-8f17b81fe067}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {596b045e-66b1-452f-8bdb-53b7ee5a990f}, !- Handle
  Node 195,                               !- Name
  {9e479efa-3ced-4c53-a8e7-fa6ab3a2a457}, !- Inlet Port
  {04b768d4-505f-42bd-8dee-7234dca59982}; !- Outlet Port

OS:Connection,
  {04b768d4-505f-42bd-8dee-7234dca59982}, !- Handle
  {86ed636c-879b-40f9-b3aa-4fec2c7dcee1}, !- Name
  {596b045e-66b1-452f-8bdb-53b7ee5a990f}, !- Source Object
  3,                                      !- Outlet Port
  {6977c019-ddcb-4d26-9dee-47c84eeef428}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9e479efa-3ced-4c53-a8e7-fa6ab3a2a457}, !- Handle
  {1b3c6038-7407-4a7c-9aa8-52a7b4911d61}, !- Name
  {33d78c19-104a-4c9f-970a-8f17b81fe067}, !- Source Object
  4,                                      !- Outlet Port
  {596b045e-66b1-452f-8bdb-53b7ee5a990f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {373c76ff-3a18-4d6c-be18-e9620fc684d6}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {49ca413b-e522-4e0c-9e61-a7f0e4395f4a}, !- Terminal Unit Air Inlet Node
  {cbd6674f-31cc-402d-9b41-d365c2497928}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {48ea51a3-70dd-4efd-843f-6c3fc0dbbc73}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {72e08fad-d914-45c9-80ae-512ebcceff57}, !- Cooling Coil
  {0b3da9dd-d7cb-487e-b50e-1da0abb7f24a}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {72e08fad-d914-45c9-80ae-512ebcceff57}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8c3c2a5d-ce96-4e01-a767-9e723a43dcbe}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {14ff508e-87d1-4cd5-873f-25c7aa9e98ea}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8c3c2a5d-ce96-4e01-a767-9e723a43dcbe}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {14ff508e-87d1-4cd5-873f-25c7aa9e98ea}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {0b3da9dd-d7cb-487e-b50e-1da0abb7f24a}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2c6657d8-1b3e-48b2-94cf-f87de9e0c1a5}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {662d7799-8c9a-4f61-8104-ed396a6d76d1}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2c6657d8-1b3e-48b2-94cf-f87de9e0c1a5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {662d7799-8c9a-4f61-8104-ed396a6d76d1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {48ea51a3-70dd-4efd-843f-6c3fc0dbbc73}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 10 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecfca1de-6a16-45d7-8ca4-f15a2880f7e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5754b91-807d-4871-9d8e-fd7517bc88ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecfca1de-6a16-45d7-8ca4-f15a2880f7e9}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5754b91-807d-4871-9d8e-fd7517bc88ca}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {fcdfc802-6362-40d9-b5b3-6d75c2325a22}, !- Handle
  Node 196,                               !- Name
  {92a67d68-808f-4df8-8066-34b37aee8aef}, !- Inlet Port
  {49ca413b-e522-4e0c-9e61-a7f0e4395f4a}; !- Outlet Port

OS:Connection,
  {92a67d68-808f-4df8-8066-34b37aee8aef}, !- Handle
  {dd611932-9819-4c44-99ad-fc75ba62fee9}, !- Name
  {d6af8de4-cd83-4c78-9e3e-01057a9d0544}, !- Source Object
  3,                                      !- Outlet Port
  {fcdfc802-6362-40d9-b5b3-6d75c2325a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ca413b-e522-4e0c-9e61-a7f0e4395f4a}, !- Handle
  {a6e7d434-da84-4527-a469-5f6623e0f65c}, !- Name
  {fcdfc802-6362-40d9-b5b3-6d75c2325a22}, !- Source Object
  3,                                      !- Outlet Port
  {373c76ff-3a18-4d6c-be18-e9620fc684d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3f0f572-e9ba-4565-80ae-ed61eda6737b}, !- Handle
  Node 197,                               !- Name
  {cbd6674f-31cc-402d-9b41-d365c2497928}, !- Inlet Port
  {9c633b2b-1801-4e95-8590-03e7b2a200f0}; !- Outlet Port

OS:Connection,
  {9c633b2b-1801-4e95-8590-03e7b2a200f0}, !- Handle
  {fc27bd7d-43f4-4113-8610-814be9212d58}, !- Name
  {c3f0f572-e9ba-4565-80ae-ed61eda6737b}, !- Source Object
  3,                                      !- Outlet Port
  {725fa64e-5942-47c1-acf4-01f41659c8ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cbd6674f-31cc-402d-9b41-d365c2497928}, !- Handle
  {e41ff67d-82e4-436b-a3cd-6ecb5198669c}, !- Name
  {373c76ff-3a18-4d6c-be18-e9620fc684d6}, !- Source Object
  4,                                      !- Outlet Port
  {c3f0f572-e9ba-4565-80ae-ed61eda6737b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {4e99c802-0e5a-4129-a300-899af467a67f}, !- Handle
  Node 44 SAT stpmanager,                 !- Name
  Temperature,                            !- Control Variable
  12,                                     !- Minimum Setpoint Temperature {C}
  35,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {e57c37a9-1c99-498e-be91-16560624ba87}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {2c68a7c0-b01a-45f7-9d3c-36d0b4c4a3f0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {2dbd0fec-35f1-4657-8ad7-124a9b8ac6b0}, !- Air Outlet
  {4a436f85-d40a-4ff1-bc7d-98c335169211}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {fa979f9d-31c7-4844-9817-43075160ec02}, !- Handle
  Node 48,                                !- Name
  {2dbd0fec-35f1-4657-8ad7-124a9b8ac6b0}, !- Inlet Port
  {6c935db7-e59a-4f12-9dde-17eca6f26eb1}; !- Outlet Port

OS:Node,
  {be0fdb15-3006-4550-b5d4-e782e1ae3442}, !- Handle
  Node 58,                                !- Name
  {f17f59ef-9fbb-48e4-a70e-a8e6d3d9a55c}, !- Inlet Port
  {696e9a27-5669-40cc-9c2d-572f49f926ef}; !- Outlet Port

OS:Connection,
  {6c935db7-e59a-4f12-9dde-17eca6f26eb1}, !- Handle
  {9525c249-b890-49be-a1a9-956953c19b85}, !- Name
  {fa979f9d-31c7-4844-9817-43075160ec02}, !- Source Object
  3,                                      !- Outlet Port
  {a0988893-20e0-413e-a55f-7e651de27f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f17f59ef-9fbb-48e4-a70e-a8e6d3d9a55c}, !- Handle
  {99da34f7-13ba-463e-a560-40c9c013f4e9}, !- Name
  {b82b2e1e-6c6f-44ba-873c-9029829e7093}, !- Source Object
  12,                                     !- Outlet Port
  {be0fdb15-3006-4550-b5d4-e782e1ae3442}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271420b4-2810-48db-a4e8-cef9fa190221}, !- Handle
  Node 59,                                !- Name
  {24face00-f202-4ac3-b810-0248e84819a1}, !- Inlet Port
  {4a436f85-d40a-4ff1-bc7d-98c335169211}; !- Outlet Port

OS:Connection,
  {4a436f85-d40a-4ff1-bc7d-98c335169211}, !- Handle
  {65a8d96a-c451-4a2d-a1d0-f74368dcf7a1}, !- Name
  {271420b4-2810-48db-a4e8-cef9fa190221}, !- Source Object
  3,                                      !- Outlet Port
  {2c68a7c0-b01a-45f7-9d3c-36d0b4c4a3f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2dbd0fec-35f1-4657-8ad7-124a9b8ac6b0}, !- Handle
  {76a3032e-da42-4829-8c52-9fd8f982ad4a}, !- Name
  {2c68a7c0-b01a-45f7-9d3c-36d0b4c4a3f0}, !- Source Object
  3,                                      !- Outlet Port
  {fa979f9d-31c7-4844-9817-43075160ec02}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {70cfbf8f-f04b-4146-bfc5-15a76ff45544}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {38694c59-d4f9-47b9-adf9-eb4fecd887dd}, !- Air Outlet
  {9546b5e8-03b4-45c2-8e07-85247fbeec72}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {479b4ac6-9bad-44f8-8c3a-ff5a4ae5b929}, !- Handle
  Node 60,                                !- Name
  {38694c59-d4f9-47b9-adf9-eb4fecd887dd}, !- Inlet Port
  {9741dbc0-5128-474b-9393-885f776de112}; !- Outlet Port

OS:Node,
  {4d835666-d619-4c7b-9c94-2d0489aef49c}, !- Handle
  Node 61,                                !- Name
  {9d54f24e-9a2c-4e14-b5a2-50b150d44328}, !- Inlet Port
  {7c499df9-8c97-455b-9016-6cb7eb7a213a}; !- Outlet Port

OS:Connection,
  {9741dbc0-5128-474b-9393-885f776de112}, !- Handle
  {fb265940-4e01-4be6-9e37-917ccd93dbd6}, !- Name
  {479b4ac6-9bad-44f8-8c3a-ff5a4ae5b929}, !- Source Object
  3,                                      !- Outlet Port
  {848c7c20-1a4d-4d4b-9813-64c9b053a7f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d54f24e-9a2c-4e14-b5a2-50b150d44328}, !- Handle
  {a80ce262-08dd-494d-8920-649577b8af31}, !- Name
  {ff12fb27-1b5a-4a5d-9a10-335f33674425}, !- Source Object
  12,                                     !- Outlet Port
  {4d835666-d619-4c7b-9c94-2d0489aef49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02179343-e0a6-4532-8e59-fef3607a5b42}, !- Handle
  Node 62,                                !- Name
  {31ebd8ec-726f-4b15-b3d5-8fa8c7916a23}, !- Inlet Port
  {9546b5e8-03b4-45c2-8e07-85247fbeec72}; !- Outlet Port

OS:Connection,
  {9546b5e8-03b4-45c2-8e07-85247fbeec72}, !- Handle
  {2743056e-afd0-4324-9022-c595c322cd6f}, !- Name
  {02179343-e0a6-4532-8e59-fef3607a5b42}, !- Source Object
  3,                                      !- Outlet Port
  {70cfbf8f-f04b-4146-bfc5-15a76ff45544}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38694c59-d4f9-47b9-adf9-eb4fecd887dd}, !- Handle
  {6b282649-980e-40fc-816d-7cb69c9f7e8f}, !- Name
  {70cfbf8f-f04b-4146-bfc5-15a76ff45544}, !- Source Object
  3,                                      !- Outlet Port
  {479b4ac6-9bad-44f8-8c3a-ff5a4ae5b929}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {28eea9fe-7f20-42e0-bc3d-7db652b333f3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {464149a8-b8ad-4004-93f6-134f5825a8b9}, !- Air Outlet
  {71cace21-5596-4b94-bd28-1c71def40cc6}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {3ce05d13-037b-416c-af95-b49b90c2ef72}, !- Handle
  Node 63,                                !- Name
  {464149a8-b8ad-4004-93f6-134f5825a8b9}, !- Inlet Port
  {c81c8d59-e5ee-49ec-a5cf-aaa4170f3970}; !- Outlet Port

OS:Node,
  {086e1c0a-0838-4340-bddf-a95963c103f6}, !- Handle
  Node 64,                                !- Name
  {c710aaf5-d8d5-4901-aeaf-d1c41f582cd5}, !- Inlet Port
  {7cf5a1dd-9227-4e50-8e3e-d6ccdfc41a24}; !- Outlet Port

OS:Connection,
  {c81c8d59-e5ee-49ec-a5cf-aaa4170f3970}, !- Handle
  {17056a3e-f0ee-491b-acdf-fede4c200aea}, !- Name
  {3ce05d13-037b-416c-af95-b49b90c2ef72}, !- Source Object
  3,                                      !- Outlet Port
  {6d0b5bb3-d64c-4899-9f51-d1e6c90c8e61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c710aaf5-d8d5-4901-aeaf-d1c41f582cd5}, !- Handle
  {94028a61-065f-47eb-b4c4-253fc834f862}, !- Name
  {96aeff07-5ac1-4919-b96a-ad178aad45f8}, !- Source Object
  12,                                     !- Outlet Port
  {086e1c0a-0838-4340-bddf-a95963c103f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca1d4b24-74dd-4955-b6fb-b1ba5e6ce7aa}, !- Handle
  Node 65,                                !- Name
  {b245a797-3d6b-42c3-94b6-4fa404ef69e0}, !- Inlet Port
  {71cace21-5596-4b94-bd28-1c71def40cc6}; !- Outlet Port

OS:Connection,
  {71cace21-5596-4b94-bd28-1c71def40cc6}, !- Handle
  {56c8c4b0-1ddc-4292-961b-f0f92015d540}, !- Name
  {ca1d4b24-74dd-4955-b6fb-b1ba5e6ce7aa}, !- Source Object
  3,                                      !- Outlet Port
  {28eea9fe-7f20-42e0-bc3d-7db652b333f3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {464149a8-b8ad-4004-93f6-134f5825a8b9}, !- Handle
  {74b8ce3f-b171-4bbf-b5c5-60e24fa34d25}, !- Name
  {28eea9fe-7f20-42e0-bc3d-7db652b333f3}, !- Source Object
  3,                                      !- Outlet Port
  {3ce05d13-037b-416c-af95-b49b90c2ef72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {e14ea2c5-4410-4bb1-aed2-15603b5bdfa9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {908c71c6-0134-402b-b7eb-dd4e585db88d}, !- Air Outlet
  {7713f1bc-b865-4b1a-a8a7-7b0d44f7576c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Node,
  {fa2d9fa5-bd5c-4160-9145-99019d02a8c7}, !- Handle
  Node 66,                                !- Name
  {908c71c6-0134-402b-b7eb-dd4e585db88d}, !- Inlet Port
  {633a180d-3c69-445a-804c-8648ceb9b7df}; !- Outlet Port

OS:Node,
  {b9d69286-06c1-4be2-a3c2-e8df2b061aa9}, !- Handle
  Node 67,                                !- Name
  {1098aaa2-7fcf-4bbc-9b81-0cacf724805b}, !- Inlet Port
  {43b7b07e-35e0-4d39-b84c-f58b74cf9ce6}; !- Outlet Port

OS:Connection,
  {633a180d-3c69-445a-804c-8648ceb9b7df}, !- Handle
  {ecadd7c7-c6c5-480d-8663-260b41f0df8d}, !- Name
  {fa2d9fa5-bd5c-4160-9145-99019d02a8c7}, !- Source Object
  3,                                      !- Outlet Port
  {3e3b02ac-a1e5-4278-8878-f7df000fe6a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1098aaa2-7fcf-4bbc-9b81-0cacf724805b}, !- Handle
  {6aa840cc-78d2-4972-aebd-93ec1bb08415}, !- Name
  {1e810670-ac34-4896-886c-8e3f77af3c8d}, !- Source Object
  12,                                     !- Outlet Port
  {b9d69286-06c1-4be2-a3c2-e8df2b061aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d35bc4e-9e99-49e6-801b-a04ecee66c32}, !- Handle
  Node 68,                                !- Name
  {1030dc69-fce5-4eec-9115-d3e1a50f51b5}, !- Inlet Port
  {7713f1bc-b865-4b1a-a8a7-7b0d44f7576c}; !- Outlet Port

OS:Connection,
  {7713f1bc-b865-4b1a-a8a7-7b0d44f7576c}, !- Handle
  {033e22cb-aea1-40bd-b3c2-2f533f8adf41}, !- Name
  {2d35bc4e-9e99-49e6-801b-a04ecee66c32}, !- Source Object
  3,                                      !- Outlet Port
  {e14ea2c5-4410-4bb1-aed2-15603b5bdfa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {908c71c6-0134-402b-b7eb-dd4e585db88d}, !- Handle
  {a63e9297-5b0a-4b21-bb11-e9ca7ff7b354}, !- Name
  {e14ea2c5-4410-4bb1-aed2-15603b5bdfa9}, !- Source Object
  3,                                      !- Outlet Port
  {fa2d9fa5-bd5c-4160-9145-99019d02a8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  {ae007515-f9d6-4b07-a21d-4e622aa12a27}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A DOAS terminal, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  {cecf4c0c-0418-4390-bee4-4555c1c1b59c}, !- Air Outlet
  {d396a0e6-718a-422b-b705-162207b3383c}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0;                                      !- Zone Minimum Air Flow Fraction

OS:Connection,
  {24face00-f202-4ac3-b810-0248e84819a1}, !- Handle
  {1f391615-576d-4e2d-9f97-460e95a203ad}, !- Name
  {88897240-7049-47de-861e-254d656e9126}, !- Source Object
  3,                                      !- Outlet Port
  {271420b4-2810-48db-a4e8-cef9fa190221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ebd8ec-726f-4b15-b3d5-8fa8c7916a23}, !- Handle
  {e63b3122-2224-4c4b-a84c-5af368e4f26f}, !- Name
  {88897240-7049-47de-861e-254d656e9126}, !- Source Object
  4,                                      !- Outlet Port
  {02179343-e0a6-4532-8e59-fef3607a5b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b245a797-3d6b-42c3-94b6-4fa404ef69e0}, !- Handle
  {659f8dc1-5cdc-45a9-a1ad-c0e24c132276}, !- Name
  {88897240-7049-47de-861e-254d656e9126}, !- Source Object
  5,                                      !- Outlet Port
  {ca1d4b24-74dd-4955-b6fb-b1ba5e6ce7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1030dc69-fce5-4eec-9115-d3e1a50f51b5}, !- Handle
  {3b1504a6-b297-49b6-8051-1058f2fc17b3}, !- Name
  {88897240-7049-47de-861e-254d656e9126}, !- Source Object
  6,                                      !- Outlet Port
  {2d35bc4e-9e99-49e6-801b-a04ecee66c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696e9a27-5669-40cc-9c2d-572f49f926ef}, !- Handle
  {a553fae6-7c74-4749-b499-ec57023f71d8}, !- Name
  {be0fdb15-3006-4550-b5d4-e782e1ae3442}, !- Source Object
  3,                                      !- Outlet Port
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c499df9-8c97-455b-9016-6cb7eb7a213a}, !- Handle
  {8e97f2f6-8284-41b9-b765-dee791368bd4}, !- Name
  {4d835666-d619-4c7b-9c94-2d0489aef49c}, !- Source Object
  3,                                      !- Outlet Port
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cf5a1dd-9227-4e50-8e3e-d6ccdfc41a24}, !- Handle
  {6c044eec-49f2-4645-adac-799668f63616}, !- Name
  {086e1c0a-0838-4340-bddf-a95963c103f6}, !- Source Object
  3,                                      !- Outlet Port
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43b7b07e-35e0-4d39-b84c-f58b74cf9ce6}, !- Handle
  {468ee6a0-bc2d-4e4e-9492-3862a92b3800}, !- Name
  {b9d69286-06c1-4be2-a3c2-e8df2b061aa9}, !- Source Object
  3,                                      !- Outlet Port
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b2a6deb-45e5-4bb0-a375-8928c51993ae}, !- Handle
  Node 69,                                !- Name
  {cecf4c0c-0418-4390-bee4-4555c1c1b59c}, !- Inlet Port
  {3c08ecee-eda1-4237-9547-564064948ee2}; !- Outlet Port

OS:Node,
  {4b5ce276-56c7-4f64-8a23-3fb6097e9368}, !- Handle
  Node 70,                                !- Name
  {973df4b5-9f43-4329-9684-2bf4f3feed33}, !- Inlet Port
  {7ce969a8-ba1f-43e6-a2eb-06899f2a43ca}; !- Outlet Port

OS:Connection,
  {3c08ecee-eda1-4237-9547-564064948ee2}, !- Handle
  {2537ddfc-51d8-47dd-adc4-44f687697262}, !- Name
  {3b2a6deb-45e5-4bb0-a375-8928c51993ae}, !- Source Object
  3,                                      !- Outlet Port
  {47460891-a364-4fbf-95d1-61f4ee23cae3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {973df4b5-9f43-4329-9684-2bf4f3feed33}, !- Handle
  {91a24b28-d563-4184-a1cb-8d3a60395d45}, !- Name
  {a4d8b824-214f-4f7c-94a3-b072d081840a}, !- Source Object
  12,                                     !- Outlet Port
  {4b5ce276-56c7-4f64-8a23-3fb6097e9368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce969a8-ba1f-43e6-a2eb-06899f2a43ca}, !- Handle
  {56a710cd-97b2-433d-b2ca-d4deb8b8acdb}, !- Name
  {4b5ce276-56c7-4f64-8a23-3fb6097e9368}, !- Source Object
  3,                                      !- Outlet Port
  {48d3ec74-860e-4358-a489-cfc74b42bb64}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {889d05aa-300e-4ac5-8659-d256ada53ab0}, !- Handle
  Node 71,                                !- Name
  {1891a51d-b153-4e7a-9964-e5807c25ee38}, !- Inlet Port
  {d396a0e6-718a-422b-b705-162207b3383c}; !- Outlet Port

OS:Connection,
  {1891a51d-b153-4e7a-9964-e5807c25ee38}, !- Handle
  {fadf5cfc-1cc3-4676-85d8-9716f8fd9fe7}, !- Name
  {88897240-7049-47de-861e-254d656e9126}, !- Source Object
  7,                                      !- Outlet Port
  {889d05aa-300e-4ac5-8659-d256ada53ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d396a0e6-718a-422b-b705-162207b3383c}, !- Handle
  {114cbea2-b2e4-4ab5-8657-ecfab22d61b6}, !- Name
  {889d05aa-300e-4ac5-8659-d256ada53ab0}, !- Source Object
  3,                                      !- Outlet Port
  {ae007515-f9d6-4b07-a21d-4e622aa12a27}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cecf4c0c-0418-4390-bee4-4555c1c1b59c}, !- Handle
  {abe2bdf3-6ac2-4aad-bcf2-0b8ad594551a}, !- Name
  {ae007515-f9d6-4b07-a21d-4e622aa12a27}, !- Source Object
  3,                                      !- Outlet Port
  {3b2a6deb-45e5-4bb0-a375-8928c51993ae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {b512aebe-70df-4da4-a404-3a733c30508d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  3.7,                                    !- Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {16cab116-33da-4eba-8ae1-a7b93c706198}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve
  {8beaabfd-8c83-49c0-bd8c-f71308aaf56c}, !- Cooling Capacity Ratio Boundary Curve
  {170e6abb-1091-49a8-bd9b-827baf2c47e9}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve
  {32bdc4e0-012f-4a3e-a8e9-d13490c071a5}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve
  {85056a19-974a-4216-ae8d-41479b6581e9}, !- Cooling Energy Input Ratio Boundary Curve
  {d7816663-7e5e-4285-bdba-f6b736d13ab7}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve
  {2fd2b2db-ac93-4ab5-b0e7-b4f15a8d6a56}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {73dff774-1988-4cfe-a2da-6aaf194e7485}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {4993c555-b4c7-407a-8b21-7d796e31a67a}, !- Cooling Combination Ratio Correction Factor Curve
  {a18bcfd8-f91a-467d-9abe-36c5d92e7485}, !- Cooling Part-Load Fraction Correlation Curve
  autosize,                               !- Rated Total Heating Capacity {W}
  1,                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}
  4.2,                                    !- Rated Heating COP {W/W}
  -20,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {c15b88c9-80d9-487e-bb5b-0480b8124eaf}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve
  {d49d6b13-6ed8-4490-9e77-a712bcb8111e}, !- Heating Capacity Ratio Boundary Curve
  {1e4164d7-4a60-4bce-a469-bf793382fcb2}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve
  {850cc539-899c-4a0a-9a90-16dc5ca431ac}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve
  {f105af02-7a8a-4b88-a3c6-74e70e5f0657}, !- Heating Energy Input Ratio Boundary Curve
  {c149cb2a-8726-4c6b-85f1-2b87ae0b1bd8}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {25453b2f-835c-4afe-9b0a-73822db053fa}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve
  {5ca6e218-0cad-4dd9-b8e4-c55d03376201}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve
  {13e8431b-f84c-418d-b18b-676c5208516d}, !- Heating Combination Ratio Correction Factor Curve
  {a18bcfd8-f91a-467d-9abe-36c5d92e7485}, !- Heating Part-Load Fraction Correlation Curve
  0.25,                                   !- Minimum Heat Pump Part-Load Ratio
  ,                                       !- Zone Name for Master Thermostat Location
  LoadPriority,                           !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {b643e4d0-9736-4392-a905-1c2db697ccbd}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  10,                                     !- Vertical Height used for Piping Correction Factor {m}
  {a1dff23c-b098-4fb7-800b-65a28cdc63cb}, !- Piping Correction Factor for Length in Cooling Mode Curve
  -0.000386,                              !- Piping Correction Factor for Height in Cooling Mode Coefficient
  30,                                     !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  ,                                       !- Piping Correction Factor for Length in Heating Mode Curve
  0,                                      !- Piping Correction Factor for Height in Heating Mode Coefficient
  15,                                     !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  ,                                       !- Defrost Energy Input Ratio Modifier Function of Temperature Curve
  0.058333,                               !- Defrost Time Period Fraction
  1e-07,                                  !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  ,                                       !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  0,                                      !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  20,                                     !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction
  0.083,                                  !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Capacity Fraction
  0.083,                                  !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve
  0.5,                                    !- Initial Heat Recovery Heating Energy Fraction
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {16cab116-33da-4eba-8ae1-a7b93c706198}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {8beaabfd-8c83-49c0-bd8c-f71308aaf56c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {170e6abb-1091-49a8-bd9b-827baf2c47e9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {32bdc4e0-012f-4a3e-a8e9-d13490c071a5}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {85056a19-974a-4216-ae8d-41479b6581e9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7816663-7e5e-4285-bdba-f6b736d13ab7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {2fd2b2db-ac93-4ab5-b0e7-b4f15a8d6a56}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73dff774-1988-4cfe-a2da-6aaf194e7485}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4993c555-b4c7-407a-8b21-7d796e31a67a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a18bcfd8-f91a-467d-9abe-36c5d92e7485}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c15b88c9-80d9-487e-bb5b-0480b8124eaf}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {d49d6b13-6ed8-4490-9e77-a712bcb8111e}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e4164d7-4a60-4bce-a469-bf793382fcb2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {850cc539-899c-4a0a-9a90-16dc5ca431ac}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {f105af02-7a8a-4b88-a3c6-74e70e5f0657}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c149cb2a-8726-4c6b-85f1-2b87ae0b1bd8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {25453b2f-835c-4afe-9b0a-73822db053fa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5ca6e218-0cad-4dd9-b8e4-c55d03376201}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {13e8431b-f84c-418d-b18b-676c5208516d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1dff23c-b098-4fb7-800b-65a28cdc63cb}, !- Handle
  Air Conditioner Variable Refrigerant Flow 3 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {b643e4d0-9736-4392-a905-1c2db697ccbd}, !- Handle
  {1345509d-2d62-4c6f-87b1-7a313992948c}, !- Name
  {30a8aed4-21bd-4cbf-9d5c-805ee7168291}, !- Model Object 1
  {3b0e28cc-d4d9-48fb-be66-13c1518ef9ed}, !- Model Object 2
  {36888727-74e1-49a9-820c-2b47c8ff4f94}, !- Model Object 3
  {80084b06-ae04-4859-8dd4-260dd67e52cb}, !- Model Object 4
  {0de9efcb-99b7-4211-9a64-4883fb26e7df}; !- Model Object 5

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {30a8aed4-21bd-4cbf-9d5c-805ee7168291}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {3d7cbddf-f90a-477f-89af-d0fb17a21fa4}, !- Terminal Unit Air Inlet Node
  {98c5d666-13ee-4328-818c-8a1eca666ce1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {2a5eb13d-be65-4f37-9b94-a2e4c4fbd4fd}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {60641edb-8823-4d37-96ab-80035375ddd3}, !- Cooling Coil
  {08e10220-1b94-4713-90bc-12f12965a729}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {60641edb-8823-4d37-96ab-80035375ddd3}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {263945ee-727b-4585-a2ab-acf50bafe0c6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1bc43237-5991-44c6-9d40-7384903a6a2e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {263945ee-727b-4585-a2ab-acf50bafe0c6}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1bc43237-5991-44c6-9d40-7384903a6a2e}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {08e10220-1b94-4713-90bc-12f12965a729}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {d2fe7faa-3a4d-4f83-b2b9-0530b7796624}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {0e2231a2-b2f6-41b6-9599-e12064cd008f}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {d2fe7faa-3a4d-4f83-b2b9-0530b7796624}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0e2231a2-b2f6-41b6-9599-e12064cd008f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {2a5eb13d-be65-4f37-9b94-a2e4c4fbd4fd}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 11 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9fb5aac-9b1a-4e86-8c2a-483556e0c2c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f7a53c4-b4cd-4625-805b-3857b2fccbd2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9fb5aac-9b1a-4e86-8c2a-483556e0c2c4}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f7a53c4-b4cd-4625-805b-3857b2fccbd2}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {88399f5f-4610-44ba-a95d-d36fb9129411}, !- Handle
  Node 198,                               !- Name
  {8738df19-9358-4e30-81a8-84f5c75ef8bc}, !- Inlet Port
  {3d7cbddf-f90a-477f-89af-d0fb17a21fa4}; !- Outlet Port

OS:Connection,
  {8738df19-9358-4e30-81a8-84f5c75ef8bc}, !- Handle
  {44c09ea5-1b6b-4861-acfb-9754fee9890c}, !- Name
  {76912c63-7983-466a-a200-0967d84d8518}, !- Source Object
  3,                                      !- Outlet Port
  {88399f5f-4610-44ba-a95d-d36fb9129411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7cbddf-f90a-477f-89af-d0fb17a21fa4}, !- Handle
  {08c00e2c-5731-4cb2-b203-b2eff3471aeb}, !- Name
  {88399f5f-4610-44ba-a95d-d36fb9129411}, !- Source Object
  3,                                      !- Outlet Port
  {30a8aed4-21bd-4cbf-9d5c-805ee7168291}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88567cca-5140-42c6-9dc5-0d9ad5dd4980}, !- Handle
  Node 199,                               !- Name
  {98c5d666-13ee-4328-818c-8a1eca666ce1}, !- Inlet Port
  {207215c5-8cad-46e5-a6b7-c6f094a60d90}; !- Outlet Port

OS:Connection,
  {207215c5-8cad-46e5-a6b7-c6f094a60d90}, !- Handle
  {b88fad48-51f0-4293-9d3a-b0ea6bfb6580}, !- Name
  {88567cca-5140-42c6-9dc5-0d9ad5dd4980}, !- Source Object
  3,                                      !- Outlet Port
  {a0988893-20e0-413e-a55f-7e651de27f03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {98c5d666-13ee-4328-818c-8a1eca666ce1}, !- Handle
  {01856ecc-9d10-4b6a-82a4-610c0d598814}, !- Name
  {30a8aed4-21bd-4cbf-9d5c-805ee7168291}, !- Source Object
  4,                                      !- Outlet Port
  {88567cca-5140-42c6-9dc5-0d9ad5dd4980}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3b0e28cc-d4d9-48fb-be66-13c1518ef9ed}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {81c953c2-f1a4-4bfb-b781-de695fba08c3}, !- Terminal Unit Air Inlet Node
  {76140e2e-0a25-45e4-b66b-a7df342ac72b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b15307dc-6691-4c61-87c7-4dcc3111aa4f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {161736f1-6b1c-4e63-a6ae-3d644d479aab}, !- Cooling Coil
  {f74782ee-80e7-4445-a4cc-431327b676e0}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {161736f1-6b1c-4e63-a6ae-3d644d479aab}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3af5da88-65c5-4ef9-be5a-d28d853bb95a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {88cce560-3fc8-4b10-b24a-042b2e9b78fc}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3af5da88-65c5-4ef9-be5a-d28d853bb95a}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {88cce560-3fc8-4b10-b24a-042b2e9b78fc}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f74782ee-80e7-4445-a4cc-431327b676e0}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6fd91257-af1c-4791-9a53-1e0393d153ff}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7bc89702-e122-4c25-8786-660a2357edb6}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6fd91257-af1c-4791-9a53-1e0393d153ff}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7bc89702-e122-4c25-8786-660a2357edb6}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {b15307dc-6691-4c61-87c7-4dcc3111aa4f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 12 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {360b6bd0-d446-466c-bda0-648937a33f30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fdc7e05-a913-4ea3-90aa-30b3171791ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {360b6bd0-d446-466c-bda0-648937a33f30}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fdc7e05-a913-4ea3-90aa-30b3171791ca}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {221682e2-bc17-4a35-9c0c-7be1a25b7465}, !- Handle
  Node 200,                               !- Name
  {71639d47-f2ff-4a1c-8ce7-d1bc3bda9ce2}, !- Inlet Port
  {81c953c2-f1a4-4bfb-b781-de695fba08c3}; !- Outlet Port

OS:Connection,
  {71639d47-f2ff-4a1c-8ce7-d1bc3bda9ce2}, !- Handle
  {67257034-3d53-425f-b41c-a99c21d49635}, !- Name
  {f15773e6-2efc-4321-84d9-44abb2844425}, !- Source Object
  3,                                      !- Outlet Port
  {221682e2-bc17-4a35-9c0c-7be1a25b7465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c953c2-f1a4-4bfb-b781-de695fba08c3}, !- Handle
  {2fde8bc0-baf0-4a21-ab45-7d9f1f214913}, !- Name
  {221682e2-bc17-4a35-9c0c-7be1a25b7465}, !- Source Object
  3,                                      !- Outlet Port
  {3b0e28cc-d4d9-48fb-be66-13c1518ef9ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {efb11f52-cb33-41bb-98b1-9eaa45505b50}, !- Handle
  Node 201,                               !- Name
  {76140e2e-0a25-45e4-b66b-a7df342ac72b}, !- Inlet Port
  {5fe3f085-b28c-480d-8018-7dc0c68ff60b}; !- Outlet Port

OS:Connection,
  {5fe3f085-b28c-480d-8018-7dc0c68ff60b}, !- Handle
  {1e8ff41d-1ea8-4774-b31f-a3f9e0005db4}, !- Name
  {efb11f52-cb33-41bb-98b1-9eaa45505b50}, !- Source Object
  3,                                      !- Outlet Port
  {848c7c20-1a4d-4d4b-9813-64c9b053a7f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76140e2e-0a25-45e4-b66b-a7df342ac72b}, !- Handle
  {ee4fdb1a-7de5-4ccc-b63a-77550c68ff40}, !- Name
  {3b0e28cc-d4d9-48fb-be66-13c1518ef9ed}, !- Source Object
  4,                                      !- Outlet Port
  {efb11f52-cb33-41bb-98b1-9eaa45505b50}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {36888727-74e1-49a9-820c-2b47c8ff4f94}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {bc7794fa-1c48-427c-bdd4-fa325c4e5ba1}, !- Terminal Unit Air Inlet Node
  {76c30418-40cd-4fbb-9e1b-7e505eda2d0b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6a4657c2-120a-4261-9eca-2a623cd55905}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {ad1bc076-e688-43a5-b264-163a52d23cb9}, !- Cooling Coil
  {3dd51001-2038-428e-975c-df135dc8d7ea}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {ad1bc076-e688-43a5-b264-163a52d23cb9}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f43398b3-13d8-495c-aa1f-5dba5f1a383a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8a2fa28b-e363-4930-b33b-e0d8596c1276}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f43398b3-13d8-495c-aa1f-5dba5f1a383a}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8a2fa28b-e363-4930-b33b-e0d8596c1276}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3dd51001-2038-428e-975c-df135dc8d7ea}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {501e92a7-ee5f-43d2-aebb-e2714f3d2b67}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {23a50c22-6df0-40e5-9660-ffafa86c1187}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {501e92a7-ee5f-43d2-aebb-e2714f3d2b67}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {23a50c22-6df0-40e5-9660-ffafa86c1187}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {6a4657c2-120a-4261-9eca-2a623cd55905}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 13 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b5417be-e2cd-465d-bc90-a90802152fbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {21014d9e-a92c-4612-9516-dae69b5efe08}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7b5417be-e2cd-465d-bc90-a90802152fbf}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {21014d9e-a92c-4612-9516-dae69b5efe08}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {4587914f-ca6e-449c-abb5-6e7c12a7e955}, !- Handle
  Node 202,                               !- Name
  {dadbad8d-a8d8-488e-9461-cb80cf07a4df}, !- Inlet Port
  {bc7794fa-1c48-427c-bdd4-fa325c4e5ba1}; !- Outlet Port

OS:Connection,
  {dadbad8d-a8d8-488e-9461-cb80cf07a4df}, !- Handle
  {290aff6c-e5d0-4a21-b670-14f84333b4a3}, !- Name
  {54a5692f-3335-4f01-ab5a-ba28d3b19cf3}, !- Source Object
  3,                                      !- Outlet Port
  {4587914f-ca6e-449c-abb5-6e7c12a7e955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7794fa-1c48-427c-bdd4-fa325c4e5ba1}, !- Handle
  {33bfb66d-5343-4b54-8640-117bd450104f}, !- Name
  {4587914f-ca6e-449c-abb5-6e7c12a7e955}, !- Source Object
  3,                                      !- Outlet Port
  {36888727-74e1-49a9-820c-2b47c8ff4f94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5178192-5388-465a-b28a-7cc2356a06d2}, !- Handle
  Node 203,                               !- Name
  {76c30418-40cd-4fbb-9e1b-7e505eda2d0b}, !- Inlet Port
  {aeaeb1a4-7c33-437e-b555-602b43fc5931}; !- Outlet Port

OS:Connection,
  {aeaeb1a4-7c33-437e-b555-602b43fc5931}, !- Handle
  {1e5e16bf-501c-4137-99a3-62f182e46328}, !- Name
  {a5178192-5388-465a-b28a-7cc2356a06d2}, !- Source Object
  3,                                      !- Outlet Port
  {6d0b5bb3-d64c-4899-9f51-d1e6c90c8e61}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76c30418-40cd-4fbb-9e1b-7e505eda2d0b}, !- Handle
  {76cdbdb9-6bed-4f00-8606-0a84b3c59fd0}, !- Name
  {36888727-74e1-49a9-820c-2b47c8ff4f94}, !- Source Object
  4,                                      !- Outlet Port
  {a5178192-5388-465a-b28a-7cc2356a06d2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {80084b06-ae04-4859-8dd4-260dd67e52cb}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {3a5b1108-83a6-4c94-8449-f5aed89cf472}, !- Terminal Unit Air Inlet Node
  {33f02291-d677-426e-91e2-dbc5fb95f6f9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {3cded532-7fcd-4acf-92d2-13c98db2a4df}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0e7a8639-c35d-4198-bbbd-29a8aa70718f}, !- Cooling Coil
  {4aac12e0-0a7e-4539-8169-835a1e45257e}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0e7a8639-c35d-4198-bbbd-29a8aa70718f}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3b8f5153-8645-479d-9803-33adb8869c8d}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {46e50b33-61c2-46b3-a2d5-f1d5c4923d20}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3b8f5153-8645-479d-9803-33adb8869c8d}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {46e50b33-61c2-46b3-a2d5-f1d5c4923d20}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {4aac12e0-0a7e-4539-8169-835a1e45257e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b208f627-047a-4a9d-acf5-a3ba84db4103}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {095fa002-56ce-4956-b858-806c7a17d0cd}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b208f627-047a-4a9d-acf5-a3ba84db4103}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {095fa002-56ce-4956-b858-806c7a17d0cd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {3cded532-7fcd-4acf-92d2-13c98db2a4df}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 14 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89c306c4-df92-4425-be36-8d27ad51687f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f4480738-83c4-4f10-8d57-7b759d031be6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89c306c4-df92-4425-be36-8d27ad51687f}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f4480738-83c4-4f10-8d57-7b759d031be6}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {0ab2c098-cd75-4620-b19f-ee797782d667}, !- Handle
  Node 204,                               !- Name
  {1b3faa90-c264-4af2-9c47-2a2151f5d7a3}, !- Inlet Port
  {3a5b1108-83a6-4c94-8449-f5aed89cf472}; !- Outlet Port

OS:Connection,
  {1b3faa90-c264-4af2-9c47-2a2151f5d7a3}, !- Handle
  {f57997a7-2195-4130-994b-9e8fa64aee8e}, !- Name
  {1bf018b0-10af-48da-9b73-b89040fe24cd}, !- Source Object
  3,                                      !- Outlet Port
  {0ab2c098-cd75-4620-b19f-ee797782d667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5b1108-83a6-4c94-8449-f5aed89cf472}, !- Handle
  {2272a71b-8c8b-467b-9b9d-dae05ad8c781}, !- Name
  {0ab2c098-cd75-4620-b19f-ee797782d667}, !- Source Object
  3,                                      !- Outlet Port
  {80084b06-ae04-4859-8dd4-260dd67e52cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a279a1af-1e16-48d5-994f-31f4423b4443}, !- Handle
  Node 205,                               !- Name
  {33f02291-d677-426e-91e2-dbc5fb95f6f9}, !- Inlet Port
  {9618c450-9088-44e5-867a-8a605d8aaba5}; !- Outlet Port

OS:Connection,
  {9618c450-9088-44e5-867a-8a605d8aaba5}, !- Handle
  {3188f4bf-beda-4166-afe4-fada5f964576}, !- Name
  {a279a1af-1e16-48d5-994f-31f4423b4443}, !- Source Object
  3,                                      !- Outlet Port
  {3e3b02ac-a1e5-4278-8878-f7df000fe6a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {33f02291-d677-426e-91e2-dbc5fb95f6f9}, !- Handle
  {78090731-fa64-4277-bf9a-f6db9be2fb55}, !- Name
  {80084b06-ae04-4859-8dd4-260dd67e52cb}, !- Source Object
  4,                                      !- Outlet Port
  {a279a1af-1e16-48d5-994f-31f4423b4443}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0de9efcb-99b7-4211-9a64-4883fb26e7df}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Terminal Unit Availability schedule
  {50d9f1eb-c43f-4580-a466-53cb137ae85f}, !- Terminal Unit Air Inlet Node
  {9938acc1-0769-44e5-bd41-c398be941bc0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {26a8aadb-e348-4c3b-94c2-c63cb7c5c7e2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5553061a-6bae-46c8-ad8a-acc54bb50a3e}, !- Cooling Coil
  {877aa2cb-730c-4e83-bdcb-495fd25fa80c}, !- Heating Coil
  30,                                     !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  20,                                     !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1;                                      !- Rated Total Heating Capacity Sizing Ratio {W/W}

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5553061a-6bae-46c8-ad8a-acc54bb50a3e}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Cooling Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9e93f853-1deb-4c47-b1b7-a0fefa57ea93}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {73ff6b96-4b81-43d6-a429-07c8329f8cd9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9e93f853-1deb-4c47-b1b7-a0fefa57ea93}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {73ff6b96-4b81-43d6-a429-07c8329f8cd9}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {877aa2cb-730c-4e83-bdcb-495fd25fa80c}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Heating Coil, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0307a9a7-2c6f-447c-8d2a-fd9120c45a5c}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {51cdebf1-64da-4447-8be4-e2323df3a508}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0307a9a7-2c6f-447c-8d2a-fd9120c45a5c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {51cdebf1-64da-4447-8be4-e2323df3a508}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Fan:OnOff,
  {26a8aadb-e348-4c3b-94c2-c63cb7c5c7e2}, !- Handle
  Zone HVAC Terminal Unit Variable Refrigerant Flow 15 Fan, !- Name
  {047fa605-411b-4fa1-bab1-08dab4a3e8b4}, !- Availability Schedule Name
  0.82,                                   !- Fan Efficiency
  300,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b64c545-a4ea-412f-95a7-67512ebbae84}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {039c4460-8823-4484-a56c-f540fd1ada9e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b64c545-a4ea-412f-95a7-67512ebbae84}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {039c4460-8823-4484-a56c-f540fd1ada9e}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {bfa24c89-8ff9-42cc-8ec0-03a6420f4706}, !- Handle
  Node 206,                               !- Name
  {32bd286f-b1a2-4f6c-ad51-0c79ff8b711f}, !- Inlet Port
  {50d9f1eb-c43f-4580-a466-53cb137ae85f}; !- Outlet Port

OS:Connection,
  {32bd286f-b1a2-4f6c-ad51-0c79ff8b711f}, !- Handle
  {49154d56-f3f2-42c7-88de-ce088ec689cc}, !- Name
  {413b7645-105d-4d26-ad7e-33a10548b2ed}, !- Source Object
  3,                                      !- Outlet Port
  {bfa24c89-8ff9-42cc-8ec0-03a6420f4706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d9f1eb-c43f-4580-a466-53cb137ae85f}, !- Handle
  {dfee5943-e143-462c-a6a9-6da3c4ad5451}, !- Name
  {bfa24c89-8ff9-42cc-8ec0-03a6420f4706}, !- Source Object
  3,                                      !- Outlet Port
  {0de9efcb-99b7-4211-9a64-4883fb26e7df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2a851b8-b1e6-4725-a2f7-c774d0856f9c}, !- Handle
  Node 207,                               !- Name
  {9938acc1-0769-44e5-bd41-c398be941bc0}, !- Inlet Port
  {7994dc50-53dd-4414-a21d-696556fa193d}; !- Outlet Port

OS:Connection,
  {7994dc50-53dd-4414-a21d-696556fa193d}, !- Handle
  {b97468c5-96ea-4907-82b3-c3bab67a6758}, !- Name
  {c2a851b8-b1e6-4725-a2f7-c774d0856f9c}, !- Source Object
  3,                                      !- Outlet Port
  {47460891-a364-4fbf-95d1-61f4ee23cae3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9938acc1-0769-44e5-bd41-c398be941bc0}, !- Handle
  {ce96d17e-70b3-4ee7-b05d-58bec4ab91c6}, !- Name
  {0de9efcb-99b7-4211-9a64-4883fb26e7df}, !- Source Object
  4,                                      !- Outlet Port
  {c2a851b8-b1e6-4725-a2f7-c774d0856f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Lights:Definition,
  {106528e1-d0c7-4a72-b8fd-f0f854c9da5c}, !- Handle
  Space Function Office open plan Lights Definition-new - 85.0 percent reduction, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  0.989999999999999,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

