  <!doctype html>
  <html lang="en"><head><meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>NECB Section 8.4 — Performance Path coverage</title>
  <style>
    :root { color-scheme: light dark;
      --bg:#fff; --fg:#1a1a1a; --dim:#666; --line:#e3e3e3; --panel:#fafafa;
      --ok:#1a7f37; --warn:#9a6700; --bad:#b32424; --clone:#0969da; --host:#6639ba; --none:#767676; }
    @media (prefers-color-scheme: dark) { :root {
      --bg:#0d1117; --fg:#e6edf3; --dim:#9198a1; --line:#30363d; --panel:#161b22;
      --ok:#3fb950; --warn:#d29922; --bad:#f85149; --clone:#58a6ff; --host:#bc8cff; --none:#8b949e; } }
    :root[data-theme="dark"] { --bg:#0d1117; --fg:#e6edf3; --dim:#9198a1; --line:#30363d; --panel:#161b22;
      --ok:#3fb950; --warn:#d29922; --bad:#f85149; --clone:#58a6ff; --host:#bc8cff; --none:#8b949e; }
    :root[data-theme="light"] { --bg:#fff; --fg:#1a1a1a; --dim:#666; --line:#e3e3e3; --panel:#fafafa;
      --ok:#1a7f37; --warn:#9a6700; --bad:#b32424; --clone:#0969da; --host:#6639ba; --none:#767676; }
    body { background:var(--bg); color:var(--fg); margin:0 auto; padding:2rem 1.25rem; max-width:76rem;
      font:15px/1.55 -apple-system,BlinkMacSystemFont,"Segoe UI",Helvetica,Arial,sans-serif; }
    h1 { font-size:1.55rem; margin:0 0 .3rem; } h2 { font-size:1.12rem; margin:2rem 0 .5rem; }
    .lede { color:var(--dim); max-width:58rem; }
    .caveat { border-left:3px solid var(--warn); background:var(--panel); padding:.8rem 1rem; margin:1.1rem 0; border-radius:0 4px 4px 0; }
    .cards { display:flex; flex-wrap:wrap; gap:.5rem; margin:1.1rem 0; }
    .card { border:1px solid var(--line); border-radius:6px; padding:.5rem .85rem; background:var(--panel); min-width:8rem; }
    .card b { display:block; font-size:1.3rem; } .card span { color:var(--dim); font-size:.78rem; }
    .card.ok b{color:var(--ok)} .card.warn b{color:var(--warn)} .card.bad b{color:var(--bad)} .card.host b{color:var(--host)}
    .scroll { overflow-x:auto; }
    table { border-collapse:collapse; width:100%; }
    tr.article > td { border-top:1px solid var(--line); padding:.55rem .5rem; background:var(--panel); vertical-align:top; }
    tr.nested > td { padding:.15rem 0 .8rem 1.4rem; border:0; }
    table.inner { font-size:.87rem; margin:.3rem 0; }
    table.inner th { text-align:left; font-weight:500; font-size:.72rem; text-transform:uppercase; color:var(--dim);
      padding:.25rem .5rem; border-bottom:1px solid var(--line); }
    table.inner td { padding:.4rem .5rem; border-bottom:1px solid var(--line); vertical-align:top; }
    .ref { font-family:ui-monospace,SFMono-Regular,Menlo,monospace; white-space:nowrap; }
    .orig { color:var(--dim); font-size:.72rem; }
    .dim { color:var(--dim); font-size:.82em; }
    .how { max-width:44rem; display:inline; } .gaps { margin-top:.3rem; color:var(--warn); }
    .pill { display:inline-block; padding:.05rem .5rem; border-radius:10px; font-size:.74rem; white-space:nowrap; border:1px solid currentColor; }
    .pill.ok{color:var(--ok)} .pill.warn{color:var(--warn)} .pill.bad{color:var(--bad)}
    .pill.clone{color:var(--clone)} .pill.host{color:var(--host)} .pill.none{color:var(--none)}
    .citerow { font-size:.83rem; margin:.35rem 0; }
    .citerow a { color:var(--clone); text-decoration:none; font-family:ui-monospace,SFMono-Regular,Menlo,monospace; font-size:.9em; }
    .citerow a:hover { text-decoration:underline; }
    .dispo { font-size:.87rem; margin:.35rem 0; padding:.45rem .6rem; background:var(--panel); border:1px solid var(--line); border-radius:5px; }
    .dispo.conflict { border-color:var(--bad); }
    details { margin:.4rem 0; font-size:.88rem; }
    summary { cursor:pointer; color:var(--dim); }
    ul.clauses { margin:.5rem 0 .3rem; padding-left:1.2rem; list-style:none; }
    ul.clauses ul { list-style:none; padding-left:1.4rem; }
    ul.clauses li { margin:.3rem 0; }
    .cid { font-family:ui-monospace,SFMono-Regular,Menlo,monospace; color:var(--host); }
    .eqs pre, details pre { background:var(--panel); border:1px solid var(--line); border-radius:5px;
      padding:.6rem; overflow-x:auto; font-size:.8rem; white-space:pre-wrap; }
    footer { margin-top:2.5rem; padding-top:1rem; border-top:1px solid var(--line); color:var(--dim); font-size:.82rem; }
    code { font-family:ui-monospace,SFMono-Regular,Menlo,monospace; font-size:.9em; }
    .coderefs { margin-top:.25rem; font-size:.8rem; }
    .coderefs a { color:var(--clone); text-decoration:none; font-family:ui-monospace,SFMono-Regular,Menlo,monospace; }
    .coderefs a:hover { text-decoration:underline; }
    .delegnote { margin:.2rem 0 .4rem; font-size:.78rem; }
    details.vintage-part { margin:1.4rem 0; border:1px solid var(--line); border-radius:8px; padding:.2rem .9rem .6rem; }
    details.vintage-part > summary { cursor:pointer; font-size:1.25rem; padding:.55rem 0; color:var(--fg); }
    details.vintage-part[open] > summary { border-bottom:1px solid var(--line); margin-bottom:.6rem; }
</style></head><body>

  <h1>NECB Section 8.4 — Performance Path coverage</h1>
  <p class="lede">How the <code>openstudio-*</code> gem family covers Section 8.4 of the National Energy Code of
  Canada for Buildings — one collapsible part per edition, each walking its own subsections under its own
  article numbers. Every article of both editions renders with its full requirement text, so coverage cannot
  be overstated by omission. No run evidence supplied (set NECB_AUDIT_JSONS to one or more run directories containing audit.json + report.json) — the &quot;observed in run&quot; tier is absent from this build.</p>

  <div class="caveat"><b>How to read the evidence — weakest to strongest.</b>
  <ul>
    <li><b>Disposition</b> — a curated claim of <i>responsibility</i> (engine / modeller / named gem / gap), not
        of correctness. Draft dispositions are unreviewed.</li>
    <li><b>"Cited at" links</b> — the article number appears on an audit log call in that source line. A citation
        proves the log line exists, <em>nothing more</em>; citations sitting on <em>warnings</em> often announce
        the rule is <em>not</em> applied and are badged accordingly. Absence of a citation is not evidence of
        non-implementation either.</li>
    <li><b>Manifest status</b> — the gem's self-declared <code>article_coverage</code>. "Implemented" here means
        the gem <i>asserts</i> it applies the rule; two real defects have been found inside articles declared
        implemented. Independent behavioural verification is <code>rake necb:verify</code>
        (see <code>btap-necb/docs/necb_rule_verification.md</code>).</li>
    <li><b>"Observed in run"</b> — the article was cited at runtime in a named real pipeline run: the citing code
        demonstrably executed in at least one scenario. Still not proof of correct values.</li>
  </ul>
  <b>Prescriptive values</b> (U-values, LPDs, efficiencies) are governed by each gem's own data JSON — the number
  the software actually applies and the thing to audit: <code>btap-necb .../envelope_rules_*.json</code>,
  <code>btap-necb .../space_types_*.json</code>, <code>openstudio-shw .../shw_rules_*.json</code>,
  <code>openstudio-hvac .../efficiencies_*.json</code>. The official code wording is available through the
  building-codes MCP (<code>get_section</code>/<code>get_table</code>) as a human reference only.</div>

  <p class="lede"><b>Jump to:</b> <a href="#v2020">NECB 2020</a> (52 articles,
  8.4.1–8.4.5) · <a href="#v2025">NECB 2025</a> (57 articles, 8.4.1–8.4.6).
  Each edition is a collapsible part in its OWN article numbering — 2020's 8.4.4 is the reference building
  where 2025's 8.4.4 is the EUI path, so nothing is renumbered across editions here.</p>

  <details class="vintage-part" open id="v2020">
<summary><b>NECB 2020</b> — 52 articles <span class="dim">(click to collapse)</span></summary>
<div class="cards"><div class="card ok"><b>34</b><span>Declared</span></div><div class="card warn"><b>0</b><span>Cited in code, not declared</span></div><div class="card host"><b>18</b><span>Dispositioned</span></div><div class="card bad"><b>0</b><span>Unknown</span></div><div class="card bad"><b>0</b><span>⚑ Conflicts</span></div></div>
<div class="scroll"><section><h2>8.4.1. General</h2>
<table class="outer"><tbody><tr class="article" id="v2020-a8-4-1-1">
  <td class="ref">8.4.1.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 204–204</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.1.1. (envelope)</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Envelope components accounted per the prescriptive Section 3.2 requirements via the reference transform (8.4.4.3./8.4.4.4.: U-values at the building HDD, FDWR/SRR, lightweight construction) — the realization of 8.4.1.1.(1) for the envelope slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L375" title="btap-necb/lib/btap_necb/envelope/reference.rb#reference_envelope">reference.rb#reference_envelope:375</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/prescriptive.rb#L42" title="btap-necb/lib/btap_necb/envelope/prescriptive.rb#apply">prescriptive.rb#apply:42</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (HVAC)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.4.7.-8.4.4.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (lighting)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.4.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L20" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_lights">apply_lights.rb#apply_lights:20</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (SWH)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.4.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L127" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#apply_shw">demand.rb#apply_shw:127</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> In establishing the building energy target, building components must be accounted for in accordance with the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration. </li><li><span class="cid">(2)</span> Where the construction techniques or building components used are more energy-efficient than those prescribed by the prescriptive requirements, the performance compliance calculations are permitted to take this increased performance level into account in the determination of the annual energy consumption, provided it can be quantified and is not dependent on occupant behaviour. </li><li><span class="cid">(3)</span> Exterior lighting is permitted to be excluded from the performance compliance calculations, provided it complies with the prescriptive requirements of Part 4. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-1-2">
  <td class="ref">8.4.1.2.</td>
  <td><b>Determination of Compliance</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 204–204</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.1.2.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The pipeline computes the (2) annual-energy verdict (proposed vs reference building energy target), the (3)/(4) unmet-hours verdicts (with the vacuous-cooling determination when the proposed has no mechanical cooling), and the sentence-(5) capacity auto-iteration — per-thermal-block: each failing zone’s Sizing:Zone factors are raised, secant-targeted from that zone’s own (factor, unmet-hours) history across rounds, with a global SizingParameters fallback when per-zone data cannot attribute the failure, and hard-sized-equipment stall detection — compliance.rb; asserted by test_compliance.rb.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L740" title="btap-necb/lib/btap_necb/compliance.rb#evaluate_unmet">compliance.rb#evaluate_unmet:740</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L202" title="btap-necb/lib/btap_necb/compliance.rb:202">compliance.rb:202</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L725" title="btap-necb/lib/btap_necb/compliance.rb:725">compliance.rb:725</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L745" title="btap-necb/lib/btap_necb/compliance.rb:745">compliance.rb:745</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L752" title="btap-necb/lib/btap_necb/compliance.rb:752">compliance.rb:752</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L758" title="btap-necb/lib/btap_necb/compliance.rb:758">compliance.rb:758</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L767" title="btap-necb/lib/btap_necb/compliance.rb:767">compliance.rb:767</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L847" title="btap-necb/lib/btap_necb/compliance.rb:847">compliance.rb:847</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L885" title="btap-necb/lib/btap_necb/compliance.rb:885">compliance.rb:885</a> · <span class="dim">+2 more</span></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5). </li><li><span class="cid">(2)</span> The annual energy consumption of the proposed building, as determined in accordance with this Part, shall not exceed the building energy target of the reference building. </li><li><span class="cid">(3)</span> The number of hours during which the heating loads for each thermal block are not met shall not exceed 100 hours in a simulated year for both the proposed and reference buildings. </li><li><span class="cid">(4)</span> The number of hours during which the cooling loads for each thermal block of the proposed building are not met shall not differ by more than +10% from the number of hours in a simulated year that the cooling loads of the reference building are not met. </li><li><span class="cid">(5)</span> Where the requirements of Sentences (3) and (4) are not met, the capacities of the primary and secondary systems of the proposed or reference building shall be incrementally increased until those loads are met. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-1-3">
  <td class="ref">8.4.1.3.</td>
  <td><b>Limitations</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 204–204</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">The Part 3-7 Section .4 limitations are applicability conditions on using the performance path at all — a scoping judgement made before any software runs.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Compliance with this Part shall be subject to the limitations stated in Sections 3.4., 4.4., 5.4., 6.4. and 7.4. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-1-4">
  <td class="ref">8.4.1.4.</td>
  <td><b>Treatment of Additions</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 204–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">Whether an addition is assessed by itself or together with the existing building is the modeller's scoping decision; the pipeline evaluates whatever model is supplied.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of performance compliance calculations, the assessment of additions shall be based on <ul><li><span class="cid">(a)</span> the addition being considered by itself, or</li><li><span class="cid">(b)</span> the addition being considered together with the existing building.</li></ul></li><li><span class="cid">(2)</span> Where the addition is being considered by itself, existing primary and secondary systems that are extended to serve the addition shall be modeled for the proposed building <ul><li><span class="cid">(a)</span> as if they met the prescriptive requirements of the Code, or</li><li><span class="cid">(b)</span> using the characteristics of the existing equipment as determined in accordance with the standards referenced in Articles 5.2.12.1. and 6.2.2.1. (see Note A-8.4.1.4.(2)(b)).</li></ul></li><li><span class="cid">(3)</span> When the addition is being considered together with the existing building, the characteristics of existing components shall be their actual characteristics determined in accordance with Sections 3.2., 4.2., 5.2., 6.2. and 7.2. 8.4.2. </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.2. Compliance Calculations</h2>
<table class="outer"><tbody><tr class="article" id="v2020-a8-4-2-1">
  <td class="ref">8.4.2.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 205–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.1.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs of BOTH models (simulate: :annual); any other mode is flagged non-determining.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L119" title="btap-necb/lib/btap_necb/compliance.rb#performance_compliance">compliance.rb#performance_compliance:119</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1111" title="btap-necb/lib/btap_necb/compliance.rb:1111">compliance.rb:1111</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Compliance with this Part shall be assessed through modeling that conforms to specifications detailed in this Part. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-2">
  <td class="ref">8.4.2.2.</td>
  <td><b>Calculation Methods</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 205–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.2.(1)</td>
  <td>necb</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">the energy model accounts for the annual energy use of what the model contains<div class="gaps"><b>Gaps:</b> elevators/escalators ((1)(j)) and other loads absent from the model are not added by the pipeline</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L127" title="btap-simulation/lib/btap_simulation/runner.rb#energy_results">runner.rb#energy_results:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L664" title="btap-necb/lib/btap_necb/compliance.rb#run_annual">compliance.rb#run_annual:664</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(2)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/cli.rb#L247" title="btap-necb/lib/btap_necb/cli.rb#verdict_exit">cli.rb#verdict_exit:247</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L88" title="btap-simulation/lib/btap_simulation/runner.rb#run_energyplus!">runner.rb#run_energyplus!:88</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(3)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">operating schedules and climatic data enter at an hourly interval<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(4)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing (see 8.4.2.11.)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/backends.rb#L51" title="btap-simulation/lib/btap_simulation/backends.rb#execute">backends.rb#execute:51</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(5)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> excluding redundant/back-up equipment is a modeller decision about the model’s contents; the pipeline cannot know which equipment is redundant</div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(6)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> routing un-modelable systems through an 8.4.2.12. exceptional calculation method is a modeller decision</div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (5), the energy model calculations shall account for the annual energy consumption of <span class="pill warn" title="necb (2020): the energy model accounts for the annual energy use of what the model contains">necb: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L127" title="btap-simulation/lib/btap_simulation/runner.rb#energy_results">runner.rb#energy_results:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L664" title="btap-necb/lib/btap_necb/compliance.rb#run_annual">compliance.rb#run_annual:664</a>]</span><ul><li><span class="cid">(a)</span> space-heating equipment,</li><li><span class="cid">(b)</span> space-cooling equipment,</li><li><span class="cid">(c)</span> fans,</li><li><span class="cid">(d)</span> interior and exterior lighting devices,</li><li><span class="cid">(e)</span> service water heating equipment,</li><li><span class="cid">(f)</span> pumps,</li><li><span class="cid">(g)</span> auxiliary HVAC equipment (see Note A-8.4.2.2.(1)(g)),</li><li><span class="cid">(h)</span> receptacle loads and miscellaneous equipment as per Article 8.4.2.7.,</li><li><span class="cid">(i)</span> appliances, and</li><li><span class="cid">(j)</span> elevators and escalators.</li></ul></li><li><span class="cid">(2)</span> The energy model calculations shall be performed for a one-year period (8 760 hours) using time intervals no greater than one hour. <span class="pill ok" title="necb (2020): annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/cli.rb#L247" title="btap-necb/lib/btap_necb/cli.rb#verdict_exit">cli.rb#verdict_exit:247</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L88" title="btap-simulation/lib/btap_simulation/runner.rb#run_energyplus!">runner.rb#run_energyplus!:88</a>]</span></li><li><span class="cid">(3)</span> Operating schedules and climatic data input in the energy model shall use a time interval no greater than one hour. <span class="pill ok" title="necb (2020): operating schedules and climatic data enter at an hourly interval">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a>]</span></li><li><span class="cid">(4)</span> If a computer program is used to carry out the compliance calculations, the calculation methods employed in the energy model shall conform to <span class="pill ok" title="necb (2020): software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing (see 8.4.2.11.)">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/backends.rb#L51" title="btap-simulation/lib/btap_simulation/backends.rb#execute">backends.rb#execute:51</a>]</span><ul><li><span class="cid">(a)</span> ANSI/ASHRAE 140, &quot;Standard Method of Test for the Evaluation of Building Energy Analysis Computer Programs,&quot; or</li><li><span class="cid">(b)</span> an equivalent test method.</li></ul></li><li><span class="cid">(5)</span> Redundant or back-up equipment is permitted to be excluded from the energy model, provided it is equipped with controls that operate the equipment only when the primary equipment is not operating. <span class="pill bad" title="necb (2020): ">necb: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-3">
  <td class="ref">8.4.2.3.</td>
  <td><b>Climatic Data</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 205–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.3.(1)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -&gt; Table C-1 -&gt; .stat fallback<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/climate.rb#L20" title="btap-necb/lib/btap_necb/envelope/climate.rb#hdd18">climate.rb#hdd18:20</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.3.(2)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the choice among multiple urban climatic data sets is the modeller’s; the pipeline attaches exactly the file it is given</div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall be performed using values of climatic data, including temperature, humidity and insolation, that are derived from measured climatic data and shown to be good representations of climate at the building site compared to the average of at least 10 years of measured data collected at the weather station nearest to the building site. <span class="pill ok" title="necb (2020): weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -&gt; Table C-1 -&gt; .stat fallback">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/climate.rb#L20" title="btap-necb/lib/btap_necb/envelope/climate.rb#hdd18">climate.rb#hdd18:20</a>]</span></li><li><span class="cid">(2)</span> For urban regions with several climatic data sets and for locations where weather data are not available, the energy model calculations shall be performed using available weather data that best represents the climate at the building site. <span class="pill bad" title="necb (2020): ">necb: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-4">
  <td class="ref">8.4.2.4.</td>
  <td><b>Thermal Mass</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 205–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Thermal mass is inherent in EnergyPlus's conduction transfer function / finite difference surface heat balance; no gem input is required beyond the constructions already in the model.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for the effect of thermal mass. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-5">
  <td class="ref">8.4.2.5.</td>
  <td><b>Space Temperature</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 205–205</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Dynamic space-temperature calculation is EnergyPlus's zone air heat balance, computed every timestep by construction.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall include a dynamic calculation of space temperatures. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-6">
  <td class="ref">8.4.2.6.</td>
  <td><b>Heat Transfer Between Thermal Blocks</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 206–206</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">(1) inter-block conduction is modeled by EnergyPlus where the separating surfaces exist, BUT (2) mandates a specific 0.35 W/(m2.K) coefficient for adjacent blocks not fully separated by solid partitions — that is an INPUT nothing in the family sets. Not an engine freebie.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the temperature difference between two adjacent thermal blocks is greater than 10°C, the energy model calculations shall account for heat transfer between those thermal blocks. </li><li><span class="cid">(2)</span> Where the adjacent thermal blocks referred to in Sentence (1) are not fully separated by solid partitions or solid building elements, the energy model calculations shall use a heat transfer coefficient of 0.35 W/(m²xK). </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-7">
  <td class="ref">8.4.2.7.</td>
  <td><b>Internal and Service Water Heating Loads</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 206–206</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.7. (internal loads)</td>
  <td>loads</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Occupant, receptacle and miscellaneous loads applied from the NECB space-type data; (2) sensible/latent split and (3) schedule-driven adjustment are EnergyPlus behaviour of those inputs.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.7. (SWH loads)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">SWH loads accounted from NECB space-use demand data (per-space peak flows + schedules aggregated to the building system); EnergyPlus computes the resulting energy.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L229" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#add_water_use">demand.rb#add_water_use:229</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for the loads due to <ul><li><span class="cid">(a)</span> number of occupants,</li><li><span class="cid">(b)</span> receptacle equipment,</li><li><span class="cid">(c)</span> service water heating systems, and</li><li><span class="cid">(d)</span> miscellaneous equipment, as applicable. (See Note A-8.4.2.7.(1).)</li></ul></li><li><span class="cid">(2)</span> The energy model shall calculate the sensible and latent loads due to internal loads, lighting, and appliances. (See Notes A-8.4.3.2.(1) and A-8.4.3.2.(2).) </li><li><span class="cid">(3)</span> The internal loads shall be adjusted for each time interval referred to in Sentence 8.4.2.2.(3) based on the applicable operating schedule in Note A-8.4.3.2.(1). </li><li><span class="cid">(4)</span> The calculation of sensible loads due to lighting shall account for <ul><li><span class="cid">(a)</span> the lighting controls,</li><li><span class="cid">(b)</span> the effect of the proportion of radiant and convective heat, and</li><li><span class="cid">(c)</span> the percentage of heat gain from lighting going directly to return air.</li></ul></li><li><span class="cid">(5)</span> Miscellaneous equipment located within a conditioned space that affects the energy consumption of one or more of the building systems described in Sentence 8.4.2.2.(1) shall be included in the energy model and its energy consumption shall be calculated. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-8">
  <td class="ref">8.4.2.8.</td>
  <td><b>Building Envelope</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 206–207</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Dynamic wall/roof/floor heat transfer with orientation- and absorptance-dependent solar radiation is EnergyPlus's surface heat balance; absorptances themselves are model inputs (see 8.4.3.3 / 8.4.5.3 for who sets them).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (10 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for heat transfer through walls, roofs and floors for each thermal block, while accounting for the dynamic response due to the thermal characteristics of the particular assembly. </li><li><span class="cid">(2)</span> Calculations of heat transfer through walls and roofs shall account for the effect of solar radiation absorbed on their exterior surfaces, which depends on the orientation and absorptance of each surface. </li><li><span class="cid">(3)</span> The energy model calculations shall account for heat transfer through fenestration, including skylights, while accounting for both indoor-outdoor temperature difference and transmission of solar radiation through the glazing. </li><li><span class="cid">(4)</span> Calculations of cooling and heating loads due to the transmission of solar radiation through fenestration shall account for <ul><li><span class="cid">(a)</span> the orientation of the fenestration,</li><li><span class="cid">(b)</span> the solar optical properties of the glazing, and</li><li><span class="cid">(c)</span> dynamic response due to the effect of the thermal characteristics of each thermal block.</li></ul></li><li><span class="cid">(5)</span> The insulated surface areas of above-ground roof assemblies shall <ul><li><span class="cid">(a)</span> be calculated along the plane of the insulation using dimensions measured to the interior surfaces of intersecting exterior walls, and</li><li><span class="cid">(b)</span> exclude openings for skylights and chimneys as measured to the surfaces of structural framing surrounding such openings.</li></ul></li><li><span class="cid">(6)</span> The insulated surface areas of exterior above-ground wall assemblies shall <ul><li><span class="cid">(a)</span> be calculated using dimensions measured to the exterior surfaces of intersecting exterior walls and to the exterior ground level, exclusive of the perimeter areas where floor or roof slabs interrupt the wall construction,</li><li><span class="cid">(b)</span> include perimeter areas of intersecting interior walls, and</li><li><span class="cid">(c)</span> exclude openings for doors and fenestration, as measured to the surfaces of structural framing surrounding such openings.</li></ul></li><li><span class="cid">(7)</span> The insulated surface areas of above-ground exterior floor assemblies shall be calculated using dimensions measured to the exterior surface of perimeter walls. </li><li><span class="cid">(8)</span> The insulated surface areas of roof assemblies in contact with the ground shall be calculated along the plane of the insulation using dimensions measured to the exterior surfaces of intersecting exterior walls. </li><li><span class="cid">(9)</span> The insulated surface areas of wall assemblies in contact with the ground shall be calculated using dimensions measured <ul><li><span class="cid">(a)</span> horizontally to the exterior surfaces of perimeter wall assemblies in contact with the ground, and</li><li><span class="cid">(b)</span> vertically from the exterior ground level to the underside of intersecting floors in contact with the ground.</li></ul></li><li><span class="cid">(10)</span> The insulated surface areas of floor assemblies in contact with the ground shall be calculated using dimensions measured to the exterior surfaces of perimeter walls. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-9">
  <td class="ref">8.4.2.9.</td>
  <td><b>Air Leakage</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 207–207</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.9.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The (2) I_AGW operating-pressure conversion of the 75 Pa leakage rate is computed and applied per space in the reference air-leakage default (apply_air_leakage_default, which cites this article); (1) accounting happens through the infiltration objects on both models.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L360" title="btap-necb/lib/btap_necb/envelope/reference.rb:360">reference.rb:360</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for air leakage through the building envelope. </li><li><span class="cid">(2)</span> The air leakage rate of the building envelope shall be adjusted using the following equation: IAGW = C I75Pa X AAGW S where IAGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(sxm²), C = (5 Pa / 75 Pa)n, where n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures, I75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(sxm²), where the measured air leakage rate at a pressure differential of 75 Pa is calculated as I75Pa = Q/S, where Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, determined in accordance with ASTM E779, &quot;Standard Test Method for Determining Air Leakage Rate by Fan Pressurization,&quot; in L/s, and S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m², and AAGW = total area of above-ground walls, in m². (See Note A-8.4.2.9.(2).) [Verified formulas for this article] - I_AGW = C × I_75Pa × frac{S}{A_AGW} C = ((5 Pa)/(75 Pa))^n I_75Pa = (Q)/(S) - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s · m^2) C = ((5 Pa)/(75 Pa))^n n = 0.60 I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s · m^2) I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s· m^2) C = ((5 Pa)/(75 Pa))^n I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s· m^2) I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 - I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s × m^2) I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 - I_75Pa = (Q)/(S) where Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa and S = total area of building envelope A_AGW = total area of above-ground walls, in m^2 - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s· m^2) C = ((5 Pa)/(75 Pa))^n I_75Pa = (Q)/(S) I_AGW = frac{I_75Pa × A_AGW}{S} - S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2, and A_AGW = total area of above-ground walls, in m^2 - S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>I_AGW = C × I_75Pa × frac{S}{A_AGW}

C = ((5 Pa)/(75 Pa))^n

I_75Pa = (Q)/(S)

I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s · m^2)

C = ((5 Pa)/(75 Pa))^n

n = 0.60

I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s · m^2)

I_75Pa = (Q)/(S)

Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s

S = total area of the building envelope, in m^2

A_AGW = total area of above-ground walls, in m^2

I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s· m^2)

C = ((5 Pa)/(75 Pa))^n

I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s· m^2)

I_75Pa = (Q)/(S)

Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s

S = total area of the building envelope, in m^2

A_AGW = total area of above-ground walls, in m^2

I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s × m^2)

I_75Pa = (Q)/(S)

Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa

S = total area of the building envelope, in m^2

A_AGW = total area of above-ground walls, in m^2

I_75Pa = (Q)/(S)

where Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa

and S = total area of building envelope

A_AGW = total area of above-ground walls, in m^2

I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s· m^2)

C = ((5 Pa)/(75 Pa))^n

I_75Pa = (Q)/(S)

I_AGW = frac{I_75Pa × A_AGW}{S}</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-2-10">
  <td class="ref">8.4.2.10.</td>
  <td><b>HVAC Systems Calculations</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 207–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.10.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Reference HVAC systems are built explicitly from the Table 8.4.4.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes.<div class="gaps"><b>Gaps:</b> (2) limited-capability effects (terminal/primary/secondary interactions) are EnergyPlus behaviour of the built systems, not separately verified.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/builder.rb#L42" title="btap-modeling/lib/btap_modeling/builder.rb#build_system">builder.rb#build_system:42</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance calculations, the reference building's HVAC systems determined in accordance with Article 8.4.4.7. shall be modeled without substituting their components with thermodynamically similar components or using approximated calculations. </li><li><span class="cid">(2)</span> The energy model calculations shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use. </li><li><span class="cid">(3)</span> Where applicable, the energy modeling of secondary systems shall account for <ul><li><span class="cid">(a)</span> temperature rise of supply air due to heat from supply fan,</li><li><span class="cid">(b)</span> temperature rise of return air due to heat from return fan,</li><li><span class="cid">(c)</span> temperature rise of return air due to heat gain from lights,</li><li><span class="cid">(d)</span> fan power as a function of supply airflow,</li><li><span class="cid">(e)</span> temperature and humidity rise or drop of supply or return air due to heat (sensible and latent energy) transferred from a heat-recovery device, and</li><li><span class="cid">(f)</span> temperature rise of the outside air due to preheaters.</li></ul></li><li><span class="cid">(4)</span> The energy model calculations shall determine how many hours the primary system, secondary system and terminal device loads are not met. </li><li><span class="cid">(5)</span> The energy model calculations shall account for the efficiency and capacity of the HVAC equipment as a function of part load and parameters such as, but not limited to, the temperatures of entering fluids and climatic conditions. 8.4.3. Annual Energy Consumption of Proposed Building </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.3. Proposed Building</h2>
<table class="outer"><tbody><tr class="article" id="v2020-a8-4-3-1">
  <td class="ref">8.4.3.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 208–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.1.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The proposed model is simulated as supplied — the pipeline applies no transforms to it (weather attach only); reference transforms operate on a clone. Guaranteed by test_caller_model_never_mutated (test_compliance.rb).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L178" title="btap-necb/lib/btap_necb/compliance.rb#load_and_validate!">compliance.rb#load_and_validate!:178</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by loads — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1226" title="btap-necb/lib/btap_necb/compliance.rb:1226">compliance.rb:1226</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The annual energy consumption of the proposed building shall be calculated as described in this Subsection. </li><li><span class="cid">(2)</span> Except as stated otherwise in this Subsection, the energy model shall be consistent with the proposed building's specifications including proper accounting of <ul><li><span class="cid">(a)</span> fenestration, doors and opaque building assembly types and areas,</li><li><span class="cid">(b)</span> lighting systems and controls,</li><li><span class="cid">(c)</span> HVAC system types, capacities and controls,</li><li><span class="cid">(d)</span> service water heating system types, capacities and controls, and</li><li><span class="cid">(e)</span> electrical systems.</li></ul></li><li><span class="cid">(3)</span> The energy model calculations shall include all the energy use addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2. </li><li><span class="cid">(4)</span> Each conditioned thermal block in the proposed building shall be modeled as being <ul><li><span class="cid">(a)</span> heated, if only heating systems are provided,</li><li><span class="cid">(b)</span> cooled, if only cooling systems are provided, and</li><li><span class="cid">(c)</span> heated and cooled, if complete heating and cooling systems or only rough-ins are provided.</li></ul></li><li><span class="cid">(5)</span> For the purpose of compliance calculations, where a building system or part of a building system has not been fully specified, it shall be assumed that it complies with the prescriptive requirements. </li><li><span class="cid">(6)</span> Where a building envelope assembly covers less than 5% of the total area of that assembly type, it is permitted to be excluded from the energy model, provided its area is included in an adjacent assembly having a similar U-value and the same orientation. </li><li><span class="cid">(7)</span> The energy model calculations shall not include manually operated fenestration shading devices, such as blinds or shades. </li><li><span class="cid">(8)</span> The energy model calculations shall include permanent fenestration shading devices, such as fins, overhangs, and light shelves. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-2">
  <td class="ref">8.4.3.2.</td>
  <td><b>Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 208–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.2.(1)</td>
  <td>loads</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records (2025 values verified identical to 2020)<div class="gaps"><b>Gaps:</b> lighting schedules are provided by openstudio-lighting and SWH schedules by openstudio-shw — apply them after apply_loads</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L15" title="btap-necb/lib/btap_necb/loads/apply.rb#assign_space_types">apply.rb#assign_space_types:15</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2.(2)</td>
  <td>loads</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records<div class="gaps"><b>Gaps:</b> illuminance levels are lighting-design data and are not modelled</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2.(3)</td>
  <td>loads</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the semi-heated set-point comes from the proposed building’s specifications — a modeller input; the pipeline keeps whatever thermostats the model carries</div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2. (SWH loads)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">per-space WaterUseEquipment from the NECB space-type peak flows, target temperatures and NECB-&lt;letter&gt; SWH schedules (openstudio-loads data)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L127" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#apply_shw">demand.rb#apply_shw:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L229" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#add_water_use">demand.rb#add_water_use:229</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L333" title="btap-necb/lib/btap_necb/compliance.rb:333">compliance.rb:333</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L661" title="btap-necb/lib/btap_necb/compliance.rb:661">compliance.rb:661</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L677" title="btap-necb/lib/btap_necb/hvac/reference.rb:677">reference.rb:677</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L694" title="btap-necb/lib/btap_necb/hvac/reference.rb:694">reference.rb:694</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L698" title="btap-necb/lib/btap_necb/hvac/reference.rb:698">reference.rb:698</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L58" title="btap-necb/lib/btap_necb/loads/apply.rb:58">apply.rb:58</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L115" title="btap-necb/lib/btap_necb/loads/apply.rb:115">apply.rb:115</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L134" title="btap-necb/lib/btap_necb/loads/apply.rb:134">apply.rb:134</a> · <span class="dim">+7 more</span></div>
<details><summary>Requirement text (3 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The operating schedules relating to the presence of occupants and of loads due to the operation of lighting, receptacle equipment, and heating, cooling and service water heating systems shall be representative of the proposed building's type or space functions. (See Note A-8.4.3.2.(1).) <span class="pill warn" title="loads (2020): occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records (2025 values verified identical t">loads: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L15" title="btap-necb/lib/btap_necb/loads/apply.rb#assign_space_types">apply.rb#assign_space_types:15</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a>]</span></li><li><span class="cid">(2)</span> Internal loads, service water heating loads, and illuminance levels used in the energy compliance calculations shall be representative of the proposed building's type or space functions. (See Note A-8.4.3.2.(2).) <span class="pill warn" title="loads (2020): internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records">loads: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a>]</span></li><li><span class="cid">(3)</span> For semi-heated buildings, as defined in Sentence 1.2.1.2.(2), the set-point temperature of the proposed building shall be that shown in the specifications. <span class="pill bad" title="loads (2020): ">loads: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-3">
  <td class="ref">8.4.3.3.</td>
  <td><b>Building Envelope Components</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.3.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">implemented in the openstudio-envelope gem (8.4.3.3.(3) default air-leakage rule in its reference transform); the loads pass applies only the space-type modelling infiltration, which envelope rules may override<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/prescriptive.rb#L42" title="btap-necb/lib/btap_necb/envelope/prescriptive.rb#apply">prescriptive.rb#apply:42</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L339" title="btap-necb/lib/btap_necb/envelope/reference.rb:339">reference.rb:339</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L360" title="btap-necb/lib/btap_necb/envelope/reference.rb:360">reference.rb:360</a></div>
<details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7. </li><li><span class="cid">(2)</span> Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).) </li><li><span class="cid">(3)</span> Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2). </li><li><span class="cid">(4)</span> Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-4">
  <td class="ref">8.4.3.4.</td>
  <td><b>Interior Lighting</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.4.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">fan/system operating schedules ship in the schedule sets (NECB-&lt;letter&gt;-Fan); wiring them to systems is the openstudio-hvac / umbrella layer<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Dwelling units shall be modeled with an installed lighting power density of 5 W/m². </li><li><span class="cid">(2)</span> Where controls based on space occupancy are provided, the installed interior lighting power shall be multiplied by the factor for occupancy control, Focc,is and the factor for personal control, Fₚₑᵣₛ,i, as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. </li><li><span class="cid">(3)</span> Where daylight-dependent controls are provided, daylighting calculations shall be performed <ul><li><span class="cid">(a)</span> for the lighting fixtures controlled by the daylight-dependent controls, and</li><li><span class="cid">(b)</span> where the energy model is unable to perform detailed daylighting calculations, by multiplying the installed interior lighting power in the daylighted area by the factor for daylight harvesting, FDL,ᵢ, as calculated in accordance with Article 4.3.2.7.</li></ul></li><li><span class="cid">(4)</span> The illumination set-point of the photocontrols referred to in Sentence (3) shall be representative of the space use without task lighting. (See Note A-8.4.3.4.(4).) </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-5">
  <td class="ref">8.4.3.5.</td>
  <td><b>Purchased Energy</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.5.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">Table 8.4.3.5 = assumed chiller COP/IPLV (Scroll &lt; 528 kW: COP 2.802/IPLV 3.664; Screw &gt;= 528 kW: COP 2.802/IPLV 3.737) — an HVAC calculation assumption, not a loads concern; the article body is not retrievable from the source extraction (correcting an earlier mislabel as simulation parameters)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building uses purchased energy for space heating or cooling or service water heating, Sentences (2) to (5) shall apply. </li><li><span class="cid">(2)</span> Where purchased energy is used for heating, the equipment used to provide this energy shall be modeled as a gas-fired modulating boiler that <ul><li><span class="cid">(a)</span> is sized for the peak heating load provided by the purchased energy system, and</li><li><span class="cid">(b)</span> complies with Section 5.2.</li></ul></li><li><span class="cid">(3)</span> Where purchased energy is used for cooling, the equipment used to provide this energy shall be modeled as an electric air-cooled chiller that <ul><li><span class="cid">(a)</span> is sized for the peak cooling load provided by the purchased energy system, and</li><li><span class="cid">(b)</span> complies with Table 8.4.3.5. Table 8.4.3.5. Type and Performance Levels of Chiller Providing Purchased Energy Forming Part of Sentences 8.4.3.5.(3) and 8.4.4.6.(2)</li></ul></li><li><span class="cid">(4)</span> Where purchased energy is used for service water heating, the equipment used to provide this energy shall be modeled as a gas-fired service water heater that <ul><li><span class="cid">(a)</span> is sized for the peak heating capacity provided by the purchased energy system,</li><li><span class="cid">(b)</span> complies with Section 6.2., and</li><li><span class="cid">(c)</span> where the purchased energy is used to heat service water in a heater with a storage tank, has the same storage capacity.</li></ul></li><li><span class="cid">(5)</span> The operating schedule, priority of use and other operational characteristics of the purchased energy shall be included in the energy model. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-6">
  <td class="ref">8.4.3.6.</td>
  <td><b>Outdoor Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.6.</td>
  <td>loads</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">(1)(b): peak outdoor-air rates enter as DesignSpecification:OutdoorAir from the NECB space-type data (ventilation standard basis); the reference inherits them by clone. (1)(a): on the 2025 EUI path the umbrella normalizes OA to the ASHRAE 62.1 rates at the Table 8.4.4.2 occupant density (adopted interpretation 2026-07-22; btap-necb Archetypes).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance calculations, the peak outdoor air ventilation rates shall be set to the minimum rates required by the applicable ventilation standard, based on the proposed building's specifications. (See Note A-8.4.3.6.(1).) (See also Note A-5.2.3.4.(1).) </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-7">
  <td class="ref">8.4.3.7.</td>
  <td><b>Space Temperature Control</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">The +/-1degC default throttling range when the proposed specifications are silent is set by nothing in the family; E+ ZoneControl throttling defaults are whatever the supplied model carries.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building's specifications do not specify the throttling ranges of the heating and cooling equipment, the energy model shall use a range of +1°C. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-8">
  <td class="ref">8.4.3.8.</td>
  <td><b>Part-Load Performance Curves</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">Proposed-side part-load curves must match the specified equipment — a property of the supplied model. The (2) fallback to Subsection 8.4.6 curves when specs are unavailable is NOT automated (see the 8.4.6.x gap entries).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Part-load performance curves for the proposed building's systems shall be consistent with the equipment detailed in the building specifications. </li><li><span class="cid">(2)</span> Where part-load performance curves referred to in Sentence (1) are not available, the performance curves provided in Subsection 8.4.5. shall be used. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-3-9">
  <td class="ref">8.4.3.9.</td>
  <td><b>Ice Plants</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">No ice-plant or ice-plant-heat-recovery handling (double-bundle chiller representation) exists anywhere in the family.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building contains an ice plant that recovers heat but the energy modeling software does not allow for modeling of the ice plant and/or of heat recovery from this ice plant, the plant shall be modeled as a water-cooled, double-bundle water chiller. 8.4.4. Building Energy Target of the Reference Building </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.4. Building Energy Target of the Reference Building</h2>
<table class="outer"><tbody><tr class="article" id="v2020-a8-4-4-1">
  <td class="ref">8.4.4.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 210–211</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.1.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference envelope meets prescriptive Section 3.2 (U-values at the building HDD; FDWR/SRR enforced via 8.4.4.3.(3) scaling)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L375" title="btap-necb/lib/btap_necb/envelope/reference.rb#reference_envelope">reference.rb#reference_envelope:375</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L48" title="btap-necb/lib/btap_necb/envelope/reference.rb:48">reference.rb:48</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L512" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:512">efficiency.rb:512</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L305" title="btap-necb/lib/btap_necb/hvac/reference.rb:305">reference.rb:305</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L312" title="btap-necb/lib/btap_necb/hvac/reference.rb:312">reference.rb:312</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L643" title="btap-necb/lib/btap_necb/hvac/reference.rb:643">reference.rb:643</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (7 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The building energy target of the reference building shall be calculated based on the parameters described in this Subsection. </li><li><span class="cid">(2)</span> The components and systems of the reference building shall meet the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. </li><li><span class="cid">(3)</span> The energy model calculations shall include all the energy uses addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2. </li><li><span class="cid">(4)</span> Except as noted otherwise in this Subsection, the following characteristics of the reference building shall be modeled as being identical to those of the proposed building: <ul><li><span class="cid">(a)</span> total floor area of conditioned and unconditioned spaces,</li><li><span class="cid">(b)</span> use of building spaces,</li><li><span class="cid">(c)</span> number, type and conditioning of thermal blocks,</li><li><span class="cid">(d)</span> shape and exterior dimensions, and</li><li><span class="cid">(e)</span> orientation.</li></ul></li><li><span class="cid">(5)</span> The presence or absence of heating and/or cooling systems in each conditioned thermal block of the reference building shall be modeled as being identical to those in the proposed building. </li><li><span class="cid">(6)</span> Climatic data used in the compliance calculations for the proposed building shall be applied. </li><li><span class="cid">(7)</span> The simulation shall account for the effect of part-load operation on equipment performance. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-2">
  <td class="ref">8.4.4.2.</td>
  <td><b>Operating Schedules, Internal Loads, Service Water Heating Loads and Set-point Temperature</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 211–211</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.2.</td>
  <td>hvac</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">The reference model is a clone of the proposed model: schedules and internal/SHW loads remain identical, as required.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by envelope — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (3), and except as needed to model the occupancy controls required in the prescriptive path, the reference building's operating schedules shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(1). (See Note A-8.4.4.2.(1).) </li><li><span class="cid">(2)</span> The reference building's internal and service water heating loads shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(2). </li><li><span class="cid">(3)</span> If the reference building is a semi-heated building, as defined in Sentence 1.2.1.2.(2), and the capacity of the installed heating equipment in the semi-heated proposed building is no more than the semi-heated proposed building's peak heating load plus 5%, it shall be modeled with <ul><li><span class="cid">(a)</span> a set-point temperature of 18°C, and</li><li><span class="cid">(b)</span> thermal characteristics that are based on the heating degree-days at 18°C of the building's location. (See Note A-8.4.4.2.(3).)</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-3">
  <td class="ref">8.4.4.3.</td>
  <td><b>Building Envelope Components</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 211–211</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.3.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">roof absorptance 0.7 iff proposed used actual values; proportional per-orientation FDWR/SRR scaling of EXISTING fenestration; Space/Building shading + controls removed, Site shading kept; optics (SHGC/VT) preserved; air-leakage default I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW per 8.4.3.3.(3)/8.4.2.9.(2)<div class="gaps"><b>Gaps:</b> sentence (7) partitions are satisfied by the caller-side clone; humidification note n/a</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L94" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_roof_absorptance">reference.rb#apply_roof_absorptance:94</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L65" title="btap-necb/lib/btap_necb/envelope/reference.rb#scale_fenestration_to_limits">reference.rb#scale_fenestration_to_limits:65</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L119" title="btap-necb/lib/btap_necb/envelope/reference.rb#strip_shading">reference.rb#strip_shading:119</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L55" title="btap-necb/lib/btap_necb/envelope/reference.rb:55">reference.rb:55</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L74" title="btap-necb/lib/btap_necb/envelope/reference.rb:74">reference.rb:74</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L78" title="btap-necb/lib/btap_necb/envelope/reference.rb:78">reference.rb:78</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L89" title="btap-necb/lib/btap_necb/envelope/reference.rb:89">reference.rb:89</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L97" title="btap-necb/lib/btap_necb/envelope/reference.rb:97">reference.rb:97</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L113" title="btap-necb/lib/btap_necb/envelope/reference.rb:113">reference.rb:113</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L136" title="btap-necb/lib/btap_necb/envelope/reference.rb:136">reference.rb:136</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L259" title="btap-necb/lib/btap_necb/envelope/reference.rb:259">reference.rb:259</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <span class="dim">+1 more</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1). </li><li><span class="cid">(2)</span> The solar absorptance of roof assemblies shall be <ul><li><span class="cid">(a)</span> if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or</li><li><span class="cid">(b)</span> if the actual solar absorptance for the proposed building is used, set to 0.7.</li></ul></li><li><span class="cid">(3)</span> If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article. </li><li><span class="cid">(4)</span> Permanent fenestration shading devices and projections shall not be modeled in the reference building. </li><li><span class="cid">(5)</span> If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such. </li><li><span class="cid">(6)</span> The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3). </li><li><span class="cid">(7)</span> Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building. </li><li><span class="cid">(8)</span> Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.4.3.(8).) </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-4">
  <td class="ref">8.4.4.4.</td>
  <td><b>Thermal Mass</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 211–211</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.4.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">opaque assemblies rebuilt as massless (zero thermal mass) layers at unchanged Ut; space thermal characteristics satisfied by clone<div class="gaps"><b>Gaps:</b> VERIFIED against Note A-8.4.4.4.(1) (retrieved via MCP 2026-07-28, D-35): lightweight = light FRAME, not zero-mass - the rebuild is calibrated to the note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at the prescriptive resistance; the note's follow-the-proposed-layer-structure guidance is approximated by the single calibrated layer</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L145" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_lightweight_construction">reference.rb#apply_lightweight_construction:145</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L215" title="btap-necb/lib/btap_necb/envelope/reference.rb:215">reference.rb:215</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.4.4.(1).) </li><li><span class="cid">(2)</span> The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.4.4.(2).) </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-5">
  <td class="ref">8.4.4.5.</td>
  <td><b>Lighting</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 211–212</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.5.(1)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_lights sets the allowance LPD from the space-type records<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.5.(2)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference_lighting overrides dwelling space types to 5 W/m2<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.5.(3)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier — interpretation consistent with legacy NECB2015+<div class="gaps"><b>Gaps:</b> strict reading multiplies installed power by Focc x Fpers</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L186" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#wire_lighting_schedule">apply_lights.rb#wire_lighting_schedule:186</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L240" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#synthesize_sensor_ruleset">apply_lights.rb#synthesize_sensor_ruleset:240</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.5.(4)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">fractions come from the same space-type records for both models<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.5.(5)-(12)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available); WHERE 4.2.2 requires photocontrols is decided by the 2020/2025 rule 4.2.2.1.(10)-(15) as of D-57 — before that it was the NECB 2011 criteria, which are conjunctive and so placed NO photocontrols on window-only spaces (L-26) [D-51 D-57]<div class="gaps"><b>Gaps:</b> sentences (5)-(8)' analytic single-centered-window/skylight AREA convention is replaced by the 4.2.2.3./4.2.2.5. threshold geometry on the actual scaled fenestration (audited interpretation); (11)(b)'s independent secondary-band control is modelled as one zone control over the combined daylighted fraction</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L50" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#apply">reference_daylighting.rb#apply:50</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L237" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb:237">apply_lights.rb:237</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L46" title="btap-necb/lib/btap_necb/lighting/reference.rb:46">reference.rb:46</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L59" title="btap-necb/lib/btap_necb/lighting/reference.rb:59">reference.rb:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L65" title="btap-necb/lib/btap_necb/lighting/reference.rb:65">reference.rb:65</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L68" title="btap-necb/lib/btap_necb/lighting/reference.rb:68">reference.rb:68</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L74" title="btap-necb/lib/btap_necb/lighting/reference.rb:74">reference.rb:74</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L93" title="btap-necb/lib/btap_necb/lighting/reference.rb:93">reference.rb:93</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L91" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb:91">reference_daylighting.rb:91</a> · <span class="dim">+3 more</span></div>
<details><summary>Requirement text (12 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable. <span class="pill ok" title="lighting (2020): apply_lights sets the allowance LPD from the space-type records">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a>]</span></li><li><span class="cid">(2)</span> Dwelling units shall be modeled with an installed lighting power density of 5 W/m². <span class="pill ok" title="lighting (2020): reference_lighting overrides dwelling space types to 5 W/m2">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a>]</span></li><li><span class="cid">(3)</span> Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, Focc,i, and the factor for personal control, Fₚₑᵣₛ,i, as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.4.5.(3).) <span class="pill warn" title="lighting (2020): applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier — interpretation consistent with legacy NECB2015+">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L186" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#wire_lighting_schedule">apply_lights.rb#wire_lighting_schedule:186</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L240" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#synthesize_sensor_ruleset">apply_lights.rb#synthesize_sensor_ruleset:240</a>]</span></li><li><span class="cid">(4)</span> The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7. <span class="pill ok" title="lighting (2020): fractions come from the same space-type records for both models">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a>]</span></li><li><span class="cid">(5)</span> Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall be modeled for each orientation as a single centered window with the following characteristics: <span class="pill warn" title="lighting (2020): reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L50" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#apply">reference_daylighting.rb#apply:50</a>]</span><ul><li><span class="cid">(a)</span> a sill located 0.9 m above the floor,</li><li><span class="cid">(b)</span> a window opening height of 1.8 m, and</li><li><span class="cid">(c)</span> a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.</li></ul></li><li><span class="cid">(6)</span> The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.4.5.(6).) </li><li><span class="cid">(7)</span> For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block <ul><li><span class="cid">(a)</span> that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and</li><li><span class="cid">(b)</span> whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height. (See Note A-8.4.4.5.(7).)</li></ul></li><li><span class="cid">(8)</span> The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6. </li><li><span class="cid">(9)</span> Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12). </li><li><span class="cid">(10)</span> Calculations of daylighting levels in each thermal block shall be performed assuming <ul><li><span class="cid">(a)</span> the thermal block is a single open space surrounded by opaque walls,</li><li><span class="cid">(b)</span> floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.4.5.(10)(b)),</li><li><span class="cid">(c)</span> illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and</li><li><span class="cid">(d)</span> a fenestration visible light transmittance corresponding<ul><li class="sub"><span class="cid">(i)</span> to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or</li><li class="sub"><span class="cid">(ii)</span> if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50.</li></ul></li></ul></li><li><span class="cid">(11)</span> The illumination set-point of the photocontrols shall <ul><li><span class="cid">(a)</span> be identical to that of the proposed building's photocontrols, or</li><li><span class="cid">(b)</span> if there are no photocontrols in the proposed building, be representative of the space use without task lighting. (See Note A-8.4.4.5.(11).)</li></ul></li><li><span class="cid">(12)</span> Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,ᵢ, as calculated in accordance with Article 4.3.3.7. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-6">
  <td class="ref">8.4.4.6.</td>
  <td><b>Purchased Energy</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 213–213</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.6.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election<div class="gaps"><b>Gaps:</b> the (1)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.6.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config<div class="gaps"><b>Gaps:</b> the (2)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.6.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">operating schedules carry over to the representing equipment by clone<div class="gaps"><b>Gaps:</b> priority-of-use and other operational characteristics of the purchased supply are not explicitly modelled</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><details><summary>Requirement text (4 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.9. adjusted as follows: <span class="pill warn" title="hvac (2020): purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(2)</span> Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.10. adjusted as follows: <span class="pill warn" title="hvac (2020): purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a>]</span><ul><li><span class="cid">(a)</span> one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.</li></ul></li><li><span class="cid">(3)</span> Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.4.20. adjusted as follows: <span class="pill host" title="hvac (2020): purchased service water heating belongs to openstudio-shw (8.4.4.20.)">hvac: Delegated</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired service water heater shall be used to represent the purchased energy equipment,</li><li><span class="cid">(b)</span> where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and</li><li><span class="cid">(c)</span> the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(4)</span> The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3). <span class="pill warn" title="hvac (2020): operating schedules carry over to the representing equipment by clone">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-7">
  <td class="ref">8.4.4.7.</td>
  <td><b>HVAC System Selection</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 213–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.7.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.4.1.(5) presence override keeps the changeover heating when the proposed block heats).<div class="gaps"><b>Gaps:</b> Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification IS rebuilt since D-55 (the proposed's humidifier is recorded per thermal block before the teardown and re-created on the serving reference loop with the same energy source, autosized, and with a control taken from the proposed); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication).</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L39" title="btap-necb/lib/btap_necb/hvac/reference.rb#select_reference_systems">reference.rb#select_reference_systems:39</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L69" title="btap-necb/lib/btap_necb/hvac/reference.rb:69">reference.rb:69</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L76" title="btap-necb/lib/btap_necb/hvac/reference.rb:76">reference.rb:76</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L103" title="btap-necb/lib/btap_necb/hvac/reference.rb:103">reference.rb:103</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L155" title="btap-necb/lib/btap_necb/hvac/reference.rb:155">reference.rb:155</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L163" title="btap-necb/lib/btap_necb/hvac/reference.rb:163">reference.rb:163</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L184" title="btap-necb/lib/btap_necb/hvac/reference.rb:184">reference.rb:184</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L305" title="btap-necb/lib/btap_necb/hvac/reference.rb:305">reference.rb:305</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L312" title="btap-necb/lib/btap_necb/hvac/reference.rb:312">reference.rb:312</a> · <span class="dim">+3 more</span></div>
<details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.4.7.-A with the corresponding descriptions in Table 8.4.4.7.-B. </li><li><span class="cid">(2)</span> Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1). Table 8.4.4.7.-A HVAC System Selection for the Reference Building Forming Part of Sentences 8.4.4.7.(1) and (3), 8.4.4.9.(1) and (3), 8.4.4.10.(1) and (7), 8.4.4.13.(1), 8.4.4.14.(6) and 8.4.4.18.(6) Table 8.4.4.7.-B Descriptions of HVAC Systems 1 to 6 Forming Part of Sentences 8.4.4.7.(1), 8.4.4.9.(3) and 8.4.4.18.(3) and (4) Notes to Table 8.4.4.7.-B: (1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building. (2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building. (3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks. </li><li><span class="cid">(3)</span> If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.4.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building. </li><li><span class="cid">(4)</span> For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.4.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-8">
  <td class="ref">8.4.4.8.</td>
  <td><b>Equipment Oversizing</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 215–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.8.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 30%.</li></ul></li><li><span class="cid">(2)</span> The cooling equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 10%.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-9">
  <td class="ref">8.4.4.9.</td>
  <td><b>Heating System</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 215–216</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.9.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference heating system selected per Table 8.4.4.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.4.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(3)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 mix outdoor air into the supply stream, so their split is approximated by ordinary mixed-air zone sizing with baseboards taking the residual — audited as an approximation, not claimed</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(4)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference heating energy type modeled identical to the proposed (structural election; see also 8.4.4.13.(2)(g))<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy capacity ratios are not modelled: a proposed plant drawing on more than one energy type passes into the reference unchanged rather than being apportioned</div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(6)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency pass<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L892" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_boiler">efficiency.rb#apply_boiler:892</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set post-sizing from the sized capacity with every stage capacity left autosized<div class="gaps"><b>Gaps:</b> electric-resistance heating is not a furnace so it is not staged (D-49); zone-terminal and make-up-air equipment stays single-stage (D-48); more than four equal stages is CLAMPED at four with a shouted warning — EnergyPlus multispeed objects cannot hold a fifth (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L169" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#stage_multispeed_coil">efficiency.rb#stage_multispeed_coil:169</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.9.(8)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">heating part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies the as-applied coefficients against the code)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L165" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:165">efficiency.rb:165</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L314" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:314">efficiency.rb:314</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L337" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:337">efficiency.rb:337</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L344" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:344">efficiency.rb:344</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1485" title="btap-necb/lib/btap_necb/hvac/reference.rb:1485">reference.rb:1485</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.4.7.-A and this Article. <span class="pill ok" title="hvac (2020): reference heating system selected per Table 8.4.4.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.4.6. shall apply to the reference building. <span class="pill ok" title="hvac (2020): purchased energy routes to Article 8.4.4.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(3)</span> Where Tables 8.4.4.7.-A and 8.4.4.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2020): terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,</li><li><span class="cid">(b)</span> the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply to each type of equipment.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system. <span class="pill ok" title="hvac (2020): reference heating energy type modeled identical to the proposed (structural election; see also 8.4.4.13.(2)(g))">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(5)</span> Where more than one energy type is used by the proposed building's heating system, <span class="pill bad" title="hvac (2020): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(6)</span> Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows: <span class="pill ok" title="hvac (2020): hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency p">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L892" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_boiler">efficiency.rb#apply_boiler:892</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,</li><li><span class="cid">(c)</span> where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with<ul><li class="sub"><span class="cid">(i)</span> two boilers of equal capacity, or</li><li class="sub"><span class="cid">(ii)</span> a two-staged boiler that operates in stages with a 1:2 ratio,</li></ul></li><li><span class="cid">(d)</span> where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,</li><li><span class="cid">(e)</span> the pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(f)</span> the peak pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the installed heating plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 16°C temperature drop,</li></ul></li><li><span class="cid">(g)</span> the pump's operating schedule shall be modeled as being identical to that of the proposed building, and</li><li><span class="cid">(h)</span> the hot water supply temperature shall be reset to</li><li><span class="cid">(i)</span> 82°C for an outside air temperature of -16°C, and<ul><li class="sub"><span class="cid">(ii)</span> 60°C for an outside air temperature of 0°C.</li></ul></li></ul></li><li><span class="cid">(7)</span> Where the reference building contains a furnace, it shall be modeled as follows: <span class="pill warn" title="hvac (2020): furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set po">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L169" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#stage_multispeed_coil">efficiency.rb#stage_multispeed_coil:169</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(8)</span> Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.5. <span class="pill ok" title="hvac (2020): heating part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies the as-applied coefficients against the code)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-10">
  <td class="ref">8.4.4.10.</td>
  <td><b>Cooling Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 217–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.10.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling system selected per Table 8.4.4.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.4.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling energy type modeled identical to the proposed<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(4)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy capacity ratios are not modelled — the same gap as the heating article, sentence (5)</div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(5)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cooling part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(6)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L957" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_chiller">efficiency.rb#apply_chiller:957</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 have no separate ventilation stream, so their split is approximated by mixed-air zone sizing and audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(8)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, efficiencies and curves binned by the top-stage capacity<div class="gaps"><b>Gaps:</b> zone-terminal DX stays single-speed (packaged terminal units cannot host a multispeed coil in EnergyPlus) and make-up-air tempering DX likewise (D-48); stage counts above four are CLAMPED with a shouted warning (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1125" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_dx_cooling_multi">efficiency.rb#apply_dx_cooling_multi:1125</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.10.(9)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">water-cooled systems pair to the cooling tower built per Article 8.4.4.11.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L165" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:165">efficiency.rb:165</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L337" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:337">efficiency.rb:337</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L344" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:344">efficiency.rb:344</a></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.4.7.-A and this Article. <span class="pill ok" title="hvac (2020): reference cooling system selected per Table 8.4.4.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.4.6. shall apply to the reference building. <span class="pill ok" title="hvac (2020): purchased energy routes to Article 8.4.4.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(3)</span> Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system. <span class="pill ok" title="hvac (2020): reference cooling energy type modeled identical to the proposed">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's cooling system, <span class="pill bad" title="hvac (2020): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.5. <span class="pill ok" title="hvac (2020): cooling part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a>]</span></li><li><span class="cid">(6)</span> Where a hydronic system is installed, the cooling plant shall be modeled as follows: <span class="pill ok" title="hvac (2020): hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L957" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_chiller">efficiency.rb#apply_chiller:957</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,</li><li><span class="cid">(d)</span> the water chiller's pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(e)</span> the water chiller's pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the cooling plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 6°C temperature rise,</li></ul></li><li><span class="cid">(f)</span> the types of water chillers shall be modeled as being identical to those of the proposed building,</li><li><span class="cid">(g)</span> the chilled water supply temperature shall be set at 7°C, and</li><li><span class="cid">(h)</span> each water chiller shall be fully modulating down to 25% of its capacity.</li></ul></li><li><span class="cid">(7)</span> Where Table 8.4.4.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2020): terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,</li><li><span class="cid">(b)</span> the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply on each type of equipment.</li></ul></li><li><span class="cid">(8)</span> Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows: <span class="pill warn" title="hvac (2020): DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, ">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1125" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_dx_cooling_multi">efficiency.rb#apply_dx_cooling_multi:1125</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(9)</span> For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.4.11. <span class="pill ok" title="hvac (2020): water-cooled systems pair to the cooling tower built per Article 8.4.4.11.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-11">
  <td class="ref">8.4.4.11.</td>
  <td><b>Cooling Tower Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.11.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a tower at or below 1750 kW is modeled with one cell<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cells = capacity / 1750 kW rounded UP (true ceiling)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pump modeled with constant-power coefficients<div class="gaps"><b>Gaps:</b> the hardware object is variable-speed; the constant-speed pump ruling is pending (T-list)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(5)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pumping flow comes from plant autosizing<div class="gaps"><b>Gaps:</b> the sentence’s specific flow-rate criteria are not individually evaluated against the sized value</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(6)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">cell fan set to maintain 29 C outlet water<div class="gaps"><b>Gaps:</b> cycling control relies on the CoolingTowerSingleSpeed default capacity control rather than an explicit cycling model</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.11.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery<div class="gaps"><b>Gaps:</b> the tower coefficients are not individually verified by the curves probe</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1070" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:1070">efficiency.rb:1070</a></div>
<details><summary>Requirement text (7 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has <span class="pill ok" title="hvac (2020): axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span><ul><li><span class="cid">(a)</span> a capacity equal to the nominal heat rejection rate of the equipment,</li><li><span class="cid">(b)</span> inlet and outlet water temperatures of 35°C and 29°C, respectively, and</li><li><span class="cid">(c)</span> an inlet outside air wet bulb temperature of 24°C.</li></ul></li><li><span class="cid">(2)</span> A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell. <span class="pill ok" title="hvac (2020): a tower at or below 1750 kW is modeled with one cell">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(3)</span> A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer. <span class="pill ok" title="hvac (2020): cells = capacity / 1750 kW rounded UP (true ceiling)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(4)</span> The pumping system shall be modeled as constant speed operation. <span class="pill warn" title="hvac (2020): pump modeled with constant-power coefficients">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a>]</span></li><li><span class="cid">(5)</span> The pumping flow rate shall be set considering <span class="pill warn" title="hvac (2020): pumping flow comes from plant autosizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a>]</span><ul><li><span class="cid">(a)</span> the cooling tower's capacity,</li><li><span class="cid">(b)</span> use of pure water, and</li><li><span class="cid">(c)</span> a 6°C temperature drop.</li></ul></li><li><span class="cid">(6)</span> The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C. <span class="pill warn" title="hvac (2020): cell fan set to maintain 29 C outlet water">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(7)</span> Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.5. <span class="pill warn" title="hvac (2020): tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-12">
  <td class="ref">8.4.4.12.</td>
  <td><b>Cooling with Outside Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.12.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">air economizers (Table -12 -&gt; 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA. DX staging clauses 5.2.2.8.(4)-(5) enforced since D-62: economizer systems' staged cooling gets a stage-count FLOOR so the lowest stage is &lt;= 25% of capacity at &gt;= 70 kW and &lt;= 50% at &gt; 25 kW (economizer_dx_staging rules; sentence (6)'s OA-reduction permission is not exercised - stage flows are floored at the minimum-OA fraction per D-46). Systems 2/5 get the 5.2.2.9 WATER-side economizer since D-56: a HeatExchangerFluidToFluid between the condenser and chilled-water loops, UA and both design flows autosized at sizing factor 1.0 (sized for the loop's full design cooling load), CoolingSetpointModulated onto the loop design exit temperature, plus the condenser setpoint reset to the outdoor wet-bulb + tower approach without which the tower stays at 29 C and the economizer is inert. The 5.2.2.9 capability is INTEGRATED and measured: 100% of the chilled-water load in every hour at outdoor wet-bulb 7 C or lower, partial share above the band; sentence (1) binds because the reference rejects heat evaporatively, (2) declared inapplicable; air-cooled/purchased chilled water warns (no evaporatively-cooled fluid).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L746" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_economizers">reference.rb#apply_economizers:746</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L229" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#economizer_stage_floor">efficiency.rb#economizer_stage_floor:229</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L591" title="btap-necb/lib/btap_necb/hvac/reference.rb:591">reference.rb:591</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L597" title="btap-necb/lib/btap_necb/hvac/reference.rb:597">reference.rb:597</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L762" title="btap-necb/lib/btap_necb/hvac/reference.rb:762">reference.rb:762</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L779" title="btap-necb/lib/btap_necb/hvac/reference.rb:779">reference.rb:779</a></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Article 5.2.2.7. applies to a proposed building's HVAC system, the HVAC systems of the corresponding thermal blocks in the reference building shall be modeled in accordance with that Article and Table 8.4.4.12. Table 8.4.4.12. Applicable Requirements for Cooling with Outside Air According to Type of HVAC System Forming Part of Sentence 8.4.4.12.(1) Notes to Table 8.4.4.12.: (1) See Table 8.4.4.7.-B. (2) See Table 8.4.4.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-13">
  <td class="ref">8.4.4.13.</td>
  <td><b>Heat Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–219</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.13.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.4.7.-A selection per the printed split (D-37, Note A-8.4.4.13)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L219" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_redirects?">reference.rb#heat_pump_redirects?:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/classify.rb#L93" title="btap-modeling/lib/btap_modeling/classify.rb#plant_facts">classify.rb#plant_facts:93</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.13.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.4.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied ((2)(d)); cooling sized at the peak load without oversizing ((2)(b), D-52); the (2)(g) auxiliary-fuel election runs on annual data with the 33% proviso<div class="gaps"><b>Gaps:</b> (2)(c)’s -8.3 C point evaluates to 47.8% on the vendored legacy CAP_FT curve against the code’s 50% (known approximation, D-52 review); on simulate: :sizing/:none the (2)(g) election cannot run and the structural 8.4.4.9.(4) proxy elects, audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1233" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_heat_pump_limits">reference.rb#apply_heat_pump_limits:1233</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1368" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_aux_energy_type">reference.rb#heat_pump_aux_energy_type:1368</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L678" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#align_heat_pump_heating_capacity">efficiency.rb#align_heat_pump_heating_capacity:678</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.4.7.-A. (See Note A-8.4.4.13.(1).) <span class="pill ok" title="hvac (2020): a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.4.7.-A selection per the printed split (D-37, Note A-8.4.4.13)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L219" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_redirects?">reference.rb#heat_pump_redirects?:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/classify.rb#L93" title="btap-modeling/lib/btap_modeling/classify.rb#plant_facts">classify.rb#plant_facts:93</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, <span class="pill warn" title="hvac (2020): air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.4.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evide">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1233" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_heat_pump_limits">reference.rb#apply_heat_pump_limits:1233</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1368" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_aux_energy_type">reference.rb#heat_pump_aux_energy_type:1368</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L678" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#align_heat_pump_heating_capacity">efficiency.rb#align_heat_pump_heating_capacity:678</a>]</span><ul><li><span class="cid">(a)</span> the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.4.13.,</li><li><span class="cid">(b)</span> the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,</li><li><span class="cid">(c)</span> the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,</li><li><span class="cid">(d)</span> the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,</li><li><span class="cid">(e)</span> the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.5.,</li><li><span class="cid">(f)</span> the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.4.,</li><li><span class="cid">(g)</span> except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be<ul><li class="sub"><span class="cid">(i)</span> for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or</li><li class="sub"><span class="cid">(ii)</span> for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and</li></ul></li><li><span class="cid">(h)</span> where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity. Table 8.4.4.13. Heat Pump System Description Forming Part of Sentences 8.4.4.13.(2), 8.4.4.14.(6) and 8.4.4.18.(6) Notes to Table 8.4.4.13.: (1) System number is based on building or space type determined in accordance with Table 8.4.4.7.-A.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-14">
  <td class="ref">8.4.4.14.</td>
  <td><b>Hydronic Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 219–220</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.14.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 8.4.4.14. riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass; proposed combined peak W/(L/s) per plant-loop type transferred to reference pump rated power ((1)-(3), needs the sized proposed via apply_efficiencies proposed:) — unknown proposed pumps or unsized flows warn loudly. D-38: the transferred power is then clamped min-wins at the Table 5.2.6.3 combined-pump maximum (W per kW of loop peak thermal demand; 8.4.4.1.(2) makes Part 5 a ceiling for the reference).<div class="gaps"><b>Gaps:</b> (6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; (2)'s combined peak transfers as W/(L/s) INTENSITY (x reference flow), not absolute watts — reference flows legitimately differ from proposed.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L448" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:448">efficiency.rb:448</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L636" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:636">efficiency.rb:636</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1433" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:1433">efficiency.rb:1433</a></div>
<details><summary>Requirement text (6 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building. </li><li><span class="cid">(2)</span> Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.4.14.(2).) </li><li><span class="cid">(3)</span> Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump. </li><li><span class="cid">(4)</span> Pump power, P, versus flow rate, V, shall be calculated using one of the following equations: If Vpartload/Vrated &lt; D, then Ppartload = Pᵣₐₜₑd E If Vpartload/Vrated ≥ D, then P partload = Pᵣₐₜₑd X B (Vpartload/Vrated) (Vpartload/Vrated)2 where V partload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, Partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A, B,C,D,E = coefficients defined in Table 8.4.4.14. Table 8.4.4.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.4.14.(4) </li><li><span class="cid">(5)</span> Variable-flow pumps shall be modeled as a pump riding its curve. </li><li><span class="cid">(6)</span> Where the secondary system defined in Tables 8.4.4.7.-A and 8.4.4.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.4.14 | Coefficients | Pump Riding its Curve | Pump with Variable Speed Drive | |---|---|---| | A | 0.227143 | 0.0015328 | | B | 1.178929 | 0.0052806 | | C | -0.41071 | 1.0086242 | | D | 0.47 | 0.20 | | E | 0.68 | 0.04 | - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.4.14 - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW - V_partload = flow rate at part load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.4.14 - P_partload = P_rated + A · P_rated + B · P_partload^2 + C · P_partload + D + E A, B, C, D, E = coefficients defined in Table 8.4.4.14 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.4.14


| Coefficients | Pump Riding its Curve | Pump with Variable Speed Drive |
|---|---|---|
| A | 0.227143 | 0.0015328 |
| B | 1.178929 | 0.0052806 |
| C | -0.41071 | 1.0086242 |
| D | 0.47 | 0.20 |
| E | 0.68 | 0.04 |

If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.4.14

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

V_partload = flow rate at part load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.4.14</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-15">
  <td class="ref">8.4.4.15.</td>
  <td><b>Outdoor Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 220–220</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.15.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications<div class="gaps"><b>Gaps:</b> the identity holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.15.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before teardown and re-applied to the rebuilt reference controller<div class="gaps"><b>Gaps:</b> peak-rate outdoor-air methods (ZoneSum, 62.1 VRP) are deliberately NOT copied because they determine the peak rate sentence (1) governs; where a reference system merges blocks of which only some carry DCV, the single controller applies the strategy to all and warns</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1133" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_dcv">reference.rb#apply_dcv:1133</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1172" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_dcv_caveats">reference.rb#audit_dcv_caveats:1172</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L400" title="btap-necb/lib/btap_necb/hvac/reference.rb:400">reference.rb:400</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The peak outdoor air ventilation rates for the reference building shall be identical to those determined for the proposed building in Sentence 8.4.3.6.(1). <span class="pill warn" title="hvac (2020): spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a>]</span></li><li><span class="cid">(2)</span> Where demand control ventilation strategies required by Article 5.2.3.4. are implemented in the proposed building, the reference building shall be modeled with those same strategies. <span class="pill warn" title="hvac (2020): DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before t">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1133" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_dcv">reference.rb#apply_dcv:1133</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1172" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_dcv_caveats">reference.rb#audit_dcv_caveats:1172</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-16">
  <td class="ref">8.4.4.16.</td>
  <td><b>Space Temperature Control</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 220–220</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.16.(1)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller’s responsibility</div></td>
</tr>
<tr>
  <td class="ref">8.4.4.16.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> If an in-floor, in-ceiling or in-wall radiant heating and/or cooling system is used in the proposed building but the energy model calculations do not allow for modeling of radiant effects, each conditioned thermal block in the reference building shall be modeled using heating and/or cooling temperature schedules, as applicable, that are 2°C warmer and 2°C cooler respectively than those used for the proposed building in Sentence 8.4.3.2.(1). <span class="pill bad" title="hvac (2020): ">hvac: Not implemented</span></li><li><span class="cid">(2)</span> The throttling range of the heating and cooling equipment shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.7.(1). <span class="pill ok" title="hvac (2020): throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that coul">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-17">
  <td class="ref">8.4.4.17.</td>
  <td><b>Fans</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 221–221</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.17.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L361" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_fan_power_curve">efficiency.rb#apply_fan_power_curve:361</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L392" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:392">efficiency.rb:392</a></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the HVAC system of a thermal block of the proposed building includes a fan that exhausts air directly to the outside and complies with Sentences 5.2.3.1.(2) and 5.2.10.1.(3), its flow rate, power demand, operating schedule and part-load performance shall be modeled identically in the reference building. (See Note A-8.4.4.17.(1).) </li><li><span class="cid">(2)</span> Fan power, P, versus flow rate, F, shall be calculated using one of the following equations: If F partload/Frated &lt;D, then P partload = Pᵣₐₜₑᵈ X E If Fpartload/Frated ≥ D, then Pₚₐrtload = Pᵣₐₜₑd + B (Fpartload/Frated) + C x (Fpartload/Frated)² where Fₚₐrtload = flow rate at part-load conditions, in L/s, Fᵣₐₜₑd = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Prated = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.4.17. (See Note A-8.4.4.17.(2).) Table 8.4.4.17. Coefficients Used in Calculating Fan Power versus Flow Rate Forming Part of Sentence 8.4.4.17.(2) </li><li><span class="cid">(3)</span> Except as provided in Sentences (4) and (5), individual fans shall be modeled as airfoil or backward inclined riding fan curve. </li><li><span class="cid">(4)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than 7.5 kW and less than 25 kW shall be modeled as airfoil or backward inclined with inlet vanes. </li><li><span class="cid">(5)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than or equal to 25 kW shall be modeled as forward curved with inlet vanes. [Verified formulas for this article] - If frac{F_partload}{F_rated} &lt; D, then P_partload = P_rated × E If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × [A + B × frac{F_partload}{F_rated} + C × (frac{F_partload}{F_rated})^2] F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.4.17 **Table 8.4.4.17 (Coefficients):** | Type of Fan | A | B | C | D | E | |---|---|---|---|---|---| | Airfoil or backward inclined riding fan curve | 0.227143 | 1.178929 | -0.41071 | 0.47 | 0.68 | | Airfoil or backward inclined with inlet vanes | 0.584345 | -0.57917 | 0.970238 | 0.35 | 0.50 | | Forward curved with inlet vanes | 0.339619 | -0.84814 | 1.495671 | 0.25 | 0.22 | | Variable speed drive | 0.00153028 | 0.00520806 | 1.0086242 | 0. - If frac{F_partload}{F_rated} &lt; D, then P_partload = P_rated × E If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × [A + B × frac{F_partload}{F_rated} + C × (frac{F_partload}{F_rated})^2] F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.4.17 **Table 8.4.4.17 Coefficients:** | Type of Fan | A | B | C | D | E | |---|---|---|---|---|---| | Airfoil or backward inclined riding fan curve | 0.227143 | 1.178929 | -0.41071 | 0.47 | 0.68 | | Airfoil or backward inclined with inlet vanes | 0.584345 | -0.57917 | 0.970238 | 0.35 | 0.50 | | Forward curved with inlet vanes | 0.339619 | -0.84814 | 1.495671 | 0.25 | 0.22 | | Variable speed drive | 0.00153028 | 0.00520806 | 1.0086242 | 0.20 - F_partload = flow rate at part-load conditions, in L/s, F_rated = flow rate at rated conditions, in L/s, - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - F_partload = flow rate at part load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.4.17 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{F_partload}{F_rated} &lt; D, then P_partload = P_rated × E

If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × [A + B × frac{F_partload}{F_rated} + C × (frac{F_partload}{F_rated})^2]

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.4.17


**Table 8.4.4.17 (Coefficients):**

| Type of Fan | A | B | C | D | E |
|---|---|---|---|---|---|
| Airfoil or backward inclined riding fan curve | 0.227143 | 1.178929 | -0.41071 | 0.47 | 0.68 |
| Airfoil or backward inclined with inlet vanes | 0.584345 | -0.57917 | 0.970238 | 0.35 | 0.50 |
| Forward curved with inlet vanes | 0.339619 | -0.84814 | 1.495671 | 0.25 | 0.22 |
| Variable speed drive | 0.00153028 | 0.00520806 | 1.0086242 | 0.

If frac{F_partload}{F_rated} &lt; D, then P_partload = P_rated × E

If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × [A + B × frac{F_partload}{F_rated} + C × (frac{F_partload}{F_rated})^2]

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.4.17


**Table 8.4.4.17 Coefficients:**

| Type of Fan | A | B | C | D | E |
|---|---|---|---|---|---|
| Airfoil or backward inclined riding fan curve | 0.227143 | 1.178929 | -0.41071 | 0.47 | 0.68 |
| Airfoil or backward inclined with inlet vanes | 0.584345 | -0.57917 | 0.970238 | 0.35 | 0.50 |
| Forward curved with inlet vanes | 0.339619 | -0.84814 | 1.495671 | 0.25 | 0.22 |
| Variable speed drive | 0.00153028 | 0.00520806 | 1.0086242 | 0.20

F_partload = flow rate at part-load conditions, in L/s,

F_rated = flow rate at rated conditions, in L/s,

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

F_partload = flow rate at part load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.4.17</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-18">
  <td class="ref">8.4.4.18.</td>
  <td><b>Supply Air Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 221–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.18.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">secondary-system supply airflow is the sum of the block airflows via zone-level sizing<div class="gaps"><b>Gaps:</b> the determination is sizing-time; the sentence’s arithmetic is not re-verified against the sized result</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.18.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">block supply airflow comes from zone sizing<div class="gaps"><b>Gaps:</b> the greater-of criteria at the 21/11 C supply-air deltas are not explicitly enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.18.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.18.(4)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.18.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the identical-fan-power fallback for secondaries failing 5.2.3.1.(1)(b) is not modeled</div></td>
</tr>
<tr>
  <td class="ref">8.4.4.18.(6)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the exemption for equipment whose fan energy is included in the Tables 5.2.12.1 minimum performance is not modeled</div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L536" title="btap-necb/lib/btap_necb/hvac/reference.rb:536">reference.rb:536</a></div>
<details><summary>Requirement text (6 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2). <span class="pill warn" title="hvac (2020): secondary-system supply airflow is the sum of the block airflows via zone-level sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span></li><li><span class="cid">(2)</span> The supply airflow rate to a thermal block shall be modeled as being the greater of <span class="pill warn" title="hvac (2020): block supply airflow comes from zone sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span><ul><li><span class="cid">(a)</span> the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,</li><li><span class="cid">(b)</span> the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or</li><li><span class="cid">(c)</span> the outdoor air ventilation rate supplied to the thermal block in the proposed building.</li></ul></li><li><span class="cid">(3)</span> Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.4.7.-B shall be modeled with <span class="pill ok" title="hvac (2020): systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a>]</span><ul><li><span class="cid">(a)</span> a supply air temperature that is reset according to the thermal block's load,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and</li><li><span class="cid">(c)</span> no return fan.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (6), HVAC system 6 of Table 8.4.4.7.-B shall be modeled with <span class="pill ok" title="hvac (2020): system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a>]</span><ul><li><span class="cid">(a)</span> a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and</li><li><span class="cid">(c)</span> a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.</li></ul></li><li><span class="cid">(5)</span> Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand. <span class="pill bad" title="hvac (2020): ">hvac: Not implemented</span></li><li><span class="cid">(6)</span> Where a secondary system defined in Tables 8.4.4.7.-A and 8.4.4.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and cooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1. <span class="pill bad" title="hvac (2020): ">hvac: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-19">
  <td class="ref">8.4.4.19.</td>
  <td><b>Energy Recovery Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.19.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, &gt;=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR).<div class="gaps"><b>Gaps:</b> Ice-plant heat-recovery rules (3) are not modeled (no ice plants in scope). Reference fans default to Always On from the topology builders, classifying most systems CONTINUOUS (Table -B: R at &gt;=10% OA for HDD &gt;= 3000) — wiring reference fan availability to the archetype operating schedule would flip many to non-continuous; open item, every determination audits its inputs.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/energy_recovery.rb#L22" title="btap-necb/lib/btap_necb/hvac/energy_recovery.rb#apply_energy_recovery">energy_recovery.rb#apply_energy_recovery:22</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3). </li><li><span class="cid">(2)</span> Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system. </li><li><span class="cid">(3)</span> Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components: <ul><li><span class="cid">(a)</span> a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,</li><li><span class="cid">(b)</span> operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,</li><li><span class="cid">(c)</span> peak load and demand schedules that are identical to those of the proposed building, and</li><li><span class="cid">(d)</span> heat rejection to<ul><li class="sub"><span class="cid">(i)</span> at least one hydronic system for heating or service water heating, where the system has a load, and</li><li class="sub"><span class="cid">(ii)</span> the atmosphere using a cooling tower defined in accordance with Articles 8.4.4.10. and 8.4.4.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.).</li></ul></li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-4-20">
  <td class="ref">8.4.4.20.</td>
  <td><b>Service Water Heating Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–223</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.20.(1)</td>
  <td>shw</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.20.(2)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L171" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#wrap_heat_pump">demand.rb#wrap_heat_pump:171</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#L153" title="openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#apply_heat_pump_efficiency">efficiency.rb#apply_heat_pump_efficiency:153</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.20.(3)-(4)</td>
  <td>shw</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">(3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion coil's energy type ((3)) and the multi-energy capacity allocation and operating schedules identically — trivially matching the (4)(a) ratio (Note A-8.4.4.20.(4)(a) merely says how to determine it) and (4)(b) operational characteristics. Part 6 minimum efficiencies applied on top via apply_efficiency. (5) the 8.4.5.9.(2) FHeatPLC fuel part-load curve is applied to every fuel-fired reference water heater, storage AND instantaneous, via the documented PLF(x) = x / FHeatPLC(x) transform into the EnergyPlus part-load-factor field (probe-verified equivalent, max 0.98% over PLR 0.25-1.0; D-53). Electric water heaters carry NO such curve BY ARTICLE SCOPE, not by omission: 8.4.5.9 is titled 'Fuel-Fired Service Water Heater' and governs only the reference fuel-fired heater — there is no electric counterpart in 8.4.5 to apply.<div class="gaps"><b>Gaps:</b> REFINED after machine-verification (D-41) and D-53: (3)/(4)/(6)/(7)/(8) are satisfied by clone and (5) is closed for every article-eligible heater. Remaining: (9) circulation-pump consolidation is satisfied BY CONSTRUCTION for models this gem authors — necb/demand.rb builds exactly ONE PumpConstantSpeed per service water loop, so there is never a set of pumps to consolidate. It is unverified only for a FOREIGN proposed that arrives with several pumps on one SHW loop; such a model is cloned as-is, keeping identical W/(L/s) (energy-equivalent, topology differs). No consolidation pass is implemented because it would be unreachable code on every model this toolchain produces.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L21" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb:21">reference.rb:21</a></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) to (4), the reference building's service water heating system shall be modeled as being identical to that of the proposed building as regards the following characteristics: <span class="pill clone" title="shw (2020): the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel">shw: Satisfied by clone</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span><ul><li><span class="cid">(a)</span> storage capacity,</li><li><span class="cid">(b)</span> power input, and</li><li><span class="cid">(c)</span> energy type.</li></ul></li><li><span class="cid">(2)</span> Where the energy type of the proposed building's service water heating system is an air-, water- or ground-source heat pump, the energy type of the reference building's service water heating system shall be an air-source heat pump. <span class="pill ok" title="shw (2020): apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction">shw: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L171" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#wrap_heat_pump">demand.rb#wrap_heat_pump:171</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#L153" title="openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#apply_heat_pump_efficiency">efficiency.rb#apply_heat_pump_efficiency:153</a>]</span></li><li><span class="cid">(3)</span> Where the energy type of the proposed building's service water heating system is an immersion coil supplied by a boiler, the energy type of the reference building's service water heating system shall be the same as that of the boiler. <span class="pill warn" title="shw (2020): (3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion c">shw: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's service water heating system, <ul><li><span class="cid">(a)</span> the heating capacities of the reference building's service water heating equipment shall match the ratio of the proposed building's service water heating equipment capacity allocation (see Note A-8.4.4.20.(4)(a)), and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Service water heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.5. </li><li><span class="cid">(6)</span> The service water heating system's supply temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.4.20.(6).) </li><li><span class="cid">(7)</span> Where a storage tank is to be modeled, the service water heating system's storage temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.4.20.(7).) </li><li><span class="cid">(8)</span> Where the proposed building's service water heating system comprises multiple water heaters, the reference building's service water heating system shall be modeled with the same number of water heaters. </li><li><span class="cid">(9)</span> Where the proposed building's service water heating system is a recirculation system, the circulation pumps shall be modeled as a single pump with <ul><li><span class="cid">(a)</span> constant speed operation, and</li><li><span class="cid">(b)</span> a total flow rate and pumping power, in W/(L/s), that are identical to that of the proposed building's circulation pumps. 8.4.5.</li></ul></li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.5. Part-Load Performance Curves</h2>
<table class="outer"><tbody><tr class="article" id="v2020-a8-4-5-1">
  <td class="ref">8.4.5.1.</td>
  <td><b>General</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 223–223</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac, shw</span>
  
  <span class="how">Part-load curves ARE applied by the efficiency passes (boiler/furnace/DX/SWH verified, chiller+others not yet compared) — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients). rake necb:curves is the ongoing gate.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Part-load performance curves for the reference building's systems shall be calculated in accordance with Articles 8.4.5.2. to 8.4.5.9., using the parameters described in this Subsection. </li></ul></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-2">
  <td class="ref">8.4.5.2.</td>
  <td><b>Boiler</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 223–224</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: applied normalized-efficiency curve tracks the Table 8.4.6.2 non-condensing FHeatPLC within 1.88% over PLR 0.25-1.0 — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients). The condensing 6-term row is not compared (no condensing boiler in the reference builds).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing or non-condensing boiler shall be derived by applying an adjustment factor to the fuel consumption at design conditions: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a +b x Qpartload +cx Qpartload ) 2 where Qpartload = boiler capacity at part-load conditions, in Btu/h, Qdesign = boiler capacity at design conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.5.2.-A. Table 8.4.5.2.-A Coefficients Used in the Calculation of FHeatPLC for Condensing and Non-Condensing Boilers Forming Part of Sentence 8.4.5.2.(2) </li><li><span class="cid">(3)</span> For modulating boilers, values for Qpartload/Qdesign and corresponding values for FHeatPLC shall be those listed in Table 8.4.5.2.-B. Table 8.4.5.2.-B Values for Qpartload, Qᵣₐₜₑᵈ and Qdesign and FHeatPLC for Modulating Boilers and Furnaces Forming Part of Sentences 8.4.5.2.(3) and 8.4.5.3.(3) [Verified formulas for this article] - Fuel_partload = Fuel_design × FHeatPLC where Fuel_design = fuel consumption at design conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with - Fuel_design = fuel consumption at design conditions, in Btu/h FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2 Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.5.2.-A - Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h - Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.5.2.-A - a, b, c = applicable coefficients from Table 8.4.5.2.-A </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_design × FHeatPLC

where

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Fuel_design = fuel consumption at design conditions, in Btu/h, and

FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2


Q_partload = boiler capacity at part-load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.5.2.-A

Q_partload = boiler capacity at part-load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

Q_partload = boiler capacity at part-load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.5.2.-A</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-3">
  <td class="ref">8.4.5.3.</td>
  <td><b>Furnace</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 224–225</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: gas-coil PLF curve tracks the Table 8.4.6.3 atmospheric FHeatPLC within 0.77% — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing or atmospheric furnace shall be derived by applying an adjustment factor to the fuel consumption at rated conditions: Fuelpartload = Fuelᵣₐₜₑᵈ FHeatPLC where Fuelᵣₐₜₑᵈ = fuel consumption at rated conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a +bx Qpartload Qrated +cx (Qartload) where Qpartload = furnace capacity at part-load conditions, in Btu/h, Qrated = furnace capacity at rated conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.5.3. Table 8.4.5.3. Coefficients Used in the Calculation of FHeatPLC for Condensing and Atmospheric Furnaces Forming Part of Sentence 8.4.5.3.(2) </li><li><span class="cid">(3)</span> For modulating furnaces, values for Qpartload/Qrated and corresponding values for FHeatPLC shall be those listed in Table 8.4.5.2.-B. [Verified formulas for this article] - Fuel_design = fuel consumption at design conditions, in Btu/h FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - # Coefficients for Calculation of FHeatPLC ## Non-condensing Boiler | Coefficient | Value | |---|---| | a | 0.082597 | | b | 0.996764 | | c | -0.079361 | ## Equation F_uel partload = F_uel rated × F_Heat PLC Where: F_Heat PLC = a + b × PLC + c × PLC^2 For non-condensing boilers: F_Heat PLC = 0.082597 + 0.996764 × PLC - 0.079361 × PLC^2 - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Boiler &amp; a &amp; b &amp; c hline Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 hline end{array} Fuel_rated = fuel consumption at rated conditions, in Btu/h - F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2 Non-condensing boiler: quad a = 0.082597, quad b = 0.996764, quad c = -0.079361 - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Boiler &amp; a &amp; b &amp; c hline Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 hline end{array} - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Boiler &amp; a &amp; b &amp; c hline Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 hline end{array} Q_rated = furnace capacity at rated conditions, in Btu/h - a, b, c = applicable coefficients from Table 8.4.5.3 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_design = fuel consumption at design conditions, in Btu/h

FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

# Coefficients for Calculation of FHeatPLC

## Non-condensing Boiler

| Coefficient | Value |
|---|---|
| a | 0.082597 |
| b | 0.996764 |
| c | -0.079361 |

## Equation

F_uel partload = F_uel rated × F_Heat PLC

Where:

F_Heat PLC = a + b × PLC + c × PLC^2

For non-condensing boilers:

F_Heat PLC = 0.082597 + 0.996764 × PLC - 0.079361 × PLC^2

Coefficients for Calculation of F_HeatPLC


begin{array}{|c|c|c|c|}
hline
Type of Boiler &amp; a &amp; b &amp; c 
hline
Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 
hline
end{array}


Fuel_rated = fuel consumption at rated conditions, in Btu/h

F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2

Non-condensing boiler: quad a = 0.082597, quad b = 0.996764, quad c = -0.079361

Coefficients for Calculation of F_HeatPLC

begin{array}{|c|c|c|c|}
hline
Type of Boiler &amp; a &amp; b &amp; c 
hline
Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 
hline
end{array}

Coefficients for Calculation of F_HeatPLC

begin{array}{|c|c|c|c|}
hline
Type of Boiler &amp; a &amp; b &amp; c 
hline
Non-condensing &amp; 0.082597 &amp; 0.996764 &amp; -0.079361 
hline
end{array}

Q_rated = furnace capacity at rated conditions, in Btu/h</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-4">
  <td class="ref">8.4.5.4.</td>
  <td><b>Direct-Expansion Cooling Equipment</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 225–226</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (fixed 2026-07-22): CAP_FT and EIR_FT are the code surfaces exactly (0.01%/0.00%, exact degF-&gt;degC transforms — EIR_FT was regenerated from the code after the probe caught the legacy 2011-derived surface deviating 1.95%); the EIR_FPLR/PLF cycling mapping was refit from the code cubic to its structural floor of ~2.0% (was 3.70%), output clamped to [0.7, 1.0]. NECB 2020 8.4.5.4 and 2025 8.4.6.4 coefficients verified identical. probed by btap-necb/scripts/necb_8_4_6_curve_probe.rb (rake necb:curves).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (8 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric direct-expansion (DX) coil cooling equipment shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable, in Btu/h, of the reference electric DX coil as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEDX X Qrated where CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEDₓ, shall be calculated using the following equation: CAP_FTEDX = a + + twb²) + (d t₀db) + (e tₒdb²) + (f X tₒdb) where twb = entering coil wet-bulb temperature, in °F, t₀db = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = 0.8740302, b = -0.0011416, C = 0.0001711, d = -0.0029570, e = 0.0000102, and f = -0.0000592. </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating, in kW, of the reference electric DX coil as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd X EIR_FPLR X EIR_FT X CAP_FTEDX where Prated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in coil load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b X PLR) + X PLR²) + (d X PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.2012301, b = -0.0312175, C = 1.9504979, and d = -1.1205105. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity (not rated capacity), PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric DX coil, in Btu/h, and Qavailable = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b X + (c x twb²) + (d X tₒdb) + (e tₒdb²) + (f where tₘᵇ = entering coil wet-bulb temperature, in °F, todb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, C = -0.0001269, d = 0.0154213, e = 0.0000497, and f = -0.0002096. </li><li><span class="cid">(8)</span> If an air-cooled unit uses an evaporative condenser, the outdoor-air dry-bulb temperature, tₒdb, used in Sentences (3) and (7) shall be the effective dry-bulb temperature of the air leaving the evaporative cooling unit. [Verified formulas for this article] - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Coefficients for Calculation of FHeatPLC - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - Type of Furnace: Atmospheric a = 0.0186100 b = 1.0942090 c = -0.1128190 Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} t_wb = entering coil wet-bulb temperature, in °F - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Coefficients for Calculation of FHeatPLC - Coefficients for Calculation of FHeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FTED - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} P_rated = rated power draw at AHRI test conditions, in kW - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} EIR_FT = electric input ratio adjustment to rated efficiency due to environmental - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) a = 0.2012301 b = -0.0312175 c = 1.9504979 d = -1.1205105 - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} Q_operating = present load on electric DX coil, in Btu/h Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb) where t_wb = entering coil wet-bulb temperature, in °F, t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, c = -0.0001269, d = 0.0154213, e = 0.0000497, and f = -0.0002096. - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = -0.0306584 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}


Coefficients for Calculation of FHeatPLC

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

Type of Furnace: Atmospheric 
a = 0.0186100 
b = 1.0942090 
c = -0.1128190 
Q_rated = rated capacity at AHRI test conditions, in Btu/h

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}


t_wb = entering coil wet-bulb temperature, in °F

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}


Coefficients for Calculation of FHeatPLC</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-5">
  <td class="ref">8.4.5.5.</td>
  <td><b>Electric Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 226–228</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (Scroll + Reciprocating, water-cooled): CAP_FT, EIR_FPLR and EIR_FT all match at 0.00%. EIR_FT is compared against ERRATUM-CORRECTED coefficients: the PRINTED Table 8.4.5.5-C (2020) / 8.4.6.5-C (2025) rows carry single misplaced-decimal defects (Scroll d, Reciprocating b; the printed Reciprocating row yields a physically impossible negative power ratio at the AHRI rating point) — a publication error identical in both editions, NOT an extraction defect; errata proposed to NRC Codes Canada 2026-07-22. The corrections are corroborated EXACTLY by the independent legacy NECB-2011-lineage vendored curves (all six coefficients, &lt;4e-6 relative, both rows). Screw/Centrifugal probed 2026-07-23 (D-13): all six curves EXACT vs the printed rows (not erratum-affected; their imperfect rating-point normalization is legacy-corroborated). probed by btap-necb/scripts/necb_8_4_6_curve_probe.rb.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEC Qrated where CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEC shall be calculated using the following equation: CAP_FTEC = a + (b tchws) + (c tchws²) + (d tcws) + (e tcws²) + (f tchws tcwₛ) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.5.5.-A. Table 8.4.5.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.5.5.(3) </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEC where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTₑC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.5.5.-B. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b tchws) + tchws²) + (d X tcws) + (e t cwₛ²) + (f tchws tcws) where tchws = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b, c,d,e, f = applicable coefficients from Table 8.4.5.5.-C. Table 8.4.5.5.-C Efficiency Coefficients Used in the Calculation of EIR_FT Forming Part of Sentence 8.4.5.5.(7) [Verified formulas for this article] - Type of Furnace: Atmospheric a = 0.0186100 b = 1.0942090 c = -0.1128190 Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} EIR_FT = electric input ratio adjustment to rated efficiency due to environmental - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} Q_operating = present load on electric DX coil, in Btu/h Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_available = CAP_FT_EC × Q_rated where CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A - t_chws = chilled water supply temperature, in °F, t_cws = condenser water supply temperature, in °F, - t_chws = chilled water supply temperature, in °F t_ews = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A - a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A - Type of Electric Chiller: Air-cooled Scroll Coefficients for Calculation of CAP_FT_EC begin{array}{|c|c|c|c|c|c|} hline a &amp; b &amp; c &amp; d &amp; e &amp; f hline 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.00002014 &amp; -0.00008273 hline end{array} - Type of Electric Chiller: Air-cooled Scroll begin{array}{|c|c|c|c|c|c|c|} hline Coefficient &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Value &amp; 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.00002014 &amp; -0.00008273 hline end{array} P_rated = rated power draw at AHRI test conditions, in kW - Coefficients for Calculation of CAP_{FT_EC} begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.00002014 &amp; -0.00008273 hline end{array} - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.0000201 4 &amp; -0.00008273 hline end{array} - CAP_FT_EC = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 For Air-cooled Scroll chiller: a = 0.40070684 b = 0.01861548 c = 0.00007199 d = 0.00177296 e = -0.00002014 f = -0.00008273 - a, b, c = applicable coefficients from Table 8.4.5.5.-B - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; Coefficients for Calculation of EIR_FPLR hline &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - t_chws = chilled water supply temperature, in °F begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - t_cws = condenser water supply temperature, in °F a_2 = 0.86173749 b = 0.00708917 and - Type of Electric Chiller: Air-cooled, Scroll Coefficients for Calculation of EIR_FPLR: a = 0.06369119 b = 0.58488832 c = 0.35280274 Q_operating = present load on electric chiller, in Btu/h - a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-C </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Type of Furnace: Atmospheric 
a = 0.0186100 
b = 1.0942090 
c = -0.1128190 
Q_rated = rated capacity at AHRI test conditions, in Btu/h

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

EIR_FT = electric input ratio adjustment to rated efficiency due to environmental

PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)

PLR = frac{Q_operating}{Q_available}

Q_operating = present load on electric DX coil, in Btu/h

Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h

Q_available = CAP_FT_EC × Q_rated


where


CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)



Q_rated = rated capacity at AHRI test conditions, in Btu/h

CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-6">
  <td class="ref">8.4.5.6.</td>
  <td><b>Cooling Tower</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 229–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">The reference tower is CoolingTowerSingleSpeed: EnergyPlus computes available capacity with the Merkel effectiveness-NTU physical model, and the class has NO curve fields the FWB polynomial could be installed into. The FWB/FRA polynomial is the DOE-2.1E curve-fit of the SAME physics (identical coefficients in NECB 2020 8.4.5.6 / 2025 8.4.6.6; underlying relation tA = a + b.tR + c.tR2 + d.FRA + e.FRA2 + f.tR.FRA). NUMERIC CROSS-CHECK (rake necb:curves, gated): both formulations anchored at the CTI rating point (78F wb / 10F range / 7F approach) agree exactly there and within 12.7% across the CTI-wet-bulb slice; at colder wet-bulbs the code fit under-predicts available capacity relative to physics (conservative, up to ~2x at 50F wb) — precisely where capacity never binds because the single-speed fan cycles. E+ is the accepted stand-in for this same DOE-2 polynomial in every EnergyPlus-based 90.1 Appendix G tool. Note the reference tower's UA is sized at the builder's Canadian design point (24C wb / 5K approach / 6K range), a capacity-adequacy choice; 8.4.6.6 governs the part-load adjustment SHAPE, which the NTU model provides.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (directed: disposition as engine, backed by the numeric FWB-vs-NTU cross-check)</div>
</div>
<details><summary>Requirement text (6 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference cooling tower shall be adjusted for cooling capacity by applying Sentence (2). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable, in Btu/h, of the reference cooling tower as a function of present outdoor-air wet-bulb, condenser water supply and condenser water return temperatures shall be calculated using the following equation: Qavailable = Qrated X FWB X 10 where Qrated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and tR = tower range, in °F, determined in accordance with Sentence (5). </li><li><span class="cid">(3)</span> The ratio of available capacity to rated capacity, FWB, shall be calculated using the following equation: FWB = a + (b X FRA) + FRA²) + X tcwb) + (e X tcwb²) + (f X FRA X tcwb) where FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4), tcwb = outdoor-air wet-bulb temperature, in °F, a = 0.60531402, b = -0.03554536, C = 0.00804083, d = -0.02860259, e = 0.00024972, and f = 0.00490857. </li><li><span class="cid">(4)</span> The intermediate capacity curve based on range and approach, FRA, shall be calculated using the following equation: -d (f x tᵣ) + + (f - 4 X e X [a + (b X tᵣ) + X tᵣ²) - tA] FRA = 2 x e where tR = tower range, in °F, determined in accordance with Sentence (5), tA = tower approach, in °F, determined in accordance with Sentence (6), a = -2.22888899, b = 0.16679543, C = -0.01410247, d = 0.03222333, e = 0.18560214, and f = 0.24251871. </li><li><span class="cid">(5)</span> The tower range, tᵣ, shall be calculated using the following equation: tR = tcwr tcws where tcwr = condenser water return temperature, in °F, and tᶜwₛ = condenser water supply temperature, in °F. </li><li><span class="cid">(6)</span> The tower approach, tA, shall be calculated using the following equation: tA = tcws towb where tcwₛ = condenser water supply temperature, in °F, and tₒwb = outdoor-air wet-bulb temperature, in °F. [Verified formulas for this article] - t_chws = chilled water supply temperature, in °F t_ews = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A - Q_available = Q_rated × FWB × (t_R)/(10) where Q_rated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and t_R = tower range, in °F, determined in accordance with Sentence (5). - Q_rated = rated cooling capacity at CTI test conditions, in Btu/h FWB = ratio of available capacity to rated capacity, in gpm/gpm - Q_rated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and - t_R = tower range, in °F, determined in accordance with Sentence (5) - FWB = a + (b × FRA) + (c × FRA^2) + (d × t_cwb) + (e × t_cwb^2) + (f × FRA × t_cwb) FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4) t_cwb = outdoor-air wet-bulb temperature, in °F a = 0.60531402 b = -0.03554536 c = 0.00804083 d = -0.02860259 e = 0.00024972 f = 0.00490857 - FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4) - t_cwb = outdoor-air wet-bulb temperature, in °F a = 0.60531402 b = 0.03554536 - t_R = tower range, in °F, determined in accordance with Sentence (5) - t_R = tower range, in °F, determined in accordance with Sentence (5) t_A = tower approach, in °F, determined in accordance with Sentence (6) a = -2.22888899 b = -0.16679543 - t_cwr = condenser water return temperature, in °F, and t_cws = condenser water supply temperature, in °F. - t_cws = condenser water supply temperature, in °F t_cwr = condenser water return temperature, in °F - t_cws = condenser water supply temperature, in °F t_owb = outdoor-air wet-bulb temperature, in °F - t_cws = condenser water supply temperature, in °F a_2 = 0.86173749 b = 0.00708917 and </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>t_chws = chilled water supply temperature, in °F

t_ews = condenser water supply temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.5.5.-A

Q_available = Q_rated × FWB × (t_R)/(10)


where


Q_rated = rated cooling capacity at CTI test conditions, in Btu/h,



FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in



accordance with Sentence (3), and



t_R = tower range, in °F, determined in accordance with Sentence (5).

Q_rated = rated cooling capacity at CTI test conditions, in Btu/h

FWB = ratio of available capacity to rated capacity, in gpm/gpm

Q_rated = rated cooling capacity at CTI test conditions, in Btu/h,

FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and

t_R = tower range, in °F, determined in accordance with Sentence (5)

FWB = a + (b × FRA) + (c × FRA^2) + (d × t_cwb) + (e × t_cwb^2) + (f × FRA × t_cwb)

FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4)

t_cwb = outdoor-air wet-bulb temperature, in °F

a = 0.60531402

b = -0.03554536

c = 0.00804083

d = -0.02860259

e = 0.00024972

f = 0.00490857</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-7">
  <td class="ref">8.4.5.7.</td>
  <td><b>Electric Air-Source Heat Pump</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 230–231</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: ASHP heating CAP_FTEAS and EIR_FT are the code cubics exactly (0.00%/0.01%, degF-&gt;degC univariate transform); EIR_FPLR via the PLF cycling transform within 1.83%. The -10degC cutoff is separately applied per 8.4.5.13. probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating part-load performance characteristics of the reference electric air-source heat pump shall be adjusted for heating capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available heating capacity, Qavailable in Btu/h, of the reference heat pump as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEAS Qrated where CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The heating capacity adjustment, CAP_FTEAS, shall be calculated using the following equation: CAP_FTEAS = a + (b + tₒdb²) + (d x t₀db³) where todb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351, c = 0.0001861, and d = -0.0000015. </li><li><span class="cid">(4)</span> The power draw, Poperating, in kW, of the reference heat pump as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEAS where Prated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in heat pump load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.0856522, b = 0.9388137, C = -0.1834361, and d = 0.1589702. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on heat pump, in Btu/h, and Qavailable = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b tₒdb) + + (d where todb = outdoor-air dry-bulb temperature, in °F, a = 2.4600298, b = -0.0622539, C = 0.0008800, and d = -0.0000046. [Verified formulas for this article] - Type of Furnace: Atmospheric a = 0.0186100 b = 1.0942090 c = -0.1128190 Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} P_rated = rated power draw at AHRI test conditions, in kW - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} EIR_FT = electric input ratio adjustment to rated efficiency due to environmental - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} Q_operating = present load on electric DX coil, in Btu/h Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_available = CAP_FT_EAS × Q_rated CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) t_odb = outdoor-air dry-bulb temperature, in °F a = 0.2536714 b = 0.0104351 c = 0.0001861 d = -0.0000015 - t_odb = outdoor-air dry-bulb temperature, in °F a = 0.2536714 b = 0.0104351 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS P_rated = rated power draw at AHRI test conditions, in kW EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables CAP_FT_EAS = heating capacity adjustment - P_rated = rated power draw at AHRI test conditions, in kW EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load EIR_ET = electric input ratio adjustment to rated efficiency due to environmental - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) a = 0.0856522 b = 0.9388137 c = -0.1834361 d = 0.1589702 - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) where t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = -0.0622539 c = 0.0008800 d = -0.0000046 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Type of Furnace: Atmospheric 
a = 0.0186100 
b = 1.0942090 
c = -0.1128190 
Q_rated = rated capacity at AHRI test conditions, in Btu/h

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}


P_rated = rated power draw at AHRI test conditions, in kW

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

EIR_FT = electric input ratio adjustment to rated efficiency due to environmental

PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)

PLR = frac{Q_operating}{Q_available}

Q_operating = present load on electric DX coil, in Btu/h

Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h

Q_available = CAP_FT_EAS × Q_rated

CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-8">
  <td class="ref">8.4.5.8.</td>
  <td><b>Absorption Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 231–234</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">NOT APPLICABLE today: no absorption chiller exists in the reference catalog, no absorption curves are vendored, and apply_chiller's compressor-type detection never selects absorption — NOTE it would silently fall back to Scroll if an absorption chiller ever appeared (a latent silent-fallback to fix before absorption support is claimed). probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (11 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference absorption chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for fuel consumption by applying Sentences (4) and (8). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable, in Btu/h, of the reference absorption chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTAC Qrated where CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FT₄₀ shall be calculated using the following equation: CAP_FTAC = a + (b tchws) + (c tchws²) + (d tcwₛ) + (e t cwₛ²) + (f tchws tcwₛ) where tchws = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d,e, f = applicable coefficients from Table 8.4.5.8.-A. Table 8.4.5.8.-A Capacity Coefficients Used in the Calculation of CAP_FTAC Forming Part of Sentence 8.4.5.8.(3) </li><li><span class="cid">(4)</span> The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a steam-driven, single- or double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT X CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + (b X PLR) + X PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.5.8.-B. Table 8.4.5.8.-B Efficiency Coefficients Used in the Calculation of FIR_FPLR Forming Part of Sentence 8.4.5.8.(5) </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on absorption chiller, in Btu/h, and Qavailable = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT, shall be calculated using the following equation: FIR_FT = a + (b tchws) + (c tchwₛ²) + (d tcws) + (e t cwₛ ²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.5.8.-C. Table 8.4.5.8.-C Efficiency Coefficients Used in the Calculation of FIR_FT Forming Part of Sentence 8.4.5.8.(7) </li><li><span class="cid">(8)</span> The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a direct-fired, double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT1 X FIR_FT2 X CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (9), FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (10), FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (11), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(9)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + (b PLR) + (c X PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.13551150, b = 0.61798084, and C = 0.24651277. </li><li><span class="cid">(10)</span> The first fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT1, shall be calculated using the following equation: FIR_FT1 = a₁ + (b₁ X tchws) + (c₁ X tchwₛ²) where tchwₛ = chilled water supply temperature, in °F, a₁ = 4.42871284, b₁ = -0.13298607, and c₁ = 0.00125331. </li><li><span class="cid">(11)</span> The second fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT2, shall be calculated using the following equation: where tcwₛ = condenser water supply temperature, in °F, a₂ = 0.86173749, b₂ = -0.00708917, and C₂ = 0.0010251. [Verified formulas for this article] - Type of Furnace: Atmospheric a = 0.0186100 b = 1.0942090 c = -0.1128190 Q_rated = rated capacity at AHRI test conditions, in Btu/h - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} Q_operating = present load on electric DX coil, in Btu/h Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - t_chws = chilled water supply temperature, in °F, t_cws = condenser water supply temperature, in °F, - t_chws = chilled water supply temperature, in °F begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - Q_available = CAP_FT_AC × Q_rated CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.5.8.-A - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h t^c_ws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.5.8.-A - Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT × CAP_FTAC - Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h - FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load - FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental - CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3) - FIR_FPLR = a + (b × PLR) + (c × PLR^2) - a, b, c = applicable coefficients from Table 8.4.5.8.-B - Q_operating = present load on absorption chiller, in Btu/h - Q_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h - FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.5.8.-C - a, b, c, d, e, f = applicable coefficients from Table 8.4.5.8.-C - Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC - FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental - FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental - FIR_FPLR = a + (b × PLR) + (c × PLR^2) - FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2) - a_1 = 4.42871284, b_1 = -0.13298607, and c_1 = 0.00125331. - t_cws = condenser water supply temperature, in °F a_2 = 0.86173749 b = 0.00708917 and - a_2 = 0.86173749, b_2 = -0.00708917, and c_2 = 0.0010251. </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Type of Furnace: Atmospheric 
a = 0.0186100 
b = 1.0942090 
c = -0.1128190 
Q_rated = rated capacity at AHRI test conditions, in Btu/h

PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)

PLR = frac{Q_operating}{Q_available}

Q_operating = present load on electric DX coil, in Btu/h

Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h

t_chws = chilled water supply temperature, in °F,

t_cws = condenser water supply temperature, in °F,

t_chws = chilled water supply temperature, in °F

begin{array}{|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; &amp; a &amp; b &amp; c 
hline
Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 
hline
end{array}

Q_available = CAP_FT_AC × Q_rated

CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h</pre></div></details>
</td></tr>
<tr class="article" id="v2020-a8-4-5-9">
  <td class="ref">8.4.5.9.</td>
  <td><b>Fuel-Fired Service Water Heater</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 234–234</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): shw</span>
  
  <span class="how">VERIFIED EQUIVALENT: water-heater part-load factor curve tracks the 8.4.6.9.(2) FHeatPLC within 0.98% — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference fuel-fired service water heater shall be derived by applying an adjustment factor to the fuel consumption at full load: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b x + c x (Qartload) 2 where partload = service water heater capacity at part-load conditions, in Btu/h, Qdesign = service water heater capacity at design conditions, in Btu/h, a = 0.021826, b = 0.977630, and C = 0.000543. Section 8.5. Objective and Functional Statements 8.5.1. Objective and Functional Statements [Verified formulas for this article] - Fuel_partload = Fuel_design × FHeatPLC where Fuel_design = fuel consumption at design conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with - Fuel_design = fuel consumption at design conditions, in Btu/h FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - FHeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2 Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 c = 0.000543 - where Q_partload = service water heater capacity at part-load conditions, in Btu/h, Q_design = service water heater capacity at design conditions, in Btu/h, - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_design × FHeatPLC

where

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Fuel_design = fuel consumption at design conditions, in Btu/h, and

FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeat_PLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

FHeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630

c = 0.000543

where

Q_partload = service water heater capacity at part-load conditions, in Btu/h,

Q_design = service water heater capacity at design conditions, in Btu/h,

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630</pre></div></details>
</td></tr>
</tbody></table></section>
</div>
</details>

  <details class="vintage-part" open id="v2025">
<summary><b>NECB 2025</b> — 57 articles <span class="dim">(click to collapse)</span></summary>
<div class="cards"><div class="card ok"><b>37</b><span>Declared</span></div><div class="card warn"><b>0</b><span>Cited in code, not declared</span></div><div class="card host"><b>20</b><span>Dispositioned</span></div><div class="card bad"><b>0</b><span>Unknown</span></div><div class="card bad"><b>0</b><span>⚑ Conflicts</span></div></div>
<div class="scroll"><section><h2>8.4.1. General</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-1-1">
  <td class="ref">8.4.1.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 208–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.1.1. (envelope)</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Envelope components accounted per the prescriptive Section 3.2 requirements via the reference transform (8.4.5.3./8.4.5.4.: U-values at the building HDD, FDWR/SRR, lightweight construction) — the realization of 8.4.1.1.(1) for the envelope slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L375" title="btap-necb/lib/btap_necb/envelope/reference.rb#reference_envelope">reference.rb#reference_envelope:375</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/prescriptive.rb#L42" title="btap-necb/lib/btap_necb/envelope/prescriptive.rb#apply">prescriptive.rb#apply:42</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (HVAC)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">HVAC components accounted per the prescriptive Section 5.2 requirements via the reference system builds (8.4.5.7.-8.4.5.19.) and the capacity-binned efficiency pass — the realization of 8.4.1.1.(1) for the HVAC slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (lighting)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Interior lighting accounted per the prescriptive Section 4.2 requirements via the reference lighting allowance (8.4.5.5.) — the realization of 8.4.1.1.(1) for the lighting slice. Unresolvable space types hard-fail rather than silently keeping the proposed LPD.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L20" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_lights">apply_lights.rb#apply_lights:20</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.1.1. (SWH)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Service water heating accounted per the prescriptive Section 6.2 requirements via the reference SHW transform (8.4.5.20.) and heater efficiency application — the realization of 8.4.1.1.(1) for the SWH slice.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L127" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#apply_shw">demand.rb#apply_shw:127</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> In establishing the building energy target, building components must be accounted for in accordance with the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration. </li><li><span class="cid">(2)</span> Where the construction techniques or building components used are more energy-efficient than those prescribed by the prescriptive requirements, the performance compliance calculations are permitted to take this increased performance level into account in the determination of the annual energy consumption, provided it can be quantified and is not dependent on occupant behaviour. </li><li><span class="cid">(3)</span> Exterior lighting is permitted to be excluded from the performance compliance calculations, provided it complies with the prescriptive requirements of Part 4. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-1-2">
  <td class="ref">8.4.1.2.</td>
  <td><b>Determination of Compliance</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 208–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.1.2.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The pipeline computes the (2) annual-energy verdict (against the 8.4.4 EUI target or the 8.4.5 reference building), the (3)/(4) unmet-hours verdicts (with the vacuous-cooling determination when the proposed has no mechanical cooling), and the sentence-(5) capacity auto-iteration — per-thermal-block: each failing zone’s Sizing:Zone factors are raised, secant-targeted from that zone’s own (factor, unmet-hours) history across rounds, with a global SizingParameters fallback when per-zone data cannot attribute the failure, and hard-sized-equipment stall detection — compliance.rb; asserted by test_compliance.rb.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L740" title="btap-necb/lib/btap_necb/compliance.rb#evaluate_unmet">compliance.rb#evaluate_unmet:740</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L202" title="btap-necb/lib/btap_necb/compliance.rb:202">compliance.rb:202</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L725" title="btap-necb/lib/btap_necb/compliance.rb:725">compliance.rb:725</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L745" title="btap-necb/lib/btap_necb/compliance.rb:745">compliance.rb:745</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L752" title="btap-necb/lib/btap_necb/compliance.rb:752">compliance.rb:752</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L758" title="btap-necb/lib/btap_necb/compliance.rb:758">compliance.rb:758</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L767" title="btap-necb/lib/btap_necb/compliance.rb:767">compliance.rb:767</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L847" title="btap-necb/lib/btap_necb/compliance.rb:847">compliance.rb:847</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L885" title="btap-necb/lib/btap_necb/compliance.rb:885">compliance.rb:885</a> · <span class="dim">+2 more</span></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Subject to the limitations stated in Article 8.4.1.3., compliance with this Part shall be determined based on Sentences (2) to (5). </li><li><span class="cid">(2)</span> The annual energy consumption of the proposed building, in kWh per year, as determined in accordance with this Part, shall not exceed the building energy target of the reference building, in kWh per year, as determined in accordance with <ul><li><span class="cid">(a)</span> Subsection 8.4.4., or</li><li><span class="cid">(b)</span> Subsection 8.4.5.</li></ul></li><li><span class="cid">(3)</span> The number of hours during which the heating loads for each thermal block are not met shall not exceed 100 hours in a simulated year for the proposed building and, where applicable, for the reference building. </li><li><span class="cid">(4)</span> The number of hours during which the cooling loads for each thermal block of the proposed building for which mechanical cooling is provided are not met shall <ul><li><span class="cid">(a)</span> not exceed 100 hours in a simulated year for the proposed building when complying with Subsection 8.4.4., or</li><li><span class="cid">(b)</span> not differ by more than +10% or 20 hours, whichever is greater, from the number of hours in a simulated year during which the cooling loads for each thermal block of the reference building are not met when complying with Subsection 8.4.5.</li></ul></li><li><span class="cid">(5)</span> Where the requirements of Sentences (3) and (4) are not met, the capacities of the primary and secondary systems of the proposed building or the reference building, where applicable, shall be incrementally increased until those loads are met. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-1-3">
  <td class="ref">8.4.1.3.</td>
  <td><b>Limitations</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 208–208</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">The Part 3-7 Section .4 limitations are applicability conditions on using the performance path at all — a scoping judgement made before any software runs.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Compliance with this Part shall be subject to the limitations stated in Sections 3.4., 4.4., 5.4., 6.4. and 7.4. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-1-4">
  <td class="ref">8.4.1.4.</td>
  <td><b>Treatment of Additions</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 208–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">Whether an addition is assessed by itself or together with the existing building is the modeller's scoping decision; the pipeline evaluates whatever model is supplied.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of performance compliance calculations, the assessment of additions shall be based on <ul><li><span class="cid">(a)</span> the addition being considered by itself, or</li><li><span class="cid">(b)</span> the addition being considered together with the existing building.</li></ul></li><li><span class="cid">(2)</span> Where the addition is being considered by itself, existing primary and secondary systems that are extended to serve the addition shall be modeled for the proposed building <ul><li><span class="cid">(a)</span> as if they met the prescriptive requirements of the Code, or</li><li><span class="cid">(b)</span> using the characteristics of the existing equipment as determined in accordance with the standards referenced in Articles 5.2.12.1. and 6.2.2.1. (see Note A-8.4.1.4.(2)(b)).</li></ul></li><li><span class="cid">(3)</span> When the addition is being considered together with the existing building, the characteristics of existing components shall be their actual characteristics determined in accordance with Sections 3.2., 4.2., 5.2., 6.2. and 7.2. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-1-5">
  <td class="ref">8.4.1.5.</td>
  <td><b>Treatment of Process Loads</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.1.5.</td>
  <td>necb</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">(2): on the reference path, process loads in the proposed are automatically in the reference (clone; no transform touches them). On the EUI path the PL term is the caller-supplied process_loads_kwh added to the BET (8.4.4.1.(2)). (1) exclusion-by-default is the modeller's input decision.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L286" title="btap-necb/lib/btap_necb/compliance.rb#build_reference!">compliance.rb#build_reference!:286</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the energy consumed by process loads shall not be included in the energy model of the proposed building. </li><li><span class="cid">(2)</span> Where process loads are included in the energy model of the proposed building, they shall also be included in the energy model of the reference building or in the calculation of the building energy target. (See also Note A-8.4.2.7.(1).) 8.4.2. </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.2. Compliance Calculations</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-2-1">
  <td class="ref">8.4.2.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.1.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Compliance is assessed through modeling: the umbrella is the only gem permitted to run EnergyPlus, and a determination requires sizing + annual runs (simulate: :annual); any other mode is flagged non-determining. The EUI path still requires the annual run of the proposed.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L119" title="btap-necb/lib/btap_necb/compliance.rb#performance_compliance">compliance.rb#performance_compliance:119</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1111" title="btap-necb/lib/btap_necb/compliance.rb:1111">compliance.rb:1111</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Compliance with this Part shall be assessed through modeling that conforms to specifications detailed in this Part. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-2">
  <td class="ref">8.4.2.2.</td>
  <td><b>Calculation Methods</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 209–209</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.2.(1)</td>
  <td>necb</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">the energy model accounts for the annual energy use of what the model contains<div class="gaps"><b>Gaps:</b> elevators/escalators ((1)(j)) and other loads absent from the model are not added by the pipeline</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L127" title="btap-simulation/lib/btap_simulation/runner.rb#energy_results">runner.rb#energy_results:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L664" title="btap-necb/lib/btap_necb/compliance.rb#run_annual">compliance.rb#run_annual:664</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(2)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/cli.rb#L247" title="btap-necb/lib/btap_necb/cli.rb#verdict_exit">cli.rb#verdict_exit:247</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L88" title="btap-simulation/lib/btap_simulation/runner.rb#run_energyplus!">runner.rb#run_energyplus!:88</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(3)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">operating schedules and climatic data enter at an hourly interval<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(4)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing (see 8.4.2.11.)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/backends.rb#L51" title="btap-simulation/lib/btap_simulation/backends.rb#execute">backends.rb#execute:51</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(5)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> excluding redundant/back-up equipment is a modeller decision about the model’s contents; the pipeline cannot know which equipment is redundant</div></td>
</tr>
<tr>
  <td class="ref">8.4.2.2.(6)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> routing un-modelable systems through an 8.4.2.12. exceptional calculation method is a modeller decision</div></td>
</tr>
</tbody></table><details><summary>Requirement text (6 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (5), the energy model calculations shall account for the annual energy use of <span class="pill warn" title="necb (2025): the energy model accounts for the annual energy use of what the model contains">necb: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L127" title="btap-simulation/lib/btap_simulation/runner.rb#energy_results">runner.rb#energy_results:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L664" title="btap-necb/lib/btap_necb/compliance.rb#run_annual">compliance.rb#run_annual:664</a>]</span><ul><li><span class="cid">(a)</span> space-heating equipment,</li><li><span class="cid">(b)</span> space-cooling equipment,</li><li><span class="cid">(c)</span> fans,</li><li><span class="cid">(d)</span> interior and exterior lighting devices,</li><li><span class="cid">(e)</span> service water heating equipment,</li><li><span class="cid">(f)</span> pumps,</li><li><span class="cid">(g)</span> auxiliary HVAC equipment (see Note A-8.4.2.2.(1)(g)),</li><li><span class="cid">(h)</span> receptacle loads and miscellaneous equipment as per Article 8.4.2.7.,</li><li><span class="cid">(i)</span> appliances, and</li><li><span class="cid">(j)</span> elevators and escalators.</li></ul></li><li><span class="cid">(2)</span> The energy model calculations shall be performed for a one-year period (8 760 hours) using time intervals no greater than one hour. <span class="pill ok" title="necb (2025): annual 8760-hour runs at an hourly timestep; a shortened run_period computes the arithmetic but is flagged NOT code-compliant and exits as no-determination">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L715" title="btap-necb/lib/btap_necb/compliance.rb#evaluate">compliance.rb#evaluate:715</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/cli.rb#L247" title="btap-necb/lib/btap_necb/cli.rb#verdict_exit">cli.rb#verdict_exit:247</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L88" title="btap-simulation/lib/btap_simulation/runner.rb#run_energyplus!">runner.rb#run_energyplus!:88</a>]</span></li><li><span class="cid">(3)</span> Operating schedules and climatic data input in the energy model shall use a time interval no greater than one hour. <span class="pill ok" title="necb (2025): operating schedules and climatic data enter at an hourly interval">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a>]</span></li><li><span class="cid">(4)</span> Energy modeling software that is used for the energy model calculations shall conform to <span class="pill ok" title="necb (2025): software conformance rests on EnergyPlus’s ANSI/ASHRAE 140 testing (see 8.4.2.11.)">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/backends.rb#L51" title="btap-simulation/lib/btap_simulation/backends.rb#execute">backends.rb#execute:51</a>]</span><ul><li><span class="cid">(a)</span> the testing requirements for energy modeling software stated in Article 8.4.2.11., or</li><li><span class="cid">(b)</span> an equivalent test method.</li></ul></li><li><span class="cid">(5)</span> Redundant or back-up equipment is permitted to be excluded from the energy model, provided it is equipped with controls that operate the equipment only when the primary equipment is not operating. <span class="pill bad" title="necb (2025): ">necb: Not implemented</span></li><li><span class="cid">(6)</span> Building systems, materials or devices that cannot be modeled by the energy modeling software in Sentence (4) shall be modeled using an exceptional calculation method in accordance with Article 8.4.2.12. <span class="pill bad" title="necb (2025): ">necb: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-3">
  <td class="ref">8.4.2.3.</td>
  <td><b>Climatic Data (See Note A-8.4.2.3.)</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.3.(1)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -&gt; Table C-1 -&gt; .stat fallback<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/climate.rb#L20" title="btap-necb/lib/btap_necb/envelope/climate.rb#hdd18">climate.rb#hdd18:20</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.3.(2)</td>
  <td>necb</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the choice among multiple urban climatic data sets is the modeller’s; the pipeline attaches exactly the file it is given</div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall be performed using values of climatic data, including temperature, humidity and insolation, that are derived from measured climatic data and shown to be good representations of climate at the building site compared to the average of at least 10 years of measured data collected at the weather station nearest to the building site. <span class="pill ok" title="necb (2025): weather attach (CWEC EPW + DDY design days) via OpenStudioSimulation::Runner.attach_weather!; HDD resolution: explicit arg -&gt; Table C-1 -&gt; .stat fallback">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-simulation/lib/btap_simulation/runner.rb#L52" title="btap-simulation/lib/btap_simulation/runner.rb#attach_weather!">runner.rb#attach_weather!:52</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/climate.rb#L20" title="btap-necb/lib/btap_necb/envelope/climate.rb#hdd18">climate.rb#hdd18:20</a>]</span></li><li><span class="cid">(2)</span> For urban regions with several climatic data sets and for locations where weather data are not available, the energy model calculations shall be performed using available weather data that best represents the climate at the building site. <span class="pill bad" title="necb (2025): ">necb: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-4">
  <td class="ref">8.4.2.4.</td>
  <td><b>Thermal Mass</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Thermal mass is inherent in EnergyPlus's conduction transfer function / finite difference surface heat balance; no gem input is required beyond the constructions already in the model.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for the effect of thermal mass. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-5">
  <td class="ref">8.4.2.5.</td>
  <td><b>Space Temperature</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Dynamic space-temperature calculation is EnergyPlus's zone air heat balance, computed every timestep by construction.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall include a dynamic calculation of space temperatures. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-6">
  <td class="ref">8.4.2.6.</td>
  <td><b>Heat Transfer Between Thermal Blocks</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">(1) inter-block conduction is modeled by EnergyPlus where the separating surfaces exist, BUT (2) mandates a specific 0.35 W/(m2.K) coefficient for adjacent blocks not fully separated by solid partitions — that is an INPUT nothing in the family sets. Not an engine freebie.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the temperature difference between two adjacent thermal blocks is greater than 10°C, the energy model calculations shall account for heat transfer between those thermal blocks. </li><li><span class="cid">(2)</span> Where the adjacent thermal blocks referred to in Sentence (1) are not fully separated by solid partitions or solid building elements, the energy model calculations shall use a heat transfer coefficient of 0.35 W/(m²xK). </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-7">
  <td class="ref">8.4.2.7.</td>
  <td><b>Internal and Service Water Heating Loads</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 210–210</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.7. (internal loads)</td>
  <td>loads</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Occupant, receptacle and miscellaneous loads applied from the NECB space-type data; (2) sensible/latent split and (3) schedule-driven adjustment are EnergyPlus behaviour of those inputs.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.2.7. (SWH loads)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">SWH loads accounted from NECB space-use demand data (per-space peak flows + schedules aggregated to the building system); EnergyPlus computes the resulting energy.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L229" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#add_water_use">demand.rb#add_water_use:229</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for the loads due to <ul><li><span class="cid">(a)</span> number of occupants,</li><li><span class="cid">(b)</span> receptacle equipment,</li><li><span class="cid">(c)</span> service water heating systems, and</li><li><span class="cid">(d)</span> miscellaneous equipment, as applicable. (See Note A-8.4.2.7.(1).)</li></ul></li><li><span class="cid">(2)</span> The energy model shall calculate the sensible and latent loads due to internal loads, lighting, and appliances. (See Notes A-8.4.3.2.(1)(b) and A-8.4.3.2.(2).) </li><li><span class="cid">(3)</span> The internal loads shall be adjusted for each time interval referred to in Sentence 8.4.2.2.(3) based on the applicable operating schedule in Note A-8.4.3.2.(1)(b). </li><li><span class="cid">(4)</span> The calculation of sensible loads due to lighting shall account for <ul><li><span class="cid">(a)</span> the lighting controls,</li><li><span class="cid">(b)</span> the effect of the proportion of radiant and convective heat, and</li><li><span class="cid">(c)</span> the percentage of heat gain from lighting going directly to return air.</li></ul></li><li><span class="cid">(5)</span> Miscellaneous equipment located within a conditioned space that affects the energy consumption of one or more of the building systems described in Sentence 8.4.2.2.(1) shall be included in the energy model and its energy consumption shall be calculated. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-8">
  <td class="ref">8.4.2.8.</td>
  <td><b>Building Envelope</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 210–211</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">Dynamic wall/roof/floor heat transfer with orientation- and absorptance-dependent solar radiation is EnergyPlus's surface heat balance; absorptances themselves are model inputs (see 8.4.3.3 / 8.4.5.3 for who sets them).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (10 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for heat transfer through walls, roofs and floors for each thermal block, while accounting for the dynamic response due to the thermal characteristics of the particular assembly. </li><li><span class="cid">(2)</span> Calculations of heat transfer through walls and roofs shall account for the effect of solar radiation absorbed on their exterior surfaces, which depends on the orientation and absorptance of each surface. </li><li><span class="cid">(3)</span> The energy model calculations shall account for heat transfer through fenestration, including skylights, while accounting for both indoor-outdoor temperature difference and transmission of solar radiation through the glazing. </li><li><span class="cid">(4)</span> Calculations of cooling and heating loads due to the transmission of solar radiation through fenestration shall account for <ul><li><span class="cid">(a)</span> the orientation of the fenestration,</li><li><span class="cid">(b)</span> the solar optical properties of the glazing, and</li><li><span class="cid">(c)</span> dynamic response due to the effect of the thermal characteristics of each thermal block.</li></ul></li><li><span class="cid">(5)</span> The insulated surface areas of above-ground roof assemblies shall <ul><li><span class="cid">(a)</span> be calculated along the plane of the insulation using dimensions measured to the interior surfaces of intersecting exterior walls, and</li><li><span class="cid">(b)</span> exclude openings for skylights and chimneys as measured to the surfaces of structural framing surrounding such openings.</li></ul></li><li><span class="cid">(6)</span> The insulated surface areas of exterior above-ground wall assemblies shall <ul><li><span class="cid">(a)</span> be calculated using dimensions measured to the exterior surfaces of intersecting exterior walls and to the exterior ground level, exclusive of the perimeter areas where floor or roof slabs interrupt the wall construction,</li><li><span class="cid">(b)</span> include perimeter areas of intersecting interior walls, and</li><li><span class="cid">(c)</span> exclude openings for doors and fenestration, as measured to the surfaces of structural framing surrounding such openings.</li></ul></li><li><span class="cid">(7)</span> The insulated surface areas of above-ground exterior floor assemblies shall be calculated using dimensions measured to the exterior surface of perimeter walls. </li><li><span class="cid">(8)</span> The insulated surface areas of roof assemblies in contact with the ground shall be calculated along the plane of the insulation using dimensions measured to the exterior surfaces of intersecting exterior walls. </li><li><span class="cid">(9)</span> The insulated surface areas of wall assemblies in contact with the ground shall be calculated using dimensions measured <ul><li><span class="cid">(a)</span> horizontally to the exterior surfaces of perimeter wall assemblies in contact with the ground, and</li><li><span class="cid">(b)</span> vertically from the exterior ground level to the underside of intersecting floors in contact with the ground.</li></ul></li><li><span class="cid">(10)</span> The insulated surface areas of floor assemblies in contact with the ground shall be calculated using dimensions measured to the exterior surfaces of perimeter walls. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-9">
  <td class="ref">8.4.2.9.</td>
  <td><b>Air Leakage</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 211–212</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.9.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The (2) I_AGW operating-pressure conversion of the 75 Pa leakage rate is computed and applied per space in the reference air-leakage default (apply_air_leakage_default, which cites this article); (1) accounting happens through the infiltration objects on both models.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L360" title="btap-necb/lib/btap_necb/envelope/reference.rb:360">reference.rb:360</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The energy model calculations shall account for air leakage through the building envelope. </li><li><span class="cid">(2)</span> The air leakage rate of the building envelope shall be adjusted using the following equation: IAGW = C X I₇₅Pₐ X AAGW S where IAGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(sxm²), C = (5 Pa 75 Pa)n, where n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures, I75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(sxm²), where the measured air leakage rate at a pressure differential of 75 Pa is calculated as I75Pa = Q/S, where Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, determined in accordance with ASTM E779, &quot;Standard Test Method for Determining Air Leakage Rate by Fan Pressurization,&quot; in L/s, and S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m², and AAGW = total area of above-ground walls, in m². (See Note A-8.4.2.9.(2).) [Verified formulas for this article] - I_AGW = C × I_75Pa × frac{S}{A_AGW} where I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n where $n$ = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2, and a series of tests are conducted at different differential pressures. - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures - I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²) C = ((5 Pa)/(75 Pa))^n n = 0.60 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>I_AGW = C × I_75Pa × frac{S}{A_AGW}


where


I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)



C = ((5 Pa)/(75 Pa))^n


where $n$ = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2, and a series of tests are conducted at different differential pressures.

I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)

C = ((5 Pa)/(75 Pa))^n

n = flow exponent, which shall be 0.60, if no whole building test result is available, or the calculated value, if whole building testing is carried out in accordance with Article 3.2.4.2. and a series of tests are conducted at different differential pressures

I_AGW = adjusted air leakage rate of the building envelope at a typical operating pressure differential of 5 Pa and relative to the area of the above-ground walls, in L/(s·m²)

C = ((5 Pa)/(75 Pa))^n

n = 0.60</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-10">
  <td class="ref">8.4.2.10.</td>
  <td><b>HVAC Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 212–212</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.2.10.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Reference HVAC systems are built explicitly from the Table 8.4.5.7. topologies — components are constructed, not approximated by thermodynamically-similar substitutes.<div class="gaps"><b>Gaps:</b> (2) limited-capability effects (terminal/primary/secondary interactions) are EnergyPlus behaviour of the built systems, not separately verified.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/builder.rb#L42" title="btap-modeling/lib/btap_modeling/builder.rb#build_system">builder.rb#build_system:42</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance calculations in accordance with the requirements of Subsection 8.4.5., the reference building's HVAC systems determined in accordance with Article 8.4.5.7. shall be modeled without substituting their components with thermodynamically similar components or using approximated calculations. </li><li><span class="cid">(2)</span> The energy model calculations shall account for the effect of terminal devices, primary systems and secondary systems having limited capacities on space temperature and energy use. </li><li><span class="cid">(3)</span> Where applicable, the energy modeling of secondary systems shall account for <ul><li><span class="cid">(a)</span> temperature rise of supply air due to heat from supply fan,</li><li><span class="cid">(b)</span> temperature rise of return air due to heat from return fan,</li><li><span class="cid">(c)</span> temperature rise of return air due to heat gain from lights,</li><li><span class="cid">(d)</span> fan power as a function of supply airflow,</li><li><span class="cid">(e)</span> temperature and humidity rise or drop of supply or return air due to heat (sensible and latent energy) transferred from a heat-recovery device, and</li><li><span class="cid">(f)</span> temperature rise of the outside air due to preheaters.</li></ul></li><li><span class="cid">(4)</span> The energy model calculations shall determine how many hours the primary system, secondary system and terminal device loads are not met. </li><li><span class="cid">(5)</span> The energy model calculations shall account for the efficiency and capacity of the HVAC equipment as a function of part load and parameters such as, but not limited to, the temperatures of entering fluids and climatic conditions. [Verified formulas for this article] - I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s·m^2) I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 - I_75Pa = (Q)/(S) - I_75Pa = (Q)/(S) Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa - S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2 A_AGW = total area of above-ground walls, in m^2 - S = total area of the building envelope, in m^2 A_AGW = total area of above-ground walls, in m^2 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>I_75Pa = assumed or measured normalized air leakage rate of the building envelope at a pressure differential of 75 Pa, in L/(s·m^2)

I_75Pa = (Q)/(S)

Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa, in L/s

S = total area of the building envelope, in m^2

A_AGW = total area of above-ground walls, in m^2

I_75Pa = (Q)/(S)

I_75Pa = (Q)/(S)

Q = volume of air flowing through the building envelope when subjected to a pressure differential of 75 Pa

S = total area of the building envelope, as per Sentence 3.2.4.2.(1), in m^2

A_AGW = total area of above-ground walls, in m^2

S = total area of the building envelope, in m^2

A_AGW = total area of above-ground walls, in m^2</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-11">
  <td class="ref">8.4.2.11.</td>
  <td><b>Testing of Energy Modeling Software</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 212–213</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">ANSI/ASHRAE 140 testing is a property of the simulation software: EnergyPlus publishes ASHRAE 140 test results. The modeller cites the E+ version used; nothing for the gems to do.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Energy modeling software shall be tested in accordance with ANSI/ASHRAE 140, &quot;Method of Test for Evaluating Building Performance Simulation Software,&quot; except for Section 12, and including the following tests described in Sections 6 to 11: <ul><li><span class="cid">(a)</span> weather drivers tests,</li><li><span class="cid">(b)</span> building thermal envelope and fabric load tests,</li><li><span class="cid">(c)</span> ground coupled slab-on-grade analytical verification tests,</li><li><span class="cid">(d)</span> space-cooling equipment performance tests,</li><li><span class="cid">(e)</span> space-heating equipment performance tests, and</li><li><span class="cid">(f)</span> air-side HVAC equipment analytical verification tests.</li></ul></li><li><span class="cid">(2)</span> For each version of the energy modeling software tested in accordance with Sentence (1), the following shall be provided: <ul><li><span class="cid">(a)</span> test results demonstrating that the energy modeling software was tested in accordance with Annex A3 and that the values for the &quot;Minimum Number of Range Cases within the Test Group to Pass&quot; given in Table A3-14 were met or exceeded for all test groups,</li><li><span class="cid">(b)</span> the input files used to generate the test cases, the test results, and the example results from other energy modeling software included in Annexes B8 and B16 for comparison, and</li><li><span class="cid">(c)</span> the modeler report provided in Annex A2, Attachment A2.8 with Report Blocks A and G completed for any test results exceeding the maximum or falling below the minimum reference values shown in Tables A3-1 to A3-13, and with Report Blocks A and E completed for any omitted test results.</li></ul></li><li><span class="cid">(3)</span> The same tested version of the energy modeling software shall be used to model the proposed building and the reference building. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-2-12">
  <td class="ref">8.4.2.12.</td>
  <td><b>Exceptional Calculation Methods</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 213–213</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">Exceptional calculation methods for systems the software cannot model are constructed and justified by the modeller case-by-case.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (3 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the energy modeling software is not used to model a system, material or device, an exceptional calculation method shall be used that complies with this Part. </li><li><span class="cid">(2)</span> Where multiple systems, materials or devices cannot be modeled by the energy modeling software, the energy savings for each system, material or device shall be calculated separately using the exceptional calculation method, and the sum of the calculated energy savings shall be determined. </li><li><span class="cid">(3)</span> The sum determined in Sentence (2) shall not constitute more than 50% of the difference between the building energy target of the reference building and the annual energy consumption of the proposed building. 8.4.3. Annual Energy Consumption of Proposed Building </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.3. Proposed Building</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-3-1">
  <td class="ref">8.4.3.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 213–213</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.1.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">The proposed model is simulated as supplied — the pipeline applies no transforms to it (weather attach only); reference transforms operate on a clone. Guaranteed by test_caller_model_never_mutated (test_compliance.rb).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L178" title="btap-necb/lib/btap_necb/compliance.rb#load_and_validate!">compliance.rb#load_and_validate!:178</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by loads — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1226" title="btap-necb/lib/btap_necb/compliance.rb:1226">compliance.rb:1226</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The annual energy consumption of the proposed building shall be calculated as described in this Subsection. </li><li><span class="cid">(2)</span> Except as stated otherwise in this Subsection, the energy model shall be consistent with the proposed building's specifications including proper accounting of <ul><li><span class="cid">(a)</span> fenestration, doors and opaque building assembly types and areas,</li><li><span class="cid">(b)</span> lighting systems and controls,</li><li><span class="cid">(c)</span> HVAC system types, capacities and controls,</li><li><span class="cid">(d)</span> service water heating system types, capacities and controls, and</li><li><span class="cid">(e)</span> electrical systems.</li></ul></li><li><span class="cid">(3)</span> The energy model calculations shall include <ul><li><span class="cid">(a)</span> all the energy use addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2., and</li><li><span class="cid">(b)</span> all spaces within the building.</li></ul></li><li><span class="cid">(4)</span> Each conditioned thermal block in the proposed building shall be modeled as being <ul><li><span class="cid">(a)</span> heated, if only heating systems are provided,</li><li><span class="cid">(b)</span> cooled, if only cooling systems are provided, and</li><li><span class="cid">(c)</span> heated and cooled, if complete heating and cooling systems or only rough-ins are provided.</li></ul></li><li><span class="cid">(5)</span> For the purpose of compliance calculations, where a building system or part of a building system has not been fully specified, it shall be assumed that it complies with the prescriptive requirements. </li><li><span class="cid">(6)</span> Where a building envelope assembly covers less than 5% of the total area of that assembly type, it is permitted to be excluded from the energy model, provided its area is included in an adjacent assembly having a similar U-value and the same orientation. </li><li><span class="cid">(7)</span> The energy model calculations shall not include manually operated fenestration shading devices, such as blinds or shades. </li><li><span class="cid">(8)</span> The energy model calculations shall include permanent fenestration shading devices, such as fins, overhangs, and light shelves. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-2">
  <td class="ref">8.4.3.2.</td>
  <td><b>Operating Schedules, Internal Loads, Service Water Heating Loads and Set-Point Temperature</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 213–214</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.2.(1)</td>
  <td>loads</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records (2025 values verified identical to 2020)<div class="gaps"><b>Gaps:</b> lighting schedules are provided by openstudio-lighting and SWH schedules by openstudio-shw — apply them after apply_loads</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L15" title="btap-necb/lib/btap_necb/loads/apply.rb#assign_space_types">apply.rb#assign_space_types:15</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2.(2)</td>
  <td>loads</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records<div class="gaps"><b>Gaps:</b> illuminance levels are lighting-design data and are not modelled</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2.(3)</td>
  <td>loads</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the semi-heated set-point comes from the proposed building’s specifications — a modeller input; the pipeline keeps whatever thermostats the model carries</div></td>
</tr>
<tr>
  <td class="ref">8.4.3.2. (SWH loads)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">per-space WaterUseEquipment from the NECB space-type peak flows, target temperatures and NECB-&lt;letter&gt; SWH schedules (loads-domain data)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L127" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#apply_shw">demand.rb#apply_shw:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L229" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#add_water_use">demand.rb#add_water_use:229</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L333" title="btap-necb/lib/btap_necb/compliance.rb:333">compliance.rb:333</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L661" title="btap-necb/lib/btap_necb/compliance.rb:661">compliance.rb:661</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L677" title="btap-necb/lib/btap_necb/hvac/reference.rb:677">reference.rb:677</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L694" title="btap-necb/lib/btap_necb/hvac/reference.rb:694">reference.rb:694</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L698" title="btap-necb/lib/btap_necb/hvac/reference.rb:698">reference.rb:698</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L58" title="btap-necb/lib/btap_necb/loads/apply.rb:58">apply.rb:58</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L115" title="btap-necb/lib/btap_necb/loads/apply.rb:115">apply.rb:115</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L134" title="btap-necb/lib/btap_necb/loads/apply.rb:134">apply.rb:134</a> · <span class="dim">+7 more</span></div>
<details><summary>Requirement text (3 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The operating schedules relating to the presence of occupants and of loads due to the operation of lighting, receptacle equipment, and heating, cooling and service water heating systems shall be set in accordance with <span class="pill warn" title="loads (2025): occupancy and receptacle densities, thermostats and the NECB-letter schedule sets applied per space type from the NECB records (2025 values verified identical t">loads: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L15" title="btap-necb/lib/btap_necb/loads/apply.rb#assign_space_types">apply.rb#assign_space_types:15</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/schedules.rb#L24" title="btap-necb/lib/btap_necb/loads/schedules.rb#add">schedules.rb#add:24</a>]</span><ul><li><span class="cid">(a)</span> Article 8.4.4.2., when complying with Subsection 8.4.4., or</li><li><span class="cid">(b)</span> Sentences (2) and (3), when complying with Subsection 8.4.5. (see Note A-8.4.3.2.(1)(b)).</li></ul></li><li><span class="cid">(2)</span> Internal loads, service water heating loads, and illuminance levels used in the energy compliance calculations shall be representative of the proposed building's type or space functions. (See Note A-8.4.3.2.(2).) <span class="pill warn" title="loads (2025): internal loads and SWH loads representative of the space functions via the space-type records; ventilation OA and space-type infiltration from the same records">loads: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a>]</span></li><li><span class="cid">(3)</span> For semi-heated buildings, as defined in Sentence 1.2.1.2.(2), the set-point temperature of the proposed building shall be that shown in the specifications. <span class="pill bad" title="loads (2025): ">loads: Not implemented</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-3">
  <td class="ref">8.4.3.3.</td>
  <td><b>Building Envelope Components</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 214–214</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.3.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">implemented in the openstudio-envelope gem; the loads pass applies only the space-type modelling infiltration<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/prescriptive.rb#L42" title="btap-necb/lib/btap_necb/envelope/prescriptive.rb#apply">prescriptive.rb#apply:42</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L339" title="btap-necb/lib/btap_necb/envelope/reference.rb:339">reference.rb:339</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L360" title="btap-necb/lib/btap_necb/envelope/reference.rb:360">reference.rb:360</a></div>
<details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the solar absorptance of a building envelope component is not known, the energy model shall use a constant value of 0.7. </li><li><span class="cid">(2)</span> Where the energy model does not include a detailed calculation of fenestration shading, the actual solar heat gain coefficient of the fenestration shall be multiplied by an adjustment factor of 0.8. (See Note A-8.4.3.3.(2).) </li><li><span class="cid">(3)</span> Except as provided in Sentence (4), the normalized air leakage rate shall be assumed to be 1.50 L/(sxm²) at a pressure differential of 75 Pa and adjusted for the air leakage rate through the above-ground wall areas at the typical operating pressure differential in accordance with Sentence 8.4.2.9.(2). </li><li><span class="cid">(4)</span> Where an air leakage rate is determined in accordance with Article 3.2.4.2., the normalized air leakage rate at a pressure differential of 75 Pa and the flow exponent from the test are permitted to be used in Sentence 8.4.2.9.(2) to obtain the air leakage rate at a typical operating pressure differential and applied to the above-ground wall areas. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-4">
  <td class="ref">8.4.3.4.</td>
  <td><b>Interior Lighting</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 214–214</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.4.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">fan/system operating schedules ship in the schedule sets; wiring them to systems is the openstudio-hvac / umbrella layer<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Dwelling units shall be modeled with an installed lighting power density of 5 W/m². </li><li><span class="cid">(2)</span> Where controls based on space occupancy are provided, the installed interior lighting power shall be multiplied by the factor for occupancy control, Focc,is and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. </li><li><span class="cid">(3)</span> Where daylight-dependent controls are provided, daylighting calculations shall be performed <ul><li><span class="cid">(a)</span> for the lighting fixtures controlled by the daylight-dependent controls, and</li><li><span class="cid">(b)</span> where the energy model is unable to perform detailed daylighting calculations, by multiplying the installed interior lighting power in the daylighted area by the factor for daylight harvesting, FDL,ᵢ, as calculated in accordance with Article 4.3.2.7.</li></ul></li><li><span class="cid">(4)</span> The illumination set-point of the photocontrols referred to in Sentence (3) shall be representative of the space use without task lighting. (See Note A-8.4.3.4.(4).) </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-5">
  <td class="ref">8.4.3.5.</td>
  <td><b>Purchased Energy</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 214–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.5.</td>
  <td>loads</td>
  <td><span class="pill host">Delegated</span> </td>
  <td class="how">Table 8.4.3.5 = assumed chiller COP/IPLV (Scroll &lt; 528 kW: COP 2.802/IPLV 3.664; Screw &gt;= 528 kW: COP 2.802/IPLV 3.737) — an HVAC calculation assumption, not a loads concern; the article body is not retrievable from the source extraction (correcting an earlier mislabel as simulation parameters)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building uses purchased energy for space heating or cooling or service water heating, Sentences (2) to (5) shall apply. </li><li><span class="cid">(2)</span> Where purchased energy is used for heating, the equipment used to provide this energy shall be modeled as a gas-fired modulating boiler that <ul><li><span class="cid">(a)</span> is sized for the peak heating load provided by the purchased energy system, and</li><li><span class="cid">(b)</span> complies with Section 5.2.</li></ul></li><li><span class="cid">(3)</span> Where purchased energy is used for cooling, the equipment used to provide this energy shall be modeled as an electric air-cooled chiller that <ul><li><span class="cid">(a)</span> is sized for the peak cooling load provided by the purchased energy system, and</li><li><span class="cid">(b)</span> complies with Table 8.4.3.5. Table 8.4.3.5. Type and Performance Levels of Chiller Providing Purchased Energy Forming Part of Sentences 8.4.3.5.(3) and 8.4.5.6.(2)</li></ul></li><li><span class="cid">(4)</span> Where purchased energy is used for service water heating, the equipment used to provide this energy shall be modeled as a gas-fired service water heater that <ul><li><span class="cid">(a)</span> is sized for the peak heating capacity provided by the purchased energy system,</li><li><span class="cid">(b)</span> complies with Section 6.2., and</li><li><span class="cid">(c)</span> where the purchased energy is used to heat service water in a heater with a storage tank, has the same storage capacity.</li></ul></li><li><span class="cid">(5)</span> The operating schedule, priority of use and other operational characteristics of the purchased energy shall be included in the energy model. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-6">
  <td class="ref">8.4.3.6.</td>
  <td><b>Outdoor Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 215–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.3.6.</td>
  <td>loads</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">(1)(b): peak outdoor-air rates enter as DesignSpecification:OutdoorAir from the NECB space-type data (ventilation standard basis); the reference inherits them by clone. (1)(a): on the 2025 EUI path the umbrella normalizes OA to the ASHRAE 62.1 rates at the Table 8.4.4.2 occupant density (adopted interpretation 2026-07-22; btap-necb Archetypes).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/loads/apply.rb#L45" title="btap-necb/lib/btap_necb/loads/apply.rb#apply_loads">apply.rb#apply_loads:45</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L321" title="btap-necb/lib/btap_necb/eui_archetypes.rb:321">eui_archetypes.rb:321</a></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance calculations, the peak outdoor air ventilation rates shall be set <ul><li><span class="cid">(a)</span> in accordance with Article 8.4.4.2., when complying with Subsection 8.4.4., or</li><li><span class="cid">(b)</span> to the minimum rates required by the applicable ventilation standard, based on the proposed building's specifications, when complying with Subsection 8.4.5. (See Note A-8.4.3.6.(1)(b).) (See also Note A-5.2.3.4.(1).)</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-7">
  <td class="ref">8.4.3.7.</td>
  <td><b>Space Temperature Control</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 215–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">The +/-1degC default throttling range when the proposed specifications are silent is set by nothing in the family; E+ ZoneControl throttling defaults are whatever the supplied model carries.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building's specifications do not specify the throttling ranges of the heating and cooling equipment, the energy model shall use a range of +1°C. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-8">
  <td class="ref">8.4.3.8.</td>
  <td><b>Part-Load Performance Curves</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 215–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill host">Modeller / AHJ</span>
  
  <span class="how">Proposed-side part-load curves must match the specified equipment — a property of the supplied model. The (2) fallback to Subsection 8.4.6 curves when specs are unavailable is NOT automated (see the 8.4.6.x gap entries).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Part-load performance curves for the proposed building's systems shall be consistent with the equipment detailed in the building specifications. </li><li><span class="cid">(2)</span> Where part-load performance curves referred to in Sentence (1) are not available, the performance curves provided in Subsection 8.4.6. shall be used. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-3-9">
  <td class="ref">8.4.3.9.</td>
  <td><b>Ice Plants</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 215–215</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">No ice-plant or ice-plant-heat-recovery handling (double-bundle chiller representation) exists anywhere in the family.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the proposed building contains an ice plant that recovers heat but the energy modeling software does not allow for modeling of the ice plant and/or of heat recovery from this ice plant, the plant shall be modeled as a water-cooled, double-bundle water chiller. (See Note A-8.4.3.9.(1).) 8.4.4. </li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.4. Energy Use Intensity (EUI path — new in 2025)</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-4-1">
  <td class="ref">8.4.4.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 215–216</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.1.</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">BET = sum(A_i x EUI_i) + PL from Table 8.4.4.1 (tiers.rb) with archetype floor areas COMPUTED FROM THE MODEL per (3) (Archetypes.resolve: partofTotalFloorArea non-plenum spaces x multiplier, a documented proxy for &quot;conditioned&quot;); (4) unmapped space functions distributed pro-rata (Archetypes.bet_areas — over-assignment impossible by construction); (1) coverage &gt;= 90% and the Table-note HDD &lt; 9000 bound are HARD refusals on the :eui path (a verdict outside applicability is not a determination); unknown archetype names raise.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/tiers.rb#L45" title="btap-necb/lib/btap_necb/tiers.rb#eui_building_energy_target">tiers.rb#eui_building_energy_target:45</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L72" title="btap-necb/lib/btap_necb/eui_archetypes.rb#resolve">eui_archetypes.rb#resolve:72</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L560" title="btap-necb/lib/btap_necb/compliance.rb:560">compliance.rb:560</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L598" title="btap-necb/lib/btap_necb/compliance.rb:598">compliance.rb:598</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1139" title="btap-necb/lib/btap_necb/compliance.rb:1139">compliance.rb:1139</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1178" title="btap-necb/lib/btap_necb/compliance.rb:1178">compliance.rb:1178</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L114" title="btap-necb/lib/btap_necb/eui_archetypes.rb:114">eui_archetypes.rb:114</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L132" title="btap-necb/lib/btap_necb/eui_archetypes.rb:132">eui_archetypes.rb:132</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L171" title="btap-necb/lib/btap_necb/eui_archetypes.rb:171">eui_archetypes.rb:171</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L176" title="btap-necb/lib/btap_necb/eui_archetypes.rb:176">eui_archetypes.rb:176</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <span class="dim">+3 more</span></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> This Subsection shall only be used to demonstrate compliance where 90% or more of the sum of the gross interior floor areas for each known space use of the proposed building, as calculated in accordance with Sentence (3), is associated with one of the building archetypes listed in Table 8.4.4.1. (See Note A-8.4.4.1.(1).) </li><li><span class="cid">(2)</span> For the purpose of compliance with this Subsection, the building energy target (BET), in kWh per year, of the reference building shall be calculated as follows: BET = Σ (Aᵢ X EUIᵢ) + PL i=1 where i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building, n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building, Aᵢ = gross interior floor area of the building archetype i, in m², calculated in accordance with Sentence (3), EUI₁ = energy use intensity, in kWh/m² per year, listed in Table 8.4.4.1. for building archetype i, and PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year. Table 8.4.4.1. Energy Use Intensities for Building Archetypes Forming Part of Sentences 8.4.4.1.(1), (2) and (4) Notes to Table 8.4.4.1.: (1) For heating degree-days of building location (HDD) &lt; 9000 Celsius degree-days. (2) See Note A-Table 8.4.4.1. (3) For all heating energy types. </li><li><span class="cid">(3)</span> The gross interior floor area of a building archetype shall be the sum of the interior floor areas of all conditioned spaces that are associated with this building archetype, as modeled in the proposed building, measured from the inside of exterior walls or the middle line of partitions separating a space use represented by this building archetype from a space use represented by another building archetype. (See Note A-8.4.4.1.(3).) </li><li><span class="cid">(4)</span> Space functions not associated with a building archetype listed in Table 8.4.4.1. shall be distributed proportionally among the listed building archetypes so that the sum of the gross interior floor areas used in Sentence (2) is equal to the total floor area defined in the proposed building energy model. </li><li><span class="cid">(5)</span> Where the exterior lighting devices of the proposed building do not comply with the prescriptive requirements of Part 4, their annual energy use shall be accounted for in the calculations, using representative operating schedules, as part of <ul><li><span class="cid">(a)</span> the annual energy consumption of the proposed building, and</li><li><span class="cid">(b)</span> the process loads used in Sentence (2), where the exterior lighting devices are set to comply with the prescriptive requirements of Section 4.2.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-4-2">
  <td class="ref">8.4.4.2.</td>
  <td><b>Operating Schedules, Internal Loads and Service Water Heating Loads</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 216–217</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.4.2.(1)</td>
  <td>necb</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">check-then-normalize (Archetypes.conformance / normalize!): the proposed is checked against the Table 8.4.4.2. values (occupant density, receptacle W/m2, SWH L/h/occupant; schedule profiles compared hourly against the archetype letter) and, when non-conformant, REWRITTEN to them before the EUI-path annual run<div class="gaps"><b>Gaps:</b> unmapped spaces keep their modeled loads (the Table applies “for the applicable building archetype”); spaces with no water-use equipment warn rather than gaining a SWH system</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L234" title="btap-necb/lib/btap_necb/eui_archetypes.rb#conformance">eui_archetypes.rb#conformance:234</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L265" title="btap-necb/lib/btap_necb/eui_archetypes.rb#normalize!">eui_archetypes.rb#normalize!:265</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.4.2.(2)</td>
  <td>necb</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">peak outdoor air ventilation rates stay at the proposed building’s specified values — normalization does not touch OA<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L265" title="btap-necb/lib/btap_necb/eui_archetypes.rb#normalize!">eui_archetypes.rb#normalize!:265</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1167" title="btap-necb/lib/btap_necb/compliance.rb:1167">compliance.rb:1167</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/compliance.rb#L1178" title="btap-necb/lib/btap_necb/compliance.rb:1178">compliance.rb:1178</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L249" title="btap-necb/lib/btap_necb/eui_archetypes.rb:249">eui_archetypes.rb:249</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L315" title="btap-necb/lib/btap_necb/eui_archetypes.rb:315">eui_archetypes.rb:315</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L321" title="btap-necb/lib/btap_necb/eui_archetypes.rb:321">eui_archetypes.rb:321</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L520" title="btap-necb/lib/btap_necb/eui_archetypes.rb:520">eui_archetypes.rb:520</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L546" title="btap-necb/lib/btap_necb/eui_archetypes.rb:546">eui_archetypes.rb:546</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance with this Subsection, the proposed building's operating schedules and internal and service water heating loads shall be set to the schedules and values indicated in Table 8.4.4.2. for the applicable building archetype. (See Note A-8.4.4.2.(1).) Table 8.4.4.2. Modeling Inputs for the Proposed Building Forming Part of Sentence 8.4.4.2.(1) Notes to Table 8.4.4.2.: (1) Receptacle loads include loads due to plug-in and other miscellaneous equipment typically present in the building archetype. They include loads due to appliances, elevators and escalators. Other loads can be accounted for as process loads. <span class="pill warn" title="necb (2025): check-then-normalize (Archetypes.conformance / normalize!): the proposed is checked against the Table 8.4.4.2. values (occupant density, receptacle W/m2, SWH L/">necb: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L234" title="btap-necb/lib/btap_necb/eui_archetypes.rb#conformance">eui_archetypes.rb#conformance:234</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L265" title="btap-necb/lib/btap_necb/eui_archetypes.rb#normalize!">eui_archetypes.rb#normalize!:265</a>]</span></li><li><span class="cid">(2)</span> For the purpose of compliance with this Subsection, the peak outdoor air ventilation rates defined in the proposed building model shall be set to the rates indicated in the proposed building's specifications. 8.4.5. Modeled Reference Building [Verified formulas for this article] - BET = sum_i=1^n (A_i × EUI_i) + PL i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building A_i = gross interior floor area of the building archetype i , in m^2, calculated in accordance with Sentence (3) EUI_i = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i, and PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year - i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building - n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building - A_i = gross interior floor area of the building archetype i , in m^2 - EUI_1 = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i - PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building <span class="pill ok" title="necb (2025): peak outdoor air ventilation rates stay at the proposed building’s specified values — normalization does not touch OA">necb: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/eui_archetypes.rb#L265" title="btap-necb/lib/btap_necb/eui_archetypes.rb#normalize!">eui_archetypes.rb#normalize!:265</a>]</span></li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>BET = sum_i=1^n (A_i × EUI_i) + PL

i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building

n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building

A_i = gross interior floor area of the building archetype i , in m^2, calculated in accordance with Sentence (3)

EUI_i = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i, and

PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building, in excess of the default peak receptacle loads set in Table 8.4.4.2., in kWh per year

i = identifier of a building archetype listed in Table 8.4.4.1. that is associated with a space use of the building

n = total number of building archetypes listed in Table 8.4.4.1. that are associated with the building

A_i = gross interior floor area of the building archetype i , in m^2

EUI_1 = energy use intensity, in kWh/m^2 per year, listed in Table 8.4.4.1. for building archetype i

PL = annual energy use of the process loads accounted for in the calculation of the annual energy consumption of the proposed building</pre></div></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.5. Modeled Reference Building</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-5-1">
  <td class="ref">8.4.5.1.</td>
  <td><b>General</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 217–217</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.1.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference envelope meets prescriptive Section 3.2 (U-values at the building HDD; FDWR/SRR enforced via 8.4.5.3.(3) scaling)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L375" title="btap-necb/lib/btap_necb/envelope/reference.rb#reference_envelope">reference.rb#reference_envelope:375</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L48" title="btap-necb/lib/btap_necb/envelope/reference.rb:48">reference.rb:48</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L512" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:512">efficiency.rb:512</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L305" title="btap-necb/lib/btap_necb/hvac/reference.rb:305">reference.rb:305</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L312" title="btap-necb/lib/btap_necb/hvac/reference.rb:312">reference.rb:312</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L643" title="btap-necb/lib/btap_necb/hvac/reference.rb:643">reference.rb:643</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (7 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> For the purpose of compliance with this Subsection, the building energy target of the reference building, in kWh per year, shall be calculated based on the requirements in this Subsection. </li><li><span class="cid">(2)</span> The building components and systems of the reference building shall meet the prescriptive requirements of Sections 3.2., 4.2., 5.2., 6.2. and 7.2. for the climate zone under consideration. </li><li><span class="cid">(3)</span> The energy model calculations shall include all the energy uses addressed in Sections 3.2., 4.2., 5.2., 6.2. and 7.2. </li><li><span class="cid">(4)</span> Except as noted otherwise in this Subsection, the following characteristics of the reference building shall be modeled as being identical to those of the proposed building: <ul><li><span class="cid">(a)</span> total floor area of conditioned and unconditioned spaces,</li><li><span class="cid">(b)</span> use of building spaces,</li><li><span class="cid">(c)</span> number, type and conditioning of thermal blocks,</li><li><span class="cid">(d)</span> shape and exterior dimensions, and</li><li><span class="cid">(e)</span> orientation.</li></ul></li><li><span class="cid">(5)</span> The presence or absence of heating and/or cooling systems in each conditioned thermal block of the reference building shall be modeled as being identical to those in the proposed building. </li><li><span class="cid">(6)</span> Climatic data used in the compliance calculations for the proposed building shall be applied. </li><li><span class="cid">(7)</span> The simulation shall account for the effect of part-load operation on equipment performance. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-2">
  <td class="ref">8.4.5.2.</td>
  <td><b>Operating Schedules, Internal Loads, Service Water Heating Loads and Set-Point Temperature</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 217–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.2.</td>
  <td>hvac</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">The reference model is a clone of the proposed model: schedules and internal/SHW loads remain identical, as required.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by envelope — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (3), and except as needed to model the occupancy controls required in the prescriptive path, the reference building's operating schedules shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(1). (See Note A-8.4.5.2.(1).) </li><li><span class="cid">(2)</span> The reference building's internal and service water heating loads shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(2). </li><li><span class="cid">(3)</span> If the reference building is a semi-heated building, as defined in Sentence 1.2.1.2.(2), and the capacity of the installed heating equipment in the semi-heated proposed building is no more than the semi-heated proposed building's peak heating load plus 5%, it shall be modeled with <ul><li><span class="cid">(a)</span> a set-point temperature of 18°C, and</li><li><span class="cid">(b)</span> thermal characteristics that are based on the heating degree-days at 18°C of the building's location. (See Note A-8.4.5.2.(3).)</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-3">
  <td class="ref">8.4.5.3.</td>
  <td><b>Building Envelope Components</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.3.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">roof absorptance 0.7 iff proposed used actual values; proportional per-orientation FDWR/SRR scaling of EXISTING fenestration; Space/Building shading + controls removed, Site shading kept; optics (SHGC/VT) preserved; air-leakage default I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW per 8.4.3.3.(3)/8.4.2.9.(2)<div class="gaps"><b>Gaps:</b> sentence (7) partitions are satisfied by the caller-side clone; humidification note n/a</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L94" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_roof_absorptance">reference.rb#apply_roof_absorptance:94</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L65" title="btap-necb/lib/btap_necb/envelope/reference.rb#scale_fenestration_to_limits">reference.rb#scale_fenestration_to_limits:65</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L119" title="btap-necb/lib/btap_necb/envelope/reference.rb#strip_shading">reference.rb#strip_shading:119</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L222" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_air_leakage_default">reference.rb#apply_air_leakage_default:222</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L55" title="btap-necb/lib/btap_necb/envelope/reference.rb:55">reference.rb:55</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L74" title="btap-necb/lib/btap_necb/envelope/reference.rb:74">reference.rb:74</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L78" title="btap-necb/lib/btap_necb/envelope/reference.rb:78">reference.rb:78</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L89" title="btap-necb/lib/btap_necb/envelope/reference.rb:89">reference.rb:89</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L97" title="btap-necb/lib/btap_necb/envelope/reference.rb:97">reference.rb:97</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L113" title="btap-necb/lib/btap_necb/envelope/reference.rb:113">reference.rb:113</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L136" title="btap-necb/lib/btap_necb/envelope/reference.rb:136">reference.rb:136</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L259" title="btap-necb/lib/btap_necb/envelope/reference.rb:259">reference.rb:259</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <span class="dim">+1 more</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1). </li><li><span class="cid">(2)</span> The solar absorptance of roof assemblies shall be <ul><li><span class="cid">(a)</span> if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or</li><li><span class="cid">(b)</span> if the actual solar absorptance for the proposed building is used, set to 0.7.</li></ul></li><li><span class="cid">(3)</span> If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article. </li><li><span class="cid">(4)</span> Permanent fenestration shading devices and projections shall not be modeled in the reference building. </li><li><span class="cid">(5)</span> If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such. </li><li><span class="cid">(6)</span> The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3). </li><li><span class="cid">(7)</span> Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building. </li><li><span class="cid">(8)</span> Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.5.3.(8).) </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-4">
  <td class="ref">8.4.5.4.</td>
  <td><b>Thermal Mass</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.4.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">opaque assemblies rebuilt as massless (zero thermal mass) layers at unchanged Ut; space thermal characteristics satisfied by clone<div class="gaps"><b>Gaps:</b> VERIFIED against Note A-8.4.5.4.(1) (retrieved via MCP 2026-07-28, D-35): lightweight = light FRAME, not zero-mass - the rebuild is calibrated to the note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at the prescriptive resistance; the note's follow-the-proposed-layer-structure guidance is approximated by the single calibrated layer</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L145" title="btap-necb/lib/btap_necb/envelope/reference.rb#apply_lightweight_construction">reference.rb#apply_lightweight_construction:145</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/envelope/reference.rb#L215" title="btap-necb/lib/btap_necb/envelope/reference.rb:215">reference.rb:215</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.5.4.(1).) </li><li><span class="cid">(2)</span> The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.5.4.(2).) </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-5">
  <td class="ref">8.4.5.5.</td>
  <td><b>Lighting</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–219</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.5.(1)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_lights sets the allowance LPD from the space-type records<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(2)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference_lighting overrides dwelling space types to 5 W/m2<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(3)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier — interpretation consistent with legacy NECB2015+<div class="gaps"><b>Gaps:</b> strict reading multiplies installed power by Focc x Fpers</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L186" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#wire_lighting_schedule">apply_lights.rb#wire_lighting_schedule:186</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L240" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#synthesize_sensor_ruleset">apply_lights.rb#synthesize_sensor_ruleset:240</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(4)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">fractions come from the same space-type records for both models<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(5)-(12)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available); WHERE 4.2.2 requires photocontrols is decided by the 2020/2025 rule 4.2.2.1.(10)-(15) as of D-57 — before that it was the NECB 2011 criteria, which are conjunctive and so placed NO photocontrols on window-only spaces (L-26) [D-51 D-57]<div class="gaps"><b>Gaps:</b> sentences (5)-(8)' analytic single-centered-window/skylight AREA convention is replaced by the 4.2.2.3./4.2.2.5. threshold geometry on the actual scaled fenestration (audited interpretation); (11)(b)'s independent secondary-band control is modelled as one zone control over the combined daylighted fraction</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L50" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#apply">reference_daylighting.rb#apply:50</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L237" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb:237">apply_lights.rb:237</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L46" title="btap-necb/lib/btap_necb/lighting/reference.rb:46">reference.rb:46</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L59" title="btap-necb/lib/btap_necb/lighting/reference.rb:59">reference.rb:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L65" title="btap-necb/lib/btap_necb/lighting/reference.rb:65">reference.rb:65</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L68" title="btap-necb/lib/btap_necb/lighting/reference.rb:68">reference.rb:68</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L74" title="btap-necb/lib/btap_necb/lighting/reference.rb:74">reference.rb:74</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L93" title="btap-necb/lib/btap_necb/lighting/reference.rb:93">reference.rb:93</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L91" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb:91">reference_daylighting.rb:91</a> · <span class="dim">+3 more</span></div>
<details><summary>Requirement text (12 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable. <span class="pill ok" title="lighting (2025): apply_lights sets the allowance LPD from the space-type records">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L27" title="btap-necb/lib/btap_necb/lighting/reference.rb#reference_lighting">reference.rb#reference_lighting:27</a>]</span></li><li><span class="cid">(2)</span> Dwelling units shall be modeled with an installed lighting power density of 5 W/m². <span class="pill ok" title="lighting (2025): reference_lighting overrides dwelling space types to 5 W/m2">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference.rb#L80" title="btap-necb/lib/btap_necb/lighting/reference.rb#apply_dwelling_rule">reference.rb#apply_dwelling_rule:80</a>]</span></li><li><span class="cid">(3)</span> Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.5.5.(3).) <span class="pill warn" title="lighting (2025): applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier — interpretation consistent with legacy NECB2015+">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L186" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#wire_lighting_schedule">apply_lights.rb#wire_lighting_schedule:186</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L240" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#synthesize_sensor_ruleset">apply_lights.rb#synthesize_sensor_ruleset:240</a>]</span></li><li><span class="cid">(4)</span> The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7. <span class="pill ok" title="lighting (2025): fractions come from the same space-type records for both models">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/apply_lights.rb#L73" title="btap-necb/lib/btap_necb/lighting/apply_lights.rb#apply_to_space_type">apply_lights.rb#apply_to_space_type:73</a>]</span></li><li><span class="cid">(5)</span> Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall be modeled for each orientation as a single centered window with the following characteristics: <span class="pill warn" title="lighting (2025): reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#L50" title="btap-necb/lib/btap_necb/lighting/reference_daylighting.rb#apply">reference_daylighting.rb#apply:50</a>]</span><ul><li><span class="cid">(a)</span> a sill located 0.9 m above the floor,</li><li><span class="cid">(b)</span> a window opening height of 1.8 m, and</li><li><span class="cid">(c)</span> a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.</li></ul></li><li><span class="cid">(6)</span> The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.5.5.(6).) </li><li><span class="cid">(7)</span> For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block <ul><li><span class="cid">(a)</span> that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and</li><li><span class="cid">(b)</span> whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height. (See Note A-8.4.5.5.(7).)</li></ul></li><li><span class="cid">(8)</span> The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6. </li><li><span class="cid">(9)</span> Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12). </li><li><span class="cid">(10)</span> Calculations of daylighting levels in each thermal block shall be performed assuming <ul><li><span class="cid">(a)</span> the thermal block is a single open space surrounded by opaque walls,</li><li><span class="cid">(b)</span> floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.5.5.(10)(b)),</li><li><span class="cid">(c)</span> illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and</li><li><span class="cid">(d)</span> a fenestration visible light transmittance corresponding<ul><li class="sub"><span class="cid">(i)</span> to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or</li><li class="sub"><span class="cid">(ii)</span> if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50.</li></ul></li></ul></li><li><span class="cid">(11)</span> The illumination set-point of the photocontrols shall <ul><li><span class="cid">(a)</span> be identical to that of the proposed building's photocontrols, or</li><li><span class="cid">(b)</span> if there are no photocontrols in the proposed building, be representative of the space use without task lighting. (See Note A-8.4.5.5.(11).)</li></ul></li><li><span class="cid">(12)</span> Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,i, as calculated in accordance with Article 4.3.3.7. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-6">
  <td class="ref">8.4.5.6.</td>
  <td><b>Purchased Energy</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 219–220</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.6.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election<div class="gaps"><b>Gaps:</b> the (1)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.6.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config<div class="gaps"><b>Gaps:</b> the (2)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.6.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">operating schedules carry over to the representing equipment by clone<div class="gaps"><b>Gaps:</b> priority-of-use and other operational characteristics of the purchased supply are not explicitly modelled</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><details><summary>Requirement text (4 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows: <span class="pill warn" title="hvac (2025): purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(2)</span> Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows: <span class="pill warn" title="hvac (2025): purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a>]</span><ul><li><span class="cid">(a)</span> one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.</li></ul></li><li><span class="cid">(3)</span> Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows: <span class="pill host" title="hvac (2025): purchased service water heating belongs to openstudio-shw (8.4.5.20.)">hvac: Delegated</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired service water heater shall be used to represent the purchased energy equipment,</li><li><span class="cid">(b)</span> where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and</li><li><span class="cid">(c)</span> the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(4)</span> The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3). <span class="pill warn" title="hvac (2025): operating schedules carry over to the representing equipment by clone">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-7">
  <td class="ref">8.4.5.7.</td>
  <td><b>HVAC System Selection</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 220–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.7.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.5.1.(5) presence override keeps the changeover heating when the proposed block heats).<div class="gaps"><b>Gaps:</b> Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification IS rebuilt since D-55 (the proposed's humidifier is recorded per thermal block before the teardown and re-created on the serving reference loop with the same energy source, autosized, and with a control taken from the proposed); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication).</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L39" title="btap-necb/lib/btap_necb/hvac/reference.rb#select_reference_systems">reference.rb#select_reference_systems:39</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L69" title="btap-necb/lib/btap_necb/hvac/reference.rb:69">reference.rb:69</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L76" title="btap-necb/lib/btap_necb/hvac/reference.rb:76">reference.rb:76</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L103" title="btap-necb/lib/btap_necb/hvac/reference.rb:103">reference.rb:103</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L155" title="btap-necb/lib/btap_necb/hvac/reference.rb:155">reference.rb:155</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L163" title="btap-necb/lib/btap_necb/hvac/reference.rb:163">reference.rb:163</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L184" title="btap-necb/lib/btap_necb/hvac/reference.rb:184">reference.rb:184</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L305" title="btap-necb/lib/btap_necb/hvac/reference.rb:305">reference.rb:305</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L312" title="btap-necb/lib/btap_necb/hvac/reference.rb:312">reference.rb:312</a> · <span class="dim">+3 more</span></div>
<details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.5.7.-A with the corresponding descriptions in Table 8.4.5.7.-B. </li><li><span class="cid">(2)</span> Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1). Table 8.4.5.7.-A HVAC System Selection for the Reference Building Forming Part of Sentences 8.4.5.7.(1) and (3), 8.4.5.9.(1) and (3), 8.4.5.10.(1) and (7), 8.4.5.13.(1), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.7.-B: (1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building. (2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building. (3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks. </li><li><span class="cid">(3)</span> If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.5.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building. </li><li><span class="cid">(4)</span> For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.5.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-8">
  <td class="ref">8.4.5.8.</td>
  <td><b>Equipment Oversizing</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.8.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 30%.</li></ul></li><li><span class="cid">(2)</span> The cooling equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 10%.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-9">
  <td class="ref">8.4.5.9.</td>
  <td><b>Heating System</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–223</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.9.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference heating system selected per Table 8.4.5.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.5.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(3)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 mix outdoor air into the supply stream, so their split is approximated by ordinary mixed-air zone sizing with baseboards taking the residual — audited as an approximation, not claimed</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(4)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference heating energy type modeled identical to the proposed (structural election; see also 8.4.5.13.(2)(g))<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy capacity ratios are not modelled: a proposed plant drawing on more than one energy type passes into the reference unchanged rather than being apportioned</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(6)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency pass<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L892" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_boiler">efficiency.rb#apply_boiler:892</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set post-sizing from the sized capacity with every stage capacity left autosized<div class="gaps"><b>Gaps:</b> electric-resistance heating is not a furnace so it is not staged (D-49); zone-terminal and make-up-air equipment stays single-stage (D-48); more than four equal stages is CLAMPED at four with a shouted warning — EnergyPlus multispeed objects cannot hold a fifth (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L169" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#stage_multispeed_coil">efficiency.rb#stage_multispeed_coil:169</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(8)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">heating part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies the as-applied coefficients against the code)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L165" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:165">efficiency.rb:165</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L314" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:314">efficiency.rb:314</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L337" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:337">efficiency.rb:337</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L344" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:344">efficiency.rb:344</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1485" title="btap-necb/lib/btap_necb/hvac/reference.rb:1485">reference.rb:1485</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article. <span class="pill ok" title="hvac (2025): reference heating system selected per Table 8.4.5.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building. <span class="pill ok" title="hvac (2025): purchased energy routes to Article 8.4.5.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(3)</span> Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2025): terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,</li><li><span class="cid">(b)</span> the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply to each type of equipment.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system. <span class="pill ok" title="hvac (2025): reference heating energy type modeled identical to the proposed (structural election; see also 8.4.5.13.(2)(g))">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(5)</span> Where more than one energy type is used by the proposed building's heating system, <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(6)</span> Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows: <span class="pill ok" title="hvac (2025): hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency p">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L38" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#hot_water">plant_loops.rb#hot_water:38</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L892" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_boiler">efficiency.rb#apply_boiler:892</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,</li><li><span class="cid">(c)</span> where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with<ul><li class="sub"><span class="cid">(i)</span> two boilers of equal capacity, or</li><li class="sub"><span class="cid">(ii)</span> a two-staged boiler that operates in stages with a 1:2 ratio,</li></ul></li><li><span class="cid">(d)</span> where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,</li><li><span class="cid">(e)</span> the pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(f)</span> the peak pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the installed heating plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 16°C temperature drop,</li></ul></li><li><span class="cid">(g)</span> the pump's operating schedule shall be modeled as being identical to that of the proposed building, and</li><li><span class="cid">(h)</span> the hot water supply temperature shall be reset to</li><li><span class="cid">(i)</span> 82°C for an outside air temperature of -16°C, and<ul><li class="sub"><span class="cid">(ii)</span> 60°C for an outside air temperature of 0°C.</li></ul></li></ul></li><li><span class="cid">(7)</span> Where the reference building contains a furnace, it shall be modeled as follows: <span class="pill warn" title="hvac (2025): furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set po">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L169" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#stage_multispeed_coil">efficiency.rb#stage_multispeed_coil:169</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(8)</span> Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill ok" title="hvac (2025): heating part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies the as-applied coefficients against the code)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-10">
  <td class="ref">8.4.5.10.</td>
  <td><b>Cooling Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 223–224</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.10.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling system selected per Table 8.4.5.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.5.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling energy type modeled identical to the proposed<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(4)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy capacity ratios are not modelled — the same gap as the heating article, sentence (5)</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(5)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cooling part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(6)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L957" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_chiller">efficiency.rb#apply_chiller:957</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 have no separate ventilation stream, so their split is approximated by mixed-air zone sizing and audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(8)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, efficiencies and curves binned by the top-stage capacity<div class="gaps"><b>Gaps:</b> zone-terminal DX stays single-speed (packaged terminal units cannot host a multispeed coil in EnergyPlus) and make-up-air tempering DX likewise (D-48); stage counts above four are CLAMPED with a shouted warning (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1125" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_dx_cooling_multi">efficiency.rb#apply_dx_cooling_multi:1125</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(9)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">water-cooled systems pair to the cooling tower built per Article 8.4.5.11.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L165" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:165">efficiency.rb:165</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L337" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:337">efficiency.rb:337</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L344" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:344">efficiency.rb:344</a></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article. <span class="pill ok" title="hvac (2025): reference cooling system selected per Table 8.4.5.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L108" title="btap-necb/lib/btap_necb/hvac/reference.rb#assign">reference.rb#assign:108</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building. <span class="pill ok" title="hvac (2025): purchased energy routes to Article 8.4.5.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(3)</span> Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system. <span class="pill ok" title="hvac (2025): reference cooling energy type modeled identical to the proposed">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1473" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_energy_type">reference.rb#reference_energy_type:1473</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's cooling system, <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill ok" title="hvac (2025): cooling part-load performance applied from the Subsection 8.4.6 curve set (rake necb:curves verifies)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L55" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply">efficiency.rb#apply:55</a>]</span></li><li><span class="cid">(6)</span> Where a hydronic system is installed, the cooling plant shall be modeled as follows: <span class="pill ok" title="hvac (2025): hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/systems/plant_loops.rb#L127" title="btap-modeling/lib/btap_modeling/systems/plant_loops.rb#chilled_water">plant_loops.rb#chilled_water:127</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L957" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_chiller">efficiency.rb#apply_chiller:957</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,</li><li><span class="cid">(d)</span> the water chiller's pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(e)</span> the water chiller's pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the cooling plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 6°C temperature rise,</li></ul></li><li><span class="cid">(f)</span> the types of water chillers shall be modeled as being identical to those of the proposed building,</li><li><span class="cid">(g)</span> the chilled water supply temperature shall be set at 7°C, and</li><li><span class="cid">(h)</span> each water chiller shall be fully modulating down to 25% of its capacity.</li></ul></li><li><span class="cid">(7)</span> Where Table 8.4.5.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2025): terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L480" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_terminal_secondary_split">reference.rb#audit_terminal_secondary_split:480</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,</li><li><span class="cid">(b)</span> the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply on each type of equipment.</li></ul></li><li><span class="cid">(8)</span> Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows: <span class="pill warn" title="hvac (2025): DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, ">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L131" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_staging">efficiency.rb#apply_staging:131</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1125" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_dx_cooling_multi">efficiency.rb#apply_dx_cooling_multi:1125</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(9)</span> For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.5.11. <span class="pill ok" title="hvac (2025): water-cooled systems pair to the cooling tower built per Article 8.4.5.11.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-11">
  <td class="ref">8.4.5.11.</td>
  <td><b>Cooling Tower Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 224–225</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.11.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a tower at or below 1750 kW is modeled with one cell<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cells = capacity / 1750 kW rounded UP (true ceiling)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pump modeled with constant-power coefficients<div class="gaps"><b>Gaps:</b> the hardware object is variable-speed; the constant-speed pump ruling is pending (T-list)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(5)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pumping flow comes from plant autosizing<div class="gaps"><b>Gaps:</b> the sentence’s specific flow-rate criteria are not individually evaluated against the sized value</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(6)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">cell fan set to maintain 29 C outlet water<div class="gaps"><b>Gaps:</b> cycling control relies on the CoolingTowerSingleSpeed default capacity control rather than an explicit cycling model</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery<div class="gaps"><b>Gaps:</b> the tower coefficients are not individually verified by the curves probe</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1070" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:1070">efficiency.rb:1070</a></div>
<details><summary>Requirement text (7 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has <span class="pill ok" title="hvac (2025): axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span><ul><li><span class="cid">(a)</span> a capacity equal to the nominal heat rejection rate of the equipment,</li><li><span class="cid">(b)</span> inlet and outlet water temperatures of 35°C and 29°C, respectively, and</li><li><span class="cid">(c)</span> an inlet outside air wet bulb temperature of 24°C.</li></ul></li><li><span class="cid">(2)</span> A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell. <span class="pill ok" title="hvac (2025): a tower at or below 1750 kW is modeled with one cell">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(3)</span> A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer. <span class="pill ok" title="hvac (2025): cells = capacity / 1750 kW rounded UP (true ceiling)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(4)</span> The pumping system shall be modeled as constant speed operation. <span class="pill warn" title="hvac (2025): pump modeled with constant-power coefficients">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a>]</span></li><li><span class="cid">(5)</span> The pumping flow rate shall be set considering <span class="pill warn" title="hvac (2025): pumping flow comes from plant autosizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a>]</span><ul><li><span class="cid">(a)</span> the cooling tower's capacity,</li><li><span class="cid">(b)</span> use of pure water, and</li><li><span class="cid">(c)</span> a 6°C temperature drop.</li></ul></li><li><span class="cid">(6)</span> The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C. <span class="pill warn" title="hvac (2025): cell fan set to maintain 29 C outlet water">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a>]</span></li><li><span class="cid">(7)</span> Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill warn" title="hvac (2025): tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1019" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_tower_rules">efficiency.rb#apply_tower_rules:1019</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/components/curves.rb#L59" title="btap-modeling/lib/btap_modeling/components/curves.rb#build">curves.rb#build:59</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-12">
  <td class="ref">8.4.5.12.</td>
  <td><b>Cooling with Outside Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 225–225</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.12.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">air economizers (Table -12 -&gt; 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA. DX staging clauses 5.2.2.8.(4)-(5) enforced since D-62: economizer systems' staged cooling gets a stage-count FLOOR so the lowest stage is &lt;= 25% of capacity at &gt;= 70 kW and &lt;= 50% at &gt; 25 kW (economizer_dx_staging rules; sentence (6)'s OA-reduction permission is not exercised - stage flows are floored at the minimum-OA fraction per D-46). Systems 2/5 get the 5.2.2.9 WATER-side economizer since D-56: a HeatExchangerFluidToFluid between the condenser and chilled-water loops, UA and both design flows autosized at sizing factor 1.0 (sized for the loop's full design cooling load), CoolingSetpointModulated onto the loop design exit temperature, plus the condenser setpoint reset to the outdoor wet-bulb + tower approach without which the tower stays at 29 C and the economizer is inert. The 5.2.2.9 capability is INTEGRATED and measured: 100% of the chilled-water load in every hour at outdoor wet-bulb 7 C or lower, partial share above the band; sentence (1) binds because the reference rejects heat evaporatively, (2) declared inapplicable; air-cooled/purchased chilled water warns (no evaporatively-cooled fluid).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L746" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_economizers">reference.rb#apply_economizers:746</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L229" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#economizer_stage_floor">efficiency.rb#economizer_stage_floor:229</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L591" title="btap-necb/lib/btap_necb/hvac/reference.rb:591">reference.rb:591</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L597" title="btap-necb/lib/btap_necb/hvac/reference.rb:597">reference.rb:597</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L762" title="btap-necb/lib/btap_necb/hvac/reference.rb:762">reference.rb:762</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L779" title="btap-necb/lib/btap_necb/hvac/reference.rb:779">reference.rb:779</a></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Article 5.2.2.7. applies to a proposed building's HVAC system, the HVAC systems of the corresponding thermal blocks in the reference building shall be modeled in accordance with that Article and Table 8.4.5.12. Table 8.4.5.12. Applicable Requirements for Cooling with Outside Air According to Type of HVAC System Forming Part of Sentence 8.4.5.12.(1) Notes to Table 8.4.5.12.: (1) See Table 8.4.5.7.-B. (2) See Table 8.4.5.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-13">
  <td class="ref">8.4.5.13.</td>
  <td><b>Heat Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 225–226</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.13.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.5.7.-A selection per the printed split (D-37, Note A-8.4.5.13)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L219" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_redirects?">reference.rb#heat_pump_redirects?:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/classify.rb#L93" title="btap-modeling/lib/btap_modeling/classify.rb#plant_facts">classify.rb#plant_facts:93</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.13.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.5.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied ((2)(d)); cooling sized at the peak load without oversizing ((2)(b), D-52); the (2)(g) auxiliary-fuel election runs on annual data with the 33% proviso<div class="gaps"><b>Gaps:</b> (2)(c)’s -8.3 C point evaluates to 47.8% on the vendored legacy CAP_FT curve against the code’s 50% (known approximation, D-52 review); on simulate: :sizing/:none the (2)(g) election cannot run and the structural 8.4.5.9.(4) proxy elects, audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1233" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_heat_pump_limits">reference.rb#apply_heat_pump_limits:1233</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1368" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_aux_energy_type">reference.rb#heat_pump_aux_energy_type:1368</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L678" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#align_heat_pump_heating_capacity">efficiency.rb#align_heat_pump_heating_capacity:678</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.5.7.-A. (See Note A-8.4.5.13.(1).) <span class="pill ok" title="hvac (2025): a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.5.7.-A selection per the printed split (D-37, Note A-8.4.5.13)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L219" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_redirects?">reference.rb#heat_pump_redirects?:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-modeling/lib/btap_modeling/classify.rb#L93" title="btap-modeling/lib/btap_modeling/classify.rb#plant_facts">classify.rb#plant_facts:93</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, <span class="pill warn" title="hvac (2025): air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.5.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evide">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1233" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_heat_pump_limits">reference.rb#apply_heat_pump_limits:1233</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1368" title="btap-necb/lib/btap_necb/hvac/reference.rb#heat_pump_aux_energy_type">reference.rb#heat_pump_aux_energy_type:1368</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1272" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_oversizing_caps">reference.rb#apply_oversizing_caps:1272</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L678" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#align_heat_pump_heating_capacity">efficiency.rb#align_heat_pump_heating_capacity:678</a>]</span><ul><li><span class="cid">(a)</span> the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.5.13.,</li><li><span class="cid">(b)</span> the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,</li><li><span class="cid">(c)</span> the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,</li><li><span class="cid">(d)</span> the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,</li><li><span class="cid">(e)</span> the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.6.,</li><li><span class="cid">(f)</span> the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.5.,</li><li><span class="cid">(g)</span> except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be<ul><li class="sub"><span class="cid">(i)</span> for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or</li><li class="sub"><span class="cid">(ii)</span> for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and</li></ul></li><li><span class="cid">(h)</span> where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity. Table 8.4.5.13. Heat Pump System Description Forming Part of Sentences 8.4.5.13.(2), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.13.: (1) System number is based on building or space type determined in accordance with Table 8.4.5.7.-A.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-14">
  <td class="ref">8.4.5.14.</td>
  <td><b>Hydronic Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 226–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.14.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 8.4.5.14. riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass; proposed combined peak W/(L/s) per plant-loop type transferred to reference pump rated power ((1)-(3), needs the sized proposed via apply_efficiencies proposed:) — unknown proposed pumps or unsized flows warn loudly. D-38: the transferred power is then clamped min-wins at the Table 5.2.6.3 combined-pump maximum (W per kW of loop peak thermal demand; 8.4.5.1.(2) makes Part 5 a ceiling for the reference).<div class="gaps"><b>Gaps:</b> (6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; (2)'s combined peak transfers as W/(L/s) INTENSITY (x reference flow), not absolute watts — reference flows legitimately differ from proposed.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L406" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_pump_rules">efficiency.rb#apply_pump_rules:406</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L448" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:448">efficiency.rb:448</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L636" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:636">efficiency.rb:636</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L1433" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:1433">efficiency.rb:1433</a></div>
<details><summary>Requirement text (6 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building. </li><li><span class="cid">(2)</span> Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.5.14.(2).) </li><li><span class="cid">(3)</span> Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump. </li><li><span class="cid">(4)</span> Pump power, P, versus flow rate, V, shall be calculated using one of the following equations: If Vpartload/Vrated &lt;D, then Pₚₐrtload = Prated X E If Vpartload/Vrated ≥ D, then P partload = PratedX B (Vpartload/Vrated) +C (Vpartload/Vrated)2 where Vpartload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.14. Table 8.4.5.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.5.14.(4) </li><li><span class="cid">(5)</span> Variable-flow pumps shall be modeled as a pump riding its curve. </li><li><span class="cid">(6)</span> Where the secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - V_partload = flow rate at part load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - P_partload = power draw at part-load conditions, in kW, P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.14. - A, B, C, D, E = coefficients defined in Table 8.4.5.14 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.5.14

If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.5.14

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

V_partload = flow rate at part load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

P_partload = power draw at part-load conditions, in kW,

P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.14.</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-15">
  <td class="ref">8.4.5.15.</td>
  <td><b>Outdoor Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.15.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications<div class="gaps"><b>Gaps:</b> the identity holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.15.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before teardown and re-applied to the rebuilt reference controller<div class="gaps"><b>Gaps:</b> peak-rate outdoor-air methods (ZoneSum, 62.1 VRP) are deliberately NOT copied because they determine the peak rate sentence (1) governs; where a reference system merges blocks of which only some carry DCV, the single controller applies the strategy to all and warns</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1133" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_dcv">reference.rb#apply_dcv:1133</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1172" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_dcv_caveats">reference.rb#audit_dcv_caveats:1172</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L400" title="btap-necb/lib/btap_necb/hvac/reference.rb:400">reference.rb:400</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The peak outdoor air ventilation rates for the reference building shall be identical to those determined for the proposed building in Sentence 8.4.3.6.(1). <span class="pill warn" title="hvac (2025): spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L361" title="btap-necb/lib/btap_necb/hvac/reference.rb#reference_hvac">reference.rb#reference_hvac:361</a>]</span></li><li><span class="cid">(2)</span> Where demand control ventilation strategies required by Article 5.2.3.4. are implemented in the proposed building, the reference building shall be modeled with those same strategies. <span class="pill warn" title="hvac (2025): DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before t">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1133" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_dcv">reference.rb#apply_dcv:1133</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1172" title="btap-necb/lib/btap_necb/hvac/reference.rb#audit_dcv_caveats">reference.rb#audit_dcv_caveats:1172</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-16">
  <td class="ref">8.4.5.16.</td>
  <td><b>Space Temperature Control</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.16.(1)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller’s responsibility</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.16.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> If an in-floor, in-ceiling or in-wall radiant heating and/or cooling system is used in the proposed building but the energy model calculations do not allow for modeling of radiant effects, each conditioned thermal block in the reference building shall be modeled using heating and/or cooling temperature schedules, as applicable, that are 2°C warmer and 2°C cooler respectively than those used for the proposed building in Sentence 8.4.3.2.(1). <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li><li><span class="cid">(2)</span> The throttling range of the heating and cooling equipment shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.7.(1). [Verified formulas for this article] - If frac{F_partload}{F_rated} &lt; D , then P_partload = P_rated × E C = -0.41071, quad 1.0086242 D = 0.47, quad 0.20 E = 0.68, quad 0.04 - If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C C = -0.41071 D = 0.47 E = 0.68 Column 3 = 1.0086242 Column 4 = 0.20 Column 5 = 0.04 - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P = power draw at part-load conditions, in kW - F_partload = flow rate at part-load conditions, in L/s, F_rated = flow rate at rated conditions, in L/s, P_partload = power draw at part-load conditions, in kW, - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW <span class="pill ok" title="hvac (2025): throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that coul">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L711" title="btap-necb/lib/btap_necb/hvac/reference.rb#clone_model">reference.rb#clone_model:711</a>]</span></li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{F_partload}{F_rated} &lt; D , then P_partload = P_rated × E

C = -0.41071, quad 1.0086242

D = 0.47, quad 0.20

E = 0.68, quad 0.04

If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C

C = -0.41071

D = 0.47

E = 0.68

Column 3 = 1.0086242

Column 4 = 0.20

Column 5 = 0.04

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P = power draw at part-load conditions, in kW

F_partload = flow rate at part-load conditions, in L/s,

F_rated = flow rate at rated conditions, in L/s,

P_partload = power draw at part-load conditions, in kW,

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-17">
  <td class="ref">8.4.5.17.</td>
  <td><b>Fans</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–228</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.17.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L361" title="btap-necb/lib/btap_necb/hvac/efficiency.rb#apply_fan_power_curve">efficiency.rb#apply_fan_power_curve:361</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/efficiency.rb#L392" title="btap-necb/lib/btap_necb/hvac/efficiency.rb:392">efficiency.rb:392</a></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the HVAC system of a thermal block of the proposed building includes a fan that exhausts air directly to the outside and complies with Sentences 5.2.3.1.(2) and 5.2.10.1.(3), its flow rate, power demand, operating schedule and part-load performance shall be modeled identically in the reference building. (See Note A-8.4.5.17.(1).) </li><li><span class="cid">(2)</span> Fan power, P, versus flow rate, F, shall be calculated using one of the following equations: If Fpartload/Frated &lt;D, then Pₚₐrtload = Prated X E If Fpartload/Frated ≥ D, then Pₚₐrtload = Prated X B (Fpartload/Frated) x (F partload/Frated)2 where F partload = flow rate at part-load conditions, in L/s, Fᵣₐₜₑd = flow rate at rated conditions, in L/s, Ppartload = power draw at part-load conditions, in kW, Prated = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).) </li><li><span class="cid">(3)</span> Except as provided in Sentences (4) and (5), individual fans shall be modeled as airfoil or backward inclined riding fan curve. </li><li><span class="cid">(4)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than 7.5 kW and less than 25 kW shall be modeled as airfoil or backward inclined with inlet vanes. </li><li><span class="cid">(5)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than or equal to 25 kW shall be modeled as forward curved with inlet vanes. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-18">
  <td class="ref">8.4.5.18.</td>
  <td><b>Supply Air Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 228–229</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.18.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">secondary-system supply airflow is the sum of the block airflows via zone-level sizing<div class="gaps"><b>Gaps:</b> the determination is sizing-time; the sentence’s arithmetic is not re-verified against the sized result</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">block supply airflow comes from zone sizing<div class="gaps"><b>Gaps:</b> the greater-of criteria at the 21/11 C supply-air deltas are not explicitly enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(4)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the identical-fan-power fallback for secondaries failing 5.2.3.1.(1)(b) is not modeled</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(6)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the exemption for equipment whose fan energy is included in the Tables 5.2.12.1 minimum performance is not modeled</div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L536" title="btap-necb/lib/btap_necb/hvac/reference.rb:536">reference.rb:536</a></div>
<details><summary>Requirement text (6 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2). <span class="pill warn" title="hvac (2025): secondary-system supply airflow is the sum of the block airflows via zone-level sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span></li><li><span class="cid">(2)</span> The supply airflow rate to a thermal block shall be modeled as being the greater of <span class="pill warn" title="hvac (2025): block supply airflow comes from zone sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L507" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_zone_fan_rules">reference.rb#apply_zone_fan_rules:507</a>]</span><ul><li><span class="cid">(a)</span> the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,</li><li><span class="cid">(b)</span> the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or</li><li><span class="cid">(c)</span> the outdoor air ventilation rate supplied to the thermal block in the proposed building.</li></ul></li><li><span class="cid">(3)</span> Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.5.7.-B shall be modeled with <span class="pill ok" title="hvac (2025): systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a>]</span><ul><li><span class="cid">(a)</span> a supply air temperature that is reset according to the thermal block's load,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and</li><li><span class="cid">(c)</span> no return fan.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (6), HVAC system 6 of Table 8.4.5.7.-B shall be modeled with <span class="pill ok" title="hvac (2025): system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/reference.rb#L1199" title="btap-necb/lib/btap_necb/hvac/reference.rb#apply_fan_rules">reference.rb#apply_fan_rules:1199</a>]</span><ul><li><span class="cid">(a)</span> a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and</li><li><span class="cid">(c)</span> a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.</li></ul></li><li><span class="cid">(5)</span> Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand. <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li><li><span class="cid">(6)</span> Where a secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and cooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).) <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.17.

P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.17.

(See Note A-8.4.5.17.(2).)</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-19">
  <td class="ref">8.4.5.19.</td>
  <td><b>Energy Recovery Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 229–229</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.19.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, &gt;=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR).<div class="gaps"><b>Gaps:</b> Ice-plant heat-recovery rules (3) are not modeled (no ice plants in scope). Reference fans default to Always On from the topology builders, classifying most systems CONTINUOUS (Table -B: R at &gt;=10% OA for HDD &gt;= 3000) — wiring reference fan availability to the archetype operating schedule would flip many to non-continuous; open item, every determination audits its inputs.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/btap-necb/lib/btap_necb/hvac/energy_recovery.rb#L22" title="btap-necb/lib/btap_necb/hvac/energy_recovery.rb#apply_energy_recovery">energy_recovery.rb#apply_energy_recovery:22</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3). </li><li><span class="cid">(2)</span> Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system. </li><li><span class="cid">(3)</span> Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components: <ul><li><span class="cid">(a)</span> a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,</li><li><span class="cid">(b)</span> operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,</li><li><span class="cid">(c)</span> peak load and demand schedules that are identical to those of the proposed building, and</li><li><span class="cid">(d)</span> heat rejection to<ul><li class="sub"><span class="cid">(i)</span> at least one hydronic system for heating or service water heating, where the system has a load, and</li><li class="sub"><span class="cid">(ii)</span> the atmosphere using a cooling tower defined in accordance with Articles 8.4.5.10. and 8.4.5.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.(1)).</li></ul></li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-20">
  <td class="ref">8.4.5.20.</td>
  <td><b>Service Water Heating Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 229–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Gem</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.20.(1)</td>
  <td>shw</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.20.(2)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L171" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#wrap_heat_pump">demand.rb#wrap_heat_pump:171</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#L153" title="openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#apply_heat_pump_efficiency">efficiency.rb#apply_heat_pump_efficiency:153</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.20.(3)-(4)</td>
  <td>shw</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">(3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion coil's energy type ((3)) and the multi-energy capacity allocation and operating schedules identically — trivially matching the (4)(a) ratio (Note A-8.4.5.20.(4)(a) merely says how to determine it) and (4)(b) operational characteristics. Part 6 minimum efficiencies applied on top via apply_efficiency. (5) the 8.4.6.9.(2) FHeatPLC fuel part-load curve is applied to every fuel-fired reference water heater, storage AND instantaneous, via the documented PLF(x) = x / FHeatPLC(x) transform into the EnergyPlus part-load-factor field (probe-verified equivalent, max 0.98% over PLR 0.25-1.0; D-53). Electric water heaters carry NO such curve BY ARTICLE SCOPE, not by omission: 8.4.6.9 is titled 'Fuel-Fired Service Water Heater' and governs only the reference fuel-fired heater — there is no electric counterpart in 8.4.6 to apply.<div class="gaps"><b>Gaps:</b> REFINED after machine-verification (D-41) and D-53: (3)/(4)/(6)/(7)/(8) are satisfied by clone and (5) is closed for every article-eligible heater. Remaining: (9) circulation-pump consolidation is satisfied BY CONSTRUCTION for models this gem authors — necb/demand.rb builds exactly ONE PumpConstantSpeed per service water loop, so there is never a set of pumps to consolidate. It is unverified only for a FOREIGN proposed that arrives with several pumps on one SHW loop; such a model is cloned as-is, keeping identical W/(L/s) (energy-equivalent, topology differs). No consolidation pass is implemented because it would be unreachable code on every model this toolchain produces.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L21" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb:21">reference.rb:21</a></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) to (4), the reference building's service water heating system shall be modeled as being identical to that of the proposed building as regards the following characteristics: <span class="pill clone" title="shw (2025): the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel">shw: Satisfied by clone</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span><ul><li><span class="cid">(a)</span> storage capacity,</li><li><span class="cid">(b)</span> power input, and</li><li><span class="cid">(c)</span> energy type.</li></ul></li><li><span class="cid">(2)</span> Where the energy type of the proposed building's service water heating system is an air-, water- or ground-source heat pump, the energy type of the reference building's service water heating system shall be an air-source heat pump. <span class="pill ok" title="shw (2025): apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction">shw: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/demand.rb#L171" title="openstudio-shw/lib/openstudio_shw/necb/demand.rb#wrap_heat_pump">demand.rb#wrap_heat_pump:171</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#L153" title="openstudio-shw/lib/openstudio_shw/necb/efficiency.rb#apply_heat_pump_efficiency">efficiency.rb#apply_heat_pump_efficiency:153</a>]</span></li><li><span class="cid">(3)</span> Where the energy type of the proposed building's service water heating system is an immersion coil supplied by a boiler, the energy type of the reference building's service water heating system shall be the same as that of the boiler. <span class="pill warn" title="shw (2025): (3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion c">shw: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/openstudio-shw/lib/openstudio_shw/necb/reference.rb#L14" title="openstudio-shw/lib/openstudio_shw/necb/reference.rb#reference_shw">reference.rb#reference_shw:14</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's service water heating system, <ul><li><span class="cid">(a)</span> the heating capacities of the reference building's service water heating equipment shall match the ratio of the proposed building's service water heating equipment capacity allocation (see Note A-8.4.5.20.(4)(a)), and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Service water heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. </li><li><span class="cid">(6)</span> The service water heating system's supply temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(6).) </li><li><span class="cid">(7)</span> Where a storage tank is to be modeled, the service water heating system's storage temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(7).) </li><li><span class="cid">(8)</span> Where the proposed building's service water heating system comprises multiple water heaters, the reference building's service water heating system shall be modeled with the same number of water heaters. </li><li><span class="cid">(9)</span> Where the proposed building's service water heating system is a recirculation system, the circulation pumps shall be modeled as a single pump with <ul><li><span class="cid">(a)</span> constant speed operation, and</li><li><span class="cid">(b)</span> a total flow rate and pumping power, in W/(L/s), that are identical to that of the proposed building's circulation pumps. 8.4.6.</li></ul></li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.6. Part-Load Performance Curves</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-6-1">
  <td class="ref">8.4.6.1.</td>
  <td><b>General</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 230–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac, shw</span>
  
  <span class="how">Part-load curves ARE applied by the efficiency passes (boiler/furnace/DX/SWH verified, chiller+others not yet compared) — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients). rake necb:curves is the ongoing gate.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Part-load performance curves for the reference building's systems shall be calculated in accordance with Articles 8.4.6.2. to 8.4.6.9., using the parameters described in this Subsection. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-2">
  <td class="ref">8.4.6.2.</td>
  <td><b>Boiler</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 230–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: applied normalized-efficiency curve tracks the Table 8.4.6.2 non-condensing FHeatPLC within 1.88% over PLR 0.25-1.0 — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients). The condensing 6-term row is not compared (no condensing boiler in the reference builds).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, non-condensing or modulating boiler shall be derived by applying an adjustment factor to the fuel consumption at design conditions: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a ex (Tw,return) +fx Qpartload X Tw,return where Qpartload = boiler capacity at part-load conditions, in Btu/h, Qdesign = boiler capacity at design conditions, in Btu/h, Tw,return = boiler return-hot-water temperature, in °F, and a, b,c,d,e,f = applicable coefficients from Table 8.4.6.2. Table 8.4.6.2. Coefficients Used in the Calculation of FHeatPLC for Condensing, Non-Condensing and Modulating Boilers Forming Part of Sentence 8.4.6.2.(2) [Verified formulas for this article] - Fuel_partload = Fuel_design × FHeatPLC where Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). - Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - Fuel_design = fuel consumption at design conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_return = boiler return-hot-water temperature, in °F - Q_partload = boiler capacity at part-load conditions, in Btu/h, Q_design = boiler capacity at design conditions, in Btu/h, T_w,return = boiler return-hot-water temperature, in °F, and - Q_partioad = boiler capacity at part load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_w,return = boiler return-hot-water temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.2 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_design × FHeatPLC


where


Fuel_design = fuel consumption at design conditions, in Btu/h, and



FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).

Fuel_design = fuel consumption at design conditions, in Btu/h, and

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Q_partload = boiler capacity at part-load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

T_return = boiler return-hot-water temperature, in °F

Q_partload = boiler capacity at part-load conditions, in Btu/h,

Q_design = boiler capacity at design conditions, in Btu/h,

T_w,return = boiler return-hot-water temperature, in °F, and

Q_partioad = boiler capacity at part load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

T_w,return = boiler return-hot-water temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.2</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-3">
  <td class="ref">8.4.6.3.</td>
  <td><b>Furnace</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 231–231</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: gas-coil PLF curve tracks the Table 8.4.6.3 atmospheric FHeatPLC within 0.77% — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, atmospheric or modulating furnace shall be derived by applying an adjustment factor to the fuel consumption at rated conditions: Fuelpartload = Fuelᵣₐₜₑᵈ FHeatPLC where Fuelᵣₐₜₑᵈ = fuel consumption at rated conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b Qpartload Qrated +cx (Qartload) 2 where Qpartload = furnace capacity at part-load conditions, in Btu/h, Qrated = furnace capacity at rated conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.6.3. Table 8.4.6.3. Coefficients Used in the Calculation of FHeatPLC for Condensing, Atmospheric and Modulating Furnaces Forming Part of Sentence 8.4.6.3.(2) [Verified formulas for this article] - Fuel_partload = Fuel_rated × FHeatPLC where Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2 Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Q_available = C × A × P_FTEDX × Q_rated - Coefficients for Calculation of FHeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Coefficients for Calculation of FHeatPLC t_mb = entering coil wet-bulb temperature, in °F - t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = 0.8740302 b = 0.0011416 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EDx where P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FT_EDx = cooling capacity adjustment determined in accordance with Sentence (3). - P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil - P_rated = rated power draw at AHRI test conditions, in kW EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5) EIR_ET = electric input ratio adjustment to rated efficiency due to environmental - EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.2012301 b = -0.0312175 c = 1.9504979 d = -1.1205105 - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} where Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb) where t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = 0.0306584 c = -0.0001269 d = 0.0154213 e = 0.0000497 , and - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = -0.0206584 - Fuel_part-load = fuel consumption at part-load conditions (Btu/h) </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_rated × FHeatPLC


where


Fuel_rated = fuel consumption at rated conditions, in Btu/h



FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Fuel_rated = fuel consumption at rated conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with

F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

Q_available = C × A × P_FTEDX × Q_rated</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-4">
  <td class="ref">8.4.6.4.</td>
  <td><b>Direct-Expansion Cooling Equipment</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 231–233</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (fixed 2026-07-22): CAP_FT and EIR_FT are the code surfaces exactly (0.01%/0.00%, exact degF-&gt;degC transforms — EIR_FT was regenerated from the code after the probe caught the legacy 2011-derived surface deviating 1.95%); the EIR_FPLR/PLF cycling mapping was refit from the code cubic to its structural floor of ~2.0% (was 3.70%), output clamped to [0.7, 1.0]. NECB 2020 8.4.5.4 and 2025 8.4.6.4 coefficients verified identical. probed by btap-necb/scripts/necb_8_4_6_curve_probe.rb (rake necb:curves).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (8 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric direct-expansion (DX) coil cooling equipment shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailables in Btu/h, of the reference electric DX coil as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEDX Qrated where CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEDₓ, shall be calculated using the following equation: CAP_FTEDX = a + (b X twb) + (c X twb²) + (d X tₒdb) + (e X tₒdb²) + (f X tₘᵇ tₒdb) where tₘᵇ = entering coil wet-bulb temperature, in °F, todb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = 0.8740302, b = -0.0011416, C = 0.0001711, d = -0.0029570, e = 0.0000102, and f = -0.0000592. </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating in kW, of the reference electric DX coil as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEDX where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in coil load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.2012301, b = -0.0312175, C = 1.9504979, and d = -1.1205105. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity (not rated capacity), PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric DX coil, in Btu/h, and Qavailable = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b twb) + (c + (d t₀db) + (e tₒdb²) + (f tₒdb) where twb = entering coil wet-bulb temperature, in °F, t₀db = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, C = -0.0001269, d = 0.0154213, e = 0.0000497, and f = -0.0002096. </li><li><span class="cid">(8)</span> If an air-cooled unit uses an evaporative condenser, the outdoor-air dry-bulb temperature, t₀db, used in Sentences (3) and (7) shall be the effective dry-bulb temperature of the air leaving the evaporative cooling unit. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-5">
  <td class="ref">8.4.6.5.</td>
  <td><b>Electric Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 233–235</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (Scroll + Reciprocating, water-cooled): CAP_FT, EIR_FPLR and EIR_FT all match at 0.00%. EIR_FT is compared against ERRATUM-CORRECTED coefficients: the PRINTED Table 8.4.5.5-C (2020) / 8.4.6.5-C (2025) rows carry single misplaced-decimal defects (Scroll d, Reciprocating b; the printed Reciprocating row yields a physically impossible negative power ratio at the AHRI rating point) — a publication error identical in both editions, NOT an extraction defect; errata proposed to NRC Codes Canada 2026-07-22. The corrections are corroborated EXACTLY by the independent legacy NECB-2011-lineage vendored curves (all six coefficients, &lt;4e-6 relative, both rows). Screw/Centrifugal probed 2026-07-23 (D-13): all six curves EXACT vs the printed rows (not erratum-affected; their imperfect rating-point normalization is legacy-corroborated). probed by btap-necb/scripts/necb_8_4_6_curve_probe.rb.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailables in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEC Qrated where CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEC, shall be calculated using the following equation: CAP_FTEC = a + (b tchws) + (c X tchws²) + (d X tcwₛ) + (e tcws²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a,b,c,d,e, f = applicable coefficients from Table 8.4.6.5.-A. Table 8.4.6.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.6.5.(3) </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR X EIR_FT CAP_FTE where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + X PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.5.-B. Table 8.4.6.5.-B Efficiency Coefficients Used in the Calculation of EIR_FPLR Forming Part of Sentence 8.4.6.5.(5) </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b tchws) + chws²) + (d tcwₛ) + (e tcwₛ²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.5.-C. Table 8.4.6.5.-C [Verified formulas for this article] - Q_available = CAP_FT_EC × Q_rated where CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - where t_chws = chilled water supply temperature, in °F, t_cws = condenser water supply temperature, in °F, and - CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - P_operating = P_rated × EIR_FPLR × EIR_FT CAP_FT_EC = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.00002014 &amp; -0.00008273 hline end{array} - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - EIR_FPLR = a + (b × PLR) + (c × PLR^2) PLR = part-load ratio based on available capacity (not rated capacity) a, b, c = applicable coefficients from Table 8.4.6.5.-B - a, b, c = applicable coefficients from Table 8.4.6.5.-B - Type of Electric Chiller: Air-cooled Scroll Coefficients for Calculation of EIR_FPLR: a = 0.06369119 b = 0.58488832 c = 0.35280274 Q_operating = present load on electric chiller, in Btu/h - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c hline Air-cooled Scroll &amp; 0.6369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c hline Air-cooled Scroll &amp; 0.6369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - t_cws = condenser water supply temperature, in °F begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-C </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Q_available = CAP_FT_EC × Q_rated

where

CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h

CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)

CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)

t_chws = chilled water supply temperature, in °F

t_cws = condenser water supply temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A

where

t_chws = chilled water supply temperature, in °F,

t_cws = condenser water supply temperature, in °F, and

CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h

t_cws = condenser water supply temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-6">
  <td class="ref">8.4.6.6.</td>
  <td><b>Cooling Tower</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 235–236</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">The reference tower is CoolingTowerSingleSpeed: EnergyPlus computes available capacity with the Merkel effectiveness-NTU physical model, and the class has NO curve fields the FWB polynomial could be installed into. The FWB/FRA polynomial is the DOE-2.1E curve-fit of the SAME physics (identical coefficients in NECB 2020 8.4.5.6 / 2025 8.4.6.6; underlying relation tA = a + b.tR + c.tR2 + d.FRA + e.FRA2 + f.tR.FRA). NUMERIC CROSS-CHECK (rake necb:curves, gated): both formulations anchored at the CTI rating point (78F wb / 10F range / 7F approach) agree exactly there and within 12.7% across the CTI-wet-bulb slice; at colder wet-bulbs the code fit under-predicts available capacity relative to physics (conservative, up to ~2x at 50F wb) — precisely where capacity never binds because the single-speed fan cycles. E+ is the accepted stand-in for this same DOE-2 polynomial in every EnergyPlus-based 90.1 Appendix G tool. Note the reference tower's UA is sized at the builder's Canadian design point (24C wb / 5K approach / 6K range), a capacity-adequacy choice; 8.4.6.6 governs the part-load adjustment SHAPE, which the NTU model provides.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (directed: disposition as engine, backed by the numeric FWB-vs-NTU cross-check)</div>
</div>
<details><summary>Requirement text (6 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference cooling tower shall be adjusted for cooling capacity by applying Sentence (2). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable in Btu/h, of the reference cooling tower as a function of present outdoor-air wet-bulb, condenser water supply and condenser water return temperatures shall be calculated using the following equation: Qavailable = Qrated FWB 10 where Qrated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and tR = tower range, in °F, determined in accordance with Sentence (5). </li><li><span class="cid">(3)</span> The ratio of available capacity to rated capacity, FWB, shall be calculated using the following equation: FWB = a + (b X FRA) + (c X FRA²) + (d X tcwb) + (e X tcwb²) + (f X FRA X tcwb) where FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4), tcwb = outdoor-air wet-bulb temperature, in °F, a = 0.60531402, b = -0.03554536, C = 0.00804083, d = -0.02860259, e = 0.00024972, and f = 0.00490857. </li><li><span class="cid">(4)</span> The intermediate capacity curve based on range and approach, FRA, shall be calculated using the following equation: (f x tᵣ) + + (f 4 X [a + (b X + tᵣ²) tA] FRA = 2 x e where tᵣ = tower range, in °F, determined in accordance with Sentence (5), tA = tower approach, in °F, determined in accordance with Sentence (6), a = -2.22888899, b = 0.16679543, C = -0.01410247, d = 0.03222333, e = 0.18560214, and f = 0.24251871. </li><li><span class="cid">(5)</span> The tower range, tR, shall be calculated using the following equation: tR = tcwr tcws where tcwr = condenser water return temperature, in °F, and tᶜₘₛ = condenser water supply temperature, in °F. </li><li><span class="cid">(6)</span> The tower approach, t₄, shall be calculated using the following equation: tA = tcws towb where tcwₛ = condenser water supply temperature, in °F, and tₒwb = outdoor-air wet-bulb temperature, in °F. Electric Air-Source Heat Pump [Verified formulas for this article] - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} Q_rated = rated cooling capacity at CTI test conditions, in Btu/h - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} - EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT Air-cooled Scroll: a = 0.99006553 b = -0.00584144 c = 0.00016454 d = -0.00661136 e = 0.00016808 f = -0.00022501 - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - t_cwb = outdoor-air wet-bulb temperature, in °F begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066113 &amp; 0.00016808 &amp; -0.00022501 hline end{array} - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT coefficients for air-cooled scroll chiller - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y

begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


Q_rated = rated cooling capacity at CTI test conditions, in Btu/h

begin{array}{|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}

EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT


Air-cooled Scroll:

a = 0.99006553

b = -0.00584144

c = 0.00016454

d = -0.00661136

e = 0.00016808

f = -0.00022501

begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb

begin{array}{|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-7">
  <td class="ref">8.4.6.7.</td>
  <td><b>(untitled)</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 236–237</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: ASHP heating CAP_FTEAS and EIR_FT are the code cubics exactly (0.00%/0.01%, degF-&gt;degC univariate transform); EIR_FPLR via the PLF cycling transform within 1.83%. The -10degC cutoff is separately applied per 8.4.5.13. probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating part-load performance characteristics of the reference electric air-source heat pump shall be adjusted for heating capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available heating capacity, Qavailable in Btu/h, of the reference heat pump as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEAS Qrated where CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The heating capacity adjustment, CAP_FTEAS, shall be calculated using the following equation: CAP_FTEAS = a + (b tₒdb) + + (d x t₀db³) where todb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351, C = 0.0001861, and d = -0.0000015. </li><li><span class="cid">(4)</span> The power draw, Poperating in kW, of the reference heat pump as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑᵈ X EIR_FPLR X EIR_FT X CAP_FTEAS where Prated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in heat pump load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + (c PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.0856522, b = 0.9388137, C = -0.1834361, and d = 0.1589702. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on heat pump, in Btu/h, and Qavailable = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b todb) + + (d where tₒdb = outdoor-air dry-bulb temperature, in °F, a = 2.4600298, b = -0.0622539, C = 0.0008800, and d = -0.0000046. [Verified formulas for this article] - t_cwr = condenser water return temperature, in °F, and t_cws = condenser water supply temperature, in °F - t_cwr = condenser water return temperature, in °F t_cws = condenser water supply temperature, in °F t_Lambda = tower approach - t_owb = outdoor-air wet-bulb temperature, in °F - Q_available = CAP_FT_EAS × Q_rated where CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) t_odb = outdoor-air dry-bulb temperature, in °F a = 0.2536714 b = 0.0104351 c = 0.0001861 d = -0.0000015 - where t_odb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS where P_rated = rated power draw at AHRI test conditions, in kW, - P_rated = rated power draw at AHRI test conditions, in kW </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>t_cwr = condenser water return temperature, in °F, and

t_cws = condenser water supply temperature, in °F

t_cwr = condenser water return temperature, in °F

t_cws = condenser water supply temperature, in °F

t_Lambda = tower approach

t_owb = outdoor-air wet-bulb temperature, in °F

Q_available = CAP_FT_EAS × Q_rated


where


CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)



Q_rated = rated capacity at AHRI test conditions, in Btu/h

CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)

CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)

t_odb = outdoor-air dry-bulb temperature, in °F

a = 0.2536714

b = 0.0104351

c = 0.0001861

d = -0.0000015</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-8">
  <td class="ref">8.4.6.8.</td>
  <td><b>Absorption Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 237–240</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">NOT APPLICABLE today: no absorption chiller exists in the reference catalog, no absorption curves are vendored, and apply_chiller's compressor-type detection never selects absorption — NOTE it would silently fall back to Scroll if an absorption chiller ever appeared (a latent silent-fallback to fix before absorption support is claimed). probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (11 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference absorption chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for fuel consumption by applying Sentences (4) and (8). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable in Btu/h, of the reference absorption chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTAC Qrated where CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTAC, shall be calculated using the following equation: CAP_FTAC = a + (b X tchws) + (c X tchwₛ²) + (d X tcwₛ) + (e X tᶜwₛ²) + (f X tchws X tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.6.8.-A. Table 8.4.6.8.-A Capacity Coefficients Used in the Calculation of CAP_FTAC Forming Part of Sentence 8.4.6.8.(3) </li><li><span class="cid">(4)</span> The fuel consumption at specified operating conditions, Fuelpartload in Btu/h, of a steam-driven, single- or double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ FIR_FPLR FIR_FT CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.8.-B. Table 8.4.6.8.-B Efficiency Coefficients Used in the Calculation of FIR_FPLR Forming Part of Sentence 8.4.6.8.(5) </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on absorption chiller, in Btu/h, and Qavailable = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT, shall be calculated using the following equation: FIR_FT = a + (b tchws) + (c tchwₛ²) + (d tcws) + (e + (f tchws tcws) where tchws = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.8.-C. Table 8.4.6.8.-C Efficiency Coefficients Used in the Calculation of FIR_FT Forming Part of Sentence 8.4.6.8.(7) </li><li><span class="cid">(8)</span> The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a direct-fired, double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT1 X FIR_FT2 CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (9), FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (10), FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (11), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(9)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + (b PLR) + PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.13551150, b = 0.61798084, and C = 0.24651277. </li><li><span class="cid">(10)</span> The first fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT1, shall be calculated using the following equation: FIR_FT1 = a₁ + (b₁ tchws) + where tchwₛ = chilled water supply temperature, in °F, a₁ = 4.42871284, b₁ = -0.13298607, and C₁ = 0.00125331. </li><li><span class="cid">(11)</span> The second fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT2, shall be calculated using the following equation: where tcwₛ = condenser water supply temperature, in °F, a₂ = 0.86173749, b₂ = -0.00708917, and C₂ = 0.0010251. [Verified formulas for this article] - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.0856522 b = 0.9388137 c = -0.1834361 d = 0.1589702 - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) where t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = -0.0622539 c = 0.0008800 d = -0.0000046 - t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = 0.0622539 - Q_available = CAP_FT_AC × Q_rated where CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) and Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A **Table 8.4.6.8.-A: Capacity Coefficients Used in the Calculation of CAP_FT_AC** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.723412 | 0.079006 | 0.000897 | -0.025285 | -0.000048 | 0.000276 | | Steam-driven, double-effect | -0.816039 | -0.038707 | 0.00045 | 0.071491 | -0.000636 | 0.000312 | | Direct-fired | 1 | 0 | 0 | 0 | 0 | 0 | - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A - Fuel_part load = Fuel_rated × FIR_FPLR × FIR_FT × CAP_{FT_AC} - Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h - FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Steam-driven &amp; 0.792412 &amp; 0.079006 &amp; 0.000807 &amp; 0.025285 &amp; 0.000048 &amp; 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Steam-driven &amp; 0.792412 &amp; 0.070006 &amp; 0.000897 &amp; 0.025285 &amp; 0.000048 &amp; 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - a, b, c = applicable coefficients from Table 8.4.6.8.-B - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in ^circF, t_cws = condenser water supply temperature, in ^circF, and a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C. **Table 8.4.6.8.-C Coefficients:** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.652273 | 0 | 0 | -0.000545 | 0.000055 | 0 | | Steam-driven, double-effect | 1.65875 | 0 | 0 | -0.29 | 0.00025 | 0 | - t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C - Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC - FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental - FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - where t_cws = condenser water supply temperature, in °F, a_2 = 0.86173749, b = 0.00708917 and </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5),

EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)



PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)



a = 0.0856522



b = 0.9388137



c = -0.1834361



d = 0.1589702

Q_operating = present load on heat pump, in Btu/h, and

Q_available = available capacity of heat pump at present evaporator and condenser

Q_operating = present load on heat pump, in Btu/h, and

Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).

EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)

where

t_odb = outdoor-air dry-bulb temperature, in °F

a = 2.4600298

b = -0.0622539

c = 0.0008800

d = -0.0000046

t_odb = outdoor-air dry-bulb temperature, in °F

a = 2.4600298

b = 0.0622539</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-9">
  <td class="ref">8.4.6.9.</td>
  <td><b>Fuel-Fired Service Water Heater</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 240–241</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): shw</span>
  
  <span class="how">VERIFIED EQUIVALENT: water-heater part-load factor curve tracks the 8.4.6.9.(2) FHeatPLC within 0.98% — probed 2026-07-22 (btap-necb/scripts/necb_8_4_6_curve_probe.rb, as-applied model curves vs NECB 2025 coefficients).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, btap-necb/docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference fuel-fired service water heater shall be derived by applying an adjustment factor to the fuel consumption at full load: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b +cx (Qartload) 2 where Qpartload = service water heater capacity at part-load conditions, in Btu/h, Qdesign = service water heater capacity at design conditions, in Btu/h, a = 0.021826, b = 0.977630, and C = 0.000543. 8.5.1. Objective and Functional Statements [Verified formulas for this article] - FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2) where t_chws = chilled water supply temperature, in °F a_1 = 4.42871284 b_1 = -0.13298607 c_1 = 0.00125331 - a_1 = 4.42871284, b_1 = -0.13298607, and c_1 = 0.00125331. - a_2 = 0.86173749, b_2 = -0.00708917, and c_2 = 0.0010251. - F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2 Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 c = 0.000543 - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2)

where

t_chws = chilled water supply temperature, in °F

a_1 = 4.42871284

b_1 = -0.13298607

c_1 = 0.00125331

a_1 = 4.42871284,

b_1 = -0.13298607, and 

c_1 = 0.00125331.

a_2 = 0.86173749,

b_2 = -0.00708917, and

c_2 = 0.0010251.

F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630

c = 0.000543

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630</pre></div></details>
</td></tr>
</tbody></table></section>
</div>
</details>


  <footer>Generated by <code>btap-necb/scripts/generate_necb_8_4_coverage.rb</code> — do not edit by hand
  (<code>rake necb:coverage_doc</code> to regenerate).
  Requirement text: NECB 2020 and 2025 Division B via the building-codes MCP
  (2020 retrieved 2026-08-20,
  2025 retrieved 2026-07-22)
  (Crown copyright — reproduction authorized as Government of Canada work); parse safety checks in
  <code>scripts/fetch_necb_8_4_text.rb</code>. Source links resolve against <code>main</code> of https://github.com/canmet-energy/openstudio-necb-gems.</footer>
  </body></html>
