<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (3), and except as needed to model the occupancy controls required in the prescriptive path, the reference building's operating schedules shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(1). (See Note A-8.4.5.2.(1).) </li><li><span class="cid">(2)</span> The reference building's internal and service water heating loads shall be modeled as being identical to those determined for the proposed building in Sentence 8.4.3.2.(2). </li><li><span class="cid">(3)</span> If the reference building is a semi-heated building, as defined in Sentence 1.2.1.2.(2), and the capacity of the installed heating equipment in the semi-heated proposed building is no more than the semi-heated proposed building's peak heating load plus 5%, it shall be modeled with <ul><li><span class="cid">(a)</span> a set-point temperature of 18°C, and</li><li><span class="cid">(b)</span> thermal characteristics that are based on the heating degree-days at 18°C of the building's location. (See Note A-8.4.5.2.(3).)</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-3">
  <td class="ref">8.4.5.3.</td>
  <td><b>Building Envelope Components</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.3.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">roof absorptance 0.7 iff proposed used actual values; proportional per-orientation FDWR/SRR scaling of EXISTING fenestration; Space/Building shading + controls removed, Site shading kept; optics (SHGC/VT) preserved; air-leakage default I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW per 8.4.3.3.(3)/8.4.2.9.(2)<div class="gaps"><b>Gaps:</b> sentence (7) partitions are satisfied by the caller-side clone; humidification note n/a</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L142" title="src/btap/codes/necb/envelope/reference.py#_apply_roof_absorptance">reference.py#_apply_roof_absorptance:142</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L99" title="src/btap/codes/necb/envelope/reference.py#_scale_fenestration_to_limits">reference.py#_scale_fenestration_to_limits:99</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L175" title="src/btap/codes/necb/envelope/reference.py#_strip_shading">reference.py#_strip_shading:175</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L305" title="src/btap/codes/necb/envelope/reference.py#apply_air_leakage_default">reference.py#apply_air_leakage_default:305</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L92" title="src/btap/codes/necb/envelope/reference.py:92">reference.py:92</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L139" title="src/btap/codes/necb/envelope/reference.py:139">reference.py:139</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L172" title="src/btap/codes/necb/envelope/reference.py:172">reference.py:172</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L197" title="src/btap/codes/necb/envelope/reference.py:197">reference.py:197</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L494" title="src/btap/codes/necb/envelope/reference.py:494">reference.py:494</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L118" title="src/btap/codes/necb/envelope/reference.py:118">reference.py:118</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L125" title="src/btap/codes/necb/envelope/reference.py:125">reference.py:125</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L149" title="src/btap/codes/necb/envelope/reference.py:149">reference.py:149</a> · <span class="dim">+1 more</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the solar absorptance of each opaque building assembly shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.3.(1). </li><li><span class="cid">(2)</span> The solar absorptance of roof assemblies shall be <ul><li><span class="cid">(a)</span> if the actual solar absorptance for the proposed building is not used, set to the same value used in the proposed building, or</li><li><span class="cid">(b)</span> if the actual solar absorptance for the proposed building is used, set to 0.7.</li></ul></li><li><span class="cid">(3)</span> If the total vertical fenestration and door area to gross wall area ratio (FDWR) of the proposed building differs from the maximum permitted by Article 3.2.1.4., the FDWR of the reference building shall be adjusted proportionally along each orientation until it complies with that Article. </li><li><span class="cid">(4)</span> Permanent fenestration shading devices and projections shall not be modeled in the reference building. </li><li><span class="cid">(5)</span> If the proposed building is modeled with exterior shading provided by a nearby structure or building, the reference building shall also be modeled as such. </li><li><span class="cid">(6)</span> The air leakage rate shall be equal to the default value determined in Sentence 8.4.3.3.(3). </li><li><span class="cid">(7)</span> Heat transfer through interior partitions shall be modeled as being identical to that of the proposed building. </li><li><span class="cid">(8)</span> Except for overall thermal transmittance, fenestration shall be modeled with thermal and optical properties that are identical to those used for the proposed building. (See Note A-8.4.5.3.(8).) </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-4">
  <td class="ref">8.4.5.4.</td>
  <td><b>Thermal Mass</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–218</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.4.</td>
  <td>envelope</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">opaque assemblies, including internal-source walls and roofs after prescriptive retargeting, rebuilt as a single light-frame layer calibrated to the thermal-mass Note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at unchanged Ut; space thermal characteristics satisfied by clone<div class="gaps"><b>Gaps:</b> VERIFIED against Note A-8.4.5.4.(1) (retrieved via MCP 2026-07-28, D-35): lightweight = light FRAME, not zero-mass - the rebuild is calibrated to the note's wood-frame example (40.8 kg/m2, 45.5 kJ/(m2.K)) at the prescriptive resistance; the note's follow-the-proposed-layer-structure guidance is approximated by the single calibrated layer</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L200" title="src/btap/codes/necb/envelope/reference.py#_apply_lightweight_construction">reference.py#_apply_lightweight_construction:200</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the row above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/envelope/reference.py#L299" title="src/btap/codes/necb/envelope/reference.py:299">reference.py:299</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The thermal characteristics of the reference building's building envelope assembly shall be modeled as being identical to those of lightweight construction. (See Note A-8.4.5.4.(1).) </li><li><span class="cid">(2)</span> The thermal characteristics of the reference building's space shall be modeled as being identical to those of the proposed building. (See Note A-8.4.5.4.(2).) </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-5">
  <td class="ref">8.4.5.5.</td>
  <td><b>Lighting</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 218–219</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.5.(1)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_lights sets the allowance LPD from the space-type records<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L136" title="src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type">apply_lights.py#_apply_to_space_type:136</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L33" title="src/btap/codes/necb/lighting/reference.py#reference_lighting">reference.py#reference_lighting:33</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(2)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference_lighting overrides dwelling space types to 5 W/m2<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L96" title="src/btap/codes/necb/lighting/reference.py#_apply_dwelling_rule">reference.py#_apply_dwelling_rule:96</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(3)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier<div class="gaps"><b>Gaps:</b> strict reading multiplies installed power by Focc x Fpers</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L276" title="src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule">apply_lights.py#_wire_lighting_schedule:276</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L353" title="src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset">apply_lights.py#_synthesize_sensor_ruleset:353</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(4)</td>
  <td>lighting</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">fractions come from the same space-type records for both models<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L136" title="src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type">apply_lights.py#_apply_to_space_type:136</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.5.(5)-(12)</td>
  <td>lighting</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated by DETAILED E+ daylighting (reference_daylighting): (10)(b) reflectances 0.15/0.50/0.80 set on interior surfaces, (10)(d) VT identity by envelope optics preservation, (11) set-points from the proposed else space-type illuminance, (12) FDL fallback unnecessary (detailed daylighting available); WHERE 4.2.2 requires photocontrols is decided by this edition's Article 4.2.2.1.(10)-(15) (D-57) [D-51 D-57]<div class="gaps"><b>Gaps:</b> sentences (5)-(8)' analytic single-centered-window/skylight AREA convention is replaced by the 4.2.2.3./4.2.2.5. threshold geometry on the actual scaled fenestration (audited interpretation); (11)(b)'s independent secondary-band control is modelled as one zone control over the combined daylighted fraction</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference_daylighting.py#L46" title="src/btap/codes/necb/lighting/reference_daylighting.py#apply">reference_daylighting.py#apply:46</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L342" title="src/btap/codes/necb/lighting/apply_lights.py:342">apply_lights.py:342</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L77" title="src/btap/codes/necb/lighting/reference.py:77">reference.py:77</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L83" title="src/btap/codes/necb/lighting/reference.py:83">reference.py:83</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L86" title="src/btap/codes/necb/lighting/reference.py:86">reference.py:86</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L110" title="src/btap/codes/necb/lighting/reference.py:110">reference.py:110</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L92" title="src/btap/codes/necb/lighting/reference.py:92">reference.py:92</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L65" title="src/btap/codes/necb/lighting/reference.py:65">reference.py:65</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference_daylighting.py#L110" title="src/btap/codes/necb/lighting/reference_daylighting.py:110">reference_daylighting.py:110</a> · <span class="dim">+5 more</span></div>
<details><summary>Requirement text (12 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), the installed interior lighting power of the reference building shall be set at the interior lighting power allowance determined in Article 4.2.1.5. or 4.2.1.6., as applicable. <span class="pill ok" title="lighting (2025): apply_lights sets the allowance LPD from the space-type records">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L136" title="src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type">apply_lights.py#_apply_to_space_type:136</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L33" title="src/btap/codes/necb/lighting/reference.py#reference_lighting">reference.py#reference_lighting:33</a>]</span></li><li><span class="cid">(2)</span> Dwelling units shall be modeled with an installed lighting power density of 5 W/m². <span class="pill ok" title="lighting (2025): reference_lighting overrides dwelling space types to 5 W/m2">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference.py#L96" title="src/btap/codes/necb/lighting/reference.py#_apply_dwelling_rule">reference.py#_apply_dwelling_rule:96</a>]</span></li><li><span class="cid">(3)</span> Where controls based on space occupancy are required by Subsection 4.2.2., the installed interior lighting power shall be multiplied by the factor for occupancy control, and the factor for personal control, Fₚₑᵣₛ,i as determined in accordance with Article 4.3.2.10. for the appropriate occupancy-sensing mechanism. (See Note A-8.4.5.5.(3).) <span class="pill warn" title="lighting (2025): applied via the sensor-schedule synthesis (schedule modulation) rather than a constant power multiplier">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L276" title="src/btap/codes/necb/lighting/apply_lights.py#_wire_lighting_schedule">apply_lights.py#_wire_lighting_schedule:276</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L353" title="src/btap/codes/necb/lighting/apply_lights.py#_synthesize_sensor_ruleset">apply_lights.py#_synthesize_sensor_ruleset:353</a>]</span></li><li><span class="cid">(4)</span> The proportions of radiant and convective heat and the percentage of heat gain from lighting going directly to return air shall be modeled as being identical to those determined for the proposed building in Article 8.4.2.7. <span class="pill ok" title="lighting (2025): fractions come from the same space-type records for both models">lighting: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/apply_lights.py#L136" title="src/btap/codes/necb/lighting/apply_lights.py#_apply_to_space_type">apply_lights.py#_apply_to_space_type:136</a>]</span></li><li><span class="cid">(5)</span> Except as provided in Sentence (9), for the purpose of determining the primary and secondary sidelighted areas, the total fenestration area of each thermal block shall be modeled for each orientation as a single centered window with the following characteristics: <span class="pill warn" title="lighting (2025): reference photocontrols are BUILT BY DEFAULT by the umbrella pipeline (D-51: reference_daylighting: true; a caller may opt out and is then warned) and evaluated">lighting: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/lighting/reference_daylighting.py#L46" title="src/btap/codes/necb/lighting/reference_daylighting.py#apply">reference_daylighting.py#apply:46</a>]</span><ul><li><span class="cid">(a)</span> a sill located 0.9 m above the floor,</li><li><span class="cid">(b)</span> a window opening height of 1.8 m, and</li><li><span class="cid">(c)</span> a width that would result in a window-to-wall ratio meeting the maximum FDWR value permitted by Article 3.2.1.4.</li></ul></li><li><span class="cid">(6)</span> The primary and secondary sidelighted areas shall be determined assuming a depth of 2 m. (See Note A-8.4.5.5.(6).) </li><li><span class="cid">(7)</span> For the purpose of determining the daylighted area under skylights, the calculations shall be performed assuming a single square skylight positioned at the centre of each thermal block <ul><li><span class="cid">(a)</span> that is sized to meet the maximum skylight-to-roof ratio permitted by Article 3.2.1.4., and</li><li><span class="cid">(b)</span> whose projection onto the floor extends horizontally in all directions for a distance equal to 0.5 times the ceiling height. (See Note A-8.4.5.5.(7).)</li></ul></li><li><span class="cid">(8)</span> The combined input power within the daylighted areas shall be the sum of the daylighted areas multiplied by the appropriate interior lighting power allowance specified in Table 4.2.1.6. </li><li><span class="cid">(9)</span> Where photocontrols are required by Subsection 4.2.2., their effect shall be evaluated in accordance with Sentences (10) to (12). </li><li><span class="cid">(10)</span> Calculations of daylighting levels in each thermal block shall be performed assuming <ul><li><span class="cid">(a)</span> the thermal block is a single open space surrounded by opaque walls,</li><li><span class="cid">(b)</span> floor, wall and ceiling reflectances of 0.15, 0.50 and 0.80, respectively (see Note A-8.4.5.5.(10)(b)),</li><li><span class="cid">(c)</span> illuminance levels measured at a height of 0.75 m from the floor, at the edge of the daylighted areas that is the farthest from the source of daylight and measured perpendicular to this source, and</li><li><span class="cid">(d)</span> a fenestration visible light transmittance corresponding<ul><li class="sub"><span class="cid">(i)</span> to the area-weighted average of the visible light transmittance for that thermal block in the proposed building, or</li><li class="sub"><span class="cid">(ii)</span> if there is no fenestration in the proposed building's corresponding thermal block, to a value of 0.50.</li></ul></li></ul></li><li><span class="cid">(11)</span> The illumination set-point of the photocontrols shall <ul><li><span class="cid">(a)</span> be identical to that of the proposed building's photocontrols, or</li><li><span class="cid">(b)</span> if there are no photocontrols in the proposed building, be representative of the space use without task lighting. (See Note A-8.4.5.5.(11).)</li></ul></li><li><span class="cid">(12)</span> Where the energy model is unable to perform detailed daylighting calculations, the interior lighting power allowance in the daylighted area shall be multiplied by the factor for daylight harvesting, FDL,i, as calculated in accordance with Article 4.3.3.7. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-6">
  <td class="ref">8.4.5.6.</td>
  <td><b>Purchased Energy</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 219–220</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.6.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election<div class="gaps"><b>Gaps:</b> the (1)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L773" title="src/btap/modeling/hvac/systems/plant_loops.py#hot_water">plant_loops.py#hot_water:773</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.6.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config<div class="gaps"><b>Gaps:</b> the (2)(b) capacity-ratio adjustment is sizing-time and not enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L1069" title="src/btap/modeling/hvac/systems/plant_loops.py#chilled_water">plant_loops.py#chilled_water:1069</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.6.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">operating schedules carry over to the representing equipment by clone<div class="gaps"><b>Gaps:</b> priority-of-use and other operational characteristics of the purchased supply are not explicitly modelled</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><details><summary>Requirement text (4 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where a primary heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.9. adjusted as follows: <span class="pill warn" title="hvac (2025): purchased HEATING is represented by a gas-fired modulating boiler ((1)(a)) via the energy-type election">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L773" title="src/btap/modeling/hvac/systems/plant_loops.py#hot_water">plant_loops.py#hot_water:773</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired modulating boiler complying with Section 5.2. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the boiler, relative to the reference building's total heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(2)</span> Where a primary cooling system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.10. adjusted as follows: <span class="pill warn" title="hvac (2025): purchased COOLING forces an air-cooled electric chiller ((2)(a)) via the chw_source config">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L1069" title="src/btap/modeling/hvac/systems/plant_loops.py#chilled_water">plant_loops.py#chilled_water:1069</a>]</span><ul><li><span class="cid">(a)</span> one air-cooled electric chiller complying with Table 8.4.3.5. shall be used to represent the purchased energy equipment, and</li><li><span class="cid">(b)</span> the total capacity of the chiller, relative to the reference building's total cooling capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total cooling capacity.</li></ul></li><li><span class="cid">(3)</span> Where a primary service water heating system of the proposed building uses purchased energy, the reference building's corresponding system shall be modeled in accordance with the requirements of Article 8.4.5.20. adjusted as follows: <span class="pill host" title="hvac (2025): purchased service water heating belongs to openstudio-shw (8.4.5.20.)">hvac: Delegated</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L23" title="src/btap/codes/necb/shw/reference.py#reference_shw">reference.py#reference_shw:23</a>]</span><ul><li><span class="cid">(a)</span> one gas-fired service water heater shall be used to represent the purchased energy equipment,</li><li><span class="cid">(b)</span> where the proposed building's purchased energy system is used to heat service water in a heater with a storage tank, the service water heater shall have the same storage capacity, and</li><li><span class="cid">(c)</span> the total heating capacity of the service water heaters, relative to the reference building's total service water heating capacity, shall correspond to the ratio of the proposed building's purchased energy capacity divided by its total heating capacity.</li></ul></li><li><span class="cid">(4)</span> The operating schedule, priority of use and other operational characteristics of the proposed building's use of purchased energy shall apply to the equipment representing the purchased energy in Sentences (1) to (3). <span class="pill warn" title="hvac (2025): operating schedules carry over to the representing equipment by clone">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-7">
  <td class="ref">8.4.5.7.</td>
  <td><b>HVAC System Selection</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 220–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.7.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Category election per Table -A (space type + storeys + cooling-kW threshold), closest-type fallback per sentence (3), residential special rules (D-34: heat-pump blocks take the sentence-(4) ASHP redirect before the compatible-cooling copy; water-loop HPs fall back to the Table -A rules per D-37), HP redirect per sentence (4), and the D-39 System 5 conditional (Table -B heating 'None' honoured for cooled-but-unheated blocks; 8.4.5.1.(5) presence override keeps the changeover heating when the proposed block heats).<div class="gaps"><b>Gaps:</b> Sentence (2) 10%-area exclusion is a modeling choice left to the host. Table -B note (3) IS applied since D-28 (same-catalog multizone selection groups merge into whole-building systems; facade/internal/underground split inside the builder). Table -B note (1) humidification IS rebuilt since D-55 (the proposed's humidifier is recorded per thermal block before the teardown and re-created on the serving reference loop with the same energy source, autosized, and with a control taken from the proposed); mixed-category zone groups warn per (1) (T9); keyword-order category election can misfile compound names — museum exhibition areas land in Assembly via 'exhibit' (A6, awaiting adjudication).</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L97" title="src/btap/codes/necb/hvac/reference.py#select_reference_systems">reference.py#select_reference_systems:97</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L354" title="src/btap/codes/necb/hvac/reference.py#_assign">reference.py#_assign:354</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L798" title="src/btap/codes/necb/hvac/reference.py:798">reference.py:798</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1933" title="src/btap/codes/necb/hvac/reference.py:1933">reference.py:1933</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2509" title="src/btap/codes/necb/hvac/reference.py:2509">reference.py:2509</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2519" title="src/btap/codes/necb/hvac/reference.py:2519">reference.py:2519</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L981" title="src/btap/codes/necb/hvac/reference.py:981">reference.py:981</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1389" title="src/btap/codes/necb/hvac/reference.py:1389">reference.py:1389</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1402" title="src/btap/codes/necb/hvac/reference.py:1402">reference.py:1402</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/path.py#L3148" title="src/btap/codes/necb/path.py:3148">path.py:3148</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (4 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (4), the type of HVAC system assigned to each thermal block of the reference building shall be determined based on each thermal block's building or space type using Table 8.4.5.7.-A with the corresponding descriptions in Table 8.4.5.7.-B. </li><li><span class="cid">(2)</span> Where the area of a building or space type in the proposed building accounts for 10% or less of the total area of conditioned spaces, it is permitted to be excluded from the energy model, provided its area is added to an adjacent building or space type having similar space loads as those listed in Sentence 8.4.2.2.(1) and similar operating schedules as those determined in Sentence 8.4.3.2.(1). Table 8.4.5.7.-A HVAC System Selection for the Reference Building Forming Part of Sentences 8.4.5.7.(1) and (3), 8.4.5.9.(1) and (3), 8.4.5.10.(1) and (7), 8.4.5.13.(1), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.7.-B: (1) Where present, humidification systems in the reference building shall use the same energy source as the corresponding humidification system in the proposed building. (2) Except for HVAC systems serving dwelling units, outside air requirements for the thermal blocks served by those systems shall be met by a single ventilation system able to meet all the required outside and exhaust air rates. For HVAC systems serving dwelling units, outside air requirements shall be met by a ventilation system identical to that of the proposed building. (3) Where the building has no more than 4 above-ground storeys, the energy model shall include a single system serving the thermal blocks of all storeys. Where the building has more than 4 above-ground storeys, external thermal blocks shall be grouped together based on facade orientation and internal thermal blocks shall be grouped together, with each grouping served by a single system. A single independent system shall serve all underground thermal blocks. </li><li><span class="cid">(3)</span> If the building or space type of a thermal block of the proposed building is not listed in Table 8.4.5.7.-A, the type that most closely corresponds to that thermal block shall be used for the reference building. </li><li><span class="cid">(4)</span> For each thermal block of the proposed building having an HVAC system that includes a heat pump, the corresponding thermal blocks of the reference building shall be modeled with a type of HVAC system determined in accordance with Article 8.4.5.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-8">
  <td class="ref">8.4.5.8.</td>
  <td><b>Equipment Oversizing</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–222</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.8.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Heating/cooling sizing factors set to min(proposed, 1.30/1.10) with the arithmetic recorded.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2849" title="src/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps">reference.py#_apply_oversizing_caps:2849</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1933" title="src/btap/codes/necb/hvac/reference.py:1933">reference.py:1933</a></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 30%.</li></ul></li><li><span class="cid">(2)</span> The cooling equipment of the reference building shall be modeled as being oversized by the lesser of <ul><li><span class="cid">(a)</span> the percentage of oversizing applied to the proposed building, or</li><li><span class="cid">(b)</span> 10%.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-9">
  <td class="ref">8.4.5.9.</td>
  <td><b>Heating System</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 222–223</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.9.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference heating system selected per Table 8.4.5.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L354" title="src/btap/codes/necb/hvac/reference.py#_assign">reference.py#_assign:354</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.5.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(3)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 mix outdoor air into the supply stream, so their split is approximated by ordinary mixed-air zone sizing with baseboards taking the residual — audited as an approximation, not claimed</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1666" title="src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split">reference.py#_audit_terminal_secondary_split:1666</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">reference heating energy type modeled identical to the proposed where the catalog PRESERVES that source, namely natural gas and electricity (see also 8.4.5.13.(2)(g))<div class="gaps"><b>Gaps:</b> two distinct gaps. (i) The sentence opens &quot;Except as provided in Sentence (5)&quot;, so it does NOT govern a group whose proposed heating system uses more than one energy type; for those the structural election is a SURROGATE for the unimplemented 8.4.5.9.(5), and no single-fuel basis, whether the fossil-first cascade, capacity-dominant, lead-fuel or annual-dominant, satisfies (5)(a)'s capacity ratio. The multi-energy case is disclosed as UNRESOLVED once per serving system. (ii) Even for a SINGLE-energy system the reference is not always identical: the election maps FuelOilNo2 and PropaneGas to the GAS catalog VARIANT. What the reference's final equipment burns FOLLOWS the election for every BUILT block, and is measured rather than inferred: both variants give the same answer, an oil-fired proposed plant is torn down and the reference builds NaturalGas boilers, whether the proposed system is zonal baseboards or a hot-water-baseboard PSZ. The earlier text said the zonal variant ADOPTS the oil plant and keeps FuelOilNo2, so the mismatch was 'real but not universal'. D-101 made that false for every BUILT block: destruction is phased ahead of construction and every plant surviving teardown is reserved to whatever retained it, so a built block cannot adopt a proposed plant. The gap is therefore that the catalog offers no oil or propane variant and a reference built from it burns gas, UNIVERSALLY for a built block. A `copy_proposed` block still retains its proposed plant with its own fuel, which is a different branch. (4) requires the energy type to be identical and Division A's building-energy-target definition requires the same energy SOURCES for the same functions, so oil and propane remain unsupported. That is a catalog gap, not a Code reading.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy capacity ratios are neither computed nor enforced: a proposed heating system drawing on more than one energy type is elected into ONE energy type at SELECTION. What the reference's final equipment carries is a separate question this tool does not establish: a replaced plant carries only the elected energy type. ADOPTION of the proposed plant is NOT among the outcomes of this gap — this disclosure fires only for a block whose heating was collapsed to one energy type, which is always an action=build assignment, and D-101 keeps a built block off a plant retained for a copy_proposed block. The measured adoption was an all-copy_proposed residential service, which raises no 8.4.x.9.(5) question at all. Whether the reference happens to match the proposed allocation is therefore NOT VERIFIED in either direction — it is not asserted to be unmet, since a reference may carry capacity for a non-elected type through an air-loop coil or heat pump. Clause (b)'s operating priority is not transferred at all. An UNRESOLVED warning is emitted once per serving system, in two shapes: where ONE plant carries every energy type the group uses it also cites sentence 8.4.5.9.(6), WITHOUT a subclause, because which of (6)(b)/(c)/(d) applies depends on a reference plant capacity that does not exist at selection time, and it records that the plant's live capacity is set after sizing by primary/secondary role rather than by the proposed allocation; a group whose plant covers only part of it gets a generic entry that makes no claim about boilers and leaves the group-wide shares unresolved rather than reporting a plant-only split that would omit the other types from the denominator.</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(6)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency pass<div class="gaps"><b>Gaps:</b> sentence (6) bands the reference plant's boiler count and staging by its heating capacity, and the reference plant is NOT determined at selection time: it may be a DIFFERENT plant built by the selected variant after the proposed one is torn down, holding none of its devices; or may not exist at all where the variant needs no boiler. What the implementation does after sizing is set the plant's live capacity by primary/secondary ROLE — builder feature, then device name, then supply order — and BLIND to energy type. MEASURED outcomes, each on its own configuration and none generalised: two role-labelled 200 kW boilers in the two-boiler band become 100/100 kW, so an equal ratio IS preserved; a recognised secondary below the single-boiler threshold is driven to ~0 W, so there the allocation is not preserved and the surviving fuel need not be the elected one; and three generically-named 52 kW boilers keep 52/52/52, because the role resolver returns nothing unless there are exactly TWO boilers — such a plant has ZERO recognised roles, not two. Which outcome applies, and therefore whether 8.4.5.9.(5)(a) survives, is unverified against the Article. NO ANNUAL MEASUREMENT HAS BEEN TAKEN FOR THIS EDITION. Separately, no boiler sizingFactor is set at all, so each parallel boiler sizes for the whole loop where the legacy realisation sets 1.0/n.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L773" title="src/btap/modeling/hvac/systems/plant_loops.py#hot_water">plant_loops.py#hot_water:773</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2611" title="src/btap/codes/necb/hvac/efficiency.py#_apply_boiler">efficiency.py#_apply_boiler:2611</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set post-sizing from the sized capacity with every stage capacity left autosized<div class="gaps"><b>Gaps:</b> electric-resistance heating is not a furnace so it is not staged (D-49); zone-terminal and make-up-air equipment stays single-stage (D-48); more than four equal stages is CLAMPED at four with a shouted warning — EnergyPlus multispeed objects cannot hold a fifth (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L303" title="src/btap/codes/necb/hvac/efficiency.py#apply_staging">efficiency.py#apply_staging:303</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L367" title="src/btap/codes/necb/hvac/efficiency.py#_stage_multispeed_coil">efficiency.py#_stage_multispeed_coil:367</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.9.(8)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">heating part-load performance applied from this edition's own part-load tables by equipment class (Subsection 8.4.6.: Table 8.4.6.2 for boilers, Table 8.4.6.3 for furnaces); the as-applied class, table row and curve points are audited per D-89<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L42" title="src/btap/codes/necb/hvac/efficiency.py#apply">efficiency.py#apply:42</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L364" title="src/btap/codes/necb/hvac/efficiency.py:364">efficiency.py:364</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L543" title="src/btap/codes/necb/hvac/efficiency.py:543">efficiency.py:543</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L571" title="src/btap/codes/necb/hvac/efficiency.py:571">efficiency.py:571</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L564" title="src/btap/codes/necb/hvac/efficiency.py:564">efficiency.py:564</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L3529" title="src/btap/codes/necb/hvac/efficiency.py:3529">efficiency.py:3529</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1816" title="src/btap/codes/necb/hvac/reference.py:1816">reference.py:1816</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1905" title="src/btap/codes/necb/hvac/reference.py:1905">reference.py:1905</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3605" title="src/btap/codes/necb/hvac/reference.py:3605">reference.py:3605</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (8 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the heating system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article. <span class="pill ok" title="hvac (2025): reference heating system selected per Table 8.4.5.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L354" title="src/btap/codes/necb/hvac/reference.py#_assign">reference.py#_assign:354</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building. <span class="pill ok" title="hvac (2025): purchased energy routes to Article 8.4.5.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a>]</span></li><li><span class="cid">(3)</span> Where Tables 8.4.5.7.-A and 8.4.5.7.-B indicate that a heating system is required in the secondary system as well as in a terminal device, the heating capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2025): terminal/secondary capacity split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting with a neutral supply-air strategy (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1666" title="src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split">reference.py#_audit_terminal_secondary_split:1666</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the terminal device shall meet the thermal block's heating load due to the transfer of energy through the building envelope only,</li><li><span class="cid">(b)</span> the combined heating capacities of the heating systems in the terminal device and secondary system shall meet the peak heating load of the thermal blocks served by those systems, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply to each type of equipment.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (5), the energy type of the reference building's heating system shall be modeled as being identical to the energy type of the proposed building's heating system. <span class="pill warn" title="hvac (2025): reference heating energy type modeled identical to the proposed where the catalog PRESERVES that source, namely natural gas and electricity (see also 8.4.5.13.(">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a>]</span></li><li><span class="cid">(5)</span> Where more than one energy type is used by the proposed building's heating system, <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the heating capacities of the reference building's heating equipment shall match the ratio of the proposed building's heating equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(6)</span> Where a hydronic system is modeled in the reference building, the heating plant shall be modeled as follows: <span class="pill warn" title="hvac (2025): hydronic heating plant per the article: boiler staging 176/352 kW, modulating flow mode with the 25% floor, HWST 82/60 reset — plant defaults + the efficiency p">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L773" title="src/btap/modeling/hvac/systems/plant_loops.py#hot_water">plant_loops.py#hot_water:773</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2611" title="src/btap/codes/necb/hvac/efficiency.py#_apply_boiler">efficiency.py#_apply_boiler:2611</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the heating plant shall be the sum of the heating capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 176 kW, the heating plant shall be modeled with one single-stage boiler,</li><li><span class="cid">(c)</span> where the heating capacity is greater than 176 kW and not greater than 352 kW, the heating plant shall be modeled to operate as required by the reference building's load with<ul><li class="sub"><span class="cid">(i)</span> two boilers of equal capacity, or</li><li class="sub"><span class="cid">(ii)</span> a two-staged boiler that operates in stages with a 1:2 ratio,</li></ul></li><li><span class="cid">(d)</span> where the heating capacity exceeds 352 kW, the heating plant shall be modeled with a boiler that is fully modulating down to 25% of its capacity,</li><li><span class="cid">(e)</span> the pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(f)</span> the peak pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the installed heating plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 16°C temperature drop,</li></ul></li><li><span class="cid">(g)</span> the pump's operating schedule shall be modeled as being identical to that of the proposed building, and</li><li><span class="cid">(h)</span> the hot water supply temperature shall be reset to</li><li><span class="cid">(i)</span> 82°C for an outside air temperature of -16°C, and<ul><li class="sub"><span class="cid">(ii)</span> 60°C for an outside air temperature of 0°C.</li></ul></li></ul></li><li><span class="cid">(7)</span> Where the reference building contains a furnace, it shall be modeled as follows: <span class="pill warn" title="hvac (2025): furnace staging IS modelled since D-46: gas-heated reference systems 3/4 build as an AirLoopHVACUnitarySystem holding a multi-stage gas coil, stage COUNT set po">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L303" title="src/btap/codes/necb/hvac/efficiency.py#apply_staging">efficiency.py#apply_staging:303</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L367" title="src/btap/codes/necb/hvac/efficiency.py#_stage_multispeed_coil">efficiency.py#_stage_multispeed_coil:367</a>]</span><ul><li><span class="cid">(a)</span> the heating capacity of the furnace shall be the sum of the heating loads of the thermal blocks served by the furnace, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the heating capacity is not greater than 66 kW, the furnace shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the heating capacity is greater than 66 kW, the furnace shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(8)</span> Heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill ok" title="hvac (2025): heating part-load performance applied from this edition's own part-load tables by equipment class (Subsection 8.4.6.: Table 8.4.6.2 for boilers, Table 8.4.6.3 f">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L42" title="src/btap/codes/necb/hvac/efficiency.py#apply">efficiency.py#apply:42</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-10">
  <td class="ref">8.4.5.10.</td>
  <td><b>Cooling Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 223–224</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.10.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling system selected per Table 8.4.5.7.-A and this Article<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L354" title="src/btap/codes/necb/hvac/reference.py#_assign">reference.py#_assign:354</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">purchased energy routes to Article 8.4.5.6.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">reference cooling energy type modeled identical to the proposed<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(4)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> multi-energy COOLING capacity ratios are not modelled — the same gap as the heating article, sentence (5) of 8.4.5.9. A proposed cooling system drawing on more than one energy type is elected into ONE energy type at SELECTION, with no capacity ratio computed. What the reference's final cooling equipment carries is not established here; the adoption-versus-replacement outcomes measured for the HEATING plant were not measured for cooling and are not claimed for it, so clause (a)'s capacity ratio and clause (b)'s operating priority are both unaddressed. No cooling diagnostic is emitted yet and no cooling behaviour has been measured: the heating-side measurement does not transfer.</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(5)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cooling part-load performance applied from the Subsection 8.4.6. curve set (chiller and unitary curves; the as-applied coefficients are audited)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L42" title="src/btap/codes/necb/hvac/efficiency.py#apply">efficiency.py#apply:42</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(6)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L1069" title="src/btap/modeling/hvac/systems/plant_loops.py#chilled_water">plant_loops.py#chilled_water:1069</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2787" title="src/btap/codes/necb/hvac/efficiency.py#_apply_chiller">efficiency.py#_apply_chiller:2787</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)<div class="gaps"><b>Gaps:</b> systems 3, 4 and 6 have no separate ventilation stream, so their split is approximated by mixed-air zone sizing and audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1666" title="src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split">reference.py#_audit_terminal_secondary_split:1666</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(8)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, efficiencies and curves binned by the top-stage capacity<div class="gaps"><b>Gaps:</b> zone-terminal DX stays single-speed (packaged terminal units cannot host a multispeed coil in EnergyPlus) and make-up-air tempering DX likewise (D-48); stage counts above four are CLAMPED with a shouted warning (D-47)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L303" title="src/btap/codes/necb/hvac/efficiency.py#apply_staging">efficiency.py#apply_staging:303</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L3078" title="src/btap/codes/necb/hvac/efficiency.py#_apply_dx_cooling_multi">efficiency.py#_apply_dx_cooling_multi:3078</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.10.(9)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">water-cooled systems pair to the cooling tower built per Article 8.4.5.11.<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L364" title="src/btap/codes/necb/hvac/efficiency.py:364">efficiency.py:364</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L571" title="src/btap/codes/necb/hvac/efficiency.py:571">efficiency.py:571</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L564" title="src/btap/codes/necb/hvac/efficiency.py:564">efficiency.py:564</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L3529" title="src/btap/codes/necb/hvac/efficiency.py:3529">efficiency.py:3529</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/path.py#L3140" title="src/btap/codes/necb/path.py:3140">path.py:3140</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), the cooling system serving each thermal block of the reference building shall be determined in accordance with Table 8.4.5.7.-A and this Article. <span class="pill ok" title="hvac (2025): reference cooling system selected per Table 8.4.5.7.-A and this Article">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L354" title="src/btap/codes/necb/hvac/reference.py#_assign">reference.py#_assign:354</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building uses purchased energy, Article 8.4.5.6. shall apply to the reference building. <span class="pill ok" title="hvac (2025): purchased energy routes to Article 8.4.5.6.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a>]</span></li><li><span class="cid">(3)</span> Except as provided in Sentence (4), the energy type of the reference building's cooling system shall be modeled as being identical to that of the proposed building's cooling system. <span class="pill ok" title="hvac (2025): reference cooling energy type modeled identical to the proposed">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L3556" title="src/btap/codes/necb/hvac/reference.py#_reference_energy_type">reference.py#_reference_energy_type:3556</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's cooling system, <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span><ul><li><span class="cid">(a)</span> the cooling capacities of the reference building's cooling equipment shall match the ratio of the proposed building's cooling equipment capacity allocation, and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Cooling equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill ok" title="hvac (2025): cooling part-load performance applied from the Subsection 8.4.6. curve set (chiller and unitary curves; the as-applied coefficients are audited)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L42" title="src/btap/codes/necb/hvac/efficiency.py#apply">efficiency.py#apply:42</a>]</span></li><li><span class="cid">(6)</span> Where a hydronic system is installed, the cooling plant shall be modeled as follows: <span class="pill ok" title="hvac (2025): hydronic cooling plant per the article: 2100 kW chiller split, 7 C CHWST, 25% modulating floor — plant defaults + the efficiency pass">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/systems/plant_loops.py#L1069" title="src/btap/modeling/hvac/systems/plant_loops.py#chilled_water">plant_loops.py#chilled_water:1069</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2787" title="src/btap/codes/necb/hvac/efficiency.py#_apply_chiller">efficiency.py#_apply_chiller:2787</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the cooling plant shall be the sum of the cooling capacities of the systems served by the plant, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity is not greater than 2 100 kW, the cooling plant shall be modeled with one water chiller,</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 2 100 kW, the cooling plant shall be modeled with two water chillers, each having half the capacity of the cooling plant's capacity,</li><li><span class="cid">(d)</span> the water chiller's pumping system shall be modeled as a primary system with constant speed operation,</li><li><span class="cid">(e)</span> the water chiller's pumping flow rate shall be set considering<ul><li class="sub"><span class="cid">(i)</span> the cooling plant's capacity,</li><li class="sub"><span class="cid">(ii)</span> use of pure water, and</li><li class="sub"><span class="cid">(iii)</span> a 6°C temperature rise,</li></ul></li><li><span class="cid">(f)</span> the types of water chillers shall be modeled as being identical to those of the proposed building,</li><li><span class="cid">(g)</span> the chilled water supply temperature shall be set at 7°C, and</li><li><span class="cid">(h)</span> each water chiller shall be fully modulating down to 25% of its capacity.</li></ul></li><li><span class="cid">(7)</span> Where Table 8.4.5.7.-A indicates that a cooling system is required in the secondary system as well as in a terminal device, the cooling capacity of each type of equipment shall be set as follows: <span class="pill warn" title="hvac (2025): terminal/secondary split accounted for systems 1/2/5 via Sizing:Zone dedicated-outdoor-air accounting (D-50)">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1666" title="src/btap/codes/necb/hvac/reference.py#_audit_terminal_secondary_split">reference.py#_audit_terminal_secondary_split:1666</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the terminal device shall meet the thermal block's cooling load due to the transfer of energy through the building envelope and internal loads only,</li><li><span class="cid">(b)</span> the combined cooling capacities of the cooling systems in the terminal device and secondary system shall meet the peak cooling load of the thermal blocks served by the system, and</li><li><span class="cid">(c)</span> the applicable oversize factor shall apply on each type of equipment.</li></ul></li><li><span class="cid">(8)</span> Where a direct-expansion system is modeled in the reference building, that system shall be modeled as follows: <span class="pill warn" title="hvac (2025): DX staging IS modelled since D-46: multispeed DX cooling inside an AirLoopHVACUnitarySystem on reference systems 3/4 and the ASHP, stage COUNT set post-sizing, ">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L303" title="src/btap/codes/necb/hvac/efficiency.py#apply_staging">efficiency.py#apply_staging:303</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L3078" title="src/btap/codes/necb/hvac/efficiency.py#_apply_dx_cooling_multi">efficiency.py#_apply_dx_cooling_multi:3078</a>]</span><ul><li><span class="cid">(a)</span> the cooling capacity of the system shall be the sum of the cooling loads of the thermal blocks served by the system, multiplied by the applicable oversize factor,</li><li><span class="cid">(b)</span> where the cooling capacity of the system is not greater than 66 kW, the system shall be modeled with two stages of equal capacity, and</li><li><span class="cid">(c)</span> where the cooling capacity is greater than 66 kW, the system shall be modeled with a number of stages equal to its capacity divided by 66 kW and rounded up to the nearest integer.</li></ul></li><li><span class="cid">(9)</span> For water-cooled systems, heat rejection to the atmosphere shall be modeled in accordance with Article 8.4.5.11. <span class="pill ok" title="hvac (2025): water-cooled systems pair to the cooling tower built per Article 8.4.5.11.">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-11">
  <td class="ref">8.4.5.11.</td>
  <td><b>Cooling Tower Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 224–225</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.11.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a tower at or below 1750 kW is modeled with one cell<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">cells = capacity / 1750 kW rounded UP (true ceiling)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(4)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pump modeled with constant-power coefficients<div class="gaps"><b>Gaps:</b> the hardware object is variable-speed; the constant-speed pump ruling is pending (T-list)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L631" title="src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules">efficiency.py#_apply_pump_rules:631</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(5)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">pumping flow comes from plant autosizing<div class="gaps"><b>Gaps:</b> the sentence’s specific flow-rate criteria are not individually evaluated against the sized value</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L631" title="src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules">efficiency.py#_apply_pump_rules:631</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(6)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">cell fan set to maintain 29 C outlet water<div class="gaps"><b>Gaps:</b> cycling control relies on the CoolingTowerSingleSpeed default capacity control rather than an explicit cycling model</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.11.(7)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery<div class="gaps"><b>Gaps:</b> the tower coefficients are not individually verified by the curves probe</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (7 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where applicable, water-cooled systems shall be paired to an axial-fan, direct-contact cooling tower that has <span class="pill ok" title="hvac (2025): axial-fan direct-contact tower with 35/29 C water and 24 C wet-bulb design temperatures; fan power at the Table 5.2.12.2 0.013 kW/kW maximum">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a>]</span><ul><li><span class="cid">(a)</span> a capacity equal to the nominal heat rejection rate of the equipment,</li><li><span class="cid">(b)</span> inlet and outlet water temperatures of 35°C and 29°C, respectively, and</li><li><span class="cid">(c)</span> an inlet outside air wet bulb temperature of 24°C.</li></ul></li><li><span class="cid">(2)</span> A cooling tower with a capacity not greater than 1750 kW shall be modeled with one cell. <span class="pill ok" title="hvac (2025): a tower at or below 1750 kW is modeled with one cell">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a>]</span></li><li><span class="cid">(3)</span> A cooling tower with a capacity greater than 1 750 kW shall be modeled with a number of cells equal to its capacity divided by 1750 and rounded up to the nearest integer. <span class="pill ok" title="hvac (2025): cells = capacity / 1750 kW rounded UP (true ceiling)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a>]</span></li><li><span class="cid">(4)</span> The pumping system shall be modeled as constant speed operation. <span class="pill warn" title="hvac (2025): pump modeled with constant-power coefficients">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L631" title="src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules">efficiency.py#_apply_pump_rules:631</a>]</span></li><li><span class="cid">(5)</span> The pumping flow rate shall be set considering <span class="pill warn" title="hvac (2025): pumping flow comes from plant autosizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L631" title="src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules">efficiency.py#_apply_pump_rules:631</a>]</span><ul><li><span class="cid">(a)</span> the cooling tower's capacity,</li><li><span class="cid">(b)</span> use of pure water, and</li><li><span class="cid">(c)</span> a 6°C temperature drop.</li></ul></li><li><span class="cid">(6)</span> The fan of each cooling tower cell shall be modeled with cycling control to maintain an outlet water temperature of 29°C. <span class="pill warn" title="hvac (2025): cell fan set to maintain 29 C outlet water">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a>]</span></li><li><span class="cid">(7)</span> Cooling tower equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. <span class="pill warn" title="hvac (2025): tower part-load behaviour comes from the shared Subsection 8.4.6 curve machinery">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L2918" title="src/btap/codes/necb/hvac/efficiency.py#_apply_tower_rules">efficiency.py#_apply_tower_rules:2918</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/components/curves.py#L100" title="src/btap/modeling/hvac/components/curves.py#build">curves.py#build:100</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-12">
  <td class="ref">8.4.5.12.</td>
  <td><b>Cooling with Outside Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 225–225</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.12.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">air economizers (Table -12 -&gt; 5.2.2.8) applied to reference systems 1/3/4/6 + HP with mechanical cooling: DifferentialEnthalpy control, up to 100% OA. DX staging clauses 5.2.2.8.(4)-(5) enforced since D-62: economizer systems' staged cooling gets a stage-count FLOOR so the lowest stage is &lt;= 25% of capacity at &gt;= 70 kW and &lt;= 50% at &gt; 25 kW (economizer_dx_staging rules; sentence (6)'s OA-reduction permission is not exercised - stage flows are floored at the minimum-OA fraction per D-46). Systems 2/5 get the 5.2.2.9 WATER-side economizer since D-56: a HeatExchangerFluidToFluid between the condenser and chilled-water loops, UA and both design flows autosized at sizing factor 1.0 (sized for the loop's full design cooling load), CoolingSetpointModulated onto the loop design exit temperature, plus the condenser setpoint reset to the outdoor wet-bulb + tower approach without which the tower stays at 29 C and the economizer is inert. The 5.2.2.9 capability is INTEGRATED and measured: 100% of the chilled-water load in every hour at outdoor wet-bulb 7 C or lower, partial share above the band; sentence (1) binds because the reference rejects heat evaporatively, (2) declared inapplicable; air-cooled/purchased chilled water warns (no evaporatively-cooled fluid).<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2250" title="src/btap/codes/necb/hvac/reference.py#_apply_economizers">reference.py#_apply_economizers:2250</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L444" title="src/btap/codes/necb/hvac/efficiency.py#_economizer_stage_floor">efficiency.py#_economizer_stage_floor:444</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2269" title="src/btap/codes/necb/hvac/reference.py:2269">reference.py:2269</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (1 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Article 5.2.2.7. applies to a proposed building's HVAC system, the HVAC systems of the corresponding thermal blocks in the reference building shall be modeled in accordance with that Article and Table 8.4.5.12. Table 8.4.5.12. Applicable Requirements for Cooling with Outside Air According to Type of HVAC System Forming Part of Sentence 8.4.5.12.(1) Notes to Table 8.4.5.12.: (1) See Table 8.4.5.7.-B. (2) See Table 8.4.5.13. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-13">
  <td class="ref">8.4.5.13.</td>
  <td><b>Heat Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 225–226</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.13.(1)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.5.7.-A selection per the printed split (D-37, Note A-8.4.5.13)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L574" title="src/btap/codes/necb/hvac/reference.py#_heat_pump_redirects">reference.py#_heat_pump_redirects:574</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/classify.py#L347" title="src/btap/modeling/hvac/classify.py#_plant_facts">classify.py#_plant_facts:347</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.13.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.5.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evidence detections keeping the conservative redirect; -10 C heating cutoff applied ((2)(d)); cooling sized at the peak load without oversizing ((2)(b), D-52); the (2)(g) auxiliary-fuel election runs on annual data with the 33% proviso<div class="gaps"><b>Gaps:</b> (2)(c)’s -8.3 C point evaluates to 47.8% on the vendored legacy CAP_FT curve against the code’s 50% (known approximation, D-52 review); on simulate: :sizing/:none the (2)(g) election cannot run and the structural 8.4.5.9.(4) proxy elects, audited as such</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2808" title="src/btap/codes/necb/hvac/reference.py#_apply_heat_pump_limits">reference.py#_apply_heat_pump_limits:2808</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2953" title="src/btap/codes/necb/hvac/reference.py#heat_pump_aux_energy_type">reference.py#heat_pump_aux_energy_type:2953</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2849" title="src/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps">reference.py#_apply_oversizing_caps:2849</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1794" title="src/btap/codes/necb/hvac/efficiency.py#_align_heat_pump_heating_capacity">efficiency.py#_align_heat_pump_heating_capacity:1794</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L824" title="src/btap/codes/necb/hvac/reference.py:824">reference.py:824</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L828" title="src/btap/codes/necb/hvac/reference.py:828">reference.py:828</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span></div>
<details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentence (2), where the proposed building's HVAC system includes a water loop heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, the reference building's HVAC system for that thermal block shall be selected using Table 8.4.5.7.-A. (See Note A-8.4.5.13.(1).) <span class="pill ok" title="hvac (2025): a water-LOOP heat pump (internal loop; auxiliary boiler/tower allowed) KEEPS its Table 8.4.5.7.-A selection per the printed split (D-37, Note A-8.4.5.13)">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L574" title="src/btap/codes/necb/hvac/reference.py#_heat_pump_redirects">reference.py#_heat_pump_redirects:574</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/modeling/hvac/classify.py#L347" title="src/btap/modeling/hvac/classify.py#_plant_facts">classify.py#_plant_facts:347</a>]</span></li><li><span class="cid">(2)</span> Where the proposed building's HVAC system includes an air-source, water-source or ground-source heat pump that supplies conditioned air to a thermal block or conditioned water to a hydronic loop, <span class="pill warn" title="hvac (2025): air-, water- and ground-SOURCE heat pumps redirect to the Table 8.4.5.13. packaged rooftop ASHP, source classified from the HP’s source plant loop with no-evide">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2808" title="src/btap/codes/necb/hvac/reference.py#_apply_heat_pump_limits">reference.py#_apply_heat_pump_limits:2808</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2953" title="src/btap/codes/necb/hvac/reference.py#heat_pump_aux_energy_type">reference.py#heat_pump_aux_energy_type:2953</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2849" title="src/btap/codes/necb/hvac/reference.py#_apply_oversizing_caps">reference.py#_apply_oversizing_caps:2849</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1794" title="src/btap/codes/necb/hvac/efficiency.py#_align_heat_pump_heating_capacity">efficiency.py#_align_heat_pump_heating_capacity:1794</a>]</span><ul><li><span class="cid">(a)</span> the reference building's HVAC system for that thermal block or for the thermal blocks supplied by the hydronic loop shall be an air-source heat pump described in Table 8.4.5.13.,</li><li><span class="cid">(b)</span> the heat pump's cooling capacity shall be set based on the peak cooling load, without oversizing,</li><li><span class="cid">(c)</span> the heat pump's heating capacity at an outdoor air temperature of 8.3°C shall be identical to its cooling capacity and reduced to 50% at -8.3°C,</li><li><span class="cid">(d)</span> the heat pump shall not operate in heating mode when the outdoor air temperature is below -10°C,</li><li><span class="cid">(e)</span> the heat pump's part-load performance shall be modeled in accordance with Subsection 8.4.6.,</li><li><span class="cid">(f)</span> the terminal heating's capacity or the heat pump's auxiliary heating capacity shall be set based on the peak heating load of the thermal block and the requirements of Subsections 8.4.1., 8.4.2. and 8.4.5.,</li><li><span class="cid">(g)</span> except as provided in Clause (h), the energy type of the heat pump's terminal heating or auxiliary heating shall be<ul><li class="sub"><span class="cid">(i)</span> for an air-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by that heat pump and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, or</li><li class="sub"><span class="cid">(ii)</span> for a water-source or ground-source heat pump, the energy type used for terminal or auxiliary heating of the thermal blocks of the proposed building served by all the heat pumps connected to the same water loop and having the largest annual energy use, provided the heat pump exceeds 33% of the total annual energy use for space heating for these thermal blocks, and</li></ul></li><li><span class="cid">(h)</span> where the heat pump is not an air-, water- or ground-source pump, the energy type of the heat pump's terminal heating or auxiliary heating shall be electricity. Table 8.4.5.13. Heat Pump System Description Forming Part of Sentences 8.4.5.13.(2), 8.4.5.14.(6) and 8.4.5.18.(6) Notes to Table 8.4.5.13.: (1) System number is based on building or space type determined in accordance with Table 8.4.5.7.-A.</li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-14">
  <td class="ref">8.4.5.14.</td>
  <td><b>Hydronic Pumps</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 226–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.14.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 8.4.5.14 riding-curve coefficients + below-D minimum-flow clamp on every reference PumpVariableSpeed ((4)-(5)), applied POST-SIZING by the efficiency pass. D-93 transfers pump power only where one-to-one proposed/reference correspondence is established and declines unmatched loops loudly. D-38 then applies the Table 5.2.6.3 combined-pump maximum.<div class="gaps"><b>Gaps:</b> (6) 5.2.12.1 pump-energy-inclusive secondary-system adjustment is not implemented; N:1 or 1:N correspondence is not guessed.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L631" title="src/btap/codes/necb/hvac/efficiency.py#_apply_pump_rules">efficiency.py#_apply_pump_rules:631</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1659" title="src/btap/codes/necb/hvac/efficiency.py:1659">efficiency.py:1659</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1736" title="src/btap/codes/necb/hvac/efficiency.py:1736">efficiency.py:1736</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1791" title="src/btap/codes/necb/hvac/efficiency.py:1791">efficiency.py:1791</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1565" title="src/btap/codes/necb/hvac/efficiency.py:1565">efficiency.py:1565</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1575" title="src/btap/codes/necb/hvac/efficiency.py:1575">efficiency.py:1575</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1581" title="src/btap/codes/necb/hvac/efficiency.py:1581">efficiency.py:1581</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1597" title="src/btap/codes/necb/hvac/efficiency.py:1597">efficiency.py:1597</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L1640" title="src/btap/codes/necb/hvac/efficiency.py:1640">efficiency.py:1640</a> <span class="pill bad" title="this citation sits on an audit WARNING — often announcing the rule is NOT applied">warning</span> · <span class="dim">+7 more</span></div>
<details><summary>Requirement text (6 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) and (3), each hydronic pump of the reference building shall have a total static head and efficiency identical to that of the corresponding pump of the proposed building. </li><li><span class="cid">(2)</span> Where the proposed building uses more than one pump in a given hydronic system, the peak shaft power demand of the reference building's pump shall be modeled as being identical to the combined peak shaft power demand of the proposed building's pumps. (See Note A-8.4.5.14.(2).) </li><li><span class="cid">(3)</span> Where the total static head or efficiency of the proposed building's hydronic pump is not known, the characteristics of the reference building's hydronic pump shall be based on the peak power demand, in W/(L/s), of the proposed building's pump. </li><li><span class="cid">(4)</span> Pump power, P, versus flow rate, V, shall be calculated using one of the following equations: If Vpartload/Vrated &lt;D, then Pₚₐrtload = Prated X E If Vpartload/Vrated ≥ D, then P partload = PratedX B (Vpartload/Vrated) +C (Vpartload/Vrated)2 where Vpartload = flow rate at part-load conditions, in L/s, Vᵣₐₜₑₜ = flow rate at rated conditions, in L/s, P partload = power draw at part-load conditions, in kW, Pᵣₐₜₑd = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.14. Table 8.4.5.14. Coefficients Used in Calculating Pump Power versus Flow Rate Forming Part of Sentence 8.4.5.14.(4) </li><li><span class="cid">(5)</span> Variable-flow pumps shall be modeled as a pump riding its curve. </li><li><span class="cid">(6)</span> Where the secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. represents equipment meeting the requirements of Article 5.2.12.1. and whose minimum performance includes pump energy (in part or in whole), the performance of the heating and cooling equipment of the secondary system shall be adjusted so that the maximum power demand of the system, including pump power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2] V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW A, B, C, D, E = coefficients defined in Table 8.4.5.14 - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s - V_partload = flow rate at part-load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - V_partload = flow rate at part load conditions, in L/s V_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW P_rated = power draw at rated conditions, in kW - P_partload = power draw at part-load conditions, in kW, P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.14. - A, B, C, D, E = coefficients defined in Table 8.4.5.14 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × frac{V_partload}{V_rated} + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.5.14

If frac{V_partload}{V_rated} &lt; D, then P_partload = P_rated × E

If frac{V_partload}{V_rated} ≥ D, then P_partload = P_rated × [A + B × (frac{V_partload}{V_rated}) + C × (frac{V_partload}{V_rated})^2]

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

A, B, C, D, E = coefficients defined in Table 8.4.5.14

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

V_partload = flow rate at part-load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

V_partload = flow rate at part load conditions, in L/s

V_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW

P_rated = power draw at rated conditions, in kW

P_partload = power draw at part-load conditions, in kW,

P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.14.</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-15">
  <td class="ref">8.4.5.15.</td>
  <td><b>Outdoor Air</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.15.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications<div class="gaps"><b>Gaps:</b> the identity holds only for DSOA-driven proposeds — hard-set proposed minimum-OA controller values draw a runtime warning (T7)</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1083" title="src/btap/codes/necb/hvac/reference.py#reference_hvac">reference.py#reference_hvac:1083</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.15.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before teardown and re-applied to the rebuilt reference controller<div class="gaps"><b>Gaps:</b> peak-rate outdoor-air methods (ZoneSum, 62.1 VRP) are deliberately NOT copied because they determine the peak rate sentence (1) governs; where a reference system merges blocks of which only some carry DCV, the single controller applies the strategy to all and warns</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2692" title="src/btap/codes/necb/hvac/reference.py#_apply_dcv">reference.py#_apply_dcv:2692</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2735" title="src/btap/codes/necb/hvac/reference.py#_audit_dcv_caveats">reference.py#_audit_dcv_caveats:2735</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The peak outdoor air ventilation rates for the reference building shall be identical to those determined for the proposed building in Sentence 8.4.3.6.(1). <span class="pill warn" title="hvac (2025): spaces and their DesignSpecificationOutdoorAir are retained by the clone; rebuilt reference systems draw the same peak OA specifications">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1083" title="src/btap/codes/necb/hvac/reference.py#reference_hvac">reference.py#reference_hvac:1083</a>]</span></li><li><span class="cid">(2)</span> Where demand control ventilation strategies required by Article 5.2.3.4. are implemented in the proposed building, the reference building shall be modeled with those same strategies. <span class="pill warn" title="hvac (2025): DCV strategies ARE copied since D-54: each proposed air loop’s demand-controlled-ventilation flag and outdoor-air method are recorded per thermal block before t">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2692" title="src/btap/codes/necb/hvac/reference.py#_apply_dcv">reference.py#_apply_dcv:2692</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2735" title="src/btap/codes/necb/hvac/reference.py#_audit_dcv_caveats">reference.py#_audit_dcv_caveats:2735</a>]</span></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-16">
  <td class="ref">8.4.5.16.</td>
  <td><b>Space Temperature Control</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–227</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.16.(1)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the +-2 C radiant workaround applies ONLY when the tool cannot model radiant effects — EnergyPlus can (ZoneHVAC low-temperature radiant objects); it binds only if the modeller chooses to approximate a radiant proposed design convectively, and applying the adjustment is then the modeller’s responsibility</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.16.(2)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that could differ<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (2 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> If an in-floor, in-ceiling or in-wall radiant heating and/or cooling system is used in the proposed building but the energy model calculations do not allow for modeling of radiant effects, each conditioned thermal block in the reference building shall be modeled using heating and/or cooling temperature schedules, as applicable, that are 2°C warmer and 2°C cooler respectively than those used for the proposed building in Sentence 8.4.3.2.(1). <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li><li><span class="cid">(2)</span> The throttling range of the heating and cooling equipment shall be modeled as being identical to that determined for the proposed building in Sentence 8.4.3.7.(1). [Verified formulas for this article] - If frac{F_partload}{F_rated} &lt; D , then P_partload = P_rated × E C = -0.41071, quad 1.0086242 D = 0.47, quad 0.20 E = 0.68, quad 0.04 - If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C C = -0.41071 D = 0.47 E = 0.68 Column 3 = 1.0086242 Column 4 = 0.20 Column 5 = 0.04 - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P = power draw at part-load conditions, in kW - F_partload = flow rate at part-load conditions, in L/s, F_rated = flow rate at rated conditions, in L/s, P_partload = power draw at part-load conditions, in kW, - F_partload = flow rate at part-load conditions, in L/s F_rated = flow rate at rated conditions, in L/s P_partload = power draw at part-load conditions, in kW <span class="pill ok" title="hvac (2025): throttling range is identical by construction: both buildings use ideal thermostat control on cloned schedules (8.4.3.2) — there is no throttling knob that coul">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2202" title="src/btap/codes/necb/hvac/reference.py#_clone_model">reference.py#_clone_model:2202</a>]</span></li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>If frac{F_partload}{F_rated} &lt; D , then P_partload = P_rated × E

C = -0.41071, quad 1.0086242

D = 0.47, quad 0.20

E = 0.68, quad 0.04

If frac{F_partload}{F_rated} ≥ D, then P_partload = P_rated × C

C = -0.41071

D = 0.47

E = 0.68

Column 3 = 1.0086242

Column 4 = 0.20

Column 5 = 0.04

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P = power draw at part-load conditions, in kW

F_partload = flow rate at part-load conditions, in L/s,

F_rated = flow rate at rated conditions, in L/s,

P_partload = power draw at part-load conditions, in kW,

F_partload = flow rate at part-load conditions, in L/s

F_rated = flow rate at rated conditions, in L/s

P_partload = power draw at part-load conditions, in kW</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-17">
  <td class="ref">8.4.5.17.</td>
  <td><b>Fans</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 227–228</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.17.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">VAV fan power-vs-flow curves from Table -17 applied in the (post-sizing) efficiency pass, row selected by rated power per sentences (3)-(5); the below-D floor is approximated by the E+ minimum-flow-fraction clamp (equals E within table rounding)<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L589" title="src/btap/codes/necb/hvac/efficiency.py#_apply_fan_power_curve">efficiency.py#_apply_fan_power_curve:589</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2767" title="src/btap/codes/necb/hvac/reference.py#_apply_fan_rules">reference.py#_apply_fan_rules:2767</a></div></td>
</tr>
</tbody></table><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/efficiency.py#L628" title="src/btap/codes/necb/hvac/efficiency.py:628">efficiency.py:628</a></div>
<details><summary>Requirement text (5 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where the HVAC system of a thermal block of the proposed building includes a fan that exhausts air directly to the outside and complies with Sentences 5.2.3.1.(2) and 5.2.10.1.(3), its flow rate, power demand, operating schedule and part-load performance shall be modeled identically in the reference building. (See Note A-8.4.5.17.(1).) </li><li><span class="cid">(2)</span> Fan power, P, versus flow rate, F, shall be calculated using one of the following equations: If Fpartload/Frated &lt;D, then Pₚₐrtload = Prated X E If Fpartload/Frated ≥ D, then Pₚₐrtload = Prated X B (Fpartload/Frated) x (F partload/Frated)2 where F partload = flow rate at part-load conditions, in L/s, Fᵣₐₜₑd = flow rate at rated conditions, in L/s, Ppartload = power draw at part-load conditions, in kW, Prated = power draw at rated conditions, in kW, and A,B,C,D,E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).) </li><li><span class="cid">(3)</span> Except as provided in Sentences (4) and (5), individual fans shall be modeled as airfoil or backward inclined riding fan curve. </li><li><span class="cid">(4)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than 7.5 kW and less than 25 kW shall be modeled as airfoil or backward inclined with inlet vanes. </li><li><span class="cid">(5)</span> Where variable-air-volume fans are used, individual fans having a fan power greater than or equal to 25 kW shall be modeled as forward curved with inlet vanes. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-18">
  <td class="ref">8.4.5.18.</td>
  <td><b>Supply Air Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 228–229</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.18.(1)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">secondary-system supply airflow is the sum of the block airflows via zone-level sizing<div class="gaps"><b>Gaps:</b> the determination is sizing-time; the sentence’s arithmetic is not re-verified against the sized result</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(2)</td>
  <td>hvac</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">block supply airflow comes from zone sizing<div class="gaps"><b>Gaps:</b> the greater-of criteria at the 21/11 C supply-air deltas are not explicitly enforced</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(3)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2767" title="src/btap/codes/necb/hvac/reference.py#_apply_fan_rules">reference.py#_apply_fan_rules:2767</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(4)</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2767" title="src/btap/codes/necb/hvac/reference.py#_apply_fan_rules">reference.py#_apply_fan_rules:2767</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(5)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the identical-fan-power fallback for secondaries failing 5.2.3.1.(1)(b) is not modeled</div></td>
</tr>
<tr>
  <td class="ref">8.4.5.18.(6)</td>
  <td>hvac</td>
  <td><span class="pill bad">Not implemented</span> </td>
  <td class="how"><div class="gaps"><b>Gaps:</b> the exemption for equipment whose fan energy is included in the Tables 5.2.12.1 minimum performance is not modeled</div></td>
</tr>
</tbody></table><details><summary>Requirement text (6 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The supply airflow rate provided by secondary systems shall be modeled as being equal to the sum of the airflow rates supplied to each of the thermal blocks calculated in accordance with Sentence (2). <span class="pill warn" title="hvac (2025): secondary-system supply airflow is the sum of the block airflows via zone-level sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a>]</span></li><li><span class="cid">(2)</span> The supply airflow rate to a thermal block shall be modeled as being the greater of <span class="pill warn" title="hvac (2025): block supply airflow comes from zone sizing">hvac: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L1820" title="src/btap/codes/necb/hvac/reference.py#_apply_zone_fan_rules">reference.py#_apply_zone_fan_rules:1820</a>]</span><ul><li><span class="cid">(a)</span> the airflow rate for heating, based on the peak heating load and a temperature difference of 21°C,</li><li><span class="cid">(b)</span> the airflow rate for cooling, based on the peak cooling load and a temperature difference of 11°C, or</li><li><span class="cid">(c)</span> the outdoor air ventilation rate supplied to the thermal block in the proposed building.</li></ul></li><li><span class="cid">(3)</span> Except as provided in Sentence (6), HVAC systems 1 to 5 of Table 8.4.5.7.-B shall be modeled with <span class="pill ok" title="hvac (2025): systems 1-5 fan specs applied: supply 640 Pa at 40% combined efficiency, no return-fan spec">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2767" title="src/btap/codes/necb/hvac/reference.py#_apply_fan_rules">reference.py#_apply_fan_rules:2767</a>]</span><ul><li><span class="cid">(a)</span> a supply air temperature that is reset according to the thermal block's load,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 640 Pa and a combined fan-motor efficiency of 40%, and</li><li><span class="cid">(c)</span> no return fan.</li></ul></li><li><span class="cid">(4)</span> Except as provided in Sentence (6), HVAC system 6 of Table 8.4.5.7.-B shall be modeled with <span class="pill ok" title="hvac (2025): system 6 fan specs applied: supply 1000 Pa at 55% + return 250 Pa at 30%, 13 C SAT via the catalog sizing block">hvac: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/reference.py#L2767" title="src/btap/codes/necb/hvac/reference.py#_apply_fan_rules">reference.py#_apply_fan_rules:2767</a>]</span><ul><li><span class="cid">(a)</span> a default supply air temperature of 13°C, with the supply air temperature reset in accordance with Article 5.2.8.9.,</li><li><span class="cid">(b)</span> a supply fan that has a static pressure of 1 000 Pa and a combined fan-motor efficiency of 55%, and</li><li><span class="cid">(c)</span> a return fan that has a static pressure of 250 Pa and a combined fan-motor efficiency of 30%.</li></ul></li><li><span class="cid">(5)</span> Where the proposed building's secondary system does not meet the requirements of Clause 5.2.3.1.(1)(b), the reference building's secondary system shall be modeled as having an identical fan power demand. <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li><li><span class="cid">(6)</span> Where a secondary system defined in Tables 8.4.5.7.-A and 8.4.5.13. comprises equipment whose fan energy is included in the minimum performance level required by Tables 5.2.12.1.-A to 5.2.12.1.-P, the capacity and performance of its heating and cooling equipment shall be adjusted so the maximum power demand of the secondary system, including fan power demand, meets the requirements of Article 5.2.12.1. [Verified formulas for this article] - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. - P_rated = power draw at rated conditions, in kW, and A, B, C, D, E = coefficients defined in Table 8.4.5.17. (See Note A-8.4.5.17.(2).) <span class="pill bad" title="hvac (2025): ">hvac: Not implemented</span></li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.17.

P_rated = power draw at rated conditions, in kW, and

A, B, C, D, E = coefficients defined in Table 8.4.5.17.

(See Note A-8.4.5.17.(2).)</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-19">
  <td class="ref">8.4.5.19.</td>
  <td><b>Energy Recovery Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 229–229</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.19.</td>
  <td>hvac</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">Table 5.2.10.1.-A/-B airflow-threshold trigger (climate row by HDD x %OA band x continuous/non-continuous from the air loop availability schedule, &gt;=8000 h/yr) evaluated POST-SIZING per reference air loop on sized supply/OA flows; rotary HX @ 50% effectiveness with OA-pretreat control added where required. Below-10%-OA systems are outside the Tables (NR).<div class="gaps"><b>Gaps:</b> Ice-plant heat-recovery rules (3) are not modeled (no ice plants in scope). Reference fans default to Always On from the topology builders, classifying most systems CONTINUOUS (Table -B: R at &gt;=10% OA for HDD &gt;= 3000) — wiring reference fan availability to the archetype operating schedule would flip many to non-continuous; open item, every determination audits its inputs.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/hvac/energy_recovery.py#L17" title="src/btap/codes/necb/hvac/energy_recovery.py#apply_energy_recovery">energy_recovery.py#apply_energy_recovery:17</a></div></td>
</tr>
</tbody></table><details><summary>Requirement text (3 sentences) — <span class="dim">coverage is declared at ARTICLE level — per-sentence marks would be fabrication</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Where Subsection 5.2.10. applies to a reference building's HVAC system, that system shall be modeled with energy recovery capabilities that comply with Subsection 5.2.10. and Sentences (2) and (3). </li><li><span class="cid">(2)</span> Energy recovered from an HVAC system's exhaust air shall be used to preheat the outside air supplied by that system. </li><li><span class="cid">(3)</span> Where the proposed building has ice-making loads along with simultaneous heating and/or service water heating loads, the reference building's ice plant shall be modeled with the following characteristics and components: <ul><li><span class="cid">(a)</span> a water-cooled, double-bundle water chiller having 100% heat-recovery capacity, where the energy model calculations do not allow for modeling of the ice plant and/or of heat recovery from the ice plant,</li><li><span class="cid">(b)</span> operation and performance characteristics, such as efficiency, capacity, part-load performance and pumping flow rates, that are identical to those of the proposed building's machine,</li><li><span class="cid">(c)</span> peak load and demand schedules that are identical to those of the proposed building, and</li><li><span class="cid">(d)</span> heat rejection to<ul><li class="sub"><span class="cid">(i)</span> at least one hydronic system for heating or service water heating, where the system has a load, and</li><li class="sub"><span class="cid">(ii)</span> the atmosphere using a cooling tower defined in accordance with Articles 8.4.5.10. and 8.4.5.11., when the heat rejected is greater than the coincident heating load (see Note A-8.4.3.9.(1)).</li></ul></li></ul></li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-5-20">
  <td class="ref">8.4.5.20.</td>
  <td><b>Service Water Heating Systems</b>
      <span class="pill ok">Declared</span>
      <span class="dim">pp. 229–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><table class="inner"><thead><tr><th>Declared at</th><th>Python domain</th><th>Status</th><th>How / gaps · code</th></tr></thead><tbody><tr>
  <td class="ref">8.4.5.20.(1)</td>
  <td>shw</td>
  <td><span class="pill clone">Satisfied by clone</span> </td>
  <td class="how">the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L23" title="src/btap/codes/necb/shw/reference.py#reference_shw">reference.py#reference_shw:23</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.20.(2)</td>
  <td>shw</td>
  <td><span class="pill ok">Implemented (self-declared)</span> </td>
  <td class="how">apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction<div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/demand.py#L219" title="src/btap/codes/necb/shw/demand.py#_wrap_heat_pump">demand.py#_wrap_heat_pump:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/efficiency.py#L200" title="src/btap/codes/necb/shw/efficiency.py#apply_heat_pump_efficiency">efficiency.py#apply_heat_pump_efficiency:200</a></div></td>
</tr>
<tr>
  <td class="ref">8.4.5.20.(3)-(4)</td>
  <td>shw</td>
  <td><span class="pill warn">Partial</span> </td>
  <td class="how">(3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion coil's energy type ((3)) and the multi-energy capacity allocation and operating schedules identically — trivially matching the (4)(a) ratio (Note A-8.4.5.20.(4)(a) merely says how to determine it) and (4)(b) operational characteristics. Part 6 minimum efficiencies applied on top via apply_efficiency. (5) the 8.4.6.9.(2) FHeatPLC fuel part-load curve is applied to every fuel-fired reference water heater, storage AND instantaneous, via the documented PLF(x) = x / FHeatPLC(x) transform into the EnergyPlus part-load-factor field (probe-verified equivalent, max 0.98% over PLR 0.25-1.0; D-53). Electric water heaters carry NO such curve BY ARTICLE SCOPE, not by omission: 8.4.6.9 is titled 'Fuel-Fired Service Water Heater' and governs only the reference fuel-fired heater — there is no electric counterpart in 8.4.6 to apply.<div class="gaps"><b>Gaps:</b> REFINED after machine-verification (D-41) and D-53: (3)/(4)/(6)/(7)/(8) are satisfied by clone and (5) is closed for every article-eligible heater. Remaining: (9) circulation-pump consolidation is satisfied BY CONSTRUCTION for models this gem authors — necb/demand.rb builds exactly ONE PumpConstantSpeed per service water loop, so there is never a set of pumps to consolidate. It is unverified only for a FOREIGN proposed that arrives with several pumps on one SHW loop; such a model is cloned as-is, keeping identical W/(L/s) (energy-equivalent, topology differs). No consolidation pass is implemented because it would be unreachable code on every model this toolchain produces.</div><div class="coderefs"><a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L23" title="src/btap/codes/necb/shw/reference.py#reference_shw">reference.py#reference_shw:23</a></div></td>
</tr>
</tbody></table><div class="dim delegnote">Also declared <code>host_scope</code> by hvac — runtime bookkeeping so a partial-composition run still names the owner; reconciled against the rows above.</div><div class="citerow"><b>Cited at</b> <span class="dim">(a citation proves a log line mentions the
article — it is not, by itself, evidence the rule is applied):</span> <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L35" title="src/btap/codes/necb/shw/reference.py:35">reference.py:35</a></div>
<details><summary>Requirement text (9 sentences) — <span class="dim">coverage below is declared per-sentence where marked</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Except as provided in Sentences (2) to (4), the reference building's service water heating system shall be modeled as being identical to that of the proposed building as regards the following characteristics: <span class="pill clone" title="shw (2025): the umbrella clones the proposed; neither reference transform touches SWH plant sizing or fuel">shw: Satisfied by clone</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L23" title="src/btap/codes/necb/shw/reference.py#reference_shw">reference.py#reference_shw:23</a>]</span><ul><li><span class="cid">(a)</span> storage capacity,</li><li><span class="cid">(b)</span> power input, and</li><li><span class="cid">(c)</span> energy type.</li></ul></li><li><span class="cid">(2)</span> Where the energy type of the proposed building's service water heating system is an air-, water- or ground-source heat pump, the energy type of the reference building's service water heating system shall be an air-source heat pump. <span class="pill ok" title="shw (2025): apply_shw(fuel: 'HeatPump') builds an air-source HPWH; a reference generated from it keeps the air-source energy type by construction">shw: Implemented (self-declared)</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/demand.py#L219" title="src/btap/codes/necb/shw/demand.py#_wrap_heat_pump">demand.py#_wrap_heat_pump:219</a> · <a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/efficiency.py#L200" title="src/btap/codes/necb/shw/efficiency.py#apply_heat_pump_efficiency">efficiency.py#apply_heat_pump_efficiency:200</a>]</span></li><li><span class="cid">(3)</span> Where the energy type of the proposed building's service water heating system is an immersion coil supplied by a boiler, the energy type of the reference building's service water heating system shall be the same as that of the boiler. <span class="pill warn" title="shw (2025): (3)/(4) verified against the full article text (retrieved via MCP 2026-07-28 after the ingestion fix): the umbrella's clone preserves the boiler-fed immersion c">shw: Partial</span> <span class="dim">[<a href="https://github.com/canmet-energy/openstudio-necb-gems/blob/main/src/btap/codes/necb/shw/reference.py#L23" title="src/btap/codes/necb/shw/reference.py#reference_shw">reference.py#reference_shw:23</a>]</span></li><li><span class="cid">(4)</span> Where more than one energy type is used by the proposed building's service water heating system, <ul><li><span class="cid">(a)</span> the heating capacities of the reference building's service water heating equipment shall match the ratio of the proposed building's service water heating equipment capacity allocation (see Note A-8.4.5.20.(4)(a)), and</li><li><span class="cid">(b)</span> the operating schedule, priority of use and other operational characteristics of the proposed building's use of energy types shall apply.</li></ul></li><li><span class="cid">(5)</span> Service water heating equipment performance characteristics as a function of part-load shall be modeled in accordance with the part-load performance curves found in Subsection 8.4.6. </li><li><span class="cid">(6)</span> The service water heating system's supply temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(6).) </li><li><span class="cid">(7)</span> Where a storage tank is to be modeled, the service water heating system's storage temperature shall be modeled as being identical to that of the proposed building. (See Note A-8.4.5.20.(7).) </li><li><span class="cid">(8)</span> Where the proposed building's service water heating system comprises multiple water heaters, the reference building's service water heating system shall be modeled with the same number of water heaters. </li><li><span class="cid">(9)</span> Where the proposed building's service water heating system is a recirculation system, the circulation pumps shall be modeled as a single pump with <ul><li><span class="cid">(a)</span> constant speed operation, and</li><li><span class="cid">(b)</span> a total flow rate and pumping power, in W/(L/s), that are identical to that of the proposed building's circulation pumps. 8.4.6.</li></ul></li></ul></details>
</td></tr>
</tbody></table></section>
<section><h2>8.4.6. Part-Load Performance Curves</h2>
<table class="outer"><tbody><tr class="article" id="v2025-a8-4-6-1">
  <td class="ref">8.4.6.1.</td>
  <td><b>General</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 230–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac, shw</span>
  
  <span class="how">Part-load curves ARE applied by the efficiency passes: reference boilers and gas furnace coils carry the edition's own FHeatPLC as a Table:Lookup (D-89); DX coils, chillers, air-source heat pumps and service water heaters carry the edition's curve rows. scripts/necb_8_4_6_curve_probe.py builds the components, runs the Python appliers and compares the as-applied curves with the published rows (tests/necb/test_necb_8_4_6_curve_probe.py is the gate). The condensing-boiler row is not compared: no reference build selects it.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08); rationale revised 2026-09-14 for D-89 (Sol's fourth pass), pending re-review</div>
</div>
<details><summary>Requirement text (1 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> Part-load performance curves for the reference building's systems shall be calculated in accordance with Articles 8.4.6.2. to 8.4.6.9., using the parameters described in this Subsection. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-2">
  <td class="ref">8.4.6.2.</td>
  <td><b>Boiler</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 230–230</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (D-89): each reference boiler carries its own edition's FHeatPLC through PLF = PLR / FHeatPLC(PLR) as a Table:Lookup. The classes stated by a quadratic row (non-condensing in both editions, the 2025 modulating row) use a 169-node grid with a node at PLR 0, sampled maximum error 0.1994 % (non-condensing) and 0.7905 % (2025 modulating) against the exact rational; the 2020 modulating table is carried exactly at its ten printed points from PLR 0.10. As applied, the non-condensing table matches its row at 0.00 % over PLR 0.25-1.0 (scripts/necb_8_4_6_curve_probe.py, 2026-09-14). The condensing row is not implemented: no reference rule elects a condensing boiler.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08); rationale revised 2026-09-14 for D-89 (Sol's fourth pass), pending re-review</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, non-condensing or modulating boiler shall be derived by applying an adjustment factor to the fuel consumption at design conditions: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a ex (Tw,return) +fx Qpartload X Tw,return where Qpartload = boiler capacity at part-load conditions, in Btu/h, Qdesign = boiler capacity at design conditions, in Btu/h, Tw,return = boiler return-hot-water temperature, in °F, and a, b,c,d,e,f = applicable coefficients from Table 8.4.6.2. Table 8.4.6.2. Coefficients Used in the Calculation of FHeatPLC for Condensing, Non-Condensing and Modulating Boilers Forming Part of Sentence 8.4.6.2.(2) [Verified formulas for this article] - Fuel_partload = Fuel_design × FHeatPLC where Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). - Fuel_design = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - Fuel_design = fuel consumption at design conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Q_partload = boiler capacity at part-load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_return = boiler return-hot-water temperature, in °F - Q_partload = boiler capacity at part-load conditions, in Btu/h, Q_design = boiler capacity at design conditions, in Btu/h, T_w,return = boiler return-hot-water temperature, in °F, and - Q_partioad = boiler capacity at part load conditions, in Btu/h Q_design = boiler capacity at design conditions, in Btu/h T_w,return = boiler return-hot-water temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.2 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_design × FHeatPLC


where


Fuel_design = fuel consumption at design conditions, in Btu/h, and



FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2).

Fuel_design = fuel consumption at design conditions, in Btu/h, and

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with

Fuel_design = fuel consumption at design conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Q_partload = boiler capacity at part-load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

T_return = boiler return-hot-water temperature, in °F

Q_partload = boiler capacity at part-load conditions, in Btu/h,

Q_design = boiler capacity at design conditions, in Btu/h,

T_w,return = boiler return-hot-water temperature, in °F, and

Q_partioad = boiler capacity at part load conditions, in Btu/h

Q_design = boiler capacity at design conditions, in Btu/h

T_w,return = boiler return-hot-water temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.2</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-3">
  <td class="ref">8.4.6.3.</td>
  <td><b>Furnace</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 231–231</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (D-89): the gas-coil part-load fraction is the atmospheric FHeatPLC through PLF = PLR / FHeatPLC(PLR), a 100-node Table:Lookup from PLR 0.055 (the first node above EnergyPlus's 0.7 floor on a fuel coil's part-load fraction), sampled maximum error 0.0330 %, with identical coefficients in both editions. As applied it matches the atmospheric row at 0.00 % over PLR 0.25-1.0 (scripts/necb_8_4_6_curve_probe.py, 2026-09-14). The modulating furnace class is unreachable and has no representation (a WARNING if ever selected).</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08); rationale revised 2026-09-14 for D-89 (Sol's fourth pass), pending re-review</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference condensing, atmospheric or modulating furnace shall be derived by applying an adjustment factor to the fuel consumption at rated conditions: Fuelpartload = Fuelᵣₐₜₑᵈ FHeatPLC where Fuelᵣₐₜₑᵈ = fuel consumption at rated conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b Qpartload Qrated +cx (Qartload) 2 where Qpartload = furnace capacity at part-load conditions, in Btu/h, Qrated = furnace capacity at rated conditions, in Btu/h, and a, b, C = applicable coefficients from Table 8.4.6.3. Table 8.4.6.3. Coefficients Used in the Calculation of FHeatPLC for Condensing, Atmospheric and Modulating Furnaces Forming Part of Sentence 8.4.6.3.(2) [Verified formulas for this article] - Fuel_partload = Fuel_rated × FHeatPLC where Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2) - Fuel_rated = fuel consumption at rated conditions, in Btu/h FHeatPLC = fuel heating part-load efficiency curve determined in accordance with - F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2 Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - Q_partload = furnace capacity at part-load conditions, in Btu/h Q_rated = furnace capacity at rated conditions, in Btu/h a, b, c = applicable coefficients from Table 8.4.6.3 - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Q_available = C × A × P_FTEDX × Q_rated - Coefficients for Calculation of FHeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - Coefficients for Calculation of F_HeatPLC begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Q_rated = rated capacity at AHRI test conditions, in Btu/h - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} - begin{array}{|c|c|c|c|} hline Type of Furnace &amp; a &amp; b &amp; c hline Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 hline end{array} Coefficients for Calculation of FHeatPLC t_mb = entering coil wet-bulb temperature, in °F - t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = 0.8740302 b = 0.0011416 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EDx where P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FT_EDx = cooling capacity adjustment determined in accordance with Sentence (3). - P_rated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil - P_rated = rated power draw at AHRI test conditions, in kW EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5) EIR_ET = electric input ratio adjustment to rated efficiency due to environmental - EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.2012301 b = -0.0312175 c = 1.9504979 d = -1.1205105 - PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) - PLR = frac{Q_operating}{Q_available} where Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h - Q_operating = present load on electric DX coil, in Btu/h, and Q_available = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_wb) + (c × t_wb^2) + (d × t_odb) + (e × t_odb^2) + (f × t_wb × t_odb) where t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = 0.0306584 c = -0.0001269 d = 0.0154213 e = 0.0000497 , and - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F - t_wb = entering coil wet-bulb temperature, in °F t_odb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F a = -1.0639310 b = -0.0206584 - Fuel_part-load = fuel consumption at part-load conditions (Btu/h) </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Fuel_partload = Fuel_rated × FHeatPLC


where


Fuel_rated = fuel consumption at rated conditions, in Btu/h



FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2)

Fuel_rated = fuel consumption at rated conditions, in Btu/h

FHeatPLC = fuel heating part-load efficiency curve determined in accordance with

F_HeatPLC = a + b × frac{Q_partload}{Q_rated} + c × (frac{Q_partload}{Q_rated})^2

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

Q_partload = furnace capacity at part-load conditions, in Btu/h

Q_rated = furnace capacity at rated conditions, in Btu/h

a, b, c = applicable coefficients from Table 8.4.6.3

begin{array}{|c|c|c|c|}
hline
Type of Furnace &amp; a &amp; b &amp; c 
hline
Atmospheric &amp; 0.0186100 &amp; 1.0942090 &amp; -0.1128190 
hline
end{array}

Q_available = C × A × P_FTEDX × Q_rated</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-4">
  <td class="ref">8.4.6.4.</td>
  <td><b>Direct-Expansion Cooling Equipment</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 231–233</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (fixed 2026-07-22): CAP_FT and EIR_FT are the code surfaces exactly (0.01%/0.00%, exact degF-&gt;degC transforms — EIR_FT was regenerated from the code after the probe caught the legacy 2011-derived surface deviating 1.95%); the EIR_FPLR/PLF cycling mapping was refit from the code cubic to its structural floor of ~2.0% (was 3.70%), output clamped to [0.7, 1.0]. NECB 2020 8.4.5.4 and 2025 8.4.6.4 coefficients verified identical. Re-probed 2026-09-14 by scripts/necb_8_4_6_curve_probe.py on the reference build's own curves: CAP_FT 0.01 %, EIR_FT 0.00 %, EIR_FPLR 2.02 %.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (8 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric direct-expansion (DX) coil cooling equipment shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailables in Btu/h, of the reference electric DX coil as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEDX Qrated where CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEDₓ, shall be calculated using the following equation: CAP_FTEDX = a + (b X twb) + (c X twb²) + (d X tₒdb) + (e X tₒdb²) + (f X tₘᵇ tₒdb) where tₘᵇ = entering coil wet-bulb temperature, in °F, todb = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = 0.8740302, b = -0.0011416, C = 0.0001711, d = -0.0029570, e = 0.0000102, and f = -0.0000592. </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating in kW, of the reference electric DX coil as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR EIR_FT CAP_FTEDX where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in coil load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEDX = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in coil load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.2012301, b = -0.0312175, C = 1.9504979, and d = -1.1205105. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity (not rated capacity), PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric DX coil, in Btu/h, and Qavailable = available capacity of electric DX coil at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b twb) + (c + (d t₀db) + (e tₒdb²) + (f tₒdb) where twb = entering coil wet-bulb temperature, in °F, t₀db = except as provided in Sentence (8), outdoor-air dry-bulb temperature, in °F, a = -1.0639310, b = 0.0306584, C = -0.0001269, d = 0.0154213, e = 0.0000497, and f = -0.0002096. </li><li><span class="cid">(8)</span> If an air-cooled unit uses an evaporative condenser, the outdoor-air dry-bulb temperature, t₀db, used in Sentences (3) and (7) shall be the effective dry-bulb temperature of the air leaving the evaporative cooling unit. </li></ul></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-5">
  <td class="ref">8.4.6.5.</td>
  <td><b>Electric Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 233–235</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT (Scroll + Reciprocating, water-cooled): CAP_FT, EIR_FPLR and EIR_FT all match at 0.00%. EIR_FT is compared against ERRATUM-CORRECTED coefficients: the PRINTED Table 8.4.5.5-C (2020) / 8.4.6.5-C (2025) rows carry single misplaced-decimal defects (Scroll d, Reciprocating b; the printed Reciprocating row yields a physically impossible negative power ratio at the AHRI rating point) — a publication error identical in both editions, NOT an extraction defect; errata proposed to NRC Codes Canada 2026-07-22. The corrections are corroborated EXACTLY by the independent legacy NECB-2011-lineage vendored curves (all six coefficients, &lt;4e-6 relative, both rows). Screw/Centrifugal probed 2026-07-23 (D-13): all six curves EXACT vs the printed rows (not erratum-affected; their imperfect rating-point normalization is legacy-corroborated). Re-probed 2026-09-14 by scripts/necb_8_4_6_curve_probe.py: all twelve chiller curves 0.00 %.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference electric chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailables in Btu/h, of the reference electric chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEC Qrated where CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTEC, shall be calculated using the following equation: CAP_FTEC = a + (b tchws) + (c X tchws²) + (d X tcwₛ) + (e tcws²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a,b,c,d,e, f = applicable coefficients from Table 8.4.6.5.-A. Table 8.4.6.5.-A Capacity Coefficients Used in the Calculation of CAP_FTEC Forming Part of Sentence 8.4.6.5.(3) </li><li><span class="cid">(4)</span> The power draw at specified operating conditions, Poperating in kW, of the reference electric chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑd EIR_FPLR X EIR_FT CAP_FTE where Pᵣₐₜₑd = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + X PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.5.-B. Table 8.4.6.5.-B Efficiency Coefficients Used in the Calculation of EIR_FPLR Forming Part of Sentence 8.4.6.5.(5) </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on electric chiller, in Btu/h, and Qavailable = available capacity of electric chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b tchws) + chws²) + (d tcwₛ) + (e tcwₛ²) + (f tchws tcws) where tchwₛ = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.5.-C. Table 8.4.6.5.-C [Verified formulas for this article] - Q_available = CAP_FT_EC × Q_rated where CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - where t_chws = chilled water supply temperature, in °F, t_cws = condenser water supply temperature, in °F, and - CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A - P_operating = P_rated × EIR_FPLR × EIR_FT CAP_FT_EC = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.40070684 &amp; 0.01861548 &amp; 0.00007199 &amp; 0.00177296 &amp; -0.00002014 &amp; -0.00008273 hline end{array} - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in load - CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3) - EIR_FPLR = a + (b × PLR) + (c × PLR^2) PLR = part-load ratio based on available capacity (not rated capacity) a, b, c = applicable coefficients from Table 8.4.6.5.-B - a, b, c = applicable coefficients from Table 8.4.6.5.-B - Type of Electric Chiller: Air-cooled Scroll Coefficients for Calculation of EIR_FPLR: a = 0.06369119 b = 0.58488832 c = 0.35280274 Q_operating = present load on electric chiller, in Btu/h - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c hline Air-cooled Scroll &amp; 0.6369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c hline Air-cooled Scroll &amp; 0.6369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - t_cws = condenser water supply temperature, in °F begin{array}{|c|c|c|c|c|} hline Type of Electric Chiller &amp; &amp; a &amp; b &amp; c hline Air-cooled &amp; Scroll &amp; 0.06369119 &amp; 0.58488832 &amp; 0.35280274 hline end{array} - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-C </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>Q_available = CAP_FT_EC × Q_rated

where

CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h

CAP_FT_EC = cooling capacity adjustment determined in accordance with Sentence (3)

CAP_FT_EC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws)

t_chws = chilled water supply temperature, in °F

t_cws = condenser water supply temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A

where

t_chws = chilled water supply temperature, in °F,

t_cws = condenser water supply temperature, in °F, and

CAP_FT_ec = cooling capacity adjustment determined in accordance with Sentence (3)

Q_rated = rated capacity at AHRI test conditions, in Btu/h

t_cws = condenser water supply temperature, in °F

a, b, c, d, e, f = applicable coefficients from Table 8.4.6.5.-A</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-6">
  <td class="ref">8.4.6.6.</td>
  <td><b>Cooling Tower</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 235–236</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill clone">EnergyPlus</span>
  
  <span class="how">The reference tower is CoolingTowerSingleSpeed: EnergyPlus computes available capacity with the Merkel effectiveness-NTU physical model, and the class has NO curve fields the FWB polynomial could be installed into. The FWB/FRA polynomial is the DOE-2.1E curve-fit of the SAME physics (identical coefficients in NECB 2020 8.4.5.6 / 2025 8.4.6.6; underlying relation tA = a + b.tR + c.tR2 + d.FRA + e.FRA2 + f.tR.FRA). NUMERIC CROSS-CHECK (rake necb:curves, gated): both formulations anchored at the CTI rating point (78F wb / 10F range / 7F approach) agree exactly there and within 12.7% across the CTI-wet-bulb slice; at colder wet-bulbs the code fit under-predicts available capacity relative to physics (conservative, up to ~2x at 50F wb) — precisely where capacity never binds because the single-speed fan cycles. Numerical proximity does not make the methods identical: D-07 retains the Merkel model as a disclosed alternative solution, and AHJ-22 makes an affected run conditional on acceptance. The reference tower's UA is sized at the builder's Canadian design point (24C wb / 5K approach / 6K range), a capacity-adequacy choice; 8.4.6.6 governs the part-load adjustment shape.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (directed: disposition as engine, backed by the numeric FWB-vs-NTU cross-check)</div>
</div>
<details><summary>Requirement text (6 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference cooling tower shall be adjusted for cooling capacity by applying Sentence (2). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable in Btu/h, of the reference cooling tower as a function of present outdoor-air wet-bulb, condenser water supply and condenser water return temperatures shall be calculated using the following equation: Qavailable = Qrated FWB 10 where Qrated = rated cooling capacity at CTI test conditions, in Btu/h, FWB = ratio of available capacity to rated capacity, in gpm/gpm, determined in accordance with Sentence (3), and tR = tower range, in °F, determined in accordance with Sentence (5). </li><li><span class="cid">(3)</span> The ratio of available capacity to rated capacity, FWB, shall be calculated using the following equation: FWB = a + (b X FRA) + (c X FRA²) + (d X tcwb) + (e X tcwb²) + (f X FRA X tcwb) where FRA = intermediate capacity curve based on range and approach determined in accordance with Sentence (4), tcwb = outdoor-air wet-bulb temperature, in °F, a = 0.60531402, b = -0.03554536, C = 0.00804083, d = -0.02860259, e = 0.00024972, and f = 0.00490857. </li><li><span class="cid">(4)</span> The intermediate capacity curve based on range and approach, FRA, shall be calculated using the following equation: (f x tᵣ) + + (f 4 X [a + (b X + tᵣ²) tA] FRA = 2 x e where tᵣ = tower range, in °F, determined in accordance with Sentence (5), tA = tower approach, in °F, determined in accordance with Sentence (6), a = -2.22888899, b = 0.16679543, C = -0.01410247, d = 0.03222333, e = 0.18560214, and f = 0.24251871. </li><li><span class="cid">(5)</span> The tower range, tR, shall be calculated using the following equation: tR = tcwr tcws where tcwr = condenser water return temperature, in °F, and tᶜₘₛ = condenser water supply temperature, in °F. </li><li><span class="cid">(6)</span> The tower approach, t₄, shall be calculated using the following equation: tA = tcws towb where tcwₛ = condenser water supply temperature, in °F, and tₒwb = outdoor-air wet-bulb temperature, in °F. Electric Air-Source Heat Pump [Verified formulas for this article] - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} Q_rated = rated cooling capacity at CTI test conditions, in Btu/h - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} - EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT Air-cooled Scroll: a = 0.99006553 b = -0.00584144 c = 0.00016454 d = -0.00661136 e = 0.00016808 f = -0.00022501 - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y - t_cwb = outdoor-air wet-bulb temperature, in °F begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066113 &amp; 0.00016808 &amp; -0.00022501 hline end{array} - begin{array}{|c|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} EIR_FT coefficients for air-cooled scroll chiller - begin{array}{|c|c|c|c|c|c|c|} hline Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 hline end{array} </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y

begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


Q_rated = rated cooling capacity at CTI test conditions, in Btu/h

begin{array}{|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.00584144 &amp; 0.00016454 &amp; -0.00661136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}

EIR_FT = a + b · tR + c · tR^2 + d · oaT + e · oaT^2 + f · tR · oaT


Air-cooled Scroll:

a = 0.99006553

b = -0.00584144

c = 0.00016454

d = -0.00661136

e = 0.00016808

f = -0.00022501

begin{array}{|c|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b × FRA + c × FRA^2 + d × t_cwb + e × t_cwb^2 + f × FRA × t_cwb

begin{array}{|c|c|c|c|c|c|c|}
hline
Type of Electric Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f 
hline
Air-cooled Scroll &amp; 0.99006553 &amp; -0.0058414 &amp; 0.00016454 &amp; -0.0066136 &amp; 0.00016808 &amp; -0.00022501 
hline
end{array}


EIR_FT = a + b · x + c · x^2 + d · y + e · y^2 + f · x · y</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-7">
  <td class="ref">8.4.6.7.</td>
  <td><b>(untitled)</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 236–237</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): hvac</span>
  
  <span class="how">VERIFIED EQUIVALENT: ASHP heating CAP_FTEAS and EIR_FT are the code cubics exactly (0.00%/0.01%, degF-&gt;degC univariate transform); EIR_FPLR via the PLF cycling transform within 1.83%. The -10degC cutoff is separately applied per 8.4.5.13. Re-probed 2026-09-14 by scripts/necb_8_4_6_curve_probe.py: CAP_FTEAS 0.00 %, EIR_FT 0.01 %, EIR_FPLR 1.83 %.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (7 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The heating part-load performance characteristics of the reference electric air-source heat pump shall be adjusted for heating capacity by applying Sentence (2) and adjusted for power draw by applying Sentence (4). </li><li><span class="cid">(2)</span> The available heating capacity, Qavailable in Btu/h, of the reference heat pump as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTEAS Qrated where CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The heating capacity adjustment, CAP_FTEAS, shall be calculated using the following equation: CAP_FTEAS = a + (b tₒdb) + + (d x t₀db³) where todb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351, C = 0.0001861, and d = -0.0000015. </li><li><span class="cid">(4)</span> The power draw, Poperating in kW, of the reference heat pump as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Poperating = Pᵣₐₜₑᵈ X EIR_FPLR X EIR_FT X CAP_FTEAS where Prated = rated power draw at AHRI test conditions, in kW, EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), EIR_FT = electric input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTEAS = heating capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The electric input ratio adjustment to the rated efficiency due to changes in heat pump load, EIR_FPLR, shall be calculated using the following equation: EIR_FPLR = a + (b PLR) + (c PLR²) + (d PLR³) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.0856522, b = 0.9388137, C = -0.1834361, and d = 0.1589702. </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on heat pump, in Btu/h, and Qavailable = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The electric input ratio adjustment to the rated efficiency due to environmental variables, EIR_FT, shall be calculated using the following equation: EIR_FT = a + (b todb) + + (d where tₒdb = outdoor-air dry-bulb temperature, in °F, a = 2.4600298, b = -0.0622539, C = 0.0008800, and d = -0.0000046. [Verified formulas for this article] - t_cwr = condenser water return temperature, in °F, and t_cws = condenser water supply temperature, in °F - t_cwr = condenser water return temperature, in °F t_cws = condenser water supply temperature, in °F t_Lambda = tower approach - t_owb = outdoor-air wet-bulb temperature, in °F - Q_available = CAP_FT_EAS × Q_rated where CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3) - CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) t_odb = outdoor-air dry-bulb temperature, in °F a = 0.2536714 b = 0.0104351 c = 0.0001861 d = -0.0000015 - where t_odb = outdoor-air dry-bulb temperature, in °F, a = 0.2536714, b = 0.0104351 - P_operating = P_rated × EIR_FPLR × EIR_FT × CAP_FT_EAS where P_rated = rated power draw at AHRI test conditions, in kW, - P_rated = rated power draw at AHRI test conditions, in kW </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>t_cwr = condenser water return temperature, in °F, and

t_cws = condenser water supply temperature, in °F

t_cwr = condenser water return temperature, in °F

t_cws = condenser water supply temperature, in °F

t_Lambda = tower approach

t_owb = outdoor-air wet-bulb temperature, in °F

Q_available = CAP_FT_EAS × Q_rated


where


CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)



Q_rated = rated capacity at AHRI test conditions, in Btu/h

CAP_FT_EAS = heating capacity adjustment determined in accordance with Sentence (3)

CAP_FT_EAS = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)

t_odb = outdoor-air dry-bulb temperature, in °F

a = 0.2536714

b = 0.0104351

c = 0.0001861

d = -0.0000015</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-8">
  <td class="ref">8.4.6.8.</td>
  <td><b>Absorption Chiller</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 237–240</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill bad">GAP</span>
  
  <span class="how">NOT APPLICABLE today: no absorption chiller exists in the reference catalog, no absorption curves are vendored, and apply_chiller's compressor-type detection never selects absorption — NOTE it would silently fall back to Scroll if an absorption chiller ever appeared (a latent silent-fallback to fix before absorption support is claimed). Re-probed 2026-09-14 by scripts/necb_8_4_6_curve_probe.py: still no absorption row, curve or selection.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08)</div>
</div>
<details><summary>Requirement text (11 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The part-load performance characteristics of the reference absorption chiller shall be adjusted for cooling capacity by applying Sentence (2) and adjusted for fuel consumption by applying Sentences (4) and (8). </li><li><span class="cid">(2)</span> The available total cooling capacity, Qavailable in Btu/h, of the reference absorption chiller as a function of present evaporator and condenser conditions shall be calculated using the following equation: Qavailable = CAP_FTAC Qrated where CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3), and Qrated = rated capacity at AHRI test conditions, in Btu/h. </li><li><span class="cid">(3)</span> The cooling capacity adjustment, CAP_FTAC, shall be calculated using the following equation: CAP_FTAC = a + (b X tchws) + (c X tchwₛ²) + (d X tcwₛ) + (e X tᶜwₛ²) + (f X tchws X tcws) where tchwₛ = chilled water supply temperature, in °F, tcwₛ = condenser water supply temperature, in °F, and a, b,c,d,e, f = applicable coefficients from Table 8.4.6.8.-A. Table 8.4.6.8.-A Capacity Coefficients Used in the Calculation of CAP_FTAC Forming Part of Sentence 8.4.6.8.(3) </li><li><span class="cid">(4)</span> The fuel consumption at specified operating conditions, Fuelpartload in Btu/h, of a steam-driven, single- or double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ FIR_FPLR FIR_FT CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (5), FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (7), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(5)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + PLR) + (c PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), and a, b, C = applicable coefficients from Table 8.4.6.8.-B. Table 8.4.6.8.-B Efficiency Coefficients Used in the Calculation of FIR_FPLR Forming Part of Sentence 8.4.6.8.(5) </li><li><span class="cid">(6)</span> The part-load ratio based on available capacity, PLR, shall be calculated using the following equation: PLR = Qoperating Qavailable where Qoperating = present load on absorption chiller, in Btu/h, and Qavailable = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). </li><li><span class="cid">(7)</span> The fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT, shall be calculated using the following equation: FIR_FT = a + (b tchws) + (c tchwₛ²) + (d tcws) + (e + (f tchws tcws) where tchws = chilled water supply temperature, in °F, tᶜwₛ = condenser water supply temperature, in °F, and a, b, c,d, e, f = applicable coefficients from Table 8.4.6.8.-C. Table 8.4.6.8.-C Efficiency Coefficients Used in the Calculation of FIR_FT Forming Part of Sentence 8.4.6.8.(7) </li><li><span class="cid">(8)</span> The fuel consumption at specified operating conditions, Fuelpartload, in Btu/h, of a direct-fired, double-effect absorption chiller as a function of present evaporator and condenser conditions and part-load ratio shall be calculated using the following equation: Fuelpartload = Fuelᵣₐₜₑᵈ X FIR_FPLR X FIR_FT1 X FIR_FT2 CAP_FTAC where Fuelᵣₐₜₑᵈ = rated fuel consumption at AHRI test conditions, in Btu/h, FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load determined in accordance with Sentence (9), FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (10), FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental variables determined in accordance with Sentence (11), and CAP_FTAC = cooling capacity adjustment determined in accordance with Sentence (3). </li><li><span class="cid">(9)</span> The fuel input ratio adjustment to the rated efficiency due to changes in load, FIR_FPLR, shall be calculated using the following equation: FIR_FPLR = a + (b PLR) + PLR²) where PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6), a = 0.13551150, b = 0.61798084, and C = 0.24651277. </li><li><span class="cid">(10)</span> The first fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT1, shall be calculated using the following equation: FIR_FT1 = a₁ + (b₁ tchws) + where tchwₛ = chilled water supply temperature, in °F, a₁ = 4.42871284, b₁ = -0.13298607, and C₁ = 0.00125331. </li><li><span class="cid">(11)</span> The second fuel input ratio adjustment to the rated efficiency due to environmental variables, FIR_FT2, shall be calculated using the following equation: where tcwₛ = condenser water supply temperature, in °F, a₂ = 0.86173749, b₂ = -0.00708917, and C₂ = 0.0010251. [Verified formulas for this article] - EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5), - EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3) PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6) a = 0.0856522 b = 0.9388137 c = -0.1834361 d = 0.1589702 - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser - Q_operating = present load on heat pump, in Btu/h, and Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3) where t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = -0.0622539 c = 0.0008800 d = -0.0000046 - t_odb = outdoor-air dry-bulb temperature, in °F a = 2.4600298 b = 0.0622539 - Q_available = CAP_FT_AC × Q_rated where CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) and Q_rated = rated capacity at AHRI test conditions, in Btu/h - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - CAP_FT_AC = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A **Table 8.4.6.8.-A: Capacity Coefficients Used in the Calculation of CAP_FT_AC** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.723412 | 0.079006 | 0.000897 | -0.025285 | -0.000048 | 0.000276 | | Steam-driven, double-effect | -0.816039 | -0.038707 | 0.00045 | 0.071491 | -0.000636 | 0.000312 | | Direct-fired | 1 | 0 | 0 | 0 | 0 | 0 | - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-A - Fuel_part load = Fuel_rated × FIR_FPLR × FIR_FT × CAP_{FT_AC} - Fuel_rated = rated fuel consumption at AHRI test conditions, in Btu/h - FIR_FPLR = fuel input ratio adjustment to rated efficiency due to changes in load begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Steam-driven &amp; 0.792412 &amp; 0.079006 &amp; 0.000807 &amp; 0.025285 &amp; 0.000048 &amp; 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - FIR_FT = fuel input ratio adjustment to rated efficiency due to environmental begin{array}{|c|c|c|c|c|c|c|} hline Type of Absorption Chiller &amp; a &amp; b &amp; c &amp; d &amp; e &amp; f hline Steam-driven &amp; 0.792412 &amp; 0.070006 &amp; 0.000897 &amp; 0.025285 &amp; 0.000048 &amp; 0.000276 hline end{array} CAP_FT_AC = Coefficients for Calculation - CAP_FT_AC = cooling capacity adjustment determined in accordance with Sentence (3) - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - a, b, c = applicable coefficients from Table 8.4.6.8.-B - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser - Q_operating = present load on absorption chiller, in Btu/h, and Q_available = available capacity of absorption chiller at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2). - FIR_FT = a + (b × t_chws) + (c × t_chws^2) + (d × t_cws) + (e × t_cws^2) + (f × t_chws × t_cws) where t_chws = chilled water supply temperature, in ^circF, t_cws = condenser water supply temperature, in ^circF, and a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C. **Table 8.4.6.8.-C Coefficients:** | Type of Absorption Chiller | a | b | c | d | e | f | |---|---|---|---|---|---|---| | Steam-driven, single-effect | 0.652273 | 0 | 0 | -0.000545 | 0.000055 | 0 | | Steam-driven, double-effect | 1.65875 | 0 | 0 | -0.29 | 0.00025 | 0 | - t_chws = chilled water supply temperature, in °F t_cws = condenser water supply temperature, in °F - a, b, c, d, e, f = applicable coefficients from Table 8.4.6.8.-C - Fuel_partload = Fuel_rated × FIR_FPLR × FIR_FT1 × FIR_FT2 × CAP_FTAC - FIR_FT1 = first fuel input ratio adjustment to rated efficiency due to environmental - FIR_FT2 = second fuel input ratio adjustment to rated efficiency due to environmental - FIR_FPLR = a + b · PLR + c · PLR^2 + d · PLR^3 + e · PLR^4 + f · PLR^5 - where t_cws = condenser water supply temperature, in °F, a_2 = 0.86173749, b = 0.00708917 and </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>EIR_FPLR = electric input ratio adjustment to rated efficiency due to changes in heat pump load determined in accordance with Sentence (5),

EIR_FPLR = a + (b × PLR) + (c × PLR^2) + (d × PLR^3)



PLR = part-load ratio based on available capacity (not rated capacity) determined in accordance with Sentence (6)



a = 0.0856522



b = 0.9388137



c = -0.1834361



d = 0.1589702

Q_operating = present load on heat pump, in Btu/h, and

Q_available = available capacity of heat pump at present evaporator and condenser

Q_operating = present load on heat pump, in Btu/h, and

Q_available = available capacity of heat pump at present evaporator and condenser conditions, in Btu/h, determined in accordance with Sentence (2).

EIR_FT = a + (b × t_odb) + (c × t_odb^2) + (d × t_odb^3)

where

t_odb = outdoor-air dry-bulb temperature, in °F

a = 2.4600298

b = -0.0622539

c = 0.0008800

d = -0.0000046

t_odb = outdoor-air dry-bulb temperature, in °F

a = 2.4600298

b = 0.0622539</pre></div></details>
</td></tr>
<tr class="article" id="v2025-a8-4-6-9">
  <td class="ref">8.4.6.9.</td>
  <td><b>Fuel-Fired Service Water Heater</b>
      <span class="pill host">Dispositioned</span>
      <span class="dim">pp. 240–241</span></td>
</tr>
<tr class="nested"><td colspan="2"><div class="dispo">
  
  <span class="pill warn">Covered by (undeclared): shw</span>
  
  <span class="how">VERIFIED EQUIVALENT: the water-heater part-load factor curve tracks the service water heater FHeatPLC row (Sentence (2) of this article in both editions) within 0.98 % over PLR 0.25-1.0 — re-probed 2026-09-14 by scripts/necb_8_4_6_curve_probe.py on the as-applied model curve.</span>
  <div class="dim">Reviewer: phylroy — signed off 2026-07-23 (batch review, probe-evidenced, docs/necb_decisions.md D-08); rationale revised 2026-09-14 for D-89 (Sol's fourth pass), pending re-review</div>
</div>
<details><summary>Requirement text (2 sentences) — <span class="dim">no coverage declared at any depth</span></summary>
<ul class="clauses"><li><span class="cid">(1)</span> The fuel consumption at part-load conditions, Fuelpartload, in Btu/h, of the reference fuel-fired service water heater shall be derived by applying an adjustment factor to the fuel consumption at full load: Fuelpartload = Fueldesign FHeatPLC where Fueldesign = fuel consumption at design conditions, in Btu/h, and FHeatPLC = fuel heating part-load efficiency curve determined in accordance with Sentence (2). </li><li><span class="cid">(2)</span> The fuel heating part-load efficiency curve, FHeatPLC, shall be calculated using the following equation: FHeatPLC = a + b +cx (Qartload) 2 where Qpartload = service water heater capacity at part-load conditions, in Btu/h, Qdesign = service water heater capacity at design conditions, in Btu/h, a = 0.021826, b = 0.977630, and C = 0.000543. 8.5.1. Objective and Functional Statements [Verified formulas for this article] - FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2) where t_chws = chilled water supply temperature, in °F a_1 = 4.42871284 b_1 = -0.13298607 c_1 = 0.00125331 - a_1 = 4.42871284, b_1 = -0.13298607, and c_1 = 0.00125331. - a_2 = 0.86173749, b_2 = -0.00708917, and c_2 = 0.0010251. - F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2 Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 c = 0.000543 - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h - Q_partload = service water heater capacity at part-load conditions, in Btu/h Q_design = service water heater capacity at design conditions, in Btu/h a = 0.021826 b = 0.977630 </li></ul><div class="eqs"><b>Formulas (reference rendering):</b><pre>FIR_FT1 = a_1 + (b_1 × t_chws) + (c_1 × t_chws^2)

where

t_chws = chilled water supply temperature, in °F

a_1 = 4.42871284

b_1 = -0.13298607

c_1 = 0.00125331

a_1 = 4.42871284,

b_1 = -0.13298607, and 

c_1 = 0.00125331.

a_2 = 0.86173749,

b_2 = -0.00708917, and

c_2 = 0.0010251.

F_HeatPLC = a + b × frac{Q_partload}{Q_design} + c × (frac{Q_partload}{Q_design})^2

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630

c = 0.000543

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

Q_partload = service water heater capacity at part-load conditions, in Btu/h

Q_design = service water heater capacity at design conditions, in Btu/h

a = 0.021826

b = 0.977630</pre></div></details>
</td></tr>
</tbody></table></section>
</div>
</details>


    <footer>Generated by <code>scripts/generate_necb_8_4_coverage.py</code> — do not edit by hand
    (<code>python3 scripts/generate_necb_8_4_coverage.py</code> to regenerate).
  Requirement text: NECB 2020 and 2025 Division B via the building-codes MCP
  (2020 retrieved 2026-08-20,
  2025 retrieved 2026-07-22)
  (Crown copyright — reproduction authorized as Government of Canada work); parse safety checks in
  <code>scripts/fetch_necb_8_4_text.py</code>. Source links resolve against <code>main</code> of https://github.com/canmet-energy/openstudio-necb-gems.</footer>
  </body></html>
