
Version,
  9.1;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  rectangular,                            !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.1162279351788,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342562, -34.7497806342561, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, -34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, -34.7497806342561, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342562, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, -34.7497806342561, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342562, -34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, -34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 75.5928946018456, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 75.5928946018456, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 54; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 54, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 151;                               !- Node Name 1

NodeList,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 157;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 158,                               !- Air Inlet Node Name
  Node 151,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  Node 151,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 9; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 159,                               !- Inlet Node Name
  Node 160,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 9, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 East Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding 318 Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00040132,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.2731139675894,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 75.5928946018456, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.1162279351786, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 14_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52333333333331, 1.54873333333331, 1.93718975199608, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.54873333333331, 0.762, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 77.0908279351786, 0.762, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.0908279351786, 1.93718975199608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 9,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 77.1162279351786, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 75.5928946018456, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.1162279351786, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 East Left Perimeter Space Infiltration, !- Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 49; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 49, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 81;                                !- Node Name 1

NodeList,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Return Node List, !- Name
  Node 87;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 88,                                !- Air Inlet Node Name
  Node 81,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  Node 81,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 4; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 89,                                !- Inlet Node Name
  Node 90,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 4, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 East Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  111.866008569435,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 110.342675236102, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, -1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 38_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52333333333314, -1.49793333333333, 1.9369263833379, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.49793333333333, 0.762, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, 111.840608569435, 0.762, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.840608569435, 1.9369263833379; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, -1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, 111.866008569435, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 110.342675236102, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 103,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, -1.52333333333333, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 East Right Perimeter Space Infiltration, !- Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 50; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 50, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 95;                                !- Node Name 1

NodeList,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Return Node List, !- Name
  Node 101;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 102,                               !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  Node 95,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 5; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 103,                               !- Inlet Node Name
  Node 104,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 5, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 East Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  111.866008569435,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 3,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333333, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  36.2731139675894, 1.52333333333314, 3.2, !- X,Y,Z Vertex 3 {m}
  -1.52333333333333, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 1 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2731139675894, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 3 {m}
  -1.52333333333333, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 8_FixedWindow,                  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 8,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2477139675894, 1.52333333333314, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  36.2477139675894, 1.52333333333314, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.49793333333333, 1.52333333333314, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.49793333333333, 1.52333333333314, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 3 {m}
  36.2731139675894, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 North Left Perimeter Space Infiltration, !- Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 46; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 46, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 40;                                !- Node Name 1

NodeList,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 46;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 47,                                !- Air Inlet Node Name
  Node 40,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  Node 40,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 1; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 28,                                !- Inlet Node Name
  Node 48,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 North Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.2731139675894,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 1 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 2 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.319780634256, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 20_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 20,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.294380634256, 1.52333333333331, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  39.294380634256, 1.52333333333331, 0.762, !- X,Y,Z Vertex 2 {m}
  1.54873333333332, 1.52333333333331, 0.762, !- X,Y,Z Vertex 3 {m}
  1.54873333333332, 1.52333333333331, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 29,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8431139675894, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 3 {m}
  39.319780634256, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8431139675894, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  40.8431139675894, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  39.319780634256, 1.52333333333331, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 North Lower Perimeter Space Infiltration, !- Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 47; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 47, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 53;                                !- Node Name 1

NodeList,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 59;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 60,                                !- Air Inlet Node Name
  Node 53,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  Node 53,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 2; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 61,                                !- Inlet Node Name
  Node 62,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 2, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 North Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.1162279351788,                       !- X Origin {m}
  111.866008569435,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 1 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2731139675892, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 3 {m}
  -1.52333333333338, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 32_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 32,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2477139675892, 1.52333333333314, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  36.2477139675892, 1.52333333333314, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.49793333333338, 1.52333333333314, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.49793333333338, 1.52333333333314, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 3 {m}
  36.2731139675892, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342562, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 27,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333338, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  36.2731139675892, 1.52333333333314, 3.2, !- X,Y,Z Vertex 3 {m}
  -1.52333333333338, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 North Right Perimeter Space Infiltration, !- Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 48; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 48, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 67;                                !- Node Name 1

NodeList,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 73;                                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 74,                                !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  Node 67,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 3; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 75,                                !- Inlet Node Name
  Node 76,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 North Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 1 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5928946018455, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  110.342675236102, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  75.5928946018455, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  110.342675236102, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 53,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 121,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  110.342675236102, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 2 {m}
  75.5928946018455, 34.7497806342561, 3.2, !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 55; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 55, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 165;                               !- Node Name 1

NodeList,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 171;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 172,                               !- Air Inlet Node Name
  Node 165,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  Node 165,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 10; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 173,                               !- Inlet Node Name
  Node 174,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 10, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 South Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  111.866008569435, 1.52333333333333, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  113.389341902768, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 44_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 44,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9369263833379,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  113.363941902768, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  113.363941902768, 0, 1.9369263833379;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 58,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.866008569435, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  111.866008569435, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.389341902768, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  111.866008569435, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  111.866008569435, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 109,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.866008569435, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  113.389341902768, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 South Lower Perimeter Space Infiltration, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 53; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 53, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List, !- Name
  Node 137;                               !- Node Name 1

NodeList,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Return Node List, !- Name
  Node 143;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 144,                               !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  Node 137,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 8; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 145,                               !- Inlet Node Name
  Node 146,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 8, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 South Lower Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 115,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 110.342675236102, 3.2, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 110.342675236102, 3.2, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 56; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 56, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 179;                               !- Node Name 1

NodeList,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 185;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 186,                               !- Air Inlet Node Name
  Node 179,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  Node 179,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 11; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 187,                               !- Inlet Node Name
  Node 188,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 West Core Space Sys-3 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 113.389341902768, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 2_FixedWindow,                  !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 113.363941902768, 1.9369263833379,   !- X,Y,Z Vertex 1 {m}
  0, 113.363941902768, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.9369263833379; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 111.866008569435, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 2 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 113.389341902768, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 67,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 111.866008569435, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 113.389341902768, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 West Left Perimeter Space Infiltration, !- Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 51; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 51, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 109;                               !- Node Name 1

NodeList,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Return Node List, !- Name
  Node 115;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 116,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  Node 109,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 6; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 117,                               !- Inlet Node Name
  Node 118,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 6, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 West Left Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.5928946018454,                       !- X Origin {m}
  37.7964473009227,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333335, -1.52333333333332, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 75.5928946018453, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 26_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 26,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 75.5674946018453, 1.93718975199608, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5674946018453, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999763, 1.93718975199608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, 74.0695612685123, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 75.5928946018453, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, -1.52333333333332, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, -1.52333333333332, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333335, 74.0695612685123, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, -1.52333333333332, 0, !- X,Y,Z Vertex 3 {m}
  1.52333333333335, -1.52333333333332, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, -1.52333333333332, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, 74.0695612685123, 3.2, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 75.5928946018453, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 1 West Right Perimeter Space Infiltration, !- Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 52; !- Control Name 1

Schedule:Compact,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 52, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 123;                               !- Node Name 1

NodeList,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Return Node List, !- Name
  Node 129;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 130,                               !- Air Inlet Node Name
  Node 123,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  Node 123,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 7; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 131,                               !- Inlet Node Name
  Node 132,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 7, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 1 West Right Perimeter Space Sys-3 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.1162279351788,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342562, -34.7497806342561, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 100,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 75.5928946018456, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, -34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, -34.7497806342561, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 75.5928946018456, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342562, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 123,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, -34.7497806342561, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342562, -34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 132,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, -34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 75.5928946018456, 3.2, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 75.5928946018456, 3.2, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 132_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 132,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.8320708702507, 20.0780064744264, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8320708702507, 35.6828172571689, 3.2, !- X,Y,Z Vertex 2 {m}
  14.9177097640053, 35.6828172571689, 3.2, !- X,Y,Z Vertex 3 {m}
  14.9177097640053, 24.9923675806718, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 East Core Space Infiltration,   !- Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 65; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 65, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 20,                                !- Zone Air Node Name
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 305;                               !- Node Name 1

NodeList,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 311;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 312,                               !- Air Inlet Node Name
  Node 305,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  Node 305,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 20; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 20, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 313,                               !- Inlet Node Name
  Node 314,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 20, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 20, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 20,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 East Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.2731139675894,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 75.5928946018456, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.1162279351786, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 80_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 80,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52333333333331, 1.54873333333331, 1.93718975199608, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.54873333333331, 0.762, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 77.0908279351786, 0.762, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.0908279351786, 1.93718975199608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 118,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 75.5928946018456, 0, !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 75,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 77.1162279351786, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 77.1162279351786, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 75.5928946018456, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 75.5928946018456, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 75.5928946018456, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 77.1162279351786, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 84_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.653950733665773, 43.7956228728373, 3.2, !- X,Y,Z Vertex 1 {m}
  0.653950733665773, 33.1051731963402, 3.2, !- X,Y,Z Vertex 2 {m}
  0.869382599667227, 33.3206050623417, 3.2, !- X,Y,Z Vertex 3 {m}
  0.869382599667227, 44.0110547388388, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 East Left Perimeter Space Infiltration, !- Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 60; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 60, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 235;                               !- Node Name 1

NodeList,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Return Node List, !- Name
  Node 241;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 242,                               !- Air Inlet Node Name
  Node 235,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  Node 235,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 15; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 243,                               !- Inlet Node Name
  Node 244,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 15,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 East Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  111.866008569435,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 42,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 110.342675236102, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, -1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 104_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 104,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52333333333314, -1.49793333333333, 1.9369263833379, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, -1.49793333333333, 0.762, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, 111.840608569435, 0.762, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.840608569435, 1.9369263833379; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 113,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, -1.52333333333333, 0, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, -1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333314, 111.866008569435, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333314, 111.866008569435, 0,  !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-13, 110.342675236102, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-13, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-13, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-13, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 2 {m}
  1.52333333333314, -1.52333333333333, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333314, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 108_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 108,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.653950733665773, 62.9737430094223, 3.2, !- X,Y,Z Vertex 1 {m}
  0.653950733665773, 47.3689322266797, 3.2, !- X,Y,Z Vertex 2 {m}
  0.869382599667227, 47.1535003606783, 3.2, !- X,Y,Z Vertex 3 {m}
  0.869382599667227, 63.1891748754237, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 East Right Perimeter Space Infiltration, !- Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 61; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 61, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 249;                               !- Node Name 1

NodeList,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Return Node List, !- Name
  Node 255;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 256,                               !- Air Inlet Node Name
  Node 249,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  Node 249,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 16; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 257,                               !- Inlet Node Name
  Node 258,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 16, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 16, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 16,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 East Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  111.866008569435,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 12,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 1 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2731139675894, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 3 {m}
  -1.52333333333333, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 74_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2477139675894, 1.52333333333314, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  36.2477139675894, 1.52333333333314, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.49793333333333, 1.52333333333314, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.49793333333333, 1.52333333333314, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  36.2731139675894, 1.52333333333314, 0,  !- X,Y,Z Vertex 3 {m}
  36.2731139675894, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 117,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333333, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.52333333333333, 1.52333333333314, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  36.2731139675894, 1.52333333333314, 3.2, !- X,Y,Z Vertex 3 {m}
  -1.52333333333333, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 78_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 78,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.9177097640053, 0.653950733665773, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8320708702507, 0.653950733665773, 3.2, !- X,Y,Z Vertex 2 {m}
  20.0475027362522, 0.869382599667227, 3.2, !- X,Y,Z Vertex 3 {m}
  14.7022778980038, 0.869382599667227, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 North Left Perimeter Space Infiltration, !- Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 57; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 57, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 193;                               !- Node Name 1

NodeList,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 199;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 200,                               !- Air Inlet Node Name
  Node 193,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  Node 193,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 12; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 201,                               !- Inlet Node Name
  Node 202,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 North Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  36.2731139675894,                       !- X Origin {m}
  36.2731139675894,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 1 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 2 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.319780634256, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 2 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 86_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  39.294380634256, 1.52333333333331, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  39.294380634256, 1.52333333333331, 0.762, !- X,Y,Z Vertex 2 {m}
  1.54873333333332, 1.52333333333331, 0.762, !- X,Y,Z Vertex 3 {m}
  1.54873333333332, 1.52333333333331, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.8431139675894, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  39.319780634256, 1.52333333333331, 0,   !- X,Y,Z Vertex 3 {m}
  39.319780634256, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 2 {m}
  40.8431139675894, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  40.8431139675894, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333331, 1.52333333333331, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333331, 1.52333333333331, 0,  !- X,Y,Z Vertex 2 {m}
  7.105427357601e-15, 1.4210854715202e-14, 0, !- X,Y,Z Vertex 3 {m}
  7.105427357601e-15, 1.4210854715202e-14, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.105427357601e-15, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  40.8431139675894, 1.4210854715202e-14, 3.2, !- X,Y,Z Vertex 2 {m}
  39.319780634256, 1.52333333333331, 3.2, !- X,Y,Z Vertex 3 {m}
  1.52333333333331, 1.52333333333331, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 90_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.5335126986688, 0.653950733665773, 3.2, !- X,Y,Z Vertex 1 {m}
  23.3096012689202, 0.653950733665773, 3.2, !- X,Y,Z Vertex 2 {m}
  23.0941694029188, 0.869382599667227, 3.2, !- X,Y,Z Vertex 3 {m}
  17.7489445646702, 0.869382599667227, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 North Lower Perimeter Space Infiltration, !- Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 58; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 58, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 207;                               !- Node Name 1

NodeList,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 213;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 214,                               !- Air Inlet Node Name
  Node 207,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  Node 207,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 13; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 215,                               !- Inlet Node Name
  Node 216,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 13, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 North Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  77.1162279351788,                       !- X Origin {m}
  111.866008569435,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 129,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  34.7497806342562, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333338, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 2 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-14, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 2 {m}
  36.2731139675892, 1.52333333333314, 3.2, !- X,Y,Z Vertex 3 {m}
  -1.52333333333338, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 102_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 102,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.9177097640053, 0.653950733665773, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8320708702507, 0.653950733665773, 3.2, !- X,Y,Z Vertex 2 {m}
  20.0475027362522, 0.869382599667227, 3.2, !- X,Y,Z Vertex 3 {m}
  14.7022778980038, 0.869382599667227, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 1 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 3 {m}
  1.4210854715202e-14, 1.4210854715202e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.2731139675892, 1.52333333333314, 3.2, !- X,Y,Z Vertex 1 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 2 {m}
  -1.52333333333338, 1.52333333333314, 0, !- X,Y,Z Vertex 3 {m}
  -1.52333333333338, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 98_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 98,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.2477139675892, 1.52333333333314, 1.93798056688032, !- X,Y,Z Vertex 1 {m}
  36.2477139675892, 1.52333333333314, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.49793333333338, 1.52333333333314, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.49793333333338, 1.52333333333314, 1.93798056688032; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 107,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342562, 1.4210854715202e-13, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342562, 1.4210854715202e-13, 0, !- X,Y,Z Vertex 2 {m}
  36.2731139675892, 1.52333333333314, 0,  !- X,Y,Z Vertex 3 {m}
  36.2731139675892, 1.52333333333314, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 North Right Perimeter Space Infiltration, !- Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 59; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 59, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 221;                               !- Node Name 1

NodeList,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Return Node List, !- Name
  Node 227;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 228,                               !- Air Inlet Node Name
  Node 221,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  Node 221,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 14; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 229,                               !- Inlet Node Name
  Node 230,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 14, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 North Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 1 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  75.5928946018455, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 131,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  110.342675236102, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  75.5928946018455, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  75.5928946018455, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 112,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  110.342675236102, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  110.342675236102, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 126,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  110.342675236102, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 2 {m}
  75.5928946018455, 34.7497806342561, 3.2, !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 126_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 126,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.3689322266797, 14.9177097640053, 3.2, !- X,Y,Z Vertex 1 {m}
  62.9737430094223, 14.9177097640053, 3.2, !- X,Y,Z Vertex 2 {m}
  58.0593819031768, 19.8320708702507, 3.2, !- X,Y,Z Vertex 3 {m}
  52.2832933329252, 19.8320708702507, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 South Core Space Infiltration,  !- Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 66; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 66, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 21,                                !- Zone Air Node Name
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 319;                               !- Node Name 1

NodeList,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 325;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 326,                               !- Air Inlet Node Name
  Node 319,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  Node 319,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 21; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 21, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 327,                               !- Inlet Node Name
  Node 328,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 21, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 21, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 21,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 South Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  111.866008569435, 1.52333333333333, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  113.389341902768, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 110_FixedWindow,                !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 110,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9369263833379,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  113.363941902768, 0, 0.762,             !- X,Y,Z Vertex 3 {m}
  113.363941902768, 0, 1.9369263833379;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 124,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.866008569435, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  111.866008569435, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  113.389341902768, 0, 3.2,               !- X,Y,Z Vertex 1 {m}
  113.389341902768, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  111.866008569435, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  111.866008569435, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  111.866008569435, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2,                              !- X,Y,Z Vertex 3 {m}
  113.389341902768, 0, 3.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 114_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 114,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  64.4970763427553, 0.869382599667227, 3.2, !- X,Y,Z Vertex 1 {m}
  48.8922655600127, 0.869382599667227, 3.2, !- X,Y,Z Vertex 2 {m}
  48.6768336940113, 0.653950733665773, 3.2, !- X,Y,Z Vertex 3 {m}
  64.7125082087567, 0.653950733665773, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 South Lower Perimeter Space Infiltration, !- Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat, !- Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 64; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 64, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Inlet Node List, !- Name
  Node 291;                               !- Node Name 1

NodeList,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Return Node List, !- Name
  Node 297;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 298,                               !- Air Inlet Node Name
  Node 291,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  Node 291,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 19; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 19, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 299,                               !- Inlet Node Name
  Node 300,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 19, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 19, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 19,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 South Lower Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.52333333333333,                       !- X Origin {m}
  1.52333333333333,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 70,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 110.342675236102, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 110.342675236102, 0, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 110.342675236102, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 110.342675236102, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 0, !- X,Y,Z Vertex 2 {m}
  34.7497806342561, 34.7497806342561, 0,  !- X,Y,Z Vertex 3 {m}
  34.7497806342561, 34.7497806342561, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7497806342561, 34.7497806342561, 3.2, !- X,Y,Z Vertex 1 {m}
  34.7497806342561, 110.342675236102, 3.2, !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-15, 110.342675236102, 3.2, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-15, -3.33066907387547e-15, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 120_Skylight,                   !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 120,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.8320708702507, 59.7421482149278, 3.2, !- X,Y,Z Vertex 1 {m}
  19.8320708702507, 70.4325978914249, 3.2, !- X,Y,Z Vertex 2 {m}
  14.9177097640053, 70.4325978914249, 3.2, !- X,Y,Z Vertex 3 {m}
  14.9177097640053, 54.8277871086824, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 West Core Space Infiltration,   !- Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 67; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 67, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 22,                                !- Zone Air Node Name
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 333;                               !- Node Name 1

NodeList,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Return Node List, !- Name
  Node 339;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 340,                               !- Air Inlet Node Name
  Node 333,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  Node 333,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 22; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 341,                               !- Inlet Node Name
  Node 342,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 22, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 22, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 22,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 West Core Space Sys-3 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 113.389341902768, 3.2,               !- X,Y,Z Vertex 1 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 68_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 68,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 113.363941902768, 1.9369263833379,   !- X,Y,Z Vertex 1 {m}
  0, 113.363941902768, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999905, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999905, 1.9369263833379; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 111.866008569435, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 2 {m}
  0, 113.389341902768, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 113.389341902768, 3.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 116,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 111.866008569435, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 111.866008569435, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 111,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.52333333333333, 1.52333333333333, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333333, 1.52333333333333, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333333, 1.52333333333333, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333333, 111.866008569435, 3.2, !- X,Y,Z Vertex 2 {m}
  0, 113.389341902768, 3.2,               !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 72_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 72,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.869382599667227, 48.8922655600127, 3.2, !- X,Y,Z Vertex 1 {m}
  0.869382599667227, 64.4970763427553, 3.2, !- X,Y,Z Vertex 2 {m}
  0.653950733665773, 64.7125082087567, 3.2, !- X,Y,Z Vertex 3 {m}
  0.653950733665773, 48.6768336940113, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 West Left Perimeter Space Infiltration, !- Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 62; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 62, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 263;                               !- Node Name 1

NodeList,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Return Node List, !- Name
  Node 269;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 270,                               !- Air Inlet Node Name
  Node 263,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  Node 263,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 17; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 17, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 271,                               !- Inlet Node Name
  Node 272,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 17, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 17, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 17,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 West Left Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Name
  -0,                                     !- Direction of Relative North {deg}
  75.5928946018454,                       !- X Origin {m}
  37.7964473009227,                       !- Y Origin {m}
  3.2,                                    !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333335, -1.52333333333332, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.247,             !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 75.5928946018453, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 92_FixedWindow,                 !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Construction Name
  Surface 92,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, 75.5674946018453, 1.93718975199608, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, 75.5674946018453, 0.762, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 0.0253999999999763, 0.762, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 0.0253999999999763, 1.93718975199608; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 101,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, 74.0695612685123, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 75.5928946018453, 0, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, 75.5928946018453, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, -1.52333333333332, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, -1.52333333333332, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, 74.0695612685123, 0,  !- X,Y,Z Vertex 3 {m}
  1.52333333333335, 74.0695612685123, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2, !- X,Y,Z Vertex 1 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.52333333333335, -1.52333333333332, 0, !- X,Y,Z Vertex 3 {m}
  1.52333333333335, -1.52333333333332, 3.2; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156,            !- Construction Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52333333333335, -1.52333333333332, 3.2, !- X,Y,Z Vertex 1 {m}
  1.52333333333335, 74.0695612685123, 3.2, !- X,Y,Z Vertex 2 {m}
  -4.2632564145606e-14, 75.5928946018453, 3.2, !- X,Y,Z Vertex 3 {m}
  -4.2632564145606e-14, -2.1316282072803e-14, 3.2; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Surface 96_Skylight,                    !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Construction Name
  Surface 96,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.869382599667227, 31.5818398630068, 3.2, !- X,Y,Z Vertex 1 {m}
  0.869382599667227, 42.2722895395037, 3.2, !- X,Y,Z Vertex 2 {m}
  0.653950733665773, 42.4877214055052, 3.2, !- X,Y,Z Vertex 3 {m}
  0.653950733665773, 31.7972717290083, 3.2; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Story 2 West Right Perimeter Space Infiltration, !- Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding 318 Thermostat 63; !- Control Name 1

Schedule:Compact,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding 318 Thermostat 63, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 277;                               !- Node Name 1

NodeList,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Return Node List, !- Name
  Node 283;                               !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 284,                               !- Air Inlet Node Name
  Node 277,                               !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  Node 277,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Air Terminal Single Duct Constant Volume No Reheat 18; !- Air Terminal Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 285,                               !- Inlet Node Name
  Node 286,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct Constant Volume No Reheat 18, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1,                                      !- Zone Equipment Sequential Heating Fraction 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 18, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  1,                                      !- Zone Equipment Sequential Cooling Fraction 2
  1;                                      !- Zone Equipment Sequential Heating Fraction 2

Sizing:Zone,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 18,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name 1
  Office WholeBuilding 318 Ventilation,   !- Design Specification Outdoor Air Object Name 1
  Sp-Story 2 West Right Perimeter Space Sys-3 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  No;                                     !- Run Simulation for Weather File Run Periods

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
