  {207b7e4a-5171-4c52-91e1-57875d577fc2}, !- Lights Definition Name
  {115125ad-080c-44e5-87aa-8269655e56f8}; !- Space or SpaceType Name

OS:Lights:Definition,
  {207b7e4a-5171-4c52-91e1-57875d577fc2}, !- Handle
  MNECB-Painting-sched-C-lights_def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  17.2,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f4bae594-d2c0-4d45-a52a-6a979bc21497}, !- Handle
  Electric Equipment 58,                  !- Name
  {b366767e-128b-4c0e-8a5c-b46b857f3131}, !- Electric Equipment Definition Name
  {115125ad-080c-44e5-87aa-8269655e56f8}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b366767e-128b-4c0e-8a5c-b46b857f3131}, !- Handle
  MNECB-Painting-sched-C-eq_elec_def,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {64eb7d94-2d57-43e7-a008-03a494ab65da}, !- Handle
  Shop-Welding,                           !- Name
  ,                                       !- Default Construction Set Name
  {d4e16d7c-0886-4b6f-bdfa-7818cac6dde5}, !- Default Schedule Set Name
  {839bce68-d690-45a1-93e8-b04a914b73d0}, !- Group Rendering Name
  {c84a9005-a4d1-4ae5-a38e-d3007401c37c}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {839bce68-d690-45a1-93e8-b04a914b73d0}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c84a9005-a4d1-4ae5-a38e-d3007401c37c}, !- Handle
  MNECBPerPerson-Welding-C-oa,            !- Name
  ,                                       !- Outdoor Air Method
  0.15,                                   !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {1f026675-0102-4a6a-956b-ff9ff08afc60}, !- Handle
  People 88,                              !- Name
  {a2ede007-a5db-4c0f-8771-68d9057111bc}, !- People Definition Name
  {64eb7d94-2d57-43e7-a008-03a494ab65da}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

OS:People:Definition,
  {a2ede007-a5db-4c0f-8771-68d9057111bc}, !- Handle
  MNECBModified-Welding-sched-C-people_def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  44,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {a2181bbb-1d8b-492e-881e-425f8331e833}, !- Handle
  Lights 87,                              !- Name
  {b4cdd730-0815-45ca-ae53-c2a38091bef7}, !- Lights Definition Name
  {64eb7d94-2d57-43e7-a008-03a494ab65da}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b4cdd730-0815-45ca-ae53-c2a38091bef7}, !- Handle
  MNECB-Welding-sched-C-lights_def,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9,                                   !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {76d6e75e-2780-484b-89fa-a78fb51b2d59}, !- Handle
  Electric Equipment 88,                  !- Name
  {036b0b58-ae19-4dc2-89ff-cc63030f2113}, !- Electric Equipment Definition Name
  {64eb7d94-2d57-43e7-a008-03a494ab65da}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {036b0b58-ae19-4dc2-89ff-cc63030f2113}, !- Handle
  MNECB-Welding-sched-C-eq_elec_def,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10,                                     !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:SpaceType,
  {59488511-fb52-4dd9-9fa0-cd7ed60ec788}, !- Handle
  Assembly-Locker Room and Shower,        !- Name
  ,                                       !- Default Construction Set Name
  {d4e16d7c-0886-4b6f-bdfa-7818cac6dde5}, !- Default Schedule Set Name
  {9a5b128b-8698-4043-8362-c491b292ac7b}, !- Group Rendering Name
  {f8594e63-00b6-4c9e-ae5f-147b87498163}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {9a5b128b-8698-4043-8362-c491b292ac7b}, !- Handle
  Rendering Color 28,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f8594e63-00b6-4c9e-ae5f-147b87498163}, !- Handle
  MNECBPerPerson-Locker Room and Shower-*-oa, !- Name
  ,                                       !- Outdoor Air Method
  0.025,                                  !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {34ffde67-a624-4778-87ef-7992ce866d98}, !- Handle
  People 45,                              !- Name
  {838494a7-81ff-492a-b587-27f1aab53071}, !- People Definition Name
  {59488511-fb52-4dd9-9fa0-cd7ed60ec788}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

OS:People:Definition,
  {838494a7-81ff-492a-b587-27f1aab53071}, !- Handle
  MNECBModified-Locker Room and Shower-sched-*-people_def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  15,                                     !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {6b3c6825-3218-4ebc-b8da-0619ab4a31e4}, !- Handle
  Lights 45,                              !- Name
  {064031e9-be01-4198-b82a-6daac7f41dbc}, !- Lights Definition Name
  {59488511-fb52-4dd9-9fa0-cd7ed60ec788}; !- Space or SpaceType Name

OS:Lights:Definition,
  {064031e9-be01-4198-b82a-6daac7f41dbc}, !- Handle
  MNECB-Locker Room and Shower-sched-I-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.6,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5dbbd359-eae8-48f1-8958-fcb5340f24e6}, !- Handle
  Electric Equipment 46,                  !- Name
  {d26d187f-e0e6-48db-b9c3-d13292ee04b9}, !- Electric Equipment Definition Name
  {59488511-fb52-4dd9-9fa0-cd7ed60ec788}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {d26d187f-e0e6-48db-b9c3-d13292ee04b9}, !- Handle
  MNECB-Locker Room and Shower-sched-*-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.5,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ThermalZone,
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- Handle
  MF1-Toolcrib,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d355e6a-e396-4ddc-af0e-59ce8afb3ab1}, !- Zone Air Inlet Port List
  {017e350c-9195-4827-a61a-a4b78220e93f}, !- Zone Air Exhaust Port List
  {e57c19d0-9690-45bc-a824-336ce0b3d0a6}, !- Zone Air Node Name
  {632bbe14-86c8-44ad-ba97-cca48520f207}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e3737b70-cd02-4ff7-96ac-200bc323f937}, !- Group Rendering Name
  {1d76fa77-643b-4bdb-8d29-eb54aac3236c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {632bbe14-86c8-44ad-ba97-cca48520f207}, !- Handle
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- HVAC Component
  {851e7265-f4b0-4a6d-9c06-eb0a346dc555}; !- Port 1

OS:Node,
  {657638d3-50ee-4a04-af65-d122c95fd148}, !- Handle
  Node 1,                                 !- Name
  {e57c19d0-9690-45bc-a824-336ce0b3d0a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e57c19d0-9690-45bc-a824-336ce0b3d0a6}, !- Handle
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- Source Object
  11,                                     !- Outlet Port
  {657638d3-50ee-4a04-af65-d122c95fd148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d355e6a-e396-4ddc-af0e-59ce8afb3ab1}, !- Handle
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- HVAC Component
  {a9597289-a25a-470f-a2fe-a6bb4c108125}; !- Port 1

OS:PortList,
  {017e350c-9195-4827-a61a-a4b78220e93f}, !- Handle
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}; !- HVAC Component

OS:Sizing:Zone,
  {f5635519-482e-43be-b149-5d9de4fee014}, !- Handle
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9415b7bf-41d8-438d-a0ad-aa889d16b039}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {a70ecd67-19d1-42a4-9948-8dcc49f27fbd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d01a3f85-3582-48ea-8a0d-1f7364351bbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {e3737b70-cd02-4ff7-96ac-200bc323f937}, !- Handle
  Rendering Color 22,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:ThermalZone,
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- Handle
  MF2-Offices,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24360001-e59e-495e-8509-799b93ecf7ac}, !- Zone Air Inlet Port List
  {f6d5822f-c9f8-4bae-b0bb-ec55422ae43b}, !- Zone Air Exhaust Port List
  {95d2095d-3f61-4bf2-b9b6-8427199e86c6}, !- Zone Air Node Name
  {0e0fd992-67f6-4fc5-825a-267af432dd1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {881882c4-9dc3-45fb-9d36-57c9485ca635}, !- Group Rendering Name
  {057d0751-df6b-4e72-8894-5d14dae843d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0e0fd992-67f6-4fc5-825a-267af432dd1d}, !- Handle
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- HVAC Component
  {9eb113c0-96da-4b4b-9863-7ae2a7072f3e}; !- Port 1

OS:Node,
  {994d553a-892f-4d91-8ed0-b24284be2359}, !- Handle
  Node 2,                                 !- Name
  {95d2095d-3f61-4bf2-b9b6-8427199e86c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95d2095d-3f61-4bf2-b9b6-8427199e86c6}, !- Handle
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- Source Object
  11,                                     !- Outlet Port
  {994d553a-892f-4d91-8ed0-b24284be2359}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24360001-e59e-495e-8509-799b93ecf7ac}, !- Handle
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- HVAC Component
  {5e9925c4-1128-4c4f-b7fe-b85cff8eba5d}; !- Port 1

OS:PortList,
  {f6d5822f-c9f8-4bae-b0bb-ec55422ae43b}, !- Handle
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}; !- HVAC Component

OS:Sizing:Zone,
  {d4bcb0fb-4789-46b1-a8d8-4543ab357531}, !- Handle
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d7bdaed3-9b23-4e53-8e9f-444b192ef1ae}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {b4cf2768-fd31-46c3-a7ab-2818a3f6b996}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2be25837-25e1-4fef-b16c-f3a59e8fd404}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {365deb88-f7a8-4425-9146-0c66f247ae1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {881882c4-9dc3-45fb-9d36-57c9485ca635}, !- Handle
  Rendering Color 25,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- Handle
  MF3-Offices,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f9e3419-8224-40ed-9e09-fc3b7f5fbd33}, !- Zone Air Inlet Port List
  {c3be91ce-3343-4823-bd52-d0e845fff21c}, !- Zone Air Exhaust Port List
  {2d1cb784-7535-4dfe-8d19-0f64630889ac}, !- Zone Air Node Name
  {6653ec8c-e6df-4575-878c-bb917d129b1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1327d457-a17d-4d5a-8f94-5c109fb3ce30}, !- Group Rendering Name
  {845db76d-579c-4f80-9b04-46bd262e66be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6653ec8c-e6df-4575-878c-bb917d129b1d}, !- Handle
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- HVAC Component
  {8660dca9-d526-4afa-8761-7623dfdd5914}; !- Port 1

OS:Node,
  {07ff14a8-15f5-4772-a5f0-c31050a86305}, !- Handle
  Node 3,                                 !- Name
  {2d1cb784-7535-4dfe-8d19-0f64630889ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d1cb784-7535-4dfe-8d19-0f64630889ac}, !- Handle
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- Source Object
  11,                                     !- Outlet Port
  {07ff14a8-15f5-4772-a5f0-c31050a86305}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f9e3419-8224-40ed-9e09-fc3b7f5fbd33}, !- Handle
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- HVAC Component
  {34cb7485-58e6-42d7-814c-8681593aa28e}; !- Port 1

OS:PortList,
  {c3be91ce-3343-4823-bd52-d0e845fff21c}, !- Handle
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}; !- HVAC Component

OS:Sizing:Zone,
  {3ba5d385-f1d6-4380-84f5-5379bf0c13aa}, !- Handle
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {166b30ae-cb73-4cb0-9559-5d1ab26dcb93}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {722a720d-2851-4bf1-9226-9e9e1bb9cdc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb35f58e-8567-4d07-b3f4-3ddf1d7015f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8c0a5e1-6aae-458c-a593-4a312e02ac56}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {1327d457-a17d-4d5a-8f94-5c109fb3ce30}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- Handle
  MF4-Stairs,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8436b1a-b876-40a1-9d1c-a93c43ae59ee}, !- Zone Air Inlet Port List
  {fd112ee2-3be8-4b6f-b202-009583fa2bfa}, !- Zone Air Exhaust Port List
  {09ae3981-9fcc-4ec9-bfbd-1e091e33abf7}, !- Zone Air Node Name
  {c9c2137f-783b-42fb-99d0-0cad539ec533}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc04221c-3ec7-485f-9c99-237cc797dfb9}, !- Group Rendering Name
  {ad3a6d5a-dbc0-4f5c-a8cd-e1c898341440}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c9c2137f-783b-42fb-99d0-0cad539ec533}, !- Handle
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {85cb5233-5b7c-473a-bbc9-3069f9af1ba9}, !- Handle
  Node 4,                                 !- Name
  {09ae3981-9fcc-4ec9-bfbd-1e091e33abf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09ae3981-9fcc-4ec9-bfbd-1e091e33abf7}, !- Handle
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- Source Object
  11,                                     !- Outlet Port
  {85cb5233-5b7c-473a-bbc9-3069f9af1ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8436b1a-b876-40a1-9d1c-a93c43ae59ee}, !- Handle
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {fd112ee2-3be8-4b6f-b202-009583fa2bfa}, !- Handle
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}; !- HVAC Component

OS:Sizing:Zone,
  {f5f4ac38-bcf3-46e3-b183-dca4f3677f89}, !- Handle
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {338407e4-7001-4df0-abf4-ea330d40d749}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f57bc19f-2202-4ffd-95b6-93e4c1a41b83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc2800f9-ff08-4402-834a-e59b103f7297}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {bc04221c-3ec7-485f-9c99-237cc797dfb9}, !- Handle
  Rendering Color 27,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- Handle
  MF5-Workshop,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9692c3c3-fc9b-40e5-9fb1-1eb71c773505}, !- Zone Air Inlet Port List
  {0f36837f-500f-49f7-82e9-3e1b1f1adb72}, !- Zone Air Exhaust Port List
  {677daa8c-4b63-4757-94fd-144f1c970fe1}, !- Zone Air Node Name
  {5eeb5e13-3f34-4b02-b8fb-58f8ba1b238b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de51b855-3233-4872-a122-e39ec458ba77}, !- Group Rendering Name
  {0d39a504-7404-4738-a091-dd1cd597a244}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5eeb5e13-3f34-4b02-b8fb-58f8ba1b238b}, !- Handle
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- HVAC Component
  {77f73f7e-9e01-460a-b71a-094323aa23ac}; !- Port 1

OS:Node,
  {d02388e5-dc1c-43fc-abbc-e2c3d213edfb}, !- Handle
  Node 5,                                 !- Name
  {677daa8c-4b63-4757-94fd-144f1c970fe1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {677daa8c-4b63-4757-94fd-144f1c970fe1}, !- Handle
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- Source Object
  11,                                     !- Outlet Port
  {d02388e5-dc1c-43fc-abbc-e2c3d213edfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9692c3c3-fc9b-40e5-9fb1-1eb71c773505}, !- Handle
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- HVAC Component
  {5e1d11c1-8c8e-4e3a-afd1-765f566370c1}; !- Port 1

OS:PortList,
  {0f36837f-500f-49f7-82e9-3e1b1f1adb72}, !- Handle
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}; !- HVAC Component

OS:Sizing:Zone,
  {941e76dc-288c-4598-a31d-7cb95dbf8f72}, !- Handle
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {830f5594-9653-4adc-9449-bffdd967dd76}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fdafb5f5-204a-4305-a3c0-2afd317a65c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bebf9c52-b980-4a6c-9131-48395454eda9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d20bdff5-79ad-4656-b7a0-9372e81bf40b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {de51b855-3233-4872-a122-e39ec458ba77}, !- Handle
  Rendering Color 29,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ThermalZone,
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- Handle
  MF6-Canteen,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24614fc0-3ecc-487f-8eb3-0842861835a5}, !- Zone Air Inlet Port List
  {c192e652-0b4a-40da-a6a9-8acdeff4f29e}, !- Zone Air Exhaust Port List
  {cd76c2d2-143e-4bf1-b2da-1912b395a98f}, !- Zone Air Node Name
  {42eef7ee-26a5-40af-a3e8-1129b588f9f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ea111a9-8138-4922-854a-9b84be6097f2}, !- Group Rendering Name
  {4ad6afd5-4636-43a6-8a9a-69879b0d9396}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {42eef7ee-26a5-40af-a3e8-1129b588f9f8}, !- Handle
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- HVAC Component
  {85ad9e60-e58e-4764-973e-0aeba2e7d624}; !- Port 1

OS:Node,
  {037c7665-681b-47d6-92c6-0bc8196e1233}, !- Handle
  Node 6,                                 !- Name
  {cd76c2d2-143e-4bf1-b2da-1912b395a98f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd76c2d2-143e-4bf1-b2da-1912b395a98f}, !- Handle
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- Source Object
  11,                                     !- Outlet Port
  {037c7665-681b-47d6-92c6-0bc8196e1233}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24614fc0-3ecc-487f-8eb3-0842861835a5}, !- Handle
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- HVAC Component
  {0dd5f36e-2f2f-4c6b-b38b-62a90841a4eb}; !- Port 1

OS:PortList,
  {c192e652-0b4a-40da-a6a9-8acdeff4f29e}, !- Handle
  {8d17de9b-b937-4217-8b03-5d02960fbf93}; !- HVAC Component

OS:Sizing:Zone,
  {9d5742d3-62c8-4b2f-be81-0fe02ef3a9b4}, !- Handle
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3ca7dcd3-b58d-4df2-a067-7875ba8d06f7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8d17de9b-b937-4217-8b03-5d02960fbf93}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90bf31cb-f821-4c4b-b81a-bfe8579cb9a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3434a68a-6273-4d56-9830-c0d913de6210}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7ea111a9-8138-4922-854a-9b84be6097f2}, !- Handle
  Rendering Color 30,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- Handle
  MF7-Storage,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fa133eb-b863-4f78-b192-7748765ecd6b}, !- Zone Air Inlet Port List
  {25352d2b-3057-423f-b607-9632c1ed424a}, !- Zone Air Exhaust Port List
  {09f06c3c-b0db-47a5-a1a6-eb1be3b8156c}, !- Zone Air Node Name
  {766815dd-a159-4e48-b742-17c6736fa03b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97745373-5f41-4949-b128-040a65cd2ea7}, !- Group Rendering Name
  {bfd551f1-7779-4026-b203-31a5607970c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {766815dd-a159-4e48-b742-17c6736fa03b}, !- Handle
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- HVAC Component
  {7ab08db7-d200-4a60-9610-01c5c90edd4f}; !- Port 1

OS:Node,
  {9e778ffd-64f8-4830-9f11-4dbb4531ebd3}, !- Handle
  Node 7,                                 !- Name
  {09f06c3c-b0db-47a5-a1a6-eb1be3b8156c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09f06c3c-b0db-47a5-a1a6-eb1be3b8156c}, !- Handle
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- Source Object
  11,                                     !- Outlet Port
  {9e778ffd-64f8-4830-9f11-4dbb4531ebd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fa133eb-b863-4f78-b192-7748765ecd6b}, !- Handle
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- HVAC Component
  {8504e8f0-74aa-4ead-b0b4-f272ec0f081a}; !- Port 1

OS:PortList,
  {25352d2b-3057-423f-b607-9632c1ed424a}, !- Handle
  {9c450c43-03a0-4dff-bb95-14680234a451}; !- HVAC Component

OS:Sizing:Zone,
  {f4f2c920-9344-4d90-8aae-d36bffee0f53}, !- Handle
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3372b590-18bb-453a-a46c-cde5e54dffa1}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {9c450c43-03a0-4dff-bb95-14680234a451}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b88db3f3-ed3a-42a9-9976-84b658794fdc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {97745373-5f41-4949-b128-040a65cd2ea7}, !- Handle
  Rendering Color 31,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {6a037694-5399-4c39-872f-07cda7a67712}, !- Handle
  MF8-Offices,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bef41e76-c3ef-4611-963f-80a1889c6833}, !- Zone Air Inlet Port List
  {d06fbd09-c3c5-43db-b6c1-d74b62230041}, !- Zone Air Exhaust Port List
  {4abd62ee-1c4a-45b2-ba74-d875de2ab269}, !- Zone Air Node Name
  {d7128856-c4d1-4fe6-9052-fdce98ce24cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7af8b223-6896-4fd0-9e8a-9625ce1ed5ba}, !- Group Rendering Name
  {78f643a7-fad4-4cb9-8529-3a0a73ec6855}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d7128856-c4d1-4fe6-9052-fdce98ce24cf}, !- Handle
  {6a037694-5399-4c39-872f-07cda7a67712}, !- HVAC Component
  {bffea6b9-8834-433d-aeb7-611cffd64f9e}; !- Port 1

OS:Node,
  {615bbbe6-38e1-4928-8409-df0062ae7709}, !- Handle
  Node 8,                                 !- Name
  {4abd62ee-1c4a-45b2-ba74-d875de2ab269}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4abd62ee-1c4a-45b2-ba74-d875de2ab269}, !- Handle
  {6a037694-5399-4c39-872f-07cda7a67712}, !- Source Object
  11,                                     !- Outlet Port
  {615bbbe6-38e1-4928-8409-df0062ae7709}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bef41e76-c3ef-4611-963f-80a1889c6833}, !- Handle
  {6a037694-5399-4c39-872f-07cda7a67712}, !- HVAC Component
  {ef23f8a8-d8d1-4cb4-ad01-6be2231953a9}; !- Port 1

OS:PortList,
  {d06fbd09-c3c5-43db-b6c1-d74b62230041}, !- Handle
  {6a037694-5399-4c39-872f-07cda7a67712}; !- HVAC Component

OS:Sizing:Zone,
  {8c5ed1d0-df19-4a26-a129-e8f4c275e598}, !- Handle
  {6a037694-5399-4c39-872f-07cda7a67712}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5f044764-0007-4018-80e7-f0cc63915dc2}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6a037694-5399-4c39-872f-07cda7a67712}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8825cf07-ad9f-4c52-a31b-b88b32f64704}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {63f398f5-f9df-4a2d-b0e0-393e77acdb5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7af8b223-6896-4fd0-9e8a-9625ce1ed5ba}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- Handle
  MF9-Stairs,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6dcb3b-59eb-4d61-a2f9-ada40efcca0f}, !- Zone Air Inlet Port List
  {621f8cc2-d923-49fe-baf8-153b279850e0}, !- Zone Air Exhaust Port List
  {023818d3-cb85-4a09-90c3-70b96cc78d2a}, !- Zone Air Node Name
  {97df2de3-3028-49b6-a48b-11ec77aa654d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eab36662-838c-4666-955e-6e72a169f38b}, !- Group Rendering Name
  {ef2b28da-224d-4e0b-8dcf-c25ac021a5f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {97df2de3-3028-49b6-a48b-11ec77aa654d}, !- Handle
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b1a4920b-cf93-4b28-b99f-1cf70385fb8b}, !- Handle
  Node 9,                                 !- Name
  {023818d3-cb85-4a09-90c3-70b96cc78d2a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {023818d3-cb85-4a09-90c3-70b96cc78d2a}, !- Handle
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- Source Object
  11,                                     !- Outlet Port
  {b1a4920b-cf93-4b28-b99f-1cf70385fb8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6dcb3b-59eb-4d61-a2f9-ada40efcca0f}, !- Handle
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {621f8cc2-d923-49fe-baf8-153b279850e0}, !- Handle
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}; !- HVAC Component

OS:Sizing:Zone,
  {f2b996d7-7c4c-4411-8564-47624c4e9167}, !- Handle
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5b26b0b8-abff-4b3e-99d7-08dedaee9297}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2d530a88-ff1c-43f1-9429-ff8fbeac57a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c1ab342-efc4-4f64-a060-2276f7a3ee13}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {eab36662-838c-4666-955e-6e72a169f38b}, !- Handle
  Rendering Color 33,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- Handle
  MF10-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27b84fb2-3b3c-4766-ad50-033ed1971810}, !- Zone Air Inlet Port List
  {e141111d-0500-44cc-be44-adffeb1f4fce}, !- Zone Air Exhaust Port List
  {808e6f04-3f67-4a0d-b32a-084797c6350b}, !- Zone Air Node Name
  {fe374a58-3fbe-4b85-aa51-13958fa211fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2cf1ab1e-81c0-45e1-9be3-dec86eaee80c}, !- Group Rendering Name
  {e01f141a-de49-4337-a64e-d8b4cfba23e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {fe374a58-3fbe-4b85-aa51-13958fa211fa}, !- Handle
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- HVAC Component
  {144fe5b9-3153-4670-9ce5-270d0f63a47f}; !- Port 1

OS:Node,
  {89182388-33c6-465a-8e79-2bc8906f864f}, !- Handle
  Node 10,                                !- Name
  {808e6f04-3f67-4a0d-b32a-084797c6350b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {808e6f04-3f67-4a0d-b32a-084797c6350b}, !- Handle
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- Source Object
  11,                                     !- Outlet Port
  {89182388-33c6-465a-8e79-2bc8906f864f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27b84fb2-3b3c-4766-ad50-033ed1971810}, !- Handle
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- HVAC Component
  {11e98abd-12c2-4188-a1e4-4314f01dd774}; !- Port 1

OS:PortList,
  {e141111d-0500-44cc-be44-adffeb1f4fce}, !- Handle
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}; !- HVAC Component

OS:Sizing:Zone,
  {2751c565-9c8e-4bab-8257-b8e153b48f04}, !- Handle
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0406e5d5-a507-4597-a89c-392e78252793}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {2bb0054f-9dab-4096-8a0c-851f0be0169d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee7bea15-3073-47f6-9f52-ce2c1ede35ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {594c8a6b-37fa-4dc0-b46b-1dddfd148dff}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {2cf1ab1e-81c0-45e1-9be3-dec86eaee80c}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- Handle
  MF11-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {201d6722-9581-4c84-bed9-a12796775050}, !- Zone Air Inlet Port List
  {4a072c09-171c-419d-b0fa-556aafc05582}, !- Zone Air Exhaust Port List
  {ae917161-d7c6-40d6-95ca-656eaa43619d}, !- Zone Air Node Name
  {15ff95ab-ef4c-4188-88e5-90dda67247f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdc6da51-41ac-47e2-8861-20bfd7b49e05}, !- Group Rendering Name
  {36eaaa35-2293-4ae3-a6f8-0514130b4ef2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {15ff95ab-ef4c-4188-88e5-90dda67247f4}, !- Handle
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- HVAC Component
  {da4adc63-d35d-4211-ad8e-e3a5edb246e7}; !- Port 1

OS:Node,
  {a764f84a-d5a4-4063-bef2-abf2f062d98b}, !- Handle
  Node 11,                                !- Name
  {ae917161-d7c6-40d6-95ca-656eaa43619d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae917161-d7c6-40d6-95ca-656eaa43619d}, !- Handle
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- Source Object
  11,                                     !- Outlet Port
  {a764f84a-d5a4-4063-bef2-abf2f062d98b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {201d6722-9581-4c84-bed9-a12796775050}, !- Handle
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- HVAC Component
  {ec2e5d49-b919-418d-82e5-8487fbb5ebdd}; !- Port 1

OS:PortList,
  {4a072c09-171c-419d-b0fa-556aafc05582}, !- Handle
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}; !- HVAC Component

OS:Sizing:Zone,
  {e5a5a472-1b62-40c4-875a-bcadd1559a1e}, !- Handle
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {63c91547-1dcd-4a6f-afbb-4fd972211b47}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {a1a359a3-0918-40bf-b93b-d8e1a823facc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e7d5022-c135-4a4c-974b-ff0d669ce7cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4bf37cab-77a3-4679-ba50-22eb9347835a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {fdc6da51-41ac-47e2-8861-20bfd7b49e05}, !- Handle
  Rendering Color 35,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:ThermalZone,
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- Handle
  MF12-Toilets,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c552758-829f-4e51-9b1b-75f48047e7a1}, !- Zone Air Inlet Port List
  {ccfb6c09-1a36-4cc1-bb91-a8ef3c838a73}, !- Zone Air Exhaust Port List
  {ffd98beb-d4fb-44f6-8e27-132b62d9ad49}, !- Zone Air Node Name
  {bb865c74-3f12-4711-bf4a-40040cf53bed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8bdfd6e7-bb8d-4de2-ba2f-a68e5aa68c1b}, !- Group Rendering Name
  {bfd4a571-5756-4d83-837d-f05abf9510ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {bb865c74-3f12-4711-bf4a-40040cf53bed}, !- Handle
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {5004ef01-a7e6-42e8-bcfa-dd04d04adabf}, !- Handle
  Node 12,                                !- Name
  {ffd98beb-d4fb-44f6-8e27-132b62d9ad49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffd98beb-d4fb-44f6-8e27-132b62d9ad49}, !- Handle
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- Source Object
  11,                                     !- Outlet Port
  {5004ef01-a7e6-42e8-bcfa-dd04d04adabf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c552758-829f-4e51-9b1b-75f48047e7a1}, !- Handle
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {ccfb6c09-1a36-4cc1-bb91-a8ef3c838a73}, !- Handle
  {7a600d60-b310-4541-8a55-512c51ae4927}; !- HVAC Component

OS:Sizing:Zone,
  {bac46361-60ca-440e-841b-a316f44983cb}, !- Handle
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b955a1b9-b917-4061-a41a-e534ccab39f5}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7a600d60-b310-4541-8a55-512c51ae4927}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {31b0439e-36cd-4450-b7a6-74a2981a0478}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {8bdfd6e7-bb8d-4de2-ba2f-a68e5aa68c1b}, !- Handle
  Rendering Color 36,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- Handle
  MF13-Lounge,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b0a07b3-58d2-4099-8d72-1a17a3646a2d}, !- Zone Air Inlet Port List
  {9a7e5eda-4721-4b87-9791-557535c4f987}, !- Zone Air Exhaust Port List
  {64ccb7c2-25f2-4f3b-b80b-9faf003a86d7}, !- Zone Air Node Name
  {1cf38a0d-a3bb-4b4f-9907-d7f11c25c016}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {275d3a77-5c6c-4e77-b12f-4df0ea84ded5}, !- Group Rendering Name
  {9f1a3396-d91a-46ed-a513-1249080c2801}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1cf38a0d-a3bb-4b4f-9907-d7f11c25c016}, !- Handle
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- HVAC Component
  {64a3b487-0d8a-46e3-a623-202639741a17}; !- Port 1

OS:Node,
  {cc82c67a-6630-4fc1-8d2d-5dcf01d28923}, !- Handle
  Node 13,                                !- Name
  {64ccb7c2-25f2-4f3b-b80b-9faf003a86d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64ccb7c2-25f2-4f3b-b80b-9faf003a86d7}, !- Handle
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- Source Object
  11,                                     !- Outlet Port
  {cc82c67a-6630-4fc1-8d2d-5dcf01d28923}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b0a07b3-58d2-4099-8d72-1a17a3646a2d}, !- Handle
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- HVAC Component
  {49738180-c4be-4c92-9173-c251a9cfdb55}; !- Port 1

OS:PortList,
  {9a7e5eda-4721-4b87-9791-557535c4f987}, !- Handle
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}; !- HVAC Component

OS:Sizing:Zone,
  {32aaee15-fbc5-4054-b501-1692b20623fb}, !- Handle
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e2b7e758-0eef-4bd0-86de-5119cf13861e}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {5b2c8ee2-d4a4-4207-88cd-c23166824582}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37f19068-1c17-4669-8c11-6b9ff9251353}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abe8b833-1f96-4567-9e34-c07fe7dd4936}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {275d3a77-5c6c-4e77-b12f-4df0ea84ded5}, !- Handle
  Rendering Color 37,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- Handle
  MF14-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a42a5630-724b-4f97-9d9d-6da6c11ec718}, !- Zone Air Inlet Port List
  {ec4dc993-4847-41ff-a75e-9134e61d3771}, !- Zone Air Exhaust Port List
  {2705b0df-b55f-45ab-ab73-3f54901d4577}, !- Zone Air Node Name
  {becc2580-235b-45c0-864b-4a97573cf70f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be9965bd-ecfd-4808-acc6-87f7c50f1e00}, !- Group Rendering Name
  {3f9e5f06-9448-4450-88c8-85e8a0e6b353}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {becc2580-235b-45c0-864b-4a97573cf70f}, !- Handle
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- HVAC Component
  {853681ea-b72f-4953-868e-e039fd486448}; !- Port 1

OS:Node,
  {fc8829ef-b8f4-4d6d-90ae-e0343a27b000}, !- Handle
  Node 14,                                !- Name
  {2705b0df-b55f-45ab-ab73-3f54901d4577}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2705b0df-b55f-45ab-ab73-3f54901d4577}, !- Handle
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- Source Object
  11,                                     !- Outlet Port
  {fc8829ef-b8f4-4d6d-90ae-e0343a27b000}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a42a5630-724b-4f97-9d9d-6da6c11ec718}, !- Handle
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- HVAC Component
  {806ed7f1-5046-4258-8f6a-f8204a3c5d06}; !- Port 1

OS:PortList,
  {ec4dc993-4847-41ff-a75e-9134e61d3771}, !- Handle
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}; !- HVAC Component

OS:Sizing:Zone,
  {e511b6cf-52b0-432d-853a-c538b39e30ff}, !- Handle
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b413f0c4-dc74-48fc-b323-3790b92f6739}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {91d70b7f-9086-4f0d-a0fd-3bb775e5a24f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fa8e87b-958e-488d-b226-abb481afbdcf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8aac43fa-d84d-48aa-92f3-71dc0181029f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {be9965bd-ecfd-4808-acc6-87f7c50f1e00}, !- Handle
  Rendering Color 38,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- Handle
  MF15-Workshops,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7243db89-9063-4711-8c17-3649c551d6fa}, !- Zone Air Inlet Port List
  {b4b6ca94-127b-4cf7-9215-8e75261cc11e}, !- Zone Air Exhaust Port List
  {98a34ac7-67b3-441c-a404-3d960c6e79e3}, !- Zone Air Node Name
  {26fd3ab8-bcc8-4dba-be7d-89cd9d2b3373}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {950f6dc3-0db2-4165-b083-92e41482e9f5}, !- Group Rendering Name
  {209d8939-2718-4d8c-83f5-e852e94ec531}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {26fd3ab8-bcc8-4dba-be7d-89cd9d2b3373}, !- Handle
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- HVAC Component
  {6517b4bd-b00c-4a41-baeb-ddd25ac2665d}; !- Port 1

OS:Node,
  {f8fe3b23-93f8-47e6-8bfa-e888835cf093}, !- Handle
  Node 15,                                !- Name
  {98a34ac7-67b3-441c-a404-3d960c6e79e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98a34ac7-67b3-441c-a404-3d960c6e79e3}, !- Handle
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- Source Object
  11,                                     !- Outlet Port
  {f8fe3b23-93f8-47e6-8bfa-e888835cf093}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7243db89-9063-4711-8c17-3649c551d6fa}, !- Handle
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- HVAC Component
  {3f8e0337-f84f-4096-ad53-ef7b6cc063f9}; !- Port 1

OS:PortList,
  {b4b6ca94-127b-4cf7-9215-8e75261cc11e}, !- Handle
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- HVAC Component
  {20bbed61-b8d5-4c85-9ff3-95a916caa9db}; !- Port 1

OS:Sizing:Zone,
  {7dc6aa74-b1ad-4a21-b83d-78c8636a115f}, !- Handle
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1add0d56-4aa0-46e4-9923-8221d612dc39}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ee71f8b6-adf4-449a-a9ad-8da65d3f07bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c628c48e-c27a-4656-884a-a455facb7729}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31729758-7539-4415-a5c4-0b9701d6cb6b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {351226df-c073-4353-8ebf-88ba5fe7a0da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {950f6dc3-0db2-4165-b083-92e41482e9f5}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- Handle
  MF16-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {543ce2c4-e9ce-4341-901f-db88f49d7444}, !- Zone Air Inlet Port List
  {c3f2a230-0a66-42ed-9a68-651ed99f54db}, !- Zone Air Exhaust Port List
  {df4ae6db-9d93-4713-9f54-4c85a9634f4f}, !- Zone Air Node Name
  {eda3936a-1ee1-4b38-97af-c503c8b8c650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a9d215f2-a4af-4558-a358-2ed47356f8de}, !- Group Rendering Name
  {8dfa94cb-f556-4af4-8b65-1e67e92446bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eda3936a-1ee1-4b38-97af-c503c8b8c650}, !- Handle
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- HVAC Component
  {e4e523ed-3511-4723-8c31-2c557541259c}; !- Port 1

OS:Node,
  {fc3254a1-6144-435f-8764-c9a827993ec3}, !- Handle
  Node 16,                                !- Name
  {df4ae6db-9d93-4713-9f54-4c85a9634f4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df4ae6db-9d93-4713-9f54-4c85a9634f4f}, !- Handle
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- Source Object
  11,                                     !- Outlet Port
  {fc3254a1-6144-435f-8764-c9a827993ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {543ce2c4-e9ce-4341-901f-db88f49d7444}, !- Handle
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- HVAC Component
  {bd09527e-5fcf-48a7-b4d6-347783997feb}; !- Port 1

OS:PortList,
  {c3f2a230-0a66-42ed-9a68-651ed99f54db}, !- Handle
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}; !- HVAC Component

OS:Sizing:Zone,
  {089ad8c4-aaa7-4ae4-8e37-2b7539127c31}, !- Handle
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a9352d88-a382-4bfb-8361-593f246df2df}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {a2f8f192-a520-4011-a47f-d3afbeb5b898}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d489bab-7f4e-413f-acea-0d4d896de5dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00aa558a-9528-4d25-b3a3-9bd62e02dd69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {a9d215f2-a4af-4558-a358-2ed47356f8de}, !- Handle
  Rendering Color 40,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- Handle
  MF17-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4786d5f-7e5e-4a2b-bbb6-c7b2f30bb729}, !- Zone Air Inlet Port List
  {7e08a67d-3d1e-4252-8150-c6ad8681cd0e}, !- Zone Air Exhaust Port List
  {45ab4a36-6cd4-45d8-bf36-00116d19aaf8}, !- Zone Air Node Name
  {7554a5c7-d341-4bde-9852-a4958e745252}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37789ec1-4c87-43f0-867c-ccda98b5d9b7}, !- Group Rendering Name
  {4e8abff3-284b-47e0-8452-3bbc8364b258}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {7554a5c7-d341-4bde-9852-a4958e745252}, !- Handle
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {68a43657-9560-45b6-925c-6eda2d8725b1}, !- Handle
  Node 17,                                !- Name
  {45ab4a36-6cd4-45d8-bf36-00116d19aaf8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45ab4a36-6cd4-45d8-bf36-00116d19aaf8}, !- Handle
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- Source Object
  11,                                     !- Outlet Port
  {68a43657-9560-45b6-925c-6eda2d8725b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4786d5f-7e5e-4a2b-bbb6-c7b2f30bb729}, !- Handle
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {7e08a67d-3d1e-4252-8150-c6ad8681cd0e}, !- Handle
  {feee8afc-c312-4335-baa8-226b9fa1fa67}; !- HVAC Component

OS:Sizing:Zone,
  {baabf91d-dce2-44a6-b1a9-d1faa5a270b3}, !- Handle
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c108a692-b355-45c5-b00a-f81d85ff8087}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {feee8afc-c312-4335-baa8-226b9fa1fa67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {90e4ed32-9b4b-478a-9ca5-97361c3f05da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {37789ec1-4c87-43f0-867c-ccda98b5d9b7}, !- Handle
  Rendering Color 41,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- Handle
  MF18-Workshop,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {870581e1-c6d0-47de-b82d-48ccd8df09c6}, !- Zone Air Inlet Port List
  {b8f7c90f-1de4-48db-8868-3a10b78d2cd8}, !- Zone Air Exhaust Port List
  {c661d4ac-366f-47fc-b45c-fab420b38f01}, !- Zone Air Node Name
  {6b15fc9a-b6a2-496c-a51b-4b7da9cddf33}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d97c874b-45fd-472d-86b5-c7e6b8852452}, !- Group Rendering Name
  {523d40b8-ddf5-41b8-b961-2e2be3e55b19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6b15fc9a-b6a2-496c-a51b-4b7da9cddf33}, !- Handle
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- HVAC Component
  {4dda0f18-0e31-44cf-a03b-e5da0a69bd60}; !- Port 1

OS:Node,
  {dbb1fb03-6200-42d2-8ff1-979a7b82a7f1}, !- Handle
  Node 18,                                !- Name
  {c661d4ac-366f-47fc-b45c-fab420b38f01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c661d4ac-366f-47fc-b45c-fab420b38f01}, !- Handle
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- Source Object
  11,                                     !- Outlet Port
  {dbb1fb03-6200-42d2-8ff1-979a7b82a7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {870581e1-c6d0-47de-b82d-48ccd8df09c6}, !- Handle
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- HVAC Component
  {cdf05200-187e-41d2-a1ea-3ebbdf6152cd}; !- Port 1

OS:PortList,
  {b8f7c90f-1de4-48db-8868-3a10b78d2cd8}, !- Handle
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- HVAC Component
  {1c4d8682-a723-4ed8-ae9f-46719eaea3b6}; !- Port 1

OS:Sizing:Zone,
  {65e05e79-4a4c-4fc3-8274-0b36beb793e3}, !- Handle
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6fb9434d-c0a4-42e3-963a-1a7441def77d}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f479751e-21fa-4919-ab3e-8fc698c1d8be}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0bd2921b-77f5-4a28-8d53-e9c92a9d9f23}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f0aea9e-4c58-438d-84bf-342347413aa4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0e41c466-47e6-4cc2-86ba-37da732c03d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {d97c874b-45fd-472d-86b5-c7e6b8852452}, !- Handle
  Rendering Color 42,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:ThermalZone,
  {876ba816-8805-4fee-8af4-c0a541445390}, !- Handle
  MF19-Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fbe2a7e-436d-488a-a6d4-1ba8e9c4993b}, !- Zone Air Inlet Port List
  {4886d7ef-faa0-4f73-ac6d-fb62eed2ed2a}, !- Zone Air Exhaust Port List
  {3aab67ae-b31f-4f6a-9266-12a86c0b5d72}, !- Zone Air Node Name
  {45293531-84af-470c-8bfb-27bfec3fcce8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cce78d3-720f-49d7-979b-bf7f9055306d}, !- Group Rendering Name
  {5dd54652-4806-439c-bc1b-6176632c378f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {45293531-84af-470c-8bfb-27bfec3fcce8}, !- Handle
  {876ba816-8805-4fee-8af4-c0a541445390}, !- HVAC Component
  {2596ab7a-adf7-42b8-b96a-196b3fcd0a3e}; !- Port 1

OS:Node,
  {20513206-3ff9-4d53-b98f-c9e5953d0524}, !- Handle
  Node 19,                                !- Name
  {3aab67ae-b31f-4f6a-9266-12a86c0b5d72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3aab67ae-b31f-4f6a-9266-12a86c0b5d72}, !- Handle
  {876ba816-8805-4fee-8af4-c0a541445390}, !- Source Object
  11,                                     !- Outlet Port
  {20513206-3ff9-4d53-b98f-c9e5953d0524}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fbe2a7e-436d-488a-a6d4-1ba8e9c4993b}, !- Handle
  {876ba816-8805-4fee-8af4-c0a541445390}, !- HVAC Component
  {502f57a4-77da-41b4-8d3c-228598d5ad90}; !- Port 1

OS:PortList,
  {4886d7ef-faa0-4f73-ac6d-fb62eed2ed2a}, !- Handle
  {876ba816-8805-4fee-8af4-c0a541445390}; !- HVAC Component

OS:Sizing:Zone,
  {5b4014d1-9502-4e59-a773-355ed8fd7972}, !- Handle
  {876ba816-8805-4fee-8af4-c0a541445390}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c1662575-a4e7-40b3-b954-f145069d7965}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {876ba816-8805-4fee-8af4-c0a541445390}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b220970-89ac-4dbc-9846-9b0b809ba208}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5f5a594-fd4b-43dd-a788-53ee27f84904}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {0cce78d3-720f-49d7-979b-bf7f9055306d}, !- Handle
  Rendering Color 43,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- Handle
  MF20-Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {666c69f2-0cb8-4869-aac1-f85273edc224}, !- Zone Air Inlet Port List
  {9ba1d531-2dad-42a6-a50a-193facf5966f}, !- Zone Air Exhaust Port List
  {1d77f912-4e23-493e-ae86-90218a32793f}, !- Zone Air Node Name
  {af358831-c2c3-4f0e-abde-296a131ea3f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d4963f3-98f2-440d-b25a-db763de6044b}, !- Group Rendering Name
  {bd133bdb-d750-4f08-a3b2-8e984ed6b524}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {af358831-c2c3-4f0e-abde-296a131ea3f4}, !- Handle
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- HVAC Component
  {b1db4d22-a425-425f-bd18-48a55efc0a33}; !- Port 1

OS:Node,
  {5c8689a3-754e-4531-8827-aebac2917384}, !- Handle
  Node 20,                                !- Name
  {1d77f912-4e23-493e-ae86-90218a32793f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d77f912-4e23-493e-ae86-90218a32793f}, !- Handle
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- Source Object
  11,                                     !- Outlet Port
  {5c8689a3-754e-4531-8827-aebac2917384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {666c69f2-0cb8-4869-aac1-f85273edc224}, !- Handle
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- HVAC Component
  {efffc1a1-d148-482d-900a-5706f8222fc7}; !- Port 1

OS:PortList,
  {9ba1d531-2dad-42a6-a50a-193facf5966f}, !- Handle
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}; !- HVAC Component

OS:Sizing:Zone,
  {55b57b40-6a24-467b-8228-428bd8cd8313}, !- Handle
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9257f7b3-5117-4c69-a241-436d6616ef6a}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b1848c1e-bc41-4e7d-b720-2e46f1940fc8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76d5b44c-c15f-4ef0-8181-2333ce40915a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9ecbff5-1bab-4746-ab2b-55adcd37666a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {8d4963f3-98f2-440d-b25a-db763de6044b}, !- Handle
  Rendering Color 44,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- Handle
  MF21-Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e96d29a0-55f2-450a-95bb-83ef425652d3}, !- Zone Air Inlet Port List
  {6e604657-3e49-4cfe-9cf0-132218450896}, !- Zone Air Exhaust Port List
  {9c581478-ddf0-4133-8a40-7b990cd1488e}, !- Zone Air Node Name
  {0abc96e7-6dc3-4738-a4e3-6e779b9b0a27}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f7ad834-27c2-40ab-ab7d-0ad879a0ff56}, !- Group Rendering Name
  {74bd8b6f-6258-4e3c-8ad7-a7ef012bdf25}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0abc96e7-6dc3-4738-a4e3-6e779b9b0a27}, !- Handle
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- HVAC Component
  {efc51bd0-a705-43c7-a960-2ff5aeeee37a}; !- Port 1

OS:Node,
  {1fdc2e9d-b864-4b8a-8471-135bee469060}, !- Handle
  Node 21,                                !- Name
  {9c581478-ddf0-4133-8a40-7b990cd1488e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c581478-ddf0-4133-8a40-7b990cd1488e}, !- Handle
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- Source Object
  11,                                     !- Outlet Port
  {1fdc2e9d-b864-4b8a-8471-135bee469060}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e96d29a0-55f2-450a-95bb-83ef425652d3}, !- Handle
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- HVAC Component
  {27d47d3d-966a-4cc2-a1e1-137db87dd64e}; !- Port 1

OS:PortList,
  {6e604657-3e49-4cfe-9cf0-132218450896}, !- Handle
  {f9de888d-32e2-4916-9821-470033aabdf4}; !- HVAC Component

OS:Sizing:Zone,
  {d470ee25-08b0-46da-b357-8356823c8fd3}, !- Handle
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6033098e-5559-4a3a-b992-98ccbb348aba}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf3b5adb-2ccc-4c33-a0a7-0a108ed2ac63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {9f7ad834-27c2-40ab-ab7d-0ad879a0ff56}, !- Handle
  Rendering Color 45,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- Handle
  MF22-Workshop,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b69f0c8-8fd6-4624-b759-32e26893f73a}, !- Zone Air Inlet Port List
  {b874a5ce-3f07-4f71-ad69-781655bb7692}, !- Zone Air Exhaust Port List
  {6454d465-436d-49f0-85bb-f7679c5b4dc3}, !- Zone Air Node Name
  {d4148f1e-6c9e-4abf-8789-7f398cb3cb45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62288de6-e493-41bd-8441-6046c534be33}, !- Group Rendering Name
  {3ea1521e-412f-44e0-a979-df934e129135}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d4148f1e-6c9e-4abf-8789-7f398cb3cb45}, !- Handle
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- HVAC Component
  {5ad73f22-1283-44f1-a8a5-c1ebca3273da}; !- Port 1

OS:Node,
  {c119c9d3-d550-4d7c-9731-b1fbc934f5cd}, !- Handle
  Node 22,                                !- Name
  {6454d465-436d-49f0-85bb-f7679c5b4dc3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6454d465-436d-49f0-85bb-f7679c5b4dc3}, !- Handle
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- Source Object
  11,                                     !- Outlet Port
  {c119c9d3-d550-4d7c-9731-b1fbc934f5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b69f0c8-8fd6-4624-b759-32e26893f73a}, !- Handle
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- HVAC Component
  {6ca1dc49-2f5f-4b81-b811-b7c1617deacf}; !- Port 1

OS:PortList,
  {b874a5ce-3f07-4f71-ad69-781655bb7692}, !- Handle
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}; !- HVAC Component

OS:Sizing:Zone,
  {f5af196a-616f-4487-b2d8-52e52b6537c7}, !- Handle
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8288860a-d2c5-4922-b8b0-671f660e9a18}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {e09b2b0d-9ea5-4018-afd2-0b345f396ecd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {56332296-f266-4591-8427-e0444b7b838f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08923297-5747-4d50-bd56-73c2df9242cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {62288de6-e493-41bd-8441-6046c534be33}, !- Handle
  Rendering Color 46,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:ThermalZone,
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- Handle
  MF23-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dec9c83a-f2d5-4815-a233-ce305b96b4ee}, !- Zone Air Inlet Port List
  {e4c85fab-97c1-46ac-82e4-e42001b2d0ae}, !- Zone Air Exhaust Port List
  {bb02e988-e63d-4651-ba7e-cfeb218c9312}, !- Zone Air Node Name
  {8ebf5169-4855-4b58-87a4-6b359665c2f0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {27ed4bea-6e54-4128-b9a4-ee75c2477cd6}, !- Group Rendering Name
  {9db8ee70-58ee-4df3-a6cf-f41d7805914e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8ebf5169-4855-4b58-87a4-6b359665c2f0}, !- Handle
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {cbf7ee80-962d-4c20-9faa-bcb3a8a22c51}, !- Handle
  Node 23,                                !- Name
  {bb02e988-e63d-4651-ba7e-cfeb218c9312}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb02e988-e63d-4651-ba7e-cfeb218c9312}, !- Handle
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- Source Object
  11,                                     !- Outlet Port
  {cbf7ee80-962d-4c20-9faa-bcb3a8a22c51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dec9c83a-f2d5-4815-a233-ce305b96b4ee}, !- Handle
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {e4c85fab-97c1-46ac-82e4-e42001b2d0ae}, !- Handle
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}; !- HVAC Component

OS:Sizing:Zone,
  {4b9b71cb-de10-488d-9aa6-35494cb35941}, !- Handle
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {45abfd31-6899-4de7-acb2-2b6e0dd7717f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {5659b699-0c2e-4ecc-bf18-7ca48bd08243}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e723034d-4c8e-448c-8c0b-8187cf052a01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {27ed4bea-6e54-4128-b9a4-ee75c2477cd6}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:ThermalZone,
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- Handle
  MF24-Workshop,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {706f75b7-be64-4dd1-8b1d-d5c54279efdf}, !- Zone Air Inlet Port List
  {4d2fab5c-99b8-45de-a146-bdb0ce12f245}, !- Zone Air Exhaust Port List
  {b41112de-6b33-4547-8f99-cf706df0adb6}, !- Zone Air Node Name
  {ed82c21c-f03a-4e34-aee4-6e4549e33988}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e871f6f-57fc-4749-958b-36acc6003f58}, !- Group Rendering Name
  {b7dfe003-ff1f-4389-bae5-e2457d7e5661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {ed82c21c-f03a-4e34-aee4-6e4549e33988}, !- Handle
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- HVAC Component
  {745dad82-6b43-4fc1-b8fc-2f1c0e01a41c}; !- Port 1

OS:Node,
  {f8ee49d6-e171-4f1e-918d-8c2647fe6335}, !- Handle
  Node 24,                                !- Name
  {b41112de-6b33-4547-8f99-cf706df0adb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b41112de-6b33-4547-8f99-cf706df0adb6}, !- Handle
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- Source Object
  11,                                     !- Outlet Port
  {f8ee49d6-e171-4f1e-918d-8c2647fe6335}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {706f75b7-be64-4dd1-8b1d-d5c54279efdf}, !- Handle
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- HVAC Component
  {dae481b5-3e23-44a0-a28d-4eabd55f44f8}; !- Port 1

OS:PortList,
  {4d2fab5c-99b8-45de-a146-bdb0ce12f245}, !- Handle
  {c74586d6-7393-4765-86a9-180943abd8ba}; !- HVAC Component

OS:Sizing:Zone,
  {8faba338-1c1d-4328-8014-9e27337eed9f}, !- Handle
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7653d207-e5b3-4c36-9961-087da20d0e19}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {c74586d6-7393-4765-86a9-180943abd8ba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3ad9e802-e0e2-494b-89cf-e619eea5acdf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a6edba37-af86-426c-a227-cf15ca02ff27}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {7e871f6f-57fc-4749-958b-36acc6003f58}, !- Handle
  Rendering Color 54,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- Handle
  MF25-Lockers,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86e07cce-3853-4afd-b2fb-fed5e5640330}, !- Zone Air Inlet Port List
  {1e2b0f40-4e5b-4037-9f29-5ff1714d79d5}, !- Zone Air Exhaust Port List
  {b80090b2-ad3a-4c0e-a9ff-eaec56bb0808}, !- Zone Air Node Name
  {03ffbf19-3125-4e5a-8563-4721ddba3e23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae1273ee-cfb2-46fb-9fec-e3064ae73ec3}, !- Group Rendering Name
  {d94bfaf4-3e80-47d0-ada6-34e4445d25f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {03ffbf19-3125-4e5a-8563-4721ddba3e23}, !- Handle
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {787a9c31-e28d-4d46-b2de-ab5e021dd228}, !- Handle
  Node 25,                                !- Name
  {b80090b2-ad3a-4c0e-a9ff-eaec56bb0808}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80090b2-ad3a-4c0e-a9ff-eaec56bb0808}, !- Handle
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- Source Object
  11,                                     !- Outlet Port
  {787a9c31-e28d-4d46-b2de-ab5e021dd228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86e07cce-3853-4afd-b2fb-fed5e5640330}, !- Handle
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {1e2b0f40-4e5b-4037-9f29-5ff1714d79d5}, !- Handle
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}; !- HVAC Component

OS:Sizing:Zone,
  {3455cb21-4a4f-4171-b527-d5b92aa332e5}, !- Handle
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8246f1d0-b2f7-4ef5-83d1-ca73a281a5bd}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {fc1c968e-03e3-44d2-a59b-45aeb4e3af4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7263c8ed-b239-4d9a-8fa7-87c071a9ccd1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {ae1273ee-cfb2-46fb-9fec-e3064ae73ec3}, !- Handle
  Rendering Color 55,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- Handle
  MF26-Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31519a05-a19e-42af-90bc-cc32b257e802}, !- Zone Air Inlet Port List
  {aa7c910b-b4b2-48fb-a881-af9d6e63978e}, !- Zone Air Exhaust Port List
  {3cb15858-869e-4659-929e-3a80a70b4ed7}, !- Zone Air Node Name
  {f299c8c9-045a-4219-8b9b-fbddf52e10bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {baf52756-82a6-4080-83e3-33286c9f3ec1}, !- Group Rendering Name
  {cc1a6290-20df-4212-9a49-266b94d81ae9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f299c8c9-045a-4219-8b9b-fbddf52e10bf}, !- Handle
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {ed1df88e-66e7-466b-ab1e-c2f849d323d3}, !- Handle
  Node 26,                                !- Name
  {3cb15858-869e-4659-929e-3a80a70b4ed7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cb15858-869e-4659-929e-3a80a70b4ed7}, !- Handle
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- Source Object
  11,                                     !- Outlet Port
  {ed1df88e-66e7-466b-ab1e-c2f849d323d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31519a05-a19e-42af-90bc-cc32b257e802}, !- Handle
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- HVAC Component
  {2daa3bb9-9155-4e53-a6e3-718fbed8be73}; !- Port 1

OS:PortList,
  {aa7c910b-b4b2-48fb-a881-af9d6e63978e}, !- Handle
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- HVAC Component
  {a9518609-f92b-43b7-adf1-343ef74f931f}; !- Port 1

OS:Sizing:Zone,
  {2fabaa6b-fa54-420a-990d-d601aae1b3e3}, !- Handle
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {242527cc-abdd-42b3-9add-e2510ec07318}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {a0731d7f-aa11-4aef-ae06-89e6c12cfcf3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d811fe9-5a57-4b90-8e5c-4275d571372b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {baf52756-82a6-4080-83e3-33286c9f3ec1}, !- Handle
  Rendering Color 56,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- Handle
  MF27-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2297138-ef8b-486f-8d86-b681806e829f}, !- Zone Air Inlet Port List
  {b9423cfa-04b8-4ffa-8334-888f0605da99}, !- Zone Air Exhaust Port List
  {c52170c2-c3b9-4ef6-86cd-703a06801a44}, !- Zone Air Node Name
  {3e404ef5-7c93-4d3d-99a0-750e6efe4fc5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7011ea0-93b5-4e82-a98a-3864f4107131}, !- Group Rendering Name
  {9d29d023-a278-41a1-bcd8-0cf8ce6a980d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3e404ef5-7c93-4d3d-99a0-750e6efe4fc5}, !- Handle
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- HVAC Component
  {a755ef22-71e8-4cfe-a721-035243a6695b}; !- Port 1

OS:Node,
  {3c4fba52-33d7-4094-b0cd-4b8f44c37a62}, !- Handle
  Node 27,                                !- Name
  {c52170c2-c3b9-4ef6-86cd-703a06801a44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c52170c2-c3b9-4ef6-86cd-703a06801a44}, !- Handle
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- Source Object
  11,                                     !- Outlet Port
  {3c4fba52-33d7-4094-b0cd-4b8f44c37a62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2297138-ef8b-486f-8d86-b681806e829f}, !- Handle
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- HVAC Component
  {f1b8862d-10a5-4a89-b50c-edcf76943542}; !- Port 1

OS:PortList,
  {b9423cfa-04b8-4ffa-8334-888f0605da99}, !- Handle
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}; !- HVAC Component

OS:Sizing:Zone,
  {a8315958-7a51-41a3-ab39-a0a1ed9aefdc}, !- Handle
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e152784f-49fa-4e70-952d-d07085b2ce20}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {c955d7ab-730a-42a6-b845-e3d7ac39d749}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b421d950-fb0a-4578-8982-703b4389be94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {88633675-4c62-4340-b038-30b570d49810}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {e7011ea0-93b5-4e82-a98a-3864f4107131}, !- Handle
  Rendering Color 57,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- Handle
  MF28-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c1011f7-fe97-4b8e-8549-2b5f7de4cf88}, !- Zone Air Inlet Port List
  {b59edf06-39ed-4c4d-a07a-3ca845de45e4}, !- Zone Air Exhaust Port List
  {e11de2e8-4a36-43f3-88b4-ffd1397db049}, !- Zone Air Node Name
  {0f230711-f224-4f39-8900-1056ce7d11f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8f633801-e401-4bfc-87b8-a7075c595652}, !- Group Rendering Name
  {10d89789-004a-4661-bf3e-75893417c46f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0f230711-f224-4f39-8900-1056ce7d11f6}, !- Handle
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- HVAC Component
  {2be853bf-fe93-47f6-a2bf-1a04e0af6208}; !- Port 1

OS:Node,
  {9f3f0e8b-f975-405f-b33c-eadd0176ab27}, !- Handle
  Node 28,                                !- Name
  {e11de2e8-4a36-43f3-88b4-ffd1397db049}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e11de2e8-4a36-43f3-88b4-ffd1397db049}, !- Handle
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- Source Object
  11,                                     !- Outlet Port
  {9f3f0e8b-f975-405f-b33c-eadd0176ab27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c1011f7-fe97-4b8e-8549-2b5f7de4cf88}, !- Handle
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- HVAC Component
  {7945f5e3-3d4b-4685-94a2-6465e85d1b21}; !- Port 1

OS:PortList,
  {b59edf06-39ed-4c4d-a07a-3ca845de45e4}, !- Handle
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}; !- HVAC Component

OS:Sizing:Zone,
  {13231a79-fdaa-47be-a69f-aafd02dfbfa0}, !- Handle
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {be007328-341a-4c10-b12d-7d20adf9ea31}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbadeb0e-1fc0-498c-bad2-8438b5929c56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09d2b2ce-63e5-4687-a224-d3995c454f1e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {8f633801-e401-4bfc-87b8-a7075c595652}, !- Handle
  Rendering Color 58,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:ThermalZone,
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- Handle
  MF29-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ecaf134-8edb-4437-b9eb-74fc3fdbd77a}, !- Zone Air Inlet Port List
  {b4d7e6d3-e6f1-40e2-a269-a8cedeae9770}, !- Zone Air Exhaust Port List
  {7e11a65f-1a72-401b-87f9-d29c27200af5}, !- Zone Air Node Name
  {d5905919-4b77-42ce-bec6-939efb2f73f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cc959e3-3265-4323-aff8-95e0cc59f237}, !- Group Rendering Name
  {c814f6cd-ec30-47d7-af31-3b6a73a25af6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d5905919-4b77-42ce-bec6-939efb2f73f1}, !- Handle
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4dfcbe87-cae5-4838-9a89-f4391665b758}, !- Handle
  Node 29,                                !- Name
  {7e11a65f-1a72-401b-87f9-d29c27200af5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e11a65f-1a72-401b-87f9-d29c27200af5}, !- Handle
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- Source Object
  11,                                     !- Outlet Port
  {4dfcbe87-cae5-4838-9a89-f4391665b758}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ecaf134-8edb-4437-b9eb-74fc3fdbd77a}, !- Handle
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {b4d7e6d3-e6f1-40e2-a269-a8cedeae9770}, !- Handle
  {a6a855e3-b42f-411d-999f-dbd47f405a59}; !- HVAC Component

OS:Sizing:Zone,
  {e0011176-d191-4272-be49-e0527b9fa19c}, !- Handle
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f00cdb82-64d7-4920-aa8a-ec92abacf2e6}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {a6a855e3-b42f-411d-999f-dbd47f405a59}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {657283af-025c-48e8-9b36-b9571cc7ab89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {5cc959e3-3265-4323-aff8-95e0cc59f237}, !- Handle
  Rendering Color 59,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:ThermalZone,
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- Handle
  MF30-Shipping,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a9d7795f-16aa-43b4-bef7-e6111bbc34ff}, !- Zone Air Inlet Port List
  {94d54c20-ac04-4ec7-bd8a-48ca8fdeffd3}, !- Zone Air Exhaust Port List
  {35644a05-e14f-46fa-aa3b-05aca0e042ed}, !- Zone Air Node Name
  {85173813-da5d-4f8b-9a7f-e49635335b8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9c6cc89c-65db-4f55-8497-856e51bc36e1}, !- Group Rendering Name
  {73554792-bd5e-4a4a-8dad-07bd0c35550e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {85173813-da5d-4f8b-9a7f-e49635335b8e}, !- Handle
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- HVAC Component
  {2e563cf5-c478-4efd-b9d0-16635ce81ea3}; !- Port 1

OS:Node,
  {6a94842a-74ba-4d41-8405-3ed60dd47b19}, !- Handle
  Node 30,                                !- Name
  {35644a05-e14f-46fa-aa3b-05aca0e042ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35644a05-e14f-46fa-aa3b-05aca0e042ed}, !- Handle
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- Source Object
  11,                                     !- Outlet Port
  {6a94842a-74ba-4d41-8405-3ed60dd47b19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a9d7795f-16aa-43b4-bef7-e6111bbc34ff}, !- Handle
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- HVAC Component
  {74505a05-1793-4c4a-b459-e500b2c1a157}; !- Port 1

OS:PortList,
  {94d54c20-ac04-4ec7-bd8a-48ca8fdeffd3}, !- Handle
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}; !- HVAC Component

OS:Sizing:Zone,
  {f70c3bbd-64ec-48c1-b73a-43d12df9a217}, !- Handle
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {20342eee-0be3-411f-858c-45f1358eb0df}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e1bbd4f9-e9d7-43a6-8195-5f7280da8482}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d78176b5-050d-442b-92d5-5bf8f616ecab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {9c6cc89c-65db-4f55-8497-856e51bc36e1}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {07f5a578-11c9-4264-b58d-6ff7e87ae4d6}, !- Handle
  Storage/Warehouse-InActive Storage,     !- Name
  ,                                       !- Default Construction Set Name
  {d4e16d7c-0886-4b6f-bdfa-7818cac6dde5}, !- Default Schedule Set Name
  {0b210cae-a600-4e83-8404-1afd817e4c6e}, !- Group Rendering Name
  {be99b2d1-998a-40fa-9248-cf8484ca6dc4}; !- Design Specification Outdoor Air Object Name

OS:Rendering:Color,
  {0b210cae-a600-4e83-8404-1afd817e4c6e}, !- Handle
  Rendering Color 89,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {be99b2d1-998a-40fa-9248-cf8484ca6dc4}, !- Handle
  MNECBPerPerson-InActive Storage-E-oa,   !- Name
  ,                                       !- Outdoor Air Method
  0.4375,                                 !- Outdoor Air Flow per Person {m3/s-person}
  0.00025,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {90ed07f0-60dc-497f-b48e-2e2b83099d0c}, !- Handle
  People 34,                              !- Name
  {ef80e8cf-2422-4578-91d5-bd9be24d7e0d}, !- People Definition Name
  {07f5a578-11c9-4264-b58d-6ff7e87ae4d6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

OS:People:Definition,
  {ef80e8cf-2422-4578-91d5-bd9be24d7e0d}, !- Handle
  MNECBModified-Inactive Storage-sched-E-people_def, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  2720,                                   !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {25998e56-c195-415f-87a2-7ee53abac780}, !- Handle
  Lights 34,                              !- Name
  {410d51bf-0fab-48ca-bb5d-822e4397fac2}, !- Lights Definition Name
  {07f5a578-11c9-4264-b58d-6ff7e87ae4d6}; !- Space or SpaceType Name

OS:Lights:Definition,
  {410d51bf-0fab-48ca-bb5d-822e4397fac2}, !- Handle
  MNECB-Inactive Storage-sched-E-lights_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.2,                                    !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {72356886-043f-4ce9-93d2-e633ebfe7b33}, !- Handle
  Electric Equipment 35,                  !- Name
  {ca938ee5-1f49-432c-a22b-829aff5a10b9}, !- Electric Equipment Definition Name
  {07f5a578-11c9-4264-b58d-6ff7e87ae4d6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {ca938ee5-1f49-432c-a22b-829aff5a10b9}, !- Handle
  MNECB-Inactive Storage-sched-E-eq_elec_def, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:ThermalZone,
  {480af188-35ab-4819-9930-33f39ca23991}, !- Handle
  MF31-Hangar,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {285edc63-e87e-4984-8cc2-d13792ea03d5}, !- Zone Air Inlet Port List
  {7ecba420-47e6-4b36-ac03-47e3e358cd51}, !- Zone Air Exhaust Port List
  {c3b91379-7906-4909-9fce-f9dfccef9f72}, !- Zone Air Node Name
  {06f0e92e-ac1b-45c4-a2db-3038b7e0c604}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60765a42-4e74-4eda-8841-43e4b36a4f01}, !- Group Rendering Name
  {c6dcbe28-e014-4014-9cfd-6778dd4b0aed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {06f0e92e-ac1b-45c4-a2db-3038b7e0c604}, !- Handle
  {480af188-35ab-4819-9930-33f39ca23991}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {d80cf2c2-dfe3-4f46-b45f-b3412677f3b1}, !- Handle
  Node 31,                                !- Name
  {c3b91379-7906-4909-9fce-f9dfccef9f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b91379-7906-4909-9fce-f9dfccef9f72}, !- Handle
  {480af188-35ab-4819-9930-33f39ca23991}, !- Source Object
  11,                                     !- Outlet Port
  {d80cf2c2-dfe3-4f46-b45f-b3412677f3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {285edc63-e87e-4984-8cc2-d13792ea03d5}, !- Handle
  {480af188-35ab-4819-9930-33f39ca23991}, !- HVAC Component
  {a8134545-10c6-4c9c-a159-3689e6e930f9}; !- Port 1

OS:PortList,
  {7ecba420-47e6-4b36-ac03-47e3e358cd51}, !- Handle
  {480af188-35ab-4819-9930-33f39ca23991}, !- HVAC Component
  {60b1efc2-2425-4ce6-9318-b6ff6c69b7ec}; !- Port 1

OS:Sizing:Zone,
  {aec1ca3a-a8e1-4a62-9c57-a2937df33706}, !- Handle
  {480af188-35ab-4819-9930-33f39ca23991}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0ee2968e-d55a-46fb-99cf-b6cf6c7f96c6}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {480af188-35ab-4819-9930-33f39ca23991}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8eb8d7ff-8d80-4851-befe-959485c50245}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {60765a42-4e74-4eda-8841-43e4b36a4f01}, !- Handle
  Rendering Color 61,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:ThermalZone,
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}, !- Handle
  MF-DS1,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a43286d1-cc7d-4a4b-b22e-3c72cfd9bd2b}, !- Zone Air Inlet Port List
  {df90f8d5-4861-437a-be80-7224421f6f42}, !- Zone Air Exhaust Port List
  {bd49f481-31d7-4c70-b54d-a67c22c86515}, !- Zone Air Node Name
  {1a969c31-e14b-44ec-a5ed-8314cacb836b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c870e800-786b-4a3d-9b53-1d91f81b2aac}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1a969c31-e14b-44ec-a5ed-8314cacb836b}, !- Handle
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {fdd621e5-fae4-4493-a46d-2443039aac06}, !- Handle
  Node 32,                                !- Name
  {bd49f481-31d7-4c70-b54d-a67c22c86515}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd49f481-31d7-4c70-b54d-a67c22c86515}, !- Handle
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}, !- Source Object
  11,                                     !- Outlet Port
  {fdd621e5-fae4-4493-a46d-2443039aac06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a43286d1-cc7d-4a4b-b22e-3c72cfd9bd2b}, !- Handle
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}; !- HVAC Component

OS:PortList,
  {df90f8d5-4861-437a-be80-7224421f6f42}, !- Handle
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}; !- HVAC Component

OS:Sizing:Zone,
  {4a83344d-5375-4713-a290-11eb4d7a3ed1}, !- Handle
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {48c5558b-584e-4abc-8b41-b8fd5f4c811b}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {cf6cecc6-f14a-4e9c-8292-32b9412d8a91}; !- Thermal Zone

OS:Rendering:Color,
  {c870e800-786b-4a3d-9b53-1d91f81b2aac}, !- Handle
  Rendering Color 62,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}, !- Handle
  MF-DS2,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8dd430f-fd52-4e4c-9f47-dbf37d89b5b6}, !- Zone Air Inlet Port List
  {a57f3d2d-bdcc-46f3-ba2d-478faa0023c8}, !- Zone Air Exhaust Port List
  {b243cb62-db7f-4023-a5ff-28f1a6f8c4c0}, !- Zone Air Node Name
  {d4cbe85c-20e1-4c27-a0cf-704b453d6e7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a23846b2-7ad5-4945-b850-59afd8e71e4c}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d4cbe85c-20e1-4c27-a0cf-704b453d6e7a}, !- Handle
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6bf7cf6e-280b-45db-b738-f093f6c31334}, !- Handle
  Node 33,                                !- Name
  {b243cb62-db7f-4023-a5ff-28f1a6f8c4c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b243cb62-db7f-4023-a5ff-28f1a6f8c4c0}, !- Handle
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}, !- Source Object
  11,                                     !- Outlet Port
  {6bf7cf6e-280b-45db-b738-f093f6c31334}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8dd430f-fd52-4e4c-9f47-dbf37d89b5b6}, !- Handle
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}; !- HVAC Component

OS:PortList,
  {a57f3d2d-bdcc-46f3-ba2d-478faa0023c8}, !- Handle
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}; !- HVAC Component

OS:Sizing:Zone,
  {9161d62d-34b9-4614-9fd8-4d4520882d69}, !- Handle
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {56fefc5b-6e41-40d6-9f97-c2ac88339d63}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {f4911e6d-65d6-463a-9259-cc5f528aeb7e}; !- Thermal Zone

OS:Rendering:Color,
  {a23846b2-7ad5-4945-b850-59afd8e71e4c}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f2157bd7-6305-4f8c-897c-0b64447e4971}, !- Handle
  MF-DS3,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86a2c690-a04f-4b18-adfc-8d2a792f5cb9}, !- Zone Air Inlet Port List
  {335c0092-a6f3-4eaf-affe-f56d96d1a315}, !- Zone Air Exhaust Port List
  {4cf2aba0-7987-4b1f-900a-593ac059e60a}, !- Zone Air Node Name
  {40acad2d-2963-45fe-92a4-8d9a4e501f9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b90fe2be-f4d2-4dde-9e09-e88a25287409}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {40acad2d-2963-45fe-92a4-8d9a4e501f9c}, !- Handle
  {f2157bd7-6305-4f8c-897c-0b64447e4971}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {870c76bd-05ed-4715-a1e0-7dbb590e3ba1}, !- Handle
  Node 34,                                !- Name
  {4cf2aba0-7987-4b1f-900a-593ac059e60a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf2aba0-7987-4b1f-900a-593ac059e60a}, !- Handle
  {f2157bd7-6305-4f8c-897c-0b64447e4971}, !- Source Object
  11,                                     !- Outlet Port
  {870c76bd-05ed-4715-a1e0-7dbb590e3ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86a2c690-a04f-4b18-adfc-8d2a792f5cb9}, !- Handle
  {f2157bd7-6305-4f8c-897c-0b64447e4971}; !- HVAC Component

OS:PortList,
  {335c0092-a6f3-4eaf-affe-f56d96d1a315}, !- Handle
  {f2157bd7-6305-4f8c-897c-0b64447e4971}; !- HVAC Component

OS:Sizing:Zone,
  {a0d63660-046c-472c-a1d0-b920eb75eb99}, !- Handle
  {f2157bd7-6305-4f8c-897c-0b64447e4971}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {00957125-f46d-485b-984e-a750e23cbb0a}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {f2157bd7-6305-4f8c-897c-0b64447e4971}; !- Thermal Zone

OS:Rendering:Color,
  {b90fe2be-f4d2-4dde-9e09-e88a25287409}, !- Handle
  Rendering Color 64,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a924e5dd-8877-42ea-9d75-da9a72035943}, !- Handle
  MF-DS4,                                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96fae23e-b79a-43ab-9a11-ab3f1af7254b}, !- Zone Air Inlet Port List
  {a5072b58-f9c1-4094-b1d3-7d07eadb3ac5}, !- Zone Air Exhaust Port List
  {33f94dca-ccb2-4edf-811d-ccd5b52be4fe}, !- Zone Air Node Name
  {b237f039-f3df-47ef-9552-9b19443767e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f191fe84-7af7-40ac-b9a7-736f57454b94}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b237f039-f3df-47ef-9552-9b19443767e8}, !- Handle
  {a924e5dd-8877-42ea-9d75-da9a72035943}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {74d8b11c-d3ad-4b91-a484-a5cab659dd42}, !- Handle
  Node 35,                                !- Name
  {33f94dca-ccb2-4edf-811d-ccd5b52be4fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33f94dca-ccb2-4edf-811d-ccd5b52be4fe}, !- Handle
  {a924e5dd-8877-42ea-9d75-da9a72035943}, !- Source Object
  11,                                     !- Outlet Port
  {74d8b11c-d3ad-4b91-a484-a5cab659dd42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96fae23e-b79a-43ab-9a11-ab3f1af7254b}, !- Handle
  {a924e5dd-8877-42ea-9d75-da9a72035943}; !- HVAC Component

OS:PortList,
  {a5072b58-f9c1-4094-b1d3-7d07eadb3ac5}, !- Handle
  {a924e5dd-8877-42ea-9d75-da9a72035943}; !- HVAC Component

OS:Sizing:Zone,
  {e72594cb-ef72-44fa-962d-a31853333e42}, !- Handle
  {a924e5dd-8877-42ea-9d75-da9a72035943}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ff44dd9a-ec9c-45c4-a7d4-bd849fc655b3}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a924e5dd-8877-42ea-9d75-da9a72035943}; !- Thermal Zone

OS:Rendering:Color,
  {f191fe84-7af7-40ac-b9a7-736f57454b94}, !- Handle
  Rendering Color 65,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:ThermalZone,
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- Handle
  MZ1-Lockers,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bca6a618-2a6c-4332-993b-1eb337af64f5}, !- Zone Air Inlet Port List
  {531233a7-5070-4f8c-865f-eb8c1c7fc421}, !- Zone Air Exhaust Port List
  {ad3026e7-ff0f-4451-a5f2-646cae0dc122}, !- Zone Air Node Name
  {a176549f-7199-4614-bbc0-79ff24974f7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c266e9c4-0ad2-4ce9-af92-798658b4ecc8}, !- Group Rendering Name
  {8b565e99-619c-41d8-81bf-453cf37ea244}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a176549f-7199-4614-bbc0-79ff24974f7f}, !- Handle
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {737a379b-48b4-425c-a3db-be130c58340c}, !- Handle
  Node 36,                                !- Name
  {ad3026e7-ff0f-4451-a5f2-646cae0dc122}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad3026e7-ff0f-4451-a5f2-646cae0dc122}, !- Handle
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- Source Object
  11,                                     !- Outlet Port
  {737a379b-48b4-425c-a3db-be130c58340c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bca6a618-2a6c-4332-993b-1eb337af64f5}, !- Handle
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {531233a7-5070-4f8c-865f-eb8c1c7fc421}, !- Handle
  {f8059c64-b355-44aa-a50b-6873bc773ff4}; !- HVAC Component

OS:Sizing:Zone,
  {8c1f007e-2cdf-437b-b8b8-7a3565aa49dc}, !- Handle
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0b6197d3-4f28-40aa-9404-cfb48c6e6a5e}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {f8059c64-b355-44aa-a50b-6873bc773ff4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d23dbe60-7e2c-4715-a9d2-d7dc066b656b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {c266e9c4-0ad2-4ce9-af92-798658b4ecc8}, !- Handle
  Rendering Color 66,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- Handle
  MZ2-Stairs,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f5771f7-f2f1-42cc-9f45-a767f5c3452e}, !- Zone Air Inlet Port List
  {d793b4a3-fb84-4293-898b-23dadd9fa9f5}, !- Zone Air Exhaust Port List
  {ce58f65a-1b1d-4f1a-ba46-74fb35adb1dd}, !- Zone Air Node Name
  {9100b56a-c2b3-4048-b245-4f1539ad9e26}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b20d7bfb-c54a-46f9-b853-0f1df7734943}, !- Group Rendering Name
  {574dce4b-de0f-47d7-afa7-ae3bceb46437}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9100b56a-c2b3-4048-b245-4f1539ad9e26}, !- Handle
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {445d194a-496e-4456-94b7-752a1d37f187}, !- Handle
  Node 37,                                !- Name
  {ce58f65a-1b1d-4f1a-ba46-74fb35adb1dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce58f65a-1b1d-4f1a-ba46-74fb35adb1dd}, !- Handle
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- Source Object
  11,                                     !- Outlet Port
  {445d194a-496e-4456-94b7-752a1d37f187}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f5771f7-f2f1-42cc-9f45-a767f5c3452e}, !- Handle
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {d793b4a3-fb84-4293-898b-23dadd9fa9f5}, !- Handle
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}; !- HVAC Component

OS:Sizing:Zone,
  {818e87c5-2796-4ad0-bf9b-523bf5839906}, !- Handle
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {07a7c321-4846-4ff1-9a16-57b56b54bc05}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {a19ccdf7-5b9c-4131-aefd-6ce7e30acdfe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a028d031-3d02-45c8-b969-7d6272bcd960}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {b20d7bfb-c54a-46f9-b853-0f1df7734943}, !- Handle
  Rendering Color 67,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:ThermalZone,
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- Handle
  MZ3-Offices,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d4a8f8e-bbe0-404f-a835-1c837d7c2ec2}, !- Zone Air Inlet Port List
  {8e1fea50-b4d6-40d7-a71f-ed7dcaadcf0a}, !- Zone Air Exhaust Port List
  {ddd333fc-2173-4ee7-9712-f26f2c71f19d}, !- Zone Air Node Name
  {48a24ec2-2997-41c0-be09-80afcb033dd5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d39733e-67ad-42cf-adc4-a58f897f9ee2}, !- Group Rendering Name
  {436d1eea-dbec-4523-90d1-2b015c5e8634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {48a24ec2-2997-41c0-be09-80afcb033dd5}, !- Handle
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- HVAC Component
  {ca81d340-cfdd-466a-b18f-ea8e799476d7}; !- Port 1

OS:Node,
  {91724f4c-7724-42aa-a95d-f62068ef5898}, !- Handle
  Node 38,                                !- Name
  {ddd333fc-2173-4ee7-9712-f26f2c71f19d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ddd333fc-2173-4ee7-9712-f26f2c71f19d}, !- Handle
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- Source Object
  11,                                     !- Outlet Port
  {91724f4c-7724-42aa-a95d-f62068ef5898}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d4a8f8e-bbe0-404f-a835-1c837d7c2ec2}, !- Handle
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- HVAC Component
  {db855e14-836a-4645-acf1-0a4bdefd719e}; !- Port 1

OS:PortList,
  {8e1fea50-b4d6-40d7-a71f-ed7dcaadcf0a}, !- Handle
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}; !- HVAC Component

OS:Sizing:Zone,
  {00ca72cb-218e-4d29-9925-6acb23cf29e8}, !- Handle
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {69e3cca4-2a5a-467b-ad5c-3b400f8afba6}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {ff314da4-829f-44b0-8e4e-6bdbfec2a668}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {67d7ae28-1a75-41e7-8612-5431ce617a3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0eae851-9851-4fdd-97d2-9f42cbf4a9db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {9d39733e-67ad-42cf-adc4-a58f897f9ee2}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:ThermalZone,
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- Handle
  MZ4-Storage,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d758cb69-5440-4f7c-a7e5-d33e2c038dbd}, !- Zone Air Inlet Port List
  {e734d37a-9697-45b9-bc99-41aaaa516931}, !- Zone Air Exhaust Port List
  {69bc3af6-5498-45be-b4f2-9fdc895de84f}, !- Zone Air Node Name
  {13e2d87f-e50f-4c79-a2ec-5b96231acaf0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {74895bc3-6b27-4425-87ff-fd53bf09bedf}, !- Group Rendering Name
  {33650251-5b86-4fe9-970e-8fac3364a979}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {13e2d87f-e50f-4c79-a2ec-5b96231acaf0}, !- Handle
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- HVAC Component
  {844fb55e-a8e7-4e70-a677-9ff01e7f2166}; !- Port 1

OS:Node,
  {11d63878-7f82-4439-a179-2e0deeb911ae}, !- Handle
  Node 39,                                !- Name
  {69bc3af6-5498-45be-b4f2-9fdc895de84f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69bc3af6-5498-45be-b4f2-9fdc895de84f}, !- Handle
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- Source Object
  11,                                     !- Outlet Port
  {11d63878-7f82-4439-a179-2e0deeb911ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d758cb69-5440-4f7c-a7e5-d33e2c038dbd}, !- Handle
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- HVAC Component
  {d12080b4-2f12-4ee4-965a-8588136f4516}; !- Port 1

OS:PortList,
  {e734d37a-9697-45b9-bc99-41aaaa516931}, !- Handle
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}; !- HVAC Component

OS:Sizing:Zone,
  {6f63e479-1ccc-42eb-9d88-6c21d9ac0952}, !- Handle
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {83dd30f2-9ab0-490c-b7ed-d8f2bda1bbe6}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {d00fdd46-83d7-478c-a9ca-da3c09f87049}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7325d489-515c-477f-9a38-e4e150b6de16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc618e55-f252-4210-afce-34eb46196b02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {74895bc3-6b27-4425-87ff-fd53bf09bedf}, !- Handle
  Rendering Color 69,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:ThermalZone,
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- Handle
  MZ5-Offices,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26c93a18-84cf-4884-8d09-635edf88e4a9}, !- Zone Air Inlet Port List
  {85bd9fdc-144d-4e39-8082-68b2d7b001ad}, !- Zone Air Exhaust Port List
  {1cb6411d-5f9d-44f1-a47f-146ef8f091cc}, !- Zone Air Node Name
  {c0d274fe-d129-4c71-be2d-fd6a3322a8b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b7c0472-4de2-41a9-8f08-fd1ffcf1407b}, !- Group Rendering Name
  {83d48900-0eed-410a-9dbb-1fdbc257e9c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c0d274fe-d129-4c71-be2d-fd6a3322a8b1}, !- Handle
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- HVAC Component
  {ed8efcaf-b264-4dce-81d7-8fb5a34d5c9b}; !- Port 1

OS:Node,
  {ef67c7e3-d84d-4bbe-8857-ce02cbfa1991}, !- Handle
  Node 40,                                !- Name
  {1cb6411d-5f9d-44f1-a47f-146ef8f091cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cb6411d-5f9d-44f1-a47f-146ef8f091cc}, !- Handle
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- Source Object
  11,                                     !- Outlet Port
  {ef67c7e3-d84d-4bbe-8857-ce02cbfa1991}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26c93a18-84cf-4884-8d09-635edf88e4a9}, !- Handle
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- HVAC Component
  {a7ca4709-4eec-464b-97fd-2018f8e2d1be}; !- Port 1

OS:PortList,
  {85bd9fdc-144d-4e39-8082-68b2d7b001ad}, !- Handle
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}; !- HVAC Component

OS:Sizing:Zone,
  {6d1e5264-9935-4c8c-b1f5-d64498f46e2a}, !- Handle
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4c596ef5-c582-46e4-be84-8ac2ee7eb9af}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {34f698f9-9672-4cc4-a4e7-00067a14cc83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6445e79e-cca1-44df-9fcf-3d0c883d5e20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {efc8a072-ba0a-480f-b2db-3800158ad586}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {0b7c0472-4de2-41a9-8f08-fd1ffcf1407b}, !- Handle
  Rendering Color 70,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:ThermalZone,
  {118eece6-076d-4443-afc1-718f00b313e2}, !- Handle
  MZ6-Stairs,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00f4ce34-d66a-485c-a93b-0173975becfa}, !- Zone Air Inlet Port List
  {5f0e0de9-ccd2-4bcf-8fef-8b1f233a6de7}, !- Zone Air Exhaust Port List
  {1704dba8-fc68-49a6-aae0-8ccedb9a6bdd}, !- Zone Air Node Name
  {f95ff603-a001-4b4d-afed-d4cc006cff10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d2dc44e-9ec6-47f5-b0e0-178db8d2b9cc}, !- Group Rendering Name
  {8c99625f-b61e-4e93-a7d7-542d89b21bce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f95ff603-a001-4b4d-afed-d4cc006cff10}, !- Handle
  {118eece6-076d-4443-afc1-718f00b313e2}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {46c1d768-96f0-477a-bf7d-4e8a53322855}, !- Handle
  Node 41,                                !- Name
  {1704dba8-fc68-49a6-aae0-8ccedb9a6bdd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1704dba8-fc68-49a6-aae0-8ccedb9a6bdd}, !- Handle
  {118eece6-076d-4443-afc1-718f00b313e2}, !- Source Object
  11,                                     !- Outlet Port
  {46c1d768-96f0-477a-bf7d-4e8a53322855}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00f4ce34-d66a-485c-a93b-0173975becfa}, !- Handle
  {118eece6-076d-4443-afc1-718f00b313e2}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {5f0e0de9-ccd2-4bcf-8fef-8b1f233a6de7}, !- Handle
  {118eece6-076d-4443-afc1-718f00b313e2}; !- HVAC Component

OS:Sizing:Zone,
  {90fa73f0-2f67-46bf-8b87-b49a201d8785}, !- Handle
  {118eece6-076d-4443-afc1-718f00b313e2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b3954755-daed-4116-aaf3-ce5a096d2b2d}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {118eece6-076d-4443-afc1-718f00b313e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {be949ebf-eb25-4bad-abcf-9d51696f968b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {3d2dc44e-9ec6-47f5-b0e0-178db8d2b9cc}, !- Handle
  Rendering Color 71,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- Handle
  MZ7-Meeting,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8f8b948-68b8-471f-9c2f-b024469b8219}, !- Zone Air Inlet Port List
  {47312de4-c0db-4da6-ab02-0bf896d5ae30}, !- Zone Air Exhaust Port List
  {538c23c8-1bad-4fa6-8a0e-fafb6768ae4b}, !- Zone Air Node Name
  {5dba8a16-eee2-4929-8ad6-4dd931d57552}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d974fb6d-37a8-4174-b9e6-7786867faf13}, !- Group Rendering Name
  {aac03078-6bf3-4600-a261-9c6b4e01704e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {5dba8a16-eee2-4929-8ad6-4dd931d57552}, !- Handle
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- HVAC Component
  {95cbade0-e577-48f5-a2d2-eebd62152140}; !- Port 1

OS:Node,
  {bc732b52-42d0-43ec-bcb0-c9281b2ca978}, !- Handle
  Node 42,                                !- Name
  {538c23c8-1bad-4fa6-8a0e-fafb6768ae4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {538c23c8-1bad-4fa6-8a0e-fafb6768ae4b}, !- Handle
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- Source Object
  11,                                     !- Outlet Port
  {bc732b52-42d0-43ec-bcb0-c9281b2ca978}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8f8b948-68b8-471f-9c2f-b024469b8219}, !- Handle
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- HVAC Component
  {0cb236a7-92d0-4e68-9032-e04d1c083650}; !- Port 1

OS:PortList,
  {47312de4-c0db-4da6-ab02-0bf896d5ae30}, !- Handle
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}; !- HVAC Component

OS:Sizing:Zone,
  {60ba46cd-4b91-4222-9c3e-193728b59105}, !- Handle
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0c3bcad2-8982-4f98-964a-bb20239062a0}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {2a2a97e8-e73a-4955-97e9-e94b15a7169f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {769527c6-9dc4-4ac7-a4db-4ce9ed7ed8ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dba3ed72-a854-4aa2-8d5b-ba2c4826730c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d974fb6d-37a8-4174-b9e6-7786867faf13}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- Handle
  MZ8-Toilets,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {302d3ca9-e2b4-4742-bf2e-a1569d773378}, !- Zone Air Inlet Port List
  {1ea8d1f7-a306-4b40-86f8-8e3318f05fec}, !- Zone Air Exhaust Port List
  {2ac851e7-2977-45cf-a728-9511be5dcf25}, !- Zone Air Node Name
  {6ecacb29-7d24-41cf-a4ad-77edc326488b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {66328c59-15b4-4ef5-be7f-adaa9a58d1d7}, !- Group Rendering Name
  {1049def3-3890-43ca-8b16-adc89fd2143f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6ecacb29-7d24-41cf-a4ad-77edc326488b}, !- Handle
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {4cb19de6-769c-40f8-bc48-fafe6203e896}, !- Handle
  Node 43,                                !- Name
  {2ac851e7-2977-45cf-a728-9511be5dcf25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac851e7-2977-45cf-a728-9511be5dcf25}, !- Handle
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- Source Object
  11,                                     !- Outlet Port
  {4cb19de6-769c-40f8-bc48-fafe6203e896}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {302d3ca9-e2b4-4742-bf2e-a1569d773378}, !- Handle
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {1ea8d1f7-a306-4b40-86f8-8e3318f05fec}, !- Handle
  {9b5314db-6176-4914-be0c-88df836eeb00}; !- HVAC Component

OS:Sizing:Zone,
  {cfa7c3a6-91f1-4e21-9a16-9036513b6224}, !- Handle
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0f8ce0f5-b2d9-4d01-b802-990f4d0591fe}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {9b5314db-6176-4914-be0c-88df836eeb00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f0ff1c0-e50e-46b8-a1bb-1d5ab9ce1a30}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {66328c59-15b4-4ef5-be7f-adaa9a58d1d7}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:ThermalZone,
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- Handle
  MZ9-Lounge,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {edd5ea0b-ef35-4e98-9d54-29f31204e55d}, !- Zone Air Inlet Port List
  {bf15fb49-ee02-4e31-9ac5-ec0f22a1de0b}, !- Zone Air Exhaust Port List
  {1cfa89ba-914d-465b-bb4e-e4d8fbf342a9}, !- Zone Air Node Name
  {c265e8f3-06d2-4299-9483-f5679429cc9b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1d071d6-30ce-4da2-8ead-3bf5e8f9c000}, !- Group Rendering Name
  {1efa270a-252a-4324-9413-214b758aaf4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c265e8f3-06d2-4299-9483-f5679429cc9b}, !- Handle
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- HVAC Component
  {b52a36f7-bfbe-4f7b-a214-55611e17e036}; !- Port 1

OS:Node,
  {111e0a35-bebd-448d-b1e2-91d045db9db8}, !- Handle
  Node 44,                                !- Name
  {1cfa89ba-914d-465b-bb4e-e4d8fbf342a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cfa89ba-914d-465b-bb4e-e4d8fbf342a9}, !- Handle
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- Source Object
  11,                                     !- Outlet Port
  {111e0a35-bebd-448d-b1e2-91d045db9db8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {edd5ea0b-ef35-4e98-9d54-29f31204e55d}, !- Handle
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- HVAC Component
  {1d307dab-727c-4314-905c-c9764bb90043}; !- Port 1

OS:PortList,
  {bf15fb49-ee02-4e31-9ac5-ec0f22a1de0b}, !- Handle
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}; !- HVAC Component

OS:Sizing:Zone,
  {c8646608-fdcd-47a8-95c6-01627f1f4cdf}, !- Handle
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ff87f4c4-fc7f-4492-a485-b366ecf95e51}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {eaf07893-7e0e-4dbc-a7c3-3c409cdba791}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35dc764d-e623-47ae-902c-0c5e713d08a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fa2c7cd-52a9-4a3a-a180-f85902489582}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {d1d071d6-30ce-4da2-8ead-3bf5e8f9c000}, !- Handle
  Rendering Color 74,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:ThermalZone,
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- Handle
  MZ10-Library,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ebecac14-f553-4d16-85df-eb7747ed3f71}, !- Zone Air Inlet Port List
  {3a7b0a99-0914-4880-a270-25b762c1068d}, !- Zone Air Exhaust Port List
  {f3ac5363-55b9-4de7-bc3b-51ad4a947a6e}, !- Zone Air Node Name
  {65fc3ccd-f8c9-447e-9f19-8cffcbc019bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {554797d5-8685-4d88-9016-e3e8c13bcc1d}, !- Group Rendering Name
  {5e7bae2a-9165-4f7a-9c8f-0bbfe707740a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {65fc3ccd-f8c9-447e-9f19-8cffcbc019bf}, !- Handle
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- HVAC Component
  {e5072eed-f01c-4f56-a98c-97a7a3a0eb19}; !- Port 1

OS:Node,
  {4db89a58-519e-41ee-bcca-7229b855140e}, !- Handle
  Node 45,                                !- Name
  {f3ac5363-55b9-4de7-bc3b-51ad4a947a6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3ac5363-55b9-4de7-bc3b-51ad4a947a6e}, !- Handle
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- Source Object
  11,                                     !- Outlet Port
  {4db89a58-519e-41ee-bcca-7229b855140e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ebecac14-f553-4d16-85df-eb7747ed3f71}, !- Handle
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- HVAC Component
  {d287c269-edc7-44f2-a0c4-90a122dc796d}; !- Port 1

OS:PortList,
  {3a7b0a99-0914-4880-a270-25b762c1068d}, !- Handle
  {9c93b338-5676-4bdb-9e91-513c33476c8e}; !- HVAC Component

OS:Sizing:Zone,
  {f1d05b8c-ce60-4146-8f3a-f9a2f3ffbe90}, !- Handle
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5669119a-6cd4-4ead-ab8b-34ff27c7d2a6}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {9c93b338-5676-4bdb-9e91-513c33476c8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b7e8d69-315e-4594-af76-9a1b7275a5b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c18f1b25-1496-44e6-a556-cc36bf045515}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {554797d5-8685-4d88-9016-e3e8c13bcc1d}, !- Handle
  Rendering Color 75,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:ThermalZone,
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- Handle
  MZ11-Workshop,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d7a2e84a-0443-4029-80cf-497a71c6a9c3}, !- Zone Air Inlet Port List
  {e99709f2-17f7-49f9-8f94-24a70c89b6dd}, !- Zone Air Exhaust Port List
  {39d855b6-ae50-489b-b19f-c394e1272349}, !- Zone Air Node Name
  {eb85f0f1-5cd1-4d80-b810-4e071ef86653}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3953b809-5521-4de4-8543-feca357339c0}, !- Group Rendering Name
  {632643c4-ff66-458c-89f1-0a3f33a14e73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eb85f0f1-5cd1-4d80-b810-4e071ef86653}, !- Handle
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- HVAC Component
  {d2431b15-54ec-418a-9d42-24c8f84a1635}; !- Port 1

OS:Node,
  {819e4233-8c4e-4200-b1b5-5401299baa19}, !- Handle
  Node 46,                                !- Name
  {39d855b6-ae50-489b-b19f-c394e1272349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39d855b6-ae50-489b-b19f-c394e1272349}, !- Handle
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- Source Object
  11,                                     !- Outlet Port
  {819e4233-8c4e-4200-b1b5-5401299baa19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d7a2e84a-0443-4029-80cf-497a71c6a9c3}, !- Handle
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- HVAC Component
  {0d460439-cef4-4720-bed2-8fe4a3e17f02}; !- Port 1

OS:PortList,
  {e99709f2-17f7-49f9-8f94-24a70c89b6dd}, !- Handle
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- HVAC Component
  {822832eb-860e-464a-a312-fbebc4721700}; !- Port 1

OS:Sizing:Zone,
  {d1f32e78-5722-4c98-b10d-e6221731eb8c}, !- Handle
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2ba68d71-51ba-4a5d-839d-980a0eb3d07f}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {07ba0655-f39d-4a75-a968-72ec43ddb3c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00f99d4a-c89c-475e-a524-9b945aa2b881}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83168d0d-9c41-4822-9379-8fa45a140697}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {a4ea5c0e-047a-4a42-8a6a-3912ce26e80f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:Rendering:Color,
  {3953b809-5521-4de4-8543-feca357339c0}, !- Handle
  Rendering Color 76,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- Handle
  MZ13-Lockers,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f734079-b83b-4d8f-8015-2022e022ed70}, !- Zone Air Inlet Port List
  {df099ef9-352d-4a7c-a5c4-1fff33acd586}, !- Zone Air Exhaust Port List
  {41cbb7bf-cd25-4e82-a002-c74283506e9c}, !- Zone Air Node Name
  {32109262-a580-4c81-8a17-ed14db49ac2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9f959061-083e-42ae-8a58-2c0eaa7926ef}, !- Group Rendering Name
  {110add2d-f0b7-46b7-89c6-9f45c693b048}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {32109262-a580-4c81-8a17-ed14db49ac2c}, !- Handle
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bf54f97e-62e9-41a8-b670-99ee9b0f469d}, !- Handle
  Node 47,                                !- Name
  {41cbb7bf-cd25-4e82-a002-c74283506e9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41cbb7bf-cd25-4e82-a002-c74283506e9c}, !- Handle
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- Source Object
  11,                                     !- Outlet Port
  {bf54f97e-62e9-41a8-b670-99ee9b0f469d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f734079-b83b-4d8f-8015-2022e022ed70}, !- Handle
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {df099ef9-352d-4a7c-a5c4-1fff33acd586}, !- Handle
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}; !- HVAC Component

OS:Sizing:Zone,
  {84cdf23c-c71c-40d8-9036-0865560f13d6}, !- Handle
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2fd40483-747b-490c-8c20-32548049220b}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {3056640b-3b8d-4ffb-a2e3-2b4b21b864f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4d31ee24-58f7-4b14-86cd-ec43eb48963d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {9f959061-083e-42ae-8a58-2c0eaa7926ef}, !- Handle
  Rendering Color 77,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- Handle
  MZ14-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a39844a3-a7e5-4155-b5ec-834caedeb4ae}, !- Zone Air Inlet Port List
  {456c35d8-824d-41b7-8a0d-8e60248c2e80}, !- Zone Air Exhaust Port List
  {b6111f1c-0289-4ed5-866d-ed76ba79d704}, !- Zone Air Node Name
  {9f39ed18-fb80-419c-9944-5d4c89e887d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e33149e9-7f71-4f5d-bdcf-07eb75f22002}, !- Group Rendering Name
  {5ecbacd4-c6e4-4e8e-85e4-85b9d1c64648}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9f39ed18-fb80-419c-9944-5d4c89e887d4}, !- Handle
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {17a3e227-6655-40d8-bcbf-f443b0618221}, !- Handle
  Node 48,                                !- Name
  {b6111f1c-0289-4ed5-866d-ed76ba79d704}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6111f1c-0289-4ed5-866d-ed76ba79d704}, !- Handle
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- Source Object
  11,                                     !- Outlet Port
  {17a3e227-6655-40d8-bcbf-f443b0618221}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a39844a3-a7e5-4155-b5ec-834caedeb4ae}, !- Handle
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {456c35d8-824d-41b7-8a0d-8e60248c2e80}, !- Handle
  {a48eb073-a349-428b-811b-eb86c59ac62f}; !- HVAC Component

OS:Sizing:Zone,
  {263a8901-4121-47b3-a9b0-101f73fce1c4}, !- Handle
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {58fa71ba-045a-4c15-bd65-d00b8454b25f}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {a48eb073-a349-428b-811b-eb86c59ac62f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cf7b4fb-f39b-4dc2-861c-5f0025fa58a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {e33149e9-7f71-4f5d-bdcf-07eb75f22002}, !- Handle
  Rendering Color 78,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:ThermalZone,
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- Handle
  MZ15-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f89d711-9da5-42f5-a0e5-b8de05f13b67}, !- Zone Air Inlet Port List
  {aa3e04d6-e01d-4ab9-b46c-1dd916f5cdb6}, !- Zone Air Exhaust Port List
  {d9f1522b-e2f9-451e-9ba9-66005cec23d2}, !- Zone Air Node Name
  {8d206f65-a586-4161-81ca-7652756e1611}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3f68547b-c2e1-43de-99a1-0ecabf970e4b}, !- Group Rendering Name
  {8408db70-5974-4d13-8832-786fc985c119}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8d206f65-a586-4161-81ca-7652756e1611}, !- Handle
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- HVAC Component
  {00c8e1d7-906e-4b49-9e72-ecc92872f2db}; !- Port 1

OS:Node,
  {e62f1b6b-3cab-4a4a-b35a-2fdb5d72b6ed}, !- Handle
  Node 49,                                !- Name
  {d9f1522b-e2f9-451e-9ba9-66005cec23d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9f1522b-e2f9-451e-9ba9-66005cec23d2}, !- Handle
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- Source Object
  11,                                     !- Outlet Port
  {e62f1b6b-3cab-4a4a-b35a-2fdb5d72b6ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f89d711-9da5-42f5-a0e5-b8de05f13b67}, !- Handle
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- HVAC Component
  {b868e838-99c9-4c5d-8f2e-39b1bcb95b3e}; !- Port 1

OS:PortList,
  {aa3e04d6-e01d-4ab9-b46c-1dd916f5cdb6}, !- Handle
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}; !- HVAC Component

OS:Sizing:Zone,
  {e8f47845-e66b-4d2b-975e-f2f75a53d016}, !- Handle
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {af2a95f2-14aa-4678-a60f-f5eff50a61fb}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {a93ccb3e-af2e-4059-b4e3-8741cc6af1a7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e2aece4-edbb-45d3-8c67-c01e182e6d93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {03513733-873e-4e6d-87d2-6c04c9852e5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {3f68547b-c2e1-43de-99a1-0ecabf970e4b}, !- Handle
  Rendering Color 79,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- Handle
  MZ16-Toilet,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d83f48e2-b345-4f9d-83fc-a6339d84f88b}, !- Zone Air Inlet Port List
  {4eb63e3b-3827-43b7-a827-6fba9e06f96d}, !- Zone Air Exhaust Port List
  {7a15264f-dea8-499e-9398-2a28ce62666f}, !- Zone Air Node Name
  {65bc9775-4f73-437d-8bcc-244a81d9c947}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c5cfc5f-86c0-4243-a5bd-b8c294eb03e1}, !- Group Rendering Name
  {3c006b5b-39a1-4700-9300-377188c171b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {65bc9775-4f73-437d-8bcc-244a81d9c947}, !- Handle
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {acec5f0d-d357-41b6-a993-ec9b5e7d280a}, !- Handle
  Node 50,                                !- Name
  {7a15264f-dea8-499e-9398-2a28ce62666f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a15264f-dea8-499e-9398-2a28ce62666f}, !- Handle
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- Source Object
  11,                                     !- Outlet Port
  {acec5f0d-d357-41b6-a993-ec9b5e7d280a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d83f48e2-b345-4f9d-83fc-a6339d84f88b}, !- Handle
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {4eb63e3b-3827-43b7-a827-6fba9e06f96d}, !- Handle
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}; !- HVAC Component

OS:Sizing:Zone,
  {18d310ce-818d-40d5-af61-27323ff53bad}, !- Handle
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c01656b5-a4f0-4515-b595-d8b69fd7b8da}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {a4fe3eb9-02e3-4abc-836a-076d04045af6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06c8faa9-f7e8-4562-ac58-62933c207442}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {2c5cfc5f-86c0-4243-a5bd-b8c294eb03e1}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:ThermalZone,
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- Handle
  MZ17-Offices,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdc4a33d-d66b-4fd8-94dd-68d2af3455fb}, !- Zone Air Inlet Port List
  {72ae4bb3-5c57-4aa9-9a05-437d6f34560a}, !- Zone Air Exhaust Port List
  {69dd01e7-1bf4-4835-ab0d-620437e1a210}, !- Zone Air Node Name
  {0f5d1899-bdb5-4838-9103-f280641bb1d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c4c3c09b-fd3d-4b2e-a654-901029f273a2}, !- Group Rendering Name
  {a78154ce-7ccc-4a93-8d49-8dad177686cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0f5d1899-bdb5-4838-9103-f280641bb1d7}, !- Handle
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- HVAC Component
  {82ff6504-613c-4816-ac00-3bc8317779cf}; !- Port 1

OS:Node,
  {4d6194a5-ef7a-462b-9fff-98533bcf2d17}, !- Handle
  Node 51,                                !- Name
  {69dd01e7-1bf4-4835-ab0d-620437e1a210}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69dd01e7-1bf4-4835-ab0d-620437e1a210}, !- Handle
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- Source Object
  11,                                     !- Outlet Port
  {4d6194a5-ef7a-462b-9fff-98533bcf2d17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdc4a33d-d66b-4fd8-94dd-68d2af3455fb}, !- Handle
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- HVAC Component
  {e2738e56-3a76-4343-8930-3ad15b056001}; !- Port 1

OS:PortList,
