  {72ae4bb3-5c57-4aa9-9a05-437d6f34560a}, !- Handle
  {f7062e84-80de-423c-bc54-5d37a8081062}; !- HVAC Component

OS:Sizing:Zone,
  {de315de1-99b4-4d71-95cd-228923077fb2}, !- Handle
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d12803d1-7433-44cd-ad4d-7f6cc7c0350d}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {f7062e84-80de-423c-bc54-5d37a8081062}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d485d121-b791-4306-a791-7716315fd530}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe6ee87c-38a4-45f9-bcde-7e382631710a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {c4c3c09b-fd3d-4b2e-a654-901029f273a2}, !- Handle
  Rendering Color 81,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- Handle
  MZ18-Corridor,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f971e54-22ff-41e7-b699-62851c3eb2f4}, !- Zone Air Inlet Port List
  {d5fc552a-21a9-4440-a48f-01d7521e1f59}, !- Zone Air Exhaust Port List
  {e0a5e420-7b45-4ce2-8d48-b14b36c25cec}, !- Zone Air Node Name
  {eb3811e9-422f-47c0-bce8-217fadafd019}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd405704-c618-40e5-814f-bdd1bd58d87f}, !- Group Rendering Name
  {ab2fd3ac-621d-46f0-9821-dc3d1c5fc248}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {eb3811e9-422f-47c0-bce8-217fadafd019}, !- Handle
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- HVAC Component
  {c84219c5-7cf6-43f6-b6d3-1a264fc8c2cb}; !- Port 1

OS:Node,
  {96a71750-db6b-4176-abcf-24d7dd88f69b}, !- Handle
  Node 52,                                !- Name
  {e0a5e420-7b45-4ce2-8d48-b14b36c25cec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0a5e420-7b45-4ce2-8d48-b14b36c25cec}, !- Handle
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- Source Object
  11,                                     !- Outlet Port
  {96a71750-db6b-4176-abcf-24d7dd88f69b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f971e54-22ff-41e7-b699-62851c3eb2f4}, !- Handle
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- HVAC Component
  {e1e45a7d-2b5a-4078-a9b8-c2d9b300714a}; !- Port 1

OS:PortList,
  {d5fc552a-21a9-4440-a48f-01d7521e1f59}, !- Handle
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}; !- HVAC Component

OS:Sizing:Zone,
  {2b59311e-0a2b-4ed8-b8de-878fc614b6aa}, !- Handle
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1239f418-703c-4eed-a17c-65d9d2a88a3e}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {faa804b9-0298-465c-b3e3-a7578e36b0c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43972591-53eb-4602-83ad-3516568f97b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb3128bf-77cd-4b4f-bec6-3386f712b82e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:Rendering:Color,
  {dd405704-c618-40e5-814f-bdd1bd58d87f}, !- Handle
  Rendering Color 82,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:ThermalZone,
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- Handle
  MZ19-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f4ef451a-c998-4152-a9ab-071fe1c1a1f3}, !- Zone Air Inlet Port List
  {184c7c99-f2e8-4141-83cf-ca1587f9a423}, !- Zone Air Exhaust Port List
  {896aa052-793e-41b6-b81a-6d8a3287360f}, !- Zone Air Node Name
  {4d726e57-0840-4713-b677-ddc6d345881d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28188a45-1bcc-47fd-83dc-b608a8d38e75}, !- Group Rendering Name
  {04778462-ecd0-4486-af10-ff2c4e2814dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {4d726e57-0840-4713-b677-ddc6d345881d}, !- Handle
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {57621915-a49a-425a-8fcb-91b30e27f235}, !- Handle
  Node 53,                                !- Name
  {896aa052-793e-41b6-b81a-6d8a3287360f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {896aa052-793e-41b6-b81a-6d8a3287360f}, !- Handle
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- Source Object
  11,                                     !- Outlet Port
  {57621915-a49a-425a-8fcb-91b30e27f235}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f4ef451a-c998-4152-a9ab-071fe1c1a1f3}, !- Handle
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {184c7c99-f2e8-4141-83cf-ca1587f9a423}, !- Handle
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}; !- HVAC Component

OS:Sizing:Zone,
  {8ce3ffa4-6b9f-4d27-829c-dd1ee526dea4}, !- Handle
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {105dc4b8-cf46-44cd-83f8-2a0d90ff915c}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {4e70d24d-33a8-49f6-ad4b-2e510542ab91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5bc84b6b-5719-4e64-876b-9a0b91c7bba1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {28188a45-1bcc-47fd-83dc-b608a8d38e75}, !- Handle
  Rendering Color 83,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:ThermalZone,
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}, !- Handle
  MZ20-Storage,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e32901d-db67-48a3-8dc0-febfcee2287a}, !- Zone Air Inlet Port List
  {0138c076-7c6f-497c-bf5f-5970041436b0}, !- Zone Air Exhaust Port List
  {2e23cd3e-1e97-4512-9e2f-26954af7be96}, !- Zone Air Node Name
  {80094ef9-7b9e-4dc6-9b43-83d55f7488bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {586e2e47-dfeb-40af-bce6-f3d8f3e1a335}, !- Group Rendering Name
  {cf8b240a-416c-418e-a045-716a6f5dfb1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {80094ef9-7b9e-4dc6-9b43-83d55f7488bd}, !- Handle
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {db92fdb5-d9ab-4211-a7f3-04757bf899f5}, !- Handle
  Node 54,                                !- Name
  {2e23cd3e-1e97-4512-9e2f-26954af7be96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e23cd3e-1e97-4512-9e2f-26954af7be96}, !- Handle
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}, !- Source Object
  11,                                     !- Outlet Port
  {db92fdb5-d9ab-4211-a7f3-04757bf899f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e32901d-db67-48a3-8dc0-febfcee2287a}, !- Handle
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}; !- HVAC Component

OS:PortList,
  {0138c076-7c6f-497c-bf5f-5970041436b0}, !- Handle
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}; !- HVAC Component

OS:Sizing:Zone,
  {89d74d7c-f8df-4038-9d66-2c5b4e9901b8}, !- Handle
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1b63ee53-5b24-4e15-bb88-61fa9207c8ec}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {a71aee6c-738d-49cc-a623-cf4ac82028bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7eca2e15-8a33-4fe5-b4ef-e4b1c8e78879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {586e2e47-dfeb-40af-bce6-f3d8f3e1a335}, !- Handle
  Rendering Color 84,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- Handle
  MZ12-Stairs,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9f7af31d-b13e-4096-bb54-e5672fe9fc65}, !- Zone Air Inlet Port List
  {256fae25-2200-4b2e-a122-1de7e11c2ba0}, !- Zone Air Exhaust Port List
  {acdc3ad1-85c3-4f04-8f12-485aa9415d6c}, !- Zone Air Node Name
  {13be61fa-b7c7-4c3c-b40c-1dad77507735}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {424a709d-d0f4-4d84-98fc-0dbab0863251}, !- Group Rendering Name
  {d22ed7a8-37a8-4bae-9a3d-87d4a6a59126}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {13be61fa-b7c7-4c3c-b40c-1dad77507735}, !- Handle
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {9b8e4a18-825a-482d-aaff-f4ccf4dc0682}, !- Handle
  Node 55,                                !- Name
  {acdc3ad1-85c3-4f04-8f12-485aa9415d6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acdc3ad1-85c3-4f04-8f12-485aa9415d6c}, !- Handle
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- Source Object
  11,                                     !- Outlet Port
  {9b8e4a18-825a-482d-aaff-f4ccf4dc0682}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9f7af31d-b13e-4096-bb54-e5672fe9fc65}, !- Handle
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- HVAC Component
  ;                                       !- Port 1

OS:PortList,
  {256fae25-2200-4b2e-a122-1de7e11c2ba0}, !- Handle
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}; !- HVAC Component

OS:Sizing:Zone,
  {c3883083-217e-4dc5-a675-dcf26e56bc38}, !- Handle
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7a9b4528-db7c-4cd9-89a4-2d36ac2a26dd}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {2a6298c8-9f87-40ac-a9c8-aa880e8acd5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2c5d155-1623-42d7-8013-9082e712bdb0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:Rendering:Color,
  {424a709d-d0f4-4d84-98fc-0dbab0863251}, !- Handle
  Rendering Color 85,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c7add588-8e7a-48dd-982e-738967fa47a0}, !- Handle
  NRCan - Cold Lake - Default Lights,     !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  {691e4afc-ef9c-46de-b814-c8033c4c29e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {691e4afc-ef9c-46de-b814-c8033c4c29e8}, !- Handle
  Schedule Day 6,                         !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {6d2a73be-83a6-471e-b405-536e96475a20}, !- Handle
  M-F,                                    !- Name
  {c7add588-8e7a-48dd-982e-738967fa47a0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ba0b0ef-280e-4f1c-b8d3-47ec287d984d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {6ba0b0ef-280e-4f1c-b8d3-47ec287d984d}, !- Handle
  Schedule Day 7,                         !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Rule,
  {7761c918-c75a-4156-9b4a-b2fee479a513}, !- Handle
  SS,                                     !- Name
  {c7add588-8e7a-48dd-982e-738967fa47a0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9f1e5b8c-11f6-441f-8374-329eb4996301}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9f1e5b8c-11f6-441f-8374-329eb4996301}, !- Handle
  Schedule Day 14,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581;                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d73e80c8-5a6f-4a1e-8002-49ab9c46ec11}, !- Handle
  NRCan - Cold Lake - Default Equip,      !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  {ecad24db-a4d3-465c-96dc-b244cfb42cc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecad24db-a4d3-465c-96dc-b244cfb42cc7}, !- Handle
  Schedule Day 25,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d0e8aeec-590c-4a7a-afdf-b4926d8024cd}, !- Handle
  SS 2,                                   !- Name
  {d73e80c8-5a6f-4a1e-8002-49ab9c46ec11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {abc32fa3-e297-4d50-8ccd-b107c5e7f202}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {abc32fa3-e297-4d50-8ccd-b107c5e7f202}, !- Handle
  Schedule Day 26,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {150fbe26-38f5-4800-9cb7-bc9b6c0f39c3}, !- Handle
  MF 2,                                   !- Name
  {d73e80c8-5a6f-4a1e-8002-49ab9c46ec11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f63531f6-fe1e-4b2c-84c0-14eb84d15084}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {f63531f6-fe1e-4b2c-84c0-14eb84d15084}, !- Handle
  Schedule Day 27,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581;                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {c012149f-411c-4142-a70a-3b1bc80c4327}, !- Handle
  NRCan - Cold Lake - Default People,     !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  {5e5e3d0d-8e22-4059-96d1-70ab449a45de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e5e3d0d-8e22-4059-96d1-70ab449a45de}, !- Handle
  Schedule Day 31,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {edee0bcb-72c3-44f8-ac86-fcbcbbd0541f}, !- Handle
  Schedule Rule 1,                        !- Name
  {c012149f-411c-4142-a70a-3b1bc80c4327}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2a42ae4f-0e7e-45ad-b202-3ad199e51861}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2a42ae4f-0e7e-45ad-b202-3ad199e51861}, !- Handle
  Schedule Day 32,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b06c4783-db95-4b7c-a192-e08b368852e7}, !- Handle
  M-F 3,                                  !- Name
  {c012149f-411c-4142-a70a-3b1bc80c4327}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a951e6c3-287d-40e8-92dd-27426c74885f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {a951e6c3-287d-40e8-92dd-27426c74885f}, !- Handle
  Schedule Day 38,                        !- Name
  {985b7dba-e7f7-4732-9d7e-05df73ee316f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DefaultScheduleSet,
  {d4e16d7c-0886-4b6f-bdfa-7818cac6dde5}, !- Handle
  NRCan Cold Lake Default Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c012149f-411c-4142-a70a-3b1bc80c4327}, !- Number of People Schedule Name
  {b5dbf360-a381-44e5-8f85-3b0211a3f3d1}, !- People Activity Level Schedule Name
  {c7add588-8e7a-48dd-982e-738967fa47a0}, !- Lighting Schedule Name
  {d73e80c8-5a6f-4a1e-8002-49ab9c46ec11}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ScheduleTypeLimits,
  {1fd3a23e-3230-4c6e-949b-5c2c6005b7d3}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {b5dbf360-a381-44e5-8f85-3b0211a3f3d1}, !- Handle
  NRCan - Cold Lake - Default Activity,   !- Name
  {1fd3a23e-3230-4c6e-949b-5c2c6005b7d3}, !- Schedule Type Limits Name
  {833cbf56-d373-4de0-8cf9-517783349620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {833cbf56-d373-4de0-8cf9-517783349620}, !- Handle
  Schedule Day 39,                        !- Name
  {1fd3a23e-3230-4c6e-949b-5c2c6005b7d3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e08448b4-f381-4ae7-a1d1-e92e475caebc}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {ebfd61f5-551e-4ac8-9516-ec8e7c1d2201}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {1d76fa77-643b-4bdb-8d29-eb54aac3236c}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e01f141a-de49-4337-a64e-d8b4cfba23e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36eaaa35-2293-4ae3-a6f8-0514130b4ef2}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f1a3396-d91a-46ed-a513-1249080c2801}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f9e5f06-9448-4450-88c8-85e8a0e6b353}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {209d8939-2718-4d8c-83f5-e852e94ec531}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dfa94cb-f556-4af4-8b65-1e67e92446bd}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {523d40b8-ddf5-41b8-b961-2e2be3e55b19}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dd54652-4806-439c-bc1b-6176632c378f}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {057d0751-df6b-4e72-8894-5d14dae843d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bd133bdb-d750-4f08-a3b2-8e984ed6b524}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74bd8b6f-6258-4e3c-8ad7-a7ef012bdf25}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ea1521e-412f-44e0-a979-df934e129135}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7dfe003-ff1f-4389-bae5-e2457d7e5661}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc1a6290-20df-4212-9a49-266b94d81ae9}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d29d023-a278-41a1-bcd8-0cf8ce6a980d}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {10d89789-004a-4661-bf3e-75893417c46f}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {845db76d-579c-4f80-9b04-46bd262e66be}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73554792-bd5e-4a4a-8dad-07bd0c35550e}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6dcbe28-e014-4014-9cfd-6778dd4b0aed}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d39a504-7404-4738-a091-dd1cd597a244}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4ad6afd5-4636-43a6-8a9a-69879b0d9396}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bfd551f1-7779-4026-b203-31a5607970c7}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78f643a7-fad4-4cb9-8529-3a0a73ec6855}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e7bae2a-9165-4f7a-9c8f-0bbfe707740a}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {632643c4-ff66-458c-89f1-0a3f33a14e73}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8408db70-5974-4d13-8832-786fc985c119}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a78154ce-7ccc-4a93-8d49-8dad177686cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab2fd3ac-621d-46f0-9821-dc3d1c5fc248}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf8b240a-416c-418e-a045-716a6f5dfb1a}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {436d1eea-dbec-4523-90d1-2b015c5e8634}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33650251-5b86-4fe9-970e-8fac3364a979}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83d48900-0eed-410a-9dbb-1fdbc257e9c2}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aac03078-6bf3-4600-a261-9c6b4e01704e}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1efa270a-252a-4324-9413-214b758aaf4e}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule
  {ea660d4f-b482-4e3f-bd69-702d5f059c7e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a7d58345-e67c-4826-96dd-8ceb361eef90}, !- Supply Side Inlet Node Name
  {b0b31c36-04c2-412b-842e-64765ab7ad8a}, !- Demand Side Outlet Node Name
  {2eefc361-c53f-4445-878d-7d41ef5f460f}, !- Demand Side Inlet Node A
  {ae574e9a-2b4f-4171-bf2a-5b361fef3636}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {ea660d4f-b482-4e3f-bd69-702d5f059c7e}, !- Handle
  Packaged Rooftop Air Conditioner AvailabilityManagerAssignmentList, !- Name
  {58793b11-0479-4fa7-8b84-5072cf9a7a53}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {58793b11-0479-4fa7-8b84-5072cf9a7a53}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {2b85eebe-a832-42a3-a4e3-50eda745afcc}, !- Control Zone or Zone List Name
  {68d54ff0-f3bf-4add-a687-037e109db0fb}, !- Cooling Control Zone or Zone List Name
  {cbdaaad8-47cd-464f-8859-f03117c835a4}, !- Heating Control Zone or Zone List Name
  {381e676b-c316-4dcb-b981-5028b7ac7a28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b85eebe-a832-42a3-a4e3-50eda745afcc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {68d54ff0-f3bf-4add-a687-037e109db0fb}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cbdaaad8-47cd-464f-8859-f03117c835a4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {381e676b-c316-4dcb-b981-5028b7ac7a28}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {ba763b74-7e99-456e-a5ab-1ff56fcbbbc3}, !- Handle
  Node 61,                                !- Name
  {a7d58345-e67c-4826-96dd-8ceb361eef90}, !- Inlet Port
  {2a57cfa6-3ec4-4166-b05a-eafc1c9e3f32}; !- Outlet Port

OS:Node,
  {a71306fa-7606-4214-9c75-84d64fc4da40}, !- Handle
  Node 62,                                !- Name
  {c827aeeb-d7bf-447b-b093-e9cb25c3ad2e}, !- Inlet Port
  {ae574e9a-2b4f-4171-bf2a-5b361fef3636}; !- Outlet Port

OS:Connection,
  {a7d58345-e67c-4826-96dd-8ceb361eef90}, !- Handle
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- Source Object
  7,                                      !- Outlet Port
  {ba763b74-7e99-456e-a5ab-1ff56fcbbbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae574e9a-2b4f-4171-bf2a-5b361fef3636}, !- Handle
  {a71306fa-7606-4214-9c75-84d64fc4da40}, !- Source Object
  3,                                      !- Outlet Port
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7ce331f4-c15e-4e1e-b7e3-74d797add36e}, !- Handle
  Node 63,                                !- Name
  {2eefc361-c53f-4445-878d-7d41ef5f460f}, !- Inlet Port
  {0ed19f87-601a-400f-93b0-067dd1afe376}; !- Outlet Port

OS:Node,
  {7c708805-e2b0-4d38-8d3b-3cf85fb22d56}, !- Handle
  Node 64,                                !- Name
  {c0e785ee-e224-4bc6-bc62-1a919d1d0cd7}, !- Inlet Port
  {b0b31c36-04c2-412b-842e-64765ab7ad8a}; !- Outlet Port

OS:Connection,
  {2eefc361-c53f-4445-878d-7d41ef5f460f}, !- Handle
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- Source Object
  9,                                      !- Outlet Port
  {7ce331f4-c15e-4e1e-b7e3-74d797add36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b31c36-04c2-412b-842e-64765ab7ad8a}, !- Handle
  {7c708805-e2b0-4d38-8d3b-3cf85fb22d56}, !- Source Object
  3,                                      !- Outlet Port
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {0ed19f87-601a-400f-93b0-067dd1afe376}, !- Inlet Node Name
  {7e9bbd8d-19dd-4a66-9b7a-6e0c3d6db805}, !- Outlet Node Name 1
  {9761c30c-f6d5-44fd-b8af-5fc159d5a7cf}, !- Outlet Node Name 2
  {3670c63b-8c8f-450d-8448-03c172e2ce37}, !- Outlet Node Name 3
  {eadc92da-ea73-453e-b9ed-b4e37aea5850}, !- Outlet Node Name 4
  {50f1b5ed-d4aa-4b4f-9588-e43f9bf3272b}, !- Outlet Node Name 5
  {378a3efd-cedc-4b27-bb02-9af3842ebd43}, !- Outlet Node Name 6
  {04688d75-a028-4463-a743-a75d95ff7b12}, !- Outlet Node Name 7
  {14018ea7-6ec8-4b19-ac02-99556e174712}, !- Outlet Node Name 8
  {730f7571-505a-43b4-953c-134df28a1e85}, !- Outlet Node Name 9
  {0a35a294-6bb8-403d-8721-43feb801d0f7}, !- Outlet Node Name 10
  {561f17c1-c100-4822-952b-1f0b78164e74}, !- Outlet Node Name 11
  {a9b114ac-4851-468f-82b2-9436dc6c9871}, !- Outlet Node Name 12
  {b2409226-11a2-4503-b420-e27ff80dfd10}, !- Outlet Node Name 13
  {30a7ec69-8e2d-4d5b-ac59-f838d4968f9b}, !- Outlet Node Name 14
  {8c1b2ffa-8563-4c8f-9dec-6f24f5335b82}, !- Outlet Node Name 15
  {c3b32e9d-8220-439c-abbf-9f7d91d1acbb}, !- Outlet Node Name 16
  {55519b64-1dbd-453b-a03d-5f7347840f63}, !- Outlet Node Name 17
  {c7dd7fd3-7eee-4b1d-ad0f-b413d2889334}, !- Outlet Node Name 18
  {2401284f-d452-411e-8c32-4b244c49c59d}, !- Outlet Node Name 19
  {db052481-6625-4233-8946-577a542f112e}, !- Outlet Node Name 20
  {22faaac6-1ec0-4a48-96c4-dc1ea7a1386c}, !- Outlet Node Name 21
  {13a52bce-6208-48e9-afc7-beac548d958f}, !- Outlet Node Name 22
  {b85d143e-be35-49d0-874f-926315da544b}, !- Outlet Node Name 23
  {26d0d849-b65b-4821-956c-e25af34c100b}, !- Outlet Node Name 24
  ,                                       !- Outlet Node Name 25
  ,                                       !- Outlet Node Name 26
  ,                                       !- Outlet Node Name 27
  ,                                       !- Outlet Node Name 28
  ,                                       !- Outlet Node Name 29
  ,                                       !- Outlet Node Name 30
  ,                                       !- Outlet Node Name 31
  ,                                       !- Outlet Node Name 32
  ,                                       !- Outlet Node Name 33
  ;                                       !- Outlet Node Name 34

OS:AirLoopHVAC:ZoneMixer,
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c0e785ee-e224-4bc6-bc62-1a919d1d0cd7}, !- Outlet Node Name
  {1ed66387-eb31-48d4-9109-f54e343c2bc9}, !- Inlet Node Name 1
  {3a5c9b44-625e-4482-8e52-e29254a1a6e4}, !- Inlet Node Name 2
  {5dbf81fc-fffb-4cad-852a-d3e27c37d222}, !- Inlet Node Name 3
  {5cf097e9-fb9c-46b4-a97c-2d154b2bd08c}, !- Inlet Node Name 4
  {be98679b-d894-4f1f-8997-c7d4920f3d73}, !- Inlet Node Name 5
  {8cf260f0-3c30-49e2-9cd8-a260cbb3459d}, !- Inlet Node Name 6
  {a56c1237-19d1-4720-a341-adbcef062070}, !- Inlet Node Name 7
  {c224dc6d-8736-492a-831d-289bdd38616c}, !- Inlet Node Name 8
  {bbfe214a-62f7-41b9-af05-428c673134b6}, !- Inlet Node Name 9
  {6be44342-cfa6-4cea-aa55-0121275634fd}, !- Inlet Node Name 10
  {0966b406-932b-4252-bcee-aea699b8a2c4}, !- Inlet Node Name 11
  {c65c390e-f691-4a5d-a4ef-171c7166f705}, !- Inlet Node Name 12
  {2e1cdcf6-cadd-45a7-b287-ae922a4f90ff}, !- Inlet Node Name 13
  {4cf86f6d-f480-48eb-9e1b-bffa8a93402e}, !- Inlet Node Name 14
  {ed29ccb6-277f-4579-923f-5c48cd63877d}, !- Inlet Node Name 15
  {d606e53b-4592-4250-8e3b-32c68c2ad6be}, !- Inlet Node Name 16
  {4149702f-1af9-4392-bea3-597750dbb7fc}, !- Inlet Node Name 17
  {a3f6ca48-b241-4172-8af5-ff2424a4da01}, !- Inlet Node Name 18
  {2af090f0-906e-442d-b6ee-a6e6c83f0370}, !- Inlet Node Name 19
  {5746461c-e947-4925-a404-f6dc0188eb23}, !- Inlet Node Name 20
  {cba81fea-756a-4458-b3ae-d2f42f00030b}, !- Inlet Node Name 21
  {829b99b2-e118-43cb-8095-4aaf6f98a377}, !- Inlet Node Name 22
  {0fb378b0-dff7-44fd-8ae9-6a4773eb5ae3}, !- Inlet Node Name 23
  {181ab52d-3731-4f08-bd01-df82b382828e}, !- Inlet Node Name 24
  ,                                       !- Inlet Node Name 25
  ,                                       !- Inlet Node Name 26
  ,                                       !- Inlet Node Name 27
  ,                                       !- Inlet Node Name 28
  ,                                       !- Inlet Node Name 29
  ,                                       !- Inlet Node Name 30
  ,                                       !- Inlet Node Name 31
  ,                                       !- Inlet Node Name 32
  ,                                       !- Inlet Node Name 33
  ;                                       !- Inlet Node Name 34

OS:Connection,
  {0ed19f87-601a-400f-93b0-067dd1afe376}, !- Handle
  {7ce331f4-c15e-4e1e-b7e3-74d797add36e}, !- Source Object
  3,                                      !- Outlet Port
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e785ee-e224-4bc6-bc62-1a919d1d0cd7}, !- Handle
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Source Object
  2,                                      !- Outlet Port
  {7c708805-e2b0-4d38-8d3b-3cf85fb22d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1dbf5e5-e997-46fa-a79b-dbb82e546ac8}, !- Handle
  {996292c7-b1b1-406a-b9b5-0460e84f742c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ,                                       !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:Fan:ConstantVolume,
  {cff95fa0-aa93-4a02-b70c-4bd1645e30a6}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {92fd07be-107c-4410-b654-e56db17e8fc0}, !- Air Inlet Node Name
  {c827aeeb-d7bf-447b-b093-e9cb25c3ad2e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:SetpointManager:SingleZone:Reheat,
  {becdba7a-2cc0-440f-8bb3-056562890773}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  43.333333333333,                        !- Maximum Supply Air Temperature {C}
  {f9de888d-32e2-4916-9821-470033aabdf4}, !- Control Zone Name
  {a71306fa-7606-4214-9c75-84d64fc4da40}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {831a5c55-76aa-47e2-aeb4-3c6dfe86dd90}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6cd5efb0-9721-4f21-85b2-cce6c5f31849}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {6cd5efb0-9721-4f21-85b2-cce6c5f31849}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35fc9861-8f13-48a1-bc8a-44e16e6b845b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {831a5c55-76aa-47e2-aeb4-3c6dfe86dd90}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {602c1060-df16-4956-8b51-544d571ff974}, !- Mixed Air Node Name
  {13001de9-fcd4-41e1-98fe-6f6244c5d9f7}, !- Outdoor Air Stream Node Name
  {eca45f0b-7a51-4447-806d-e3c643861002}, !- Relief Air Stream Node Name
  {2a57cfa6-3ec4-4166-b05a-eafc1c9e3f32}; !- Return Air Stream Node Name

OS:Node,
  {b4800518-23e8-4cdf-8a34-91362343da11}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {13001de9-fcd4-41e1-98fe-6f6244c5d9f7}; !- Outlet Port

OS:Connection,
  {13001de9-fcd4-41e1-98fe-6f6244c5d9f7}, !- Handle
  {b4800518-23e8-4cdf-8a34-91362343da11}, !- Source Object
  3,                                      !- Outlet Port
  {35fc9861-8f13-48a1-bc8a-44e16e6b845b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13487399-c155-4c86-a390-5eebc93fe852}, !- Handle
  Node 73,                                !- Name
  {eca45f0b-7a51-4447-806d-e3c643861002}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eca45f0b-7a51-4447-806d-e3c643861002}, !- Handle
  {35fc9861-8f13-48a1-bc8a-44e16e6b845b}, !- Source Object
  7,                                      !- Outlet Port
  {13487399-c155-4c86-a390-5eebc93fe852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a57cfa6-3ec4-4166-b05a-eafc1c9e3f32}, !- Handle
  {ba763b74-7e99-456e-a5ab-1ff56fcbbbc3}, !- Source Object
  3,                                      !- Outlet Port
  {35fc9861-8f13-48a1-bc8a-44e16e6b845b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a9c98010-3e44-4c7b-996c-5471048dfb02}, !- Handle
  Node 74,                                !- Name
  {602c1060-df16-4956-8b51-544d571ff974}, !- Inlet Port
  {3ffdeb96-bbbc-4142-aa0a-38228bdd4a12}; !- Outlet Port

OS:Connection,
  {602c1060-df16-4956-8b51-544d571ff974}, !- Handle
  {35fc9861-8f13-48a1-bc8a-44e16e6b845b}, !- Source Object
  5,                                      !- Outlet Port
  {a9c98010-3e44-4c7b-996c-5471048dfb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c827aeeb-d7bf-447b-b093-e9cb25c3ad2e}, !- Handle
  {cff95fa0-aa93-4a02-b70c-4bd1645e30a6}, !- Source Object
  9,                                      !- Outlet Port
  {a71306fa-7606-4214-9c75-84d64fc4da40}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Handle
  Always On Discrete 1,                   !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {e28aaae6-6ae1-4f75-9d7c-f4d3e15cd99c}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {09159fc4-6b2a-4d33-a456-f7c137cf47cf}, !- Schedule Type Limits Name
  {c8d73fd4-33f9-43e2-9987-91be6a333d5e}, !- Default Day Schedule Name
  {174d29a3-06b4-43d9-97e7-b3739e39549c}, !- Summer Design Day Schedule Name
  {276364e0-99a9-473b-8b1f-8c0ab54778f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8d73fd4-33f9-43e2-9987-91be6a333d5e}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {09159fc4-6b2a-4d33-a456-f7c137cf47cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {174d29a3-06b4-43d9-97e7-b3739e39549c}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {09159fc4-6b2a-4d33-a456-f7c137cf47cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {276364e0-99a9-473b-8b1f-8c0ab54778f3}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {09159fc4-6b2a-4d33-a456-f7c137cf47cf}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf727e22-0bd8-41f2-a18e-c3c3b025b757}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Handle
  Hot Water Loop- Space Heating,          !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e3b972e7-1f95-4f67-aeda-0bd19d8028d4}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7102d42e-e827-4421-b587-214b20ce9dcf}, !- Plant Side Inlet Node Name
  {845da128-d73b-4cd0-960a-519f9e91bc1b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0c1da9b6-7562-407d-b731-38ac3630dd48}, !- Demand Side Inlet Node Name
  {dff0831e-22e7-4c24-9c54-ad5ad9a1973f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f3094edc-98ae-4775-899a-311fd8e95ac6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {f3094edc-98ae-4775-899a-311fd8e95ac6}, !- Handle
  Hot Water Loop- Space Heating AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {b301733f-c025-43da-af2c-f6132495c1ad}, !- Handle
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ff1bc925-e1df-44f1-a33c-d06a1ad40b02}, !- Handle
  Node 84,                                !- Name
  {7102d42e-e827-4421-b587-214b20ce9dcf}, !- Inlet Port
  {f6bc0829-6c1e-4c72-849b-4a2a80077111}; !- Outlet Port

OS:Node,
  {e3b972e7-1f95-4f67-aeda-0bd19d8028d4}, !- Handle
  Node 85,                                !- Name
  {50fb1a54-2461-4da0-9a59-466aa0301dcc}, !- Inlet Port
  {845da128-d73b-4cd0-960a-519f9e91bc1b}; !- Outlet Port

OS:Node,
  {fdeed795-24c3-4561-895f-3b55f2efac3a}, !- Handle
  Node 86,                                !- Name
  {863595a5-ab4f-4ced-becd-ea4755495445}, !- Inlet Port
  {e0c21532-26c0-4829-b051-72a0f9ddd2da}; !- Outlet Port

OS:Connector:Mixer,
  {6730c95b-db84-4983-a0da-748f5d28dd9c}, !- Handle
  Connector Mixer 1,                      !- Name
  {50fb1a54-2461-4da0-9a59-466aa0301dcc}, !- Outlet Branch Name
  {0dee0a33-0aa4-4131-9b59-e0be96fdcca8}, !- Inlet Branch Name 1
  ;                                       !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bcaeb0b4-745e-4d9c-bb3d-a412262371da}, !- Handle
  Connector Splitter 1,                   !- Name
  {da7073b9-6091-4a4a-b5f2-0a0c97866e90}, !- Inlet Branch Name
  {863595a5-ab4f-4ced-becd-ea4755495445}, !- Outlet Branch Name 1
  ;                                       !- Outlet Branch Name 2

OS:Connection,
  {7102d42e-e827-4421-b587-214b20ce9dcf}, !- Handle
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Source Object
  11,                                     !- Outlet Port
  {ff1bc925-e1df-44f1-a33c-d06a1ad40b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863595a5-ab4f-4ced-becd-ea4755495445}, !- Handle
  {bcaeb0b4-745e-4d9c-bb3d-a412262371da}, !- Source Object
  3,                                      !- Outlet Port
  {fdeed795-24c3-4561-895f-3b55f2efac3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845da128-d73b-4cd0-960a-519f9e91bc1b}, !- Handle
  {e3b972e7-1f95-4f67-aeda-0bd19d8028d4}, !- Source Object
  3,                                      !- Outlet Port
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4dd3668b-ffc0-4f99-8dd4-5f12c7fe1e43}, !- Handle
  Node 87,                                !- Name
  {0c1da9b6-7562-407d-b731-38ac3630dd48}, !- Inlet Port
  {468d8ec0-e400-459b-a02c-aaee6da6b7f9}; !- Outlet Port

OS:Node,
  {973cd7f5-ea9d-43bc-ae0f-0bc9b19bdee5}, !- Handle
  Node 88,                                !- Name
  {0e29e447-987c-4e18-b8ad-d1825b3a0f96}, !- Inlet Port
  {dff0831e-22e7-4c24-9c54-ad5ad9a1973f}; !- Outlet Port

OS:Connector:Mixer,
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Handle
  Connector Mixer 2,                      !- Name
  {0e29e447-987c-4e18-b8ad-d1825b3a0f96}, !- Outlet Branch Name
  {2a1c53f6-fa6b-4643-812c-b1e5eb5dbc24}, !- Inlet Branch Name 1
  {d10dee03-ad91-4fff-a1a8-25f3142b9724}, !- Inlet Branch Name 2
  {5f29a773-c723-4dc5-9728-fe314570cd6d}, !- Inlet Branch Name 3
  {415390a6-4018-4815-bbc3-25334046cc2b}, !- Inlet Branch Name 4
  {ddc8337d-60d9-4dd5-a2cf-305250b07c80}, !- Inlet Branch Name 5
  {4f00639e-1d34-4d3b-99f9-b4e34519fe23}, !- Inlet Branch Name 6
  {145a6ba2-14d6-4274-8822-a7f8c498292b}, !- Inlet Branch Name 7
  {9e00565e-2c93-4ae2-b3bc-18d84205066f}, !- Inlet Branch Name 8
  {842983f2-25ee-4ce4-b19c-739fb644964f}, !- Inlet Branch Name 9
  {f80a54c7-9981-464b-93bd-38cc7d347501}, !- Inlet Branch Name 10
  {7290cad0-92f0-47ea-ae32-ba24a9ae4760}, !- Inlet Branch Name 11
  {3ddfd000-712a-4c7b-ba01-e46c3c686dbc}, !- Inlet Branch Name 12
  {b704aaf0-0717-444e-b63d-5e38ec71573e}, !- Inlet Branch Name 13
  {88d4c5aa-ae10-416a-a87e-7bab5dcbac6c}, !- Inlet Branch Name 14
  {1ef1b529-04b2-43c8-9d20-0f25ca0d1d06}, !- Inlet Branch Name 15
  {11ff3ff8-4189-4775-beb9-d5108f0fb85f}, !- Inlet Branch Name 16
  {ecca8084-b886-4131-8a34-af7f5ca9a14e}, !- Inlet Branch Name 17
  {cc8e972f-dfa2-4bbd-8c62-118844767d9f}, !- Inlet Branch Name 18
  {89741233-a77c-44e2-9eec-c52cda06fa1b}, !- Inlet Branch Name 19
  {6bfe7e6a-fa10-4b0d-a2c7-878e355c9027}, !- Inlet Branch Name 20
  {fb35f437-676b-4dea-94cd-970f22000550}, !- Inlet Branch Name 21
  {838fb968-feb0-4764-bd70-03eb251c1683}, !- Inlet Branch Name 22
  {a5e31ed6-4553-48e4-8c11-03a727374103}, !- Inlet Branch Name 23
  {c7ffd20e-e6cc-4f06-9cc2-9029f635b5d9}, !- Inlet Branch Name 24
  {da64a7b3-77b6-4235-ac9e-02a6d352c71f}, !- Inlet Branch Name 25
  {7127c450-7cd4-4b81-8152-89a094f0ac84}, !- Inlet Branch Name 26
  {826fa959-149e-4759-a1d3-6cf8d60ee593}, !- Inlet Branch Name 27
  {1e1280d3-af7c-43b6-b4b0-785a362d34db}, !- Inlet Branch Name 28
  {7b46ceed-23c3-4175-a33d-6bcdcc7460e7}, !- Inlet Branch Name 29
  {dd03c664-1075-44a8-8f0a-b51d050172f2}, !- Inlet Branch Name 30
  {a92cc719-2494-430d-acf3-a8c584224032}, !- Inlet Branch Name 31
  {8e7b93f2-e48f-4abd-a806-f011c351c9c7}, !- Inlet Branch Name 32
  {79bf71a6-6c37-45fc-a51a-a8ba068179c9}, !- Inlet Branch Name 33
  {f254b35f-623e-4f47-a32b-3f89bffac8c6}, !- Inlet Branch Name 34
  {2afb7793-b11e-4dec-9aa6-f7fb285cd62d}, !- Inlet Branch Name 35
  {83242034-9995-460f-9e55-9d3c3bdbec31}, !- Inlet Branch Name 36
  {dce29370-f9b2-46ee-8b63-bc5ac8c1c7e7}, !- Inlet Branch Name 37
  {e4d12168-c222-48a3-b594-7ef9f01ce8ab}, !- Inlet Branch Name 38
  {a786dd04-65d4-4c9a-8a9d-7d4b73486bac}, !- Inlet Branch Name 39
  {6130df66-7e7f-4b06-9695-9b3874d9de03}, !- Inlet Branch Name 40
  {a96bb78f-7eec-42ad-ae01-9cf2fb96fb6c}, !- Inlet Branch Name 41
  {95eddd6f-5408-4e70-8e14-5e25d7b020db}, !- Inlet Branch Name 42
  {37b741bc-7039-4297-a7ee-4d72a07cef18}, !- Inlet Branch Name 43
  {081d9c77-f51c-4191-a10e-7213ad9c6e7a}, !- Inlet Branch Name 44
  {52fcd74c-7c96-41f8-981f-26058463093c}, !- Inlet Branch Name 45
  {ce21b35e-6a84-4f5f-8f41-835b9e50d257}, !- Inlet Branch Name 46
  {5e8e28c9-8fc6-4d8d-a53e-aed2328f039a}; !- Inlet Branch Name 47

OS:Connector:Splitter,
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Handle
  Connector Splitter 2,                   !- Name
  {468d8ec0-e400-459b-a02c-aaee6da6b7f9}, !- Inlet Branch Name
  {a92115ee-95db-462a-aa71-26cbcf9fff4c}, !- Outlet Branch Name 1
  {cd3ae786-eca5-4aa5-9a9a-4bebf6121089}, !- Outlet Branch Name 2
  {85f93145-7363-4798-84a6-d792ba938a74}, !- Outlet Branch Name 3
  {af32fa86-1cac-4642-af35-9c2ae50df4af}, !- Outlet Branch Name 4
  {5f6ea49f-679b-4b88-b339-858d76fdf07c}, !- Outlet Branch Name 5
  {fa1274ea-5f89-4acb-b47c-6cff6311ba3d}, !- Outlet Branch Name 6
  {21a89825-69ab-4116-8687-059a5cb73c0e}, !- Outlet Branch Name 7
  {12f137fb-52c3-4022-aad5-355fa2f88139}, !- Outlet Branch Name 8
  {1a5bbc03-dc9c-4fe9-b702-9915f6c61dca}, !- Outlet Branch Name 9
  {3463fcd7-8e70-4dc0-a451-8b058ce2455d}, !- Outlet Branch Name 10
  {bbab2a5b-fe52-4da3-ad78-5513405065b6}, !- Outlet Branch Name 11
  {49bfbceb-d74b-48ca-b4f8-3b008d8ec766}, !- Outlet Branch Name 12
  {79aefd5f-baa4-4ad6-819b-51ccca84b2d3}, !- Outlet Branch Name 13
  {313e36dc-ae3a-451a-b045-7e1018760adc}, !- Outlet Branch Name 14
  {8ee7c037-54b0-4be9-9776-fa461aac2136}, !- Outlet Branch Name 15
  {d143c520-54bd-4b48-9ada-3e159ab88f9a}, !- Outlet Branch Name 16
  {7346aab0-fa82-4e30-a5d3-747745608341}, !- Outlet Branch Name 17
  {c2470411-c3f5-499c-9dcd-e878820ab16e}, !- Outlet Branch Name 18
  {674a9b6d-cf7e-4e72-b9fb-f1dcdecc846e}, !- Outlet Branch Name 19
  {a477d684-e2b9-48fa-aaa0-28406197e76d}, !- Outlet Branch Name 20
  {32847569-1386-49d6-9501-43184118a29c}, !- Outlet Branch Name 21
  {08928825-b17a-4c42-bab2-642170d3f0bc}, !- Outlet Branch Name 22
  {b1bc2d8a-0fe5-4ebc-97f6-4f1d5e91a862}, !- Outlet Branch Name 23
  {8d17a7f9-d146-48ee-a4fe-307122a4cdac}, !- Outlet Branch Name 24
  {f0f94277-ff6d-481f-8e82-7841d5dac662}, !- Outlet Branch Name 25
  {2bf1f923-3c4c-4376-a996-f92b8c135735}, !- Outlet Branch Name 26
  {d9d36c7d-a63c-400b-8a39-f13d1d423abd}, !- Outlet Branch Name 27
  {d7ace1ae-81d7-475e-ae45-5a85aae45333}, !- Outlet Branch Name 28
  {6499a3e6-7ca2-4f21-a6b3-926246a8c9f6}, !- Outlet Branch Name 29
  {7dcc4a89-fcd8-491b-bfb6-b60d700d4e24}, !- Outlet Branch Name 30
  {f21dec27-c15f-41b9-86aa-39ce4a74bac0}, !- Outlet Branch Name 31
  {65b49b0c-1732-4118-82a2-625b9f535dc6}, !- Outlet Branch Name 32
  {e0cef918-3257-4369-9669-f7a12ffed4f2}, !- Outlet Branch Name 33
  {cf82afe7-ff41-497c-8100-8e85cc5f945c}, !- Outlet Branch Name 34
  {a93e74f9-5b15-4834-a838-deeb6608e735}, !- Outlet Branch Name 35
  {f6ae0076-9ce4-43c9-a450-7e3bcf5ddf58}, !- Outlet Branch Name 36
  {c17be54f-a89c-40ba-a782-ec3265cc0f79}, !- Outlet Branch Name 37
  {6f547e15-2bd9-43ff-bdbe-1b1d731536e0}, !- Outlet Branch Name 38
  {9161293c-153a-4194-b618-e0f7b93fbe8e}, !- Outlet Branch Name 39
  {bf841fb4-0492-41e8-9a0d-df454666fe52}, !- Outlet Branch Name 40
  {bd071fcc-914d-4a07-92e5-749e31ecfc2c}, !- Outlet Branch Name 41
  {4bec1911-1d63-4fc0-aadc-03b435291a2a}, !- Outlet Branch Name 42
  {41e0bb62-eca4-4d37-8c76-aeb1d73475e8}, !- Outlet Branch Name 43
  {f4ce1864-ee4e-4154-a583-6ebc4a20748f}, !- Outlet Branch Name 44
  {5ba1530f-a173-497a-add6-c7b1980d7afa}, !- Outlet Branch Name 45
  {7595c9c3-7b40-481c-8bf6-baf6fd5b589d}, !- Outlet Branch Name 46
  {12872663-a70c-4587-85d1-45070ca755c3}; !- Outlet Branch Name 47

OS:Connection,
  {0c1da9b6-7562-407d-b731-38ac3630dd48}, !- Handle
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Source Object
  14,                                     !- Outlet Port
  {4dd3668b-ffc0-4f99-8dd4-5f12c7fe1e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {468d8ec0-e400-459b-a02c-aaee6da6b7f9}, !- Handle
  {4dd3668b-ffc0-4f99-8dd4-5f12c7fe1e43}, !- Source Object
  3,                                      !- Outlet Port
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e29e447-987c-4e18-b8ad-d1825b3a0f96}, !- Handle
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Source Object
  2,                                      !- Outlet Port
  {973cd7f5-ea9d-43bc-ae0f-0bc9b19bdee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dff0831e-22e7-4c24-9c54-ad5ad9a1973f}, !- Handle
  {973cd7f5-ea9d-43bc-ae0f-0bc9b19bdee5}, !- Source Object
  3,                                      !- Outlet Port
  {9465ce4b-5865-4e4b-bfe3-765ed738be28}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {65b0b8ff-cb93-4736-9188-89df69c3c1c5}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {f6bc0829-6c1e-4c72-849b-4a2a80077111}, !- Inlet Node Name
  {e431aacf-da5d-4f11-b238-359507c3f24d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0.0;                                    !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {49e78356-38fa-457f-941c-379d000edc2e}, !- Handle
  Boiler Hot Water 1,                     !- Name
  ,                                       !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {387458c2-a8d9-4e9c-9675-dc03d6b562b0}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e0c21532-26c0-4829-b051-72a0f9ddd2da}, !- Boiler Water Inlet Node Name
  {e4cd7fe5-da9c-44ec-9377-488a37227e0e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {387458c2-a8d9-4e9c-9675-dc03d6b562b0}, !- Handle
  Boiler Efficiency,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1,                                      !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Dimensionless,                          !- Input Unit Type for X
  Dimensionless,                          !- Input Unit Type for Y
  Dimensionless;                          !- Output Unit Type

OS:Node,
  {f82d889e-4873-414b-b8b7-caa38a544784}, !- Handle
  Node 90,                                !- Name
  {e431aacf-da5d-4f11-b238-359507c3f24d}, !- Inlet Port
  {da7073b9-6091-4a4a-b5f2-0a0c97866e90}; !- Outlet Port

OS:Connection,
  {f6bc0829-6c1e-4c72-849b-4a2a80077111}, !- Handle
  {ff1bc925-e1df-44f1-a33c-d06a1ad40b02}, !- Source Object
  3,                                      !- Outlet Port
  {65b0b8ff-cb93-4736-9188-89df69c3c1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e431aacf-da5d-4f11-b238-359507c3f24d}, !- Handle
  {65b0b8ff-cb93-4736-9188-89df69c3c1c5}, !- Source Object
  3,                                      !- Outlet Port
  {f82d889e-4873-414b-b8b7-caa38a544784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7073b9-6091-4a4a-b5f2-0a0c97866e90}, !- Handle
  {f82d889e-4873-414b-b8b7-caa38a544784}, !- Source Object
  3,                                      !- Outlet Port
  {bcaeb0b4-745e-4d9c-bb3d-a412262371da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19fd94ae-2462-45fd-8582-8aeaa55525c1}, !- Handle
  Node 91,                                !- Name
  {e4cd7fe5-da9c-44ec-9377-488a37227e0e}, !- Inlet Port
  {0dee0a33-0aa4-4131-9b59-e0be96fdcca8}; !- Outlet Port

OS:Connection,
  {e0c21532-26c0-4829-b051-72a0f9ddd2da}, !- Handle
  {fdeed795-24c3-4561-895f-3b55f2efac3a}, !- Source Object
  3,                                      !- Outlet Port
  {49e78356-38fa-457f-941c-379d000edc2e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e4cd7fe5-da9c-44ec-9377-488a37227e0e}, !- Handle
  {49e78356-38fa-457f-941c-379d000edc2e}, !- Source Object
  13,                                     !- Outlet Port
  {19fd94ae-2462-45fd-8582-8aeaa55525c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dee0a33-0aa4-4131-9b59-e0be96fdcca8}, !- Handle
  {19fd94ae-2462-45fd-8582-8aeaa55525c1}, !- Source Object
  3,                                      !- Outlet Port
  {6730c95b-db84-4983-a0da-748f5d28dd9c}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {6b0037fb-5e8f-4bd1-ac52-17d7342fd0c3}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {e28aaae6-6ae1-4f75-9d7c-f4d3e15cd99c}, !- Schedule Name
  {e3b972e7-1f95-4f67-aeda-0bd19d8028d4}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {09159fc4-6b2a-4d33-a456-f7c137cf47cf}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Construction,
  {37b0ab07-7d21-46c6-88d4-3d12f7f4c1cc}, !- Handle
  Vintage 4 Door R4,                      !- Name
  {33142224-2ec1-48a5-94ac-577ec8d608eb}, !- Surface Rendering Name
  {1e94604f-cf40-4c84-a8ed-87b9c1aa2118}; !- Layer 1

OS:Material,
  {1e94604f-cf40-4c84-a8ed-87b9c1aa2118}, !- Handle
  Vintage 4 Door mtl R4,                  !- Name
  MediumRough,                            !- Roughness
  0.03169,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {d51a1dd5-9d82-4bb2-9311-2f8db8ea40a0}, !- Handle
  Vintage 4 Roof mtl R12,                 !- Name
  MediumRough,                            !- Roughness
  0.095745,                               !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {12e9a35f-f3ca-47e2-9751-06ecd3bdf049}, !- Handle
  Vintage 4 Hangar Door mtl R10,          !- Name
  MediumRough,                            !- Roughness
  0.07925,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Construction,
  {149414ee-5eb9-4830-8b9e-dfd53ece87cf}, !- Handle
  Vintage 4 wall R8,                      !- Name
  {f8b7e7b7-c269-4d6f-83c7-6c0a759ff580}, !- Surface Rendering Name
  {915922d3-3b11-42c5-afeb-ba585aeb07ea}; !- Layer 1

OS:Material,
  {915922d3-3b11-42c5-afeb-ba585aeb07ea}, !- Handle
  Vintage 4 Wall mtl R8,                  !- Name
  MediumRough,                            !- Roughness
  0.06338,                                !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Construction,
  {7b541717-be2b-4a2d-a630-5bd3bcc3f96b}, !- Handle
  Vintage 4 Roof R12,                     !- Name
  {6c523e40-67bc-40a5-a798-24981f098f85}, !- Surface Rendering Name
  {d51a1dd5-9d82-4bb2-9311-2f8db8ea40a0}; !- Layer 1

OS:Construction,
  {6db7e7e8-a1d6-4277-940e-178daeff47ca}, !- Handle
  Vintage 4 Hangar Door R10,              !- Name
  {b5fe105c-554b-4566-ab0c-c4edb6441819}, !- Surface Rendering Name
  {12e9a35f-f3ca-47e2-9751-06ecd3bdf049}; !- Layer 1

OS:DefaultConstructionSet,
  {f819878d-8ab0-40b3-bcc5-ad7473d54080}, !- Handle
  Vintage 4,                              !- Name
  {c17909f8-a80c-48e1-9606-487f9bb88930}, !- Default Exterior Surface Constructions Name
  {a1c6949f-3ff3-402e-b6cc-0c22bcb46d8d}, !- Default Interior Surface Constructions Name
  {c9c5bf5c-3be1-4348-9e04-14dd35b80c5d}, !- Default Ground Contact Surface Constructions Name
  {a0954ffe-3474-4e03-b890-790eff5f6ebc}, !- Default Exterior SubSurface Constructions Name
  {ad5737a0-a575-4087-90dd-66b329e3d44d}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c17909f8-a80c-48e1-9606-487f9bb88930}, !- Handle
  Default Surface Constructions 1,        !- Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Floor Construction Name
  {149414ee-5eb9-4830-8b9e-dfd53ece87cf}, !- Wall Construction Name
  {7b541717-be2b-4a2d-a630-5bd3bcc3f96b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a1c6949f-3ff3-402e-b6cc-0c22bcb46d8d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {93349841-d95e-46e4-93eb-90902241d529}, !- Floor Construction Name
  {3926bc23-cb28-4481-bed7-a8959aa9784e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9c5bf5c-3be1-4348-9e04-14dd35b80c5d}, !- Handle
  Default Surface Constructions 3,        !- Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Floor Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}, !- Wall Construction Name
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a0954ffe-3474-4e03-b890-790eff5f6ebc}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fb2f69e9-3594-46b5-a818-135a845c94fb}, !- Fixed Window Construction Name
  {fb2f69e9-3594-46b5-a818-135a845c94fb}, !- Operable Window Construction Name
  {37b0ab07-7d21-46c6-88d4-3d12f7f4c1cc}, !- Door Construction Name
  {fb2f69e9-3594-46b5-a818-135a845c94fb}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ad5737a0-a575-4087-90dd-66b329e3d44d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {31c59fee-78eb-4408-831d-2bd6882e7c18}, !- Handle
  Vintage 4 Windows R1.6,                 !- Name
  3.549,                                  !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {fb2f69e9-3594-46b5-a818-135a845c94fb}, !- Handle
  Vintage 4 Window R1.6,                  !- Name
  {e1cdc76c-f777-4ba5-aa00-1bb6c87b0de5}, !- Surface Rendering Name
  {31c59fee-78eb-4408-831d-2bd6882e7c18}; !- Layer 1

OS:Rendering:Color,
  {e1cdc76c-f777-4ba5-aa00-1bb6c87b0de5}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b5fe105c-554b-4566-ab0c-c4edb6441819}, !- Handle
  Rendering Color 88,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6c523e40-67bc-40a5-a798-24981f098f85}, !- Handle
  Rendering Color 93,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f8b7e7b7-c269-4d6f-83c7-6c0a759ff580}, !- Handle
  Rendering Color 97,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33142224-2ec1-48a5-94ac-577ec8d608eb}, !- Handle
  Rendering Color 98,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Surface,
  {7e9be88e-5e1b-4802-83ae-db73a000f3c9}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a2577e2-6401-44e6-a63f-a7df61664766}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 14.478,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.56,                             !- X,Y,Z Vertex 2 {m}
  1.964268, 0, 7.56,                      !- X,Y,Z Vertex 3 {m}
  1.964268, 0, 0,                         !- X,Y,Z Vertex 4 {m}
  2.74526799999999, 0, 0,                 !- X,Y,Z Vertex 5 {m}
  2.74526799999999, 0, 14.478;            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3afd82cf-9cbd-4ecc-b17e-e2fc81ef3b0e}, !- Handle
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa1891de-bb47-4bdc-8aae-e635eff58548}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac1f435a-4f1d-4666-990c-c0661cf9426b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79740675068751e-015, -5.95100000000002, 7.56, !- X,Y,Z Vertex 1 {m}
  -1.96900000000001, -5.95099999999999, 7.55999999999999, !- X,Y,Z Vertex 2 {m}
  -1.96900000000001, -5.95099999999999, 2.05303882304126e-028, !- X,Y,Z Vertex 3 {m}
  7.21911419532262e-016, -5.95100000000002, 0; !- X,Y,Z Vertex 4 {m}

OS:Site,
  {785d6fb0-baa4-45d1-b0d6-ca6e6103377f}, !- Handle
  CFB.Gagetown,                           !- Name
  45.8384,                                !- Latitude {deg}
  -66.4331,                               !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  51,                                     !- Elevation {m}
  ;                                       !- Terrain

OS:Coil:Heating:Water,
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, ! Handle
  OS:Coil:Heating:Water 2,                ! Name
  {85b16839-eda3-42e5-ad7b-9e0564f01a7b}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {d4eca346-0c99-43ce-9a48-feba1de0921c}, ! Water Inlet Node Name
  {cf43a316-340b-43f7-8840-196a70793990}, ! Water Outlet Node Name
  {30a1f407-5cb6-4a3c-add8-48c54b6505f4}, ! Air Inlet Node Name
  {2741f295-fb8c-4d51-9197-adf0bf1c6890}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Schedule:Constant,
  {85b16839-eda3-42e5-ad7b-9e0564f01a7b}, !- Handle
  Always On Discrete 5,                   !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {5e2d5eff-6534-4391-a1b5-c04124f2ebb4}, !- Handle
  Node 57,                                !- Name
  {2741f295-fb8c-4d51-9197-adf0bf1c6890}, !- Inlet Port
  {92fd07be-107c-4410-b654-e56db17e8fc0}; !- Outlet Port

OS:Connection,
  {2741f295-fb8c-4d51-9197-adf0bf1c6890}, !- Handle
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, !- Source Object
  8,                                      !- Outlet Port
  {5e2d5eff-6534-4391-a1b5-c04124f2ebb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fd07be-107c-4410-b654-e56db17e8fc0}, !- Handle
  {5e2d5eff-6534-4391-a1b5-c04124f2ebb4}, !- Source Object
  3,                                      !- Outlet Port
  {cff95fa0-aa93-4a02-b70c-4bd1645e30a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {31c216b5-ac32-4f31-b1a3-9c98b4195a30}, !- Handle
  Node 59,                                !- Name
  {8aaa1956-0cb6-47c1-877d-4aa071985f30}, !- Inlet Port
  {a9597289-a25a-470f-a2fe-a6bb4c108125}; !- Outlet Port

OS:Controller:WaterCoil,
  {34c9cb5d-acb2-4475-8a0b-4eaa30e2f115}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {5e2d5eff-6534-4391-a1b5-c04124f2ebb4}, !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {27aa64cd-af81-430f-9fbd-c4b3b45f08fc}, !- Handle
  Node 56,                                !- Name
  {a92115ee-95db-462a-aa71-26cbcf9fff4c}, !- Inlet Port
  {d4eca346-0c99-43ce-9a48-feba1de0921c}; !- Outlet Port

OS:Connection,
  {a92115ee-95db-462a-aa71-26cbcf9fff4c}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  3,                                      !- Outlet Port
  {27aa64cd-af81-430f-9fbd-c4b3b45f08fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5154e27-09a7-4bba-9128-2fe4f3814b44}, !- Handle
  Node 58,                                !- Name
  {cf43a316-340b-43f7-8840-196a70793990}, !- Inlet Port
  {2a1c53f6-fa6b-4643-812c-b1e5eb5dbc24}; !- Outlet Port

OS:Connection,
  {d4eca346-0c99-43ce-9a48-feba1de0921c}, !- Handle
  {27aa64cd-af81-430f-9fbd-c4b3b45f08fc}, !- Source Object
  3,                                      !- Outlet Port
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf43a316-340b-43f7-8840-196a70793990}, !- Handle
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, !- Source Object
  6,                                      !- Outlet Port
  {a5154e27-09a7-4bba-9128-2fe4f3814b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1c53f6-fa6b-4643-812c-b1e5eb5dbc24}, !- Handle
  {a5154e27-09a7-4bba-9128-2fe4f3814b44}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c5bdf56b-2b9c-44a9-b9f5-1272e9ba3071}, !- Handle
  Controller Water Coil 2,                !- Name
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {5e2d5eff-6534-4391-a1b5-c04124f2ebb4}, !- Sensor Node Name
  {27aa64cd-af81-430f-9fbd-c4b3b45f08fc}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {f8c10563-f7e4-4a60-a674-84760311f56f}, !- Handle
  Node 60,                                !- Name
  {851e7265-f4b0-4a6d-9c06-eb0a346dc555}, !- Inlet Port
  {1ed66387-eb31-48d4-9109-f54e343c2bc9}; !- Outlet Port

OS:Connection,
  {a9597289-a25a-470f-a2fe-a6bb4c108125}, !- Handle
  {31c216b5-ac32-4f31-b1a3-9c98b4195a30}, !- Source Object
  3,                                      !- Outlet Port
  {9d355e6a-e396-4ddc-af0e-59ce8afb3ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {851e7265-f4b0-4a6d-9c06-eb0a346dc555}, !- Handle
  {632bbe14-86c8-44ad-ba97-cca48520f207}, !- Source Object
  3,                                      !- Outlet Port
  {f8c10563-f7e4-4a60-a674-84760311f56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed66387-eb31-48d4-9109-f54e343c2bc9}, !- Handle
  {f8c10563-f7e4-4a60-a674-84760311f56f}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d439211-2f56-4e36-878b-24ce8d64cfb2}, !- Handle
  Node 71,                                !- Name
  {c605a649-f256-4878-a800-09223d3201df}, !- Inlet Port
  {11e98abd-12c2-4188-a1e4-4314f01dd774}; !- Outlet Port

OS:Node,
  {4129045c-8a72-4b84-9fd5-41a9910810f9}, !- Handle
  Node 76,                                !- Name
  {144fe5b9-3153-4670-9ce5-270d0f63a47f}, !- Inlet Port
  {3a5c9b44-625e-4482-8e52-e29254a1a6e4}; !- Outlet Port

OS:Connection,
  {11e98abd-12c2-4188-a1e4-4314f01dd774}, !- Handle
  {2d439211-2f56-4e36-878b-24ce8d64cfb2}, !- Source Object
  3,                                      !- Outlet Port
  {27b84fb2-3b3c-4766-ad50-033ed1971810}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {144fe5b9-3153-4670-9ce5-270d0f63a47f}, !- Handle
  {fe374a58-3fbe-4b85-aa51-13958fa211fa}, !- Source Object
  3,                                      !- Outlet Port
  {4129045c-8a72-4b84-9fd5-41a9910810f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5c9b44-625e-4482-8e52-e29254a1a6e4}, !- Handle
  {4129045c-8a72-4b84-9fd5-41a9910810f9}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0db05360-38f6-445d-ae9b-bc0627c82486}, !- Handle
  Node 79,                                !- Name
  {e1cbf34f-3411-4c94-b497-09843a50a340}, !- Inlet Port
  {ec2e5d49-b919-418d-82e5-8487fbb5ebdd}; !- Outlet Port

OS:Node,
  {01699363-f845-46f0-9215-6f0077fdf276}, !- Handle
  Node 80,                                !- Name
  {da4adc63-d35d-4211-ad8e-e3a5edb246e7}, !- Inlet Port
  {5dbf81fc-fffb-4cad-852a-d3e27c37d222}; !- Outlet Port

OS:Connection,
  {ec2e5d49-b919-418d-82e5-8487fbb5ebdd}, !- Handle
  {0db05360-38f6-445d-ae9b-bc0627c82486}, !- Source Object
  3,                                      !- Outlet Port
  {201d6722-9581-4c84-bed9-a12796775050}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da4adc63-d35d-4211-ad8e-e3a5edb246e7}, !- Handle
  {15ff95ab-ef4c-4188-88e5-90dda67247f4}, !- Source Object
  3,                                      !- Outlet Port
  {01699363-f845-46f0-9215-6f0077fdf276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dbf81fc-fffb-4cad-852a-d3e27c37d222}, !- Handle
  {01699363-f845-46f0-9215-6f0077fdf276}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aab54f6d-716e-4b2e-ba8c-ed565a776510}, !- Handle
  Node 83,                                !- Name
  {cd6c6c1d-9d94-4f9a-aa0b-b50f4dc0a3f3}, !- Inlet Port
  {49738180-c4be-4c92-9173-c251a9cfdb55}; !- Outlet Port

OS:Node,
  {e19c05e1-430f-41cc-bee1-aa30f4baf22e}, !- Handle
  Node 89,                                !- Name
  {64a3b487-0d8a-46e3-a623-202639741a17}, !- Inlet Port
  {5cf097e9-fb9c-46b4-a97c-2d154b2bd08c}; !- Outlet Port

OS:Connection,
  {49738180-c4be-4c92-9173-c251a9cfdb55}, !- Handle
  {aab54f6d-716e-4b2e-ba8c-ed565a776510}, !- Source Object
  3,                                      !- Outlet Port
  {3b0a07b3-58d2-4099-8d72-1a17a3646a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64a3b487-0d8a-46e3-a623-202639741a17}, !- Handle
  {1cf38a0d-a3bb-4b4f-9907-d7f11c25c016}, !- Source Object
  3,                                      !- Outlet Port
  {e19c05e1-430f-41cc-bee1-aa30f4baf22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f045e060-8ed7-48b6-83ee-6b17e99de138}, !- Handle
  Node 95,                                !- Name
  {3bbb179d-8a7e-40c8-86d7-3fe96b7e7f72}, !- Inlet Port
  {806ed7f1-5046-4258-8f6a-f8204a3c5d06}; !- Outlet Port

OS:Node,
  {e644f557-7bd7-4d1b-8ea6-8794f5c4c550}, !- Handle
  Node 96,                                !- Name
  {853681ea-b72f-4953-868e-e039fd486448}, !- Inlet Port
  {be98679b-d894-4f1f-8997-c7d4920f3d73}; !- Outlet Port

OS:Connection,
  {806ed7f1-5046-4258-8f6a-f8204a3c5d06}, !- Handle
  {f045e060-8ed7-48b6-83ee-6b17e99de138}, !- Source Object
  3,                                      !- Outlet Port
  {a42a5630-724b-4f97-9d9d-6da6c11ec718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {853681ea-b72f-4953-868e-e039fd486448}, !- Handle
  {becc2580-235b-45c0-864b-4a97573cf70f}, !- Source Object
  3,                                      !- Outlet Port
  {e644f557-7bd7-4d1b-8ea6-8794f5c4c550}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65021b9e-e0d4-48cf-9776-845e190504fe}, !- Handle
  Node 97,                                !- Name
  {1f55e80f-1c01-4755-99b9-a911d8b0c7c2}, !- Inlet Port
  {3f8e0337-f84f-4096-ad53-ef7b6cc063f9}; !- Outlet Port

OS:Node,
  {44543f21-45d9-46f3-9345-eb9f7c215677}, !- Handle
  Node 98,                                !- Name
  {6517b4bd-b00c-4a41-baeb-ddd25ac2665d}, !- Inlet Port
  {8cf260f0-3c30-49e2-9cd8-a260cbb3459d}; !- Outlet Port

OS:Connection,
  {3f8e0337-f84f-4096-ad53-ef7b6cc063f9}, !- Handle
  {65021b9e-e0d4-48cf-9776-845e190504fe}, !- Source Object
  3,                                      !- Outlet Port
  {7243db89-9063-4711-8c17-3649c551d6fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6517b4bd-b00c-4a41-baeb-ddd25ac2665d}, !- Handle
  {26fd3ab8-bcc8-4dba-be7d-89cd9d2b3373}, !- Source Object
  3,                                      !- Outlet Port
  {44543f21-45d9-46f3-9345-eb9f7c215677}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20de3bc1-f0b0-4d07-bbce-64f2a3a7c828}, !- Handle
  Node 99,                                !- Name
  {1cfd4570-82ca-4b8f-8b77-0165b35b6185}, !- Inlet Port
  {bd09527e-5fcf-48a7-b4d6-347783997feb}; !- Outlet Port

OS:Node,
  {1be9da6c-9859-40aa-acc2-d31a73823ca9}, !- Handle
  Node 100,                               !- Name
  {e4e523ed-3511-4723-8c31-2c557541259c}, !- Inlet Port
  {a56c1237-19d1-4720-a341-adbcef062070}; !- Outlet Port

OS:Connection,
  {bd09527e-5fcf-48a7-b4d6-347783997feb}, !- Handle
  {20de3bc1-f0b0-4d07-bbce-64f2a3a7c828}, !- Source Object
  3,                                      !- Outlet Port
  {543ce2c4-e9ce-4341-901f-db88f49d7444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4e523ed-3511-4723-8c31-2c557541259c}, !- Handle
  {eda3936a-1ee1-4b38-97af-c503c8b8c650}, !- Source Object
  3,                                      !- Outlet Port
  {1be9da6c-9859-40aa-acc2-d31a73823ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be60a7ea-9586-48ce-b8f2-bf18a83addfc}, !- Handle
  Node 103,                               !- Name
  {b3ed81ff-651c-4cd4-906c-2cb72806192d}, !- Inlet Port
  {cdf05200-187e-41d2-a1ea-3ebbdf6152cd}; !- Outlet Port

OS:Node,
  {84e45191-803e-491f-98d2-469d9862991c}, !- Handle
  Node 104,                               !- Name
  {4dda0f18-0e31-44cf-a03b-e5da0a69bd60}, !- Inlet Port
  {c224dc6d-8736-492a-831d-289bdd38616c}; !- Outlet Port

OS:Connection,
  {cdf05200-187e-41d2-a1ea-3ebbdf6152cd}, !- Handle
  {be60a7ea-9586-48ce-b8f2-bf18a83addfc}, !- Source Object
  3,                                      !- Outlet Port
  {870581e1-c6d0-47de-b82d-48ccd8df09c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dda0f18-0e31-44cf-a03b-e5da0a69bd60}, !- Handle
  {6b15fc9a-b6a2-496c-a51b-4b7da9cddf33}, !- Source Object
  3,                                      !- Outlet Port
  {84e45191-803e-491f-98d2-469d9862991c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac5bcbea-eda2-4b0c-8c72-074be39ca91a}, !- Handle
  Node 105,                               !- Name
  {96d4c0c4-4fb2-495a-bc04-8d8d5d6887c3}, !- Inlet Port
  {502f57a4-77da-41b4-8d3c-228598d5ad90}; !- Outlet Port

OS:Node,
  {8a0642f4-bc4b-44fc-89b8-3e6d0df64adc}, !- Handle
  Node 106,                               !- Name
  {2596ab7a-adf7-42b8-b96a-196b3fcd0a3e}, !- Inlet Port
  {bbfe214a-62f7-41b9-af05-428c673134b6}; !- Outlet Port

OS:Connection,
  {502f57a4-77da-41b4-8d3c-228598d5ad90}, !- Handle
  {ac5bcbea-eda2-4b0c-8c72-074be39ca91a}, !- Source Object
  3,                                      !- Outlet Port
  {6fbe2a7e-436d-488a-a6d4-1ba8e9c4993b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2596ab7a-adf7-42b8-b96a-196b3fcd0a3e}, !- Handle
  {45293531-84af-470c-8bfb-27bfec3fcce8}, !- Source Object
  3,                                      !- Outlet Port
  {8a0642f4-bc4b-44fc-89b8-3e6d0df64adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46c561c7-0fc6-47e9-8313-7b5e99639df5}, !- Handle
  Node 107,                               !- Name
  {c6645348-17d9-4848-8da3-0b4354e42f3f}, !- Inlet Port
  {efffc1a1-d148-482d-900a-5706f8222fc7}; !- Outlet Port

OS:Node,
  {62fbd02e-352d-4550-a636-2559b79010e3}, !- Handle
  Node 108,                               !- Name
  {b1db4d22-a425-425f-bd18-48a55efc0a33}, !- Inlet Port
  {6be44342-cfa6-4cea-aa55-0121275634fd}; !- Outlet Port

OS:Connection,
  {efffc1a1-d148-482d-900a-5706f8222fc7}, !- Handle
  {46c561c7-0fc6-47e9-8313-7b5e99639df5}, !- Source Object
  3,                                      !- Outlet Port
  {666c69f2-0cb8-4869-aac1-f85273edc224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1db4d22-a425-425f-bd18-48a55efc0a33}, !- Handle
  {af358831-c2c3-4f0e-abde-296a131ea3f4}, !- Source Object
  3,                                      !- Outlet Port
  {62fbd02e-352d-4550-a636-2559b79010e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a08fd769-cf36-46a2-8969-af459939375b}, !- Handle
  Node 109,                               !- Name
  {c6711e5a-24c1-4a30-9f9e-ce42a8231a87}, !- Inlet Port
  {27d47d3d-966a-4cc2-a1e1-137db87dd64e}; !- Outlet Port

OS:Node,
  {fe5458a4-aeba-480a-abc3-a8d527edb364}, !- Handle
  Node 110,                               !- Name
  {efc51bd0-a705-43c7-a960-2ff5aeeee37a}, !- Inlet Port
  {0966b406-932b-4252-bcee-aea699b8a2c4}; !- Outlet Port

OS:Connection,
  {27d47d3d-966a-4cc2-a1e1-137db87dd64e}, !- Handle
  {a08fd769-cf36-46a2-8969-af459939375b}, !- Source Object
  3,                                      !- Outlet Port
  {e96d29a0-55f2-450a-95bb-83ef425652d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efc51bd0-a705-43c7-a960-2ff5aeeee37a}, !- Handle
  {0abc96e7-6dc3-4738-a4e3-6e779b9b0a27}, !- Source Object
  3,                                      !- Outlet Port
  {fe5458a4-aeba-480a-abc3-a8d527edb364}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddc0ac7d-78cc-49ba-9da6-64812d03ee53}, !- Handle
  Node 111,                               !- Name
  {c9087b8a-0d2d-40c9-a8a0-3eccf7a753da}, !- Inlet Port
  {34cb7485-58e6-42d7-814c-8681593aa28e}; !- Outlet Port

OS:Node,
  {315b5cbc-b5b4-4b5f-9ea9-9fc3b3fc3ef3}, !- Handle
  Node 112,                               !- Name
  {8660dca9-d526-4afa-8761-7623dfdd5914}, !- Inlet Port
  {c65c390e-f691-4a5d-a4ef-171c7166f705}; !- Outlet Port

OS:Connection,
  {34cb7485-58e6-42d7-814c-8681593aa28e}, !- Handle
  {ddc0ac7d-78cc-49ba-9da6-64812d03ee53}, !- Source Object
  3,                                      !- Outlet Port
  {5f9e3419-8224-40ed-9e09-fc3b7f5fbd33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8660dca9-d526-4afa-8761-7623dfdd5914}, !- Handle
  {6653ec8c-e6df-4575-878c-bb917d129b1d}, !- Source Object
  3,                                      !- Outlet Port
  {315b5cbc-b5b4-4b5f-9ea9-9fc3b3fc3ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f6dd9ae-c30c-4a50-a902-7d5c83226442}, !- Handle
  Node 113,                               !- Name
  {75dad7f0-8759-47b8-9ca8-96778dd83ee5}, !- Inlet Port
  {5e9925c4-1128-4c4f-b7fe-b85cff8eba5d}; !- Outlet Port

OS:Node,
  {5d181270-f59b-4aff-9757-ea3de0d78280}, !- Handle
  Node 114,                               !- Name
  {9eb113c0-96da-4b4b-9863-7ae2a7072f3e}, !- Inlet Port
  {2e1cdcf6-cadd-45a7-b287-ae922a4f90ff}; !- Outlet Port

OS:Connection,
  {5e9925c4-1128-4c4f-b7fe-b85cff8eba5d}, !- Handle
  {9f6dd9ae-c30c-4a50-a902-7d5c83226442}, !- Source Object
  3,                                      !- Outlet Port
  {24360001-e59e-495e-8509-799b93ecf7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eb113c0-96da-4b4b-9863-7ae2a7072f3e}, !- Handle
  {0e0fd992-67f6-4fc5-825a-267af432dd1d}, !- Source Object
  3,                                      !- Outlet Port
  {5d181270-f59b-4aff-9757-ea3de0d78280}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {072c4982-6976-491e-9f12-7483ca556244}, !- Handle
  Node 127,                               !- Name
  {53b76816-cd38-4d62-9afa-be01f07307fe}, !- Inlet Port
  {ef23f8a8-d8d1-4cb4-ad01-6be2231953a9}; !- Outlet Port

OS:Node,
  {42d58b63-516f-497b-bd5e-fdd9f3de582a}, !- Handle
  Node 128,                               !- Name
  {bffea6b9-8834-433d-aeb7-611cffd64f9e}, !- Inlet Port
  {4cf86f6d-f480-48eb-9e1b-bffa8a93402e}; !- Outlet Port

OS:Connection,
  {ef23f8a8-d8d1-4cb4-ad01-6be2231953a9}, !- Handle
  {072c4982-6976-491e-9f12-7483ca556244}, !- Source Object
  3,                                      !- Outlet Port
  {bef41e76-c3ef-4611-963f-80a1889c6833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bffea6b9-8834-433d-aeb7-611cffd64f9e}, !- Handle
  {d7128856-c4d1-4fe6-9052-fdce98ce24cf}, !- Source Object
  3,                                      !- Outlet Port
  {42d58b63-516f-497b-bd5e-fdd9f3de582a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5349c575-ca49-4cd4-a029-a83830acf6fd}, !- Handle
  Node 129,                               !- Name
  {04cd0ff0-a5d1-4e98-b304-63d7cc69c91b}, !- Inlet Port
  {0dd5f36e-2f2f-4c6b-b38b-62a90841a4eb}; !- Outlet Port

OS:Node,
  {3d619c85-bbc5-44f7-b36b-92a7d9119ab1}, !- Handle
  Node 130,                               !- Name
  {85ad9e60-e58e-4764-973e-0aeba2e7d624}, !- Inlet Port
  {ed29ccb6-277f-4579-923f-5c48cd63877d}; !- Outlet Port

OS:Connection,
  {0dd5f36e-2f2f-4c6b-b38b-62a90841a4eb}, !- Handle
  {5349c575-ca49-4cd4-a029-a83830acf6fd}, !- Source Object
  3,                                      !- Outlet Port
  {24614fc0-3ecc-487f-8eb3-0842861835a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85ad9e60-e58e-4764-973e-0aeba2e7d624}, !- Handle
  {42eef7ee-26a5-40af-a3e8-1129b588f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {3d619c85-bbc5-44f7-b36b-92a7d9119ab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a94424f-ee4c-4b43-b988-9a8d16117fd2}, !- Handle
  Node 131,                               !- Name
  {783999e5-0f2b-449d-a401-30761f2a7af8}, !- Inlet Port
  {8504e8f0-74aa-4ead-b0b4-f272ec0f081a}; !- Outlet Port

OS:Node,
  {891273a8-6da0-4b4e-98ee-34de31afa8a3}, !- Handle
  Node 132,                               !- Name
  {7ab08db7-d200-4a60-9610-01c5c90edd4f}, !- Inlet Port
  {d606e53b-4592-4250-8e3b-32c68c2ad6be}; !- Outlet Port

OS:Connection,
  {8504e8f0-74aa-4ead-b0b4-f272ec0f081a}, !- Handle
  {4a94424f-ee4c-4b43-b988-9a8d16117fd2}, !- Source Object
  3,                                      !- Outlet Port
  {8fa133eb-b863-4f78-b192-7748765ecd6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ab08db7-d200-4a60-9610-01c5c90edd4f}, !- Handle
  {766815dd-a159-4e48-b742-17c6736fa03b}, !- Source Object
  3,                                      !- Outlet Port
  {891273a8-6da0-4b4e-98ee-34de31afa8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc6e40e9-67e9-4cf2-9a1d-753c57645b0d}, !- Handle
  Node 133,                               !- Name
  {a130308a-6e72-4467-af23-d49a9ce64e18}, !- Inlet Port
  {5e1d11c1-8c8e-4e3a-afd1-765f566370c1}; !- Outlet Port

OS:Node,
  {d549f947-f950-4663-9fe1-236a4cc4493e}, !- Handle
  Node 134,                               !- Name
  {77f73f7e-9e01-460a-b71a-094323aa23ac}, !- Inlet Port
  {4149702f-1af9-4392-bea3-597750dbb7fc}; !- Outlet Port

OS:Connection,
  {5e1d11c1-8c8e-4e3a-afd1-765f566370c1}, !- Handle
  {bc6e40e9-67e9-4cf2-9a1d-753c57645b0d}, !- Source Object
  3,                                      !- Outlet Port
  {9692c3c3-fc9b-40e5-9fb1-1eb71c773505}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77f73f7e-9e01-460a-b71a-094323aa23ac}, !- Handle
  {5eeb5e13-3f34-4b02-b8fb-58f8ba1b238b}, !- Source Object
  3,                                      !- Outlet Port
  {d549f947-f950-4663-9fe1-236a4cc4493e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cd4ffa4-0c4c-4b89-9529-011c8961b8b6}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 2 Inlet Node, !- Name
  {7e9bbd8d-19dd-4a66-9b7a-6e0c3d6db805}, !- Inlet Port
  {87e89818-8097-4a46-9915-cbc2226306a5}; !- Outlet Port

OS:Connection,
  {87e89818-8097-4a46-9915-cbc2226306a5}, !- Handle
  {1cd4ffa4-0c4c-4b89-9529-011c8961b8b6}, !- Source Object
  3,                                      !- Outlet Port
  {d01a3f85-3582-48ea-8a0d-1f7364351bbf}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d01a3f85-3582-48ea-8a0d-1f7364351bbf}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 2, !- Name
  {49dfe489-09d5-4bcd-b4ea-3ef24da1233f}, !- Availability Schedule Name
  {87e89818-8097-4a46-9915-cbc2226306a5}, !- Air Inlet Node Name
  {8aaa1956-0cb6-47c1-877d-4aa071985f30}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {49dfe489-09d5-4bcd-b4ea-3ef24da1233f}, !- Handle
  Always On Discrete 6,                   !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {8aaa1956-0cb6-47c1-877d-4aa071985f30}, !- Handle
  {d01a3f85-3582-48ea-8a0d-1f7364351bbf}, !- Source Object
  4,                                      !- Outlet Port
  {31c216b5-ac32-4f31-b1a3-9c98b4195a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {112fbc84-5d77-4816-b0f5-2ec4844c3325}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 3 Inlet Node, !- Name
  {9761c30c-f6d5-44fd-b8af-5fc159d5a7cf}, !- Inlet Port
  {1149590e-10da-45f1-a092-6230a215d23f}; !- Outlet Port

OS:Connection,
  {1149590e-10da-45f1-a092-6230a215d23f}, !- Handle
  {112fbc84-5d77-4816-b0f5-2ec4844c3325}, !- Source Object
  3,                                      !- Outlet Port
  {ee7bea15-3073-47f6-9f52-ce2c1ede35ff}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee7bea15-3073-47f6-9f52-ce2c1ede35ff}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 3, !- Name
  {3fe06bf8-0c9d-4b08-b38a-d43e99fcdec9}, !- Availability Schedule Name
  {1149590e-10da-45f1-a092-6230a215d23f}, !- Air Inlet Node Name
  {c605a649-f256-4878-a800-09223d3201df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {3fe06bf8-0c9d-4b08-b38a-d43e99fcdec9}, !- Handle
  Always On Discrete 7,                   !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {c605a649-f256-4878-a800-09223d3201df}, !- Handle
  {ee7bea15-3073-47f6-9f52-ce2c1ede35ff}, !- Source Object
  4,                                      !- Outlet Port
  {2d439211-2f56-4e36-878b-24ce8d64cfb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afbb1b21-e734-4fb7-9ca3-011c81b574fa}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 4 Inlet Node, !- Name
  {3670c63b-8c8f-450d-8448-03c172e2ce37}, !- Inlet Port
  {949b5ace-26bf-4547-850a-9f91a1b3b23e}; !- Outlet Port

OS:Connection,
  {949b5ace-26bf-4547-850a-9f91a1b3b23e}, !- Handle
  {afbb1b21-e734-4fb7-9ca3-011c81b574fa}, !- Source Object
  3,                                      !- Outlet Port
  {3e7d5022-c135-4a4c-974b-ff0d669ce7cb}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e7d5022-c135-4a4c-974b-ff0d669ce7cb}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 4, !- Name
  {eaad8ad4-579a-4c1b-b40a-d3687fb575ad}, !- Availability Schedule Name
  {949b5ace-26bf-4547-850a-9f91a1b3b23e}, !- Air Inlet Node Name
  {e1cbf34f-3411-4c94-b497-09843a50a340}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {eaad8ad4-579a-4c1b-b40a-d3687fb575ad}, !- Handle
  Always On Discrete 8,                   !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {e1cbf34f-3411-4c94-b497-09843a50a340}, !- Handle
  {3e7d5022-c135-4a4c-974b-ff0d669ce7cb}, !- Source Object
  4,                                      !- Outlet Port
  {0db05360-38f6-445d-ae9b-bc0627c82486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6631041-99d9-453a-b803-c71e7f7729f3}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 6 Inlet Node, !- Name
  {eadc92da-ea73-453e-b9ed-b4e37aea5850}, !- Inlet Port
  {82d92ace-fab6-47e0-81a1-8bec1f1b8d0f}; !- Outlet Port

OS:Connection,
  {82d92ace-fab6-47e0-81a1-8bec1f1b8d0f}, !- Handle
  {e6631041-99d9-453a-b803-c71e7f7729f3}, !- Source Object
  3,                                      !- Outlet Port
  {37f19068-1c17-4669-8c11-6b9ff9251353}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37f19068-1c17-4669-8c11-6b9ff9251353}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 6, !- Name
  {37621165-0aaa-4b73-ad65-f389366afa3d}, !- Availability Schedule Name
  {82d92ace-fab6-47e0-81a1-8bec1f1b8d0f}, !- Air Inlet Node Name
  {cd6c6c1d-9d94-4f9a-aa0b-b50f4dc0a3f3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {37621165-0aaa-4b73-ad65-f389366afa3d}, !- Handle
  Always On Discrete 10,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {cd6c6c1d-9d94-4f9a-aa0b-b50f4dc0a3f3}, !- Handle
  {37f19068-1c17-4669-8c11-6b9ff9251353}, !- Source Object
  4,                                      !- Outlet Port
  {aab54f6d-716e-4b2e-ba8c-ed565a776510}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5af22e39-c35d-43d5-aed4-129cfdf31076}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 7 Inlet Node, !- Name
  {50f1b5ed-d4aa-4b4f-9588-e43f9bf3272b}, !- Inlet Port
  {4211ca59-f256-4baa-8917-870c74bb005d}; !- Outlet Port

OS:Connection,
  {4211ca59-f256-4baa-8917-870c74bb005d}, !- Handle
  {5af22e39-c35d-43d5-aed4-129cfdf31076}, !- Source Object
  3,                                      !- Outlet Port
  {2fa8e87b-958e-488d-b226-abb481afbdcf}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2fa8e87b-958e-488d-b226-abb481afbdcf}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 7, !- Name
  {9e6a260c-8bfb-490b-b7ff-67b6a2f3df35}, !- Availability Schedule Name
  {4211ca59-f256-4baa-8917-870c74bb005d}, !- Air Inlet Node Name
  {3bbb179d-8a7e-40c8-86d7-3fe96b7e7f72}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {9e6a260c-8bfb-490b-b7ff-67b6a2f3df35}, !- Handle
  Always On Discrete 11,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {3bbb179d-8a7e-40c8-86d7-3fe96b7e7f72}, !- Handle
  {2fa8e87b-958e-488d-b226-abb481afbdcf}, !- Source Object
  4,                                      !- Outlet Port
  {f045e060-8ed7-48b6-83ee-6b17e99de138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5a75348-682f-40ce-9c96-f3864cb59763}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 8 Inlet Node, !- Name
  {378a3efd-cedc-4b27-bb02-9af3842ebd43}, !- Inlet Port
  {7e5c1f8f-8256-4fd8-8ffe-64ce7fd64a30}; !- Outlet Port

OS:Connection,
  {7e5c1f8f-8256-4fd8-8ffe-64ce7fd64a30}, !- Handle
  {c5a75348-682f-40ce-9c96-f3864cb59763}, !- Source Object
  3,                                      !- Outlet Port
  {c628c48e-c27a-4656-884a-a455facb7729}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c628c48e-c27a-4656-884a-a455facb7729}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 8, !- Name
  {c194e225-6211-4511-9cb0-423592bef2bb}, !- Availability Schedule Name
  {7e5c1f8f-8256-4fd8-8ffe-64ce7fd64a30}, !- Air Inlet Node Name
  {1f55e80f-1c01-4755-99b9-a911d8b0c7c2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {c194e225-6211-4511-9cb0-423592bef2bb}, !- Handle
  Always On Discrete 12,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {1f55e80f-1c01-4755-99b9-a911d8b0c7c2}, !- Handle
  {c628c48e-c27a-4656-884a-a455facb7729}, !- Source Object
  4,                                      !- Outlet Port
  {65021b9e-e0d4-48cf-9776-845e190504fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {854a0d3a-92c2-4f99-9e5e-593ccb383658}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 9 Inlet Node, !- Name
  {04688d75-a028-4463-a743-a75d95ff7b12}, !- Inlet Port
  {bc86e9d2-2022-41d9-9dcd-4aa7f79c9341}; !- Outlet Port

OS:Connection,
  {bc86e9d2-2022-41d9-9dcd-4aa7f79c9341}, !- Handle
  {854a0d3a-92c2-4f99-9e5e-593ccb383658}, !- Source Object
  3,                                      !- Outlet Port
  {4d489bab-7f4e-413f-acea-0d4d896de5dd}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d489bab-7f4e-413f-acea-0d4d896de5dd}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 9, !- Name
  {f9f738f2-40d6-4bae-8551-25c3b2914cb8}, !- Availability Schedule Name
  {bc86e9d2-2022-41d9-9dcd-4aa7f79c9341}, !- Air Inlet Node Name
  {1cfd4570-82ca-4b8f-8b77-0165b35b6185}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {f9f738f2-40d6-4bae-8551-25c3b2914cb8}, !- Handle
  Always On Discrete 13,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {1cfd4570-82ca-4b8f-8b77-0165b35b6185}, !- Handle
  {4d489bab-7f4e-413f-acea-0d4d896de5dd}, !- Source Object
  4,                                      !- Outlet Port
  {20de3bc1-f0b0-4d07-bbce-64f2a3a7c828}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b603f022-2b11-46b2-a3f6-de7bc6e626b7}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 11 Inlet Node, !- Name
  {14018ea7-6ec8-4b19-ac02-99556e174712}, !- Inlet Port
  {ebba5d9e-ab0f-42d8-8bfc-0f10c2c3de1f}; !- Outlet Port

OS:Connection,
  {ebba5d9e-ab0f-42d8-8bfc-0f10c2c3de1f}, !- Handle
  {b603f022-2b11-46b2-a3f6-de7bc6e626b7}, !- Source Object
  3,                                      !- Outlet Port
  {0bd2921b-77f5-4a28-8d53-e9c92a9d9f23}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0bd2921b-77f5-4a28-8d53-e9c92a9d9f23}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 11, !- Name
  {ff1b8695-7025-4b21-b1b0-88cc41ed6c70}, !- Availability Schedule Name
  {ebba5d9e-ab0f-42d8-8bfc-0f10c2c3de1f}, !- Air Inlet Node Name
  {b3ed81ff-651c-4cd4-906c-2cb72806192d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {ff1b8695-7025-4b21-b1b0-88cc41ed6c70}, !- Handle
  Always On Discrete 15,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {b3ed81ff-651c-4cd4-906c-2cb72806192d}, !- Handle
  {0bd2921b-77f5-4a28-8d53-e9c92a9d9f23}, !- Source Object
  4,                                      !- Outlet Port
  {be60a7ea-9586-48ce-b8f2-bf18a83addfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c7e8744-7abd-4905-ac78-0cde75691a49}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 12 Inlet Node, !- Name
  {730f7571-505a-43b4-953c-134df28a1e85}, !- Inlet Port
  {8185bc4d-12ec-447c-9c3d-70fa9ad64a91}; !- Outlet Port

OS:Connection,
  {8185bc4d-12ec-447c-9c3d-70fa9ad64a91}, !- Handle
  {5c7e8744-7abd-4905-ac78-0cde75691a49}, !- Source Object
  3,                                      !- Outlet Port
  {4b220970-89ac-4dbc-9846-9b0b809ba208}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b220970-89ac-4dbc-9846-9b0b809ba208}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 12, !- Name
  {fe9be84c-622b-442d-919c-41b9e6da049e}, !- Availability Schedule Name
  {8185bc4d-12ec-447c-9c3d-70fa9ad64a91}, !- Air Inlet Node Name
  {96d4c0c4-4fb2-495a-bc04-8d8d5d6887c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {fe9be84c-622b-442d-919c-41b9e6da049e}, !- Handle
  Always On Discrete 16,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {96d4c0c4-4fb2-495a-bc04-8d8d5d6887c3}, !- Handle
  {4b220970-89ac-4dbc-9846-9b0b809ba208}, !- Source Object
  4,                                      !- Outlet Port
  {ac5bcbea-eda2-4b0c-8c72-074be39ca91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27bc2e21-bacf-4099-97ef-c23f7ca6ad33}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 13 Inlet Node, !- Name
  {0a35a294-6bb8-403d-8721-43feb801d0f7}, !- Inlet Port
  {ee5ebfab-2ee9-4c50-9c53-467c91b7c35b}; !- Outlet Port

OS:Connection,
  {ee5ebfab-2ee9-4c50-9c53-467c91b7c35b}, !- Handle
  {27bc2e21-bacf-4099-97ef-c23f7ca6ad33}, !- Source Object
  3,                                      !- Outlet Port
  {76d5b44c-c15f-4ef0-8181-2333ce40915a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76d5b44c-c15f-4ef0-8181-2333ce40915a}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 13, !- Name
  {7e5ed92b-2245-4852-beba-200b5e8e5294}, !- Availability Schedule Name
  {ee5ebfab-2ee9-4c50-9c53-467c91b7c35b}, !- Air Inlet Node Name
  {c6645348-17d9-4848-8da3-0b4354e42f3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {7e5ed92b-2245-4852-beba-200b5e8e5294}, !- Handle
  Always On Discrete 17,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {c6645348-17d9-4848-8da3-0b4354e42f3f}, !- Handle
  {76d5b44c-c15f-4ef0-8181-2333ce40915a}, !- Source Object
  4,                                      !- Outlet Port
  {46c561c7-0fc6-47e9-8313-7b5e99639df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {327e3bb9-e624-4933-914c-412f970d80f5}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 14 Inlet Node, !- Name
  {561f17c1-c100-4822-952b-1f0b78164e74}, !- Inlet Port
  {4f87a1d5-3140-4499-aca6-bbec2c752448}; !- Outlet Port

OS:Connection,
  {4f87a1d5-3140-4499-aca6-bbec2c752448}, !- Handle
  {327e3bb9-e624-4933-914c-412f970d80f5}, !- Source Object
  3,                                      !- Outlet Port
  {cf3b5adb-2ccc-4c33-a0a7-0a108ed2ac63}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf3b5adb-2ccc-4c33-a0a7-0a108ed2ac63}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 14, !- Name
  {9cdda317-c253-4db9-8d75-aa98248872e6}, !- Availability Schedule Name
  {4f87a1d5-3140-4499-aca6-bbec2c752448}, !- Air Inlet Node Name
  {c6711e5a-24c1-4a30-9f9e-ce42a8231a87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {9cdda317-c253-4db9-8d75-aa98248872e6}, !- Handle
  Always On Discrete 18,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {c6711e5a-24c1-4a30-9f9e-ce42a8231a87}, !- Handle
  {cf3b5adb-2ccc-4c33-a0a7-0a108ed2ac63}, !- Source Object
  4,                                      !- Outlet Port
  {a08fd769-cf36-46a2-8969-af459939375b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acd4ccaa-cf39-49cd-9004-deb0e88fa4c1}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 15 Inlet Node, !- Name
  {a9b114ac-4851-468f-82b2-9436dc6c9871}, !- Inlet Port
  {f27c0cbc-be80-440c-ab26-0170959ae0a3}; !- Outlet Port

OS:Connection,
  {f27c0cbc-be80-440c-ab26-0170959ae0a3}, !- Handle
  {acd4ccaa-cf39-49cd-9004-deb0e88fa4c1}, !- Source Object
  3,                                      !- Outlet Port
  {cb35f58e-8567-4d07-b3f4-3ddf1d7015f3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb35f58e-8567-4d07-b3f4-3ddf1d7015f3}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 15, !- Name
  {ce02a0ba-af0c-4dbe-8448-07f847a41d25}, !- Availability Schedule Name
  {f27c0cbc-be80-440c-ab26-0170959ae0a3}, !- Air Inlet Node Name
  {c9087b8a-0d2d-40c9-a8a0-3eccf7a753da}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {ce02a0ba-af0c-4dbe-8448-07f847a41d25}, !- Handle
  Always On Discrete 19,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {c9087b8a-0d2d-40c9-a8a0-3eccf7a753da}, !- Handle
  {cb35f58e-8567-4d07-b3f4-3ddf1d7015f3}, !- Source Object
  4,                                      !- Outlet Port
  {ddc0ac7d-78cc-49ba-9da6-64812d03ee53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9e3392b-6839-4456-9222-c2d34e210d89}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 17 Inlet Node, !- Name
  {b2409226-11a2-4503-b420-e27ff80dfd10}, !- Inlet Port
  {38652d67-b8a2-460c-a043-782a9e265752}; !- Outlet Port

OS:Connection,
  {38652d67-b8a2-460c-a043-782a9e265752}, !- Handle
  {d9e3392b-6839-4456-9222-c2d34e210d89}, !- Source Object
  3,                                      !- Outlet Port
  {2be25837-25e1-4fef-b16c-f3a59e8fd404}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2be25837-25e1-4fef-b16c-f3a59e8fd404}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 17, !- Name
  {e80a1fc0-31b6-4453-9718-a801dc5acff9}, !- Availability Schedule Name
  {38652d67-b8a2-460c-a043-782a9e265752}, !- Air Inlet Node Name
  {75dad7f0-8759-47b8-9ca8-96778dd83ee5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {e80a1fc0-31b6-4453-9718-a801dc5acff9}, !- Handle
  Always On Discrete 21,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {75dad7f0-8759-47b8-9ca8-96778dd83ee5}, !- Handle
  {2be25837-25e1-4fef-b16c-f3a59e8fd404}, !- Source Object
  4,                                      !- Outlet Port
  {9f6dd9ae-c30c-4a50-a902-7d5c83226442}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2549251b-7459-43a9-9414-75085c9af6c2}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 18 Inlet Node, !- Name
  {30a7ec69-8e2d-4d5b-ac59-f838d4968f9b}, !- Inlet Port
  {cdf459ae-db1b-47a1-9e40-8a7216910376}; !- Outlet Port

OS:Connection,
  {cdf459ae-db1b-47a1-9e40-8a7216910376}, !- Handle
  {2549251b-7459-43a9-9414-75085c9af6c2}, !- Source Object
  3,                                      !- Outlet Port
  {8825cf07-ad9f-4c52-a31b-b88b32f64704}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8825cf07-ad9f-4c52-a31b-b88b32f64704}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 18, !- Name
  {429d0604-2dbb-4964-9e29-843077cac9a4}, !- Availability Schedule Name
  {cdf459ae-db1b-47a1-9e40-8a7216910376}, !- Air Inlet Node Name
  {53b76816-cd38-4d62-9afa-be01f07307fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {429d0604-2dbb-4964-9e29-843077cac9a4}, !- Handle
  Always On Discrete 22,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {53b76816-cd38-4d62-9afa-be01f07307fe}, !- Handle
  {8825cf07-ad9f-4c52-a31b-b88b32f64704}, !- Source Object
  4,                                      !- Outlet Port
  {072c4982-6976-491e-9f12-7483ca556244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e992bead-368c-4b2a-a0a4-8b6ef10e60d6}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 19 Inlet Node, !- Name
  {8c1b2ffa-8563-4c8f-9dec-6f24f5335b82}, !- Inlet Port
  {c6a64fe3-d7b6-43b0-8bdc-6e2d79556780}; !- Outlet Port

OS:Connection,
  {c6a64fe3-d7b6-43b0-8bdc-6e2d79556780}, !- Handle
  {e992bead-368c-4b2a-a0a4-8b6ef10e60d6}, !- Source Object
  3,                                      !- Outlet Port
  {90bf31cb-f821-4c4b-b81a-bfe8579cb9a2}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {90bf31cb-f821-4c4b-b81a-bfe8579cb9a2}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 19, !- Name
  {f7ef1e28-528a-4239-8b3b-35ccff078f7e}, !- Availability Schedule Name
  {c6a64fe3-d7b6-43b0-8bdc-6e2d79556780}, !- Air Inlet Node Name
  {04cd0ff0-a5d1-4e98-b304-63d7cc69c91b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {f7ef1e28-528a-4239-8b3b-35ccff078f7e}, !- Handle
  Always On Discrete 23,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {04cd0ff0-a5d1-4e98-b304-63d7cc69c91b}, !- Handle
  {90bf31cb-f821-4c4b-b81a-bfe8579cb9a2}, !- Source Object
  4,                                      !- Outlet Port
  {5349c575-ca49-4cd4-a029-a83830acf6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7320a6e-55f8-4db7-892a-657a34cbb6ea}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 20 Inlet Node, !- Name
  {c3b32e9d-8220-439c-abbf-9f7d91d1acbb}, !- Inlet Port
  {145903a6-9a70-4413-89fd-c7d37705cecc}; !- Outlet Port

OS:Connection,
  {145903a6-9a70-4413-89fd-c7d37705cecc}, !- Handle
  {b7320a6e-55f8-4db7-892a-657a34cbb6ea}, !- Source Object
  3,                                      !- Outlet Port
  {b88db3f3-ed3a-42a9-9976-84b658794fdc}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b88db3f3-ed3a-42a9-9976-84b658794fdc}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 20, !- Name
  {094dd0b2-2af0-4b67-85b4-8db388677cc9}, !- Availability Schedule Name
  {145903a6-9a70-4413-89fd-c7d37705cecc}, !- Air Inlet Node Name
  {783999e5-0f2b-449d-a401-30761f2a7af8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {094dd0b2-2af0-4b67-85b4-8db388677cc9}, !- Handle
  Always On Discrete 24,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {783999e5-0f2b-449d-a401-30761f2a7af8}, !- Handle
  {b88db3f3-ed3a-42a9-9976-84b658794fdc}, !- Source Object
  4,                                      !- Outlet Port
  {4a94424f-ee4c-4b43-b988-9a8d16117fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8df0421-59d5-4abd-ae67-422d84857311}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 21 Inlet Node, !- Name
  {55519b64-1dbd-453b-a03d-5f7347840f63}, !- Inlet Port
  {eb65a6cb-1aef-4d81-a8db-f1801870950c}; !- Outlet Port

OS:Connection,
  {eb65a6cb-1aef-4d81-a8db-f1801870950c}, !- Handle
  {b8df0421-59d5-4abd-ae67-422d84857311}, !- Source Object
  3,                                      !- Outlet Port
  {bebf9c52-b980-4a6c-9131-48395454eda9}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bebf9c52-b980-4a6c-9131-48395454eda9}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 21, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {eb65a6cb-1aef-4d81-a8db-f1801870950c}, !- Air Inlet Node Name
  {a130308a-6e72-4467-af23-d49a9ce64e18}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Schedule:Constant,
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Handle
  Always On Discrete 25,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Connection,
  {a130308a-6e72-4467-af23-d49a9ce64e18}, !- Handle
  {bebf9c52-b980-4a6c-9131-48395454eda9}, !- Source Object
  4,                                      !- Outlet Port
  {bc6e40e9-67e9-4cf2-9a1d-753c57645b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule
  {07448877-b614-4e0f-b412-5a9566afd151}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c95bd36-9a3f-4a6e-8c6e-f81734d51175}, !- Supply Side Inlet Node Name
  {f37302a6-9be8-44b2-adfd-0f336347d501}, !- Demand Side Outlet Node Name
  {be017088-03bd-4f44-9e1e-f7b8ec33db90}, !- Demand Side Inlet Node A
  {98bffb36-024a-474f-8063-982fa1721b77}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {07448877-b614-4e0f-b412-5a9566afd151}, !- Handle
  Packaged Rooftop Air Conditioner 1 AvailabilityManagerAssignmentList, !- Name
  {51261c6e-2872-4203-a2ce-9b453f77566c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {51261c6e-2872-4203-a2ce-9b453f77566c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {8adf4956-47fa-41c3-9a9f-60a5e4735ea0}, !- Control Zone or Zone List Name
  {dd6b28db-615a-4528-a775-433514258c71}, !- Cooling Control Zone or Zone List Name
  {bc50d8ed-c88d-4178-bdba-6679d0d4087c}, !- Heating Control Zone or Zone List Name
  {0440fb99-d900-4463-8f92-44deda4b473c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8adf4956-47fa-41c3-9a9f-60a5e4735ea0}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {dd6b28db-615a-4528-a775-433514258c71}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc50d8ed-c88d-4178-bdba-6679d0d4087c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0440fb99-d900-4463-8f92-44deda4b473c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {d1992100-c8a0-4bdd-91fd-5f7ce17bd1ca}, !- Handle
  Node 117,                               !- Name
  {5c95bd36-9a3f-4a6e-8c6e-f81734d51175}, !- Inlet Port
  {7eeaf0d3-f8ef-4c47-8a5c-aa802795651d}; !- Outlet Port

OS:Node,
  {1f81a286-0282-4368-a9bc-2e967aeae30d}, !- Handle
  Node 118,                               !- Name
  {23686552-21aa-4e61-8bd1-a98e4f90fcc2}, !- Inlet Port
  {98bffb36-024a-474f-8063-982fa1721b77}; !- Outlet Port

OS:Connection,
  {5c95bd36-9a3f-4a6e-8c6e-f81734d51175}, !- Handle
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- Source Object
  7,                                      !- Outlet Port
  {d1992100-c8a0-4bdd-91fd-5f7ce17bd1ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bffb36-024a-474f-8063-982fa1721b77}, !- Handle
  {1f81a286-0282-4368-a9bc-2e967aeae30d}, !- Source Object
  3,                                      !- Outlet Port
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d05f7ca9-5bd1-458b-9410-a21a196e480f}, !- Handle
  Node 119,                               !- Name
  {be017088-03bd-4f44-9e1e-f7b8ec33db90}, !- Inlet Port
  {c1d78b6e-88bd-44e8-bc0a-c4ab62f77ed0}; !- Outlet Port

OS:Node,
  {946b7ba8-30a0-4eb7-a1a0-a39db35d0670}, !- Handle
  Node 120,                               !- Name
  {bfc3b2c7-9e79-4440-b3b4-645e552cd533}, !- Inlet Port
  {f37302a6-9be8-44b2-adfd-0f336347d501}; !- Outlet Port

OS:Node,
  {96bb6b7a-7fe3-41b3-aef3-45977b3eaac4}, !- Handle
  Node 121,                               !- Name
  {f92b3c3d-a8c3-47b1-b2fa-b578e9b856ab}, !- Inlet Port
  {7945f5e3-3d4b-4685-94a2-6465e85d1b21}; !- Outlet Port

OS:Connection,
  {be017088-03bd-4f44-9e1e-f7b8ec33db90}, !- Handle
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- Source Object
  9,                                      !- Outlet Port
  {d05f7ca9-5bd1-458b-9410-a21a196e480f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37302a6-9be8-44b2-adfd-0f336347d501}, !- Handle
  {946b7ba8-30a0-4eb7-a1a0-a39db35d0670}, !- Source Object
  3,                                      !- Outlet Port
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c1d78b6e-88bd-44e8-bc0a-c4ab62f77ed0}, !- Inlet Node Name
  {548d3dc4-34c4-49c8-a609-65ecb366de26}, !- Outlet Node Name 1
  {06746e28-0e3b-4c69-bdcc-1e5d3e5a5cba}, !- Outlet Node Name 2
  {8f5caea2-0f07-40de-8185-5fca66b02df8}, !- Outlet Node Name 3
  {b9b96282-40fb-4326-a0f4-f404765f1134}, !- Outlet Node Name 4
  {be8625bc-e3a9-4d60-916e-c2a6c0d819bf}, !- Outlet Node Name 5
  {fcd37705-b313-436e-8329-b786e054b1fb}, !- Outlet Node Name 6
  {e2e83e38-581d-4305-9d97-78c262b7669e}, !- Outlet Node Name 7
  {ff92375d-fabe-4193-9ee2-af4eff3e0eca}, !- Outlet Node Name 8
  ,                                       !- Outlet Node Name 9
  ,                                       !- Outlet Node Name 10
  ,                                       !- Outlet Node Name 11
  ,                                       !- Outlet Node Name 12
  ,                                       !- Outlet Node Name 13
  ,                                       !- Outlet Node Name 14
  ,                                       !- Outlet Node Name 15
  ;                                       !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {bfc3b2c7-9e79-4440-b3b4-645e552cd533}, !- Outlet Node Name
  {ddf45d09-11d7-4dcf-810d-0439b15993f4}, !- Inlet Node Name 1
  {77a93e24-49c1-4982-a21e-3966aafffb32}, !- Inlet Node Name 2
  {ef4dade9-b0e7-4284-9f05-19f9024d3714}, !- Inlet Node Name 3
  {e1fa383a-ea4c-4668-ae98-e2ef29eea148}, !- Inlet Node Name 4
  {dd336d03-880d-4326-8be2-cc531284cd5d}, !- Inlet Node Name 5
  {0fc569e4-ff5c-4081-8f38-9844d1a10b04}, !- Inlet Node Name 6
  {2b962520-578c-4c16-93bf-52f940695a41}, !- Inlet Node Name 7
  {87bf38f4-f2e9-4801-84ac-4d6e76bfb662}, !- Inlet Node Name 8
  ,                                       !- Inlet Node Name 9
  ,                                       !- Inlet Node Name 10
  ,                                       !- Inlet Node Name 11
  ,                                       !- Inlet Node Name 12
  ,                                       !- Inlet Node Name 13
  ,                                       !- Inlet Node Name 14
  ,                                       !- Inlet Node Name 15
  ;                                       !- Inlet Node Name 16

OS:Connection,
  {c1d78b6e-88bd-44e8-bc0a-c4ab62f77ed0}, !- Handle
  {d05f7ca9-5bd1-458b-9410-a21a196e480f}, !- Source Object
  3,                                      !- Outlet Port
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfc3b2c7-9e79-4440-b3b4-645e552cd533}, !- Handle
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Source Object
  2,                                      !- Outlet Port
  {946b7ba8-30a0-4eb7-a1a0-a39db35d0670}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99ac02e5-4b9a-491a-a46b-32e2b0a142c0}, !- Handle
  {1a4ab352-100a-4043-8777-e33ab3a51e49}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ,                                       !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:Fan:ConstantVolume,
  {f67bfa31-099e-4448-a515-9f938ec54af1}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {164125b1-abaf-4a01-9e14-61d6381ce7f9}, !- Air Inlet Node Name
  {23686552-21aa-4e61-8bd1-a98e4f90fcc2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:SetpointManager:SingleZone:Reheat,
  {e61f91aa-b3a0-49bc-8f2e-4c3b691d09f4}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  14,                                     !- Minimum Supply Air Temperature {C}
  43.333333333333,                        !- Maximum Supply Air Temperature {C}
  {0af2f45b-50a8-42da-8d5c-41a5d275efd1}, !- Control Zone Name
  {1f81a286-0282-4368-a9bc-2e967aeae30d}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {8368b261-efe0-41b6-a357-dbef0a7f637f}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  19,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  0,                                      !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f9f679ab-e686-4c98-8486-f55d1119cb60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f9f679ab-e686-4c98-8486-f55d1119cb60}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule
  No,                                     !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c0a2c487-0ba2-475c-abbb-add59014453b}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {8368b261-efe0-41b6-a357-dbef0a7f637f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fed567db-afbc-4fa5-94b4-6aa14f31cc5b}, !- Mixed Air Node Name
  {429c77f2-42db-4b0a-96db-0d72e6dd94ce}, !- Outdoor Air Stream Node Name
  {03150245-ff19-462d-aa56-d2a1e7446ed8}, !- Relief Air Stream Node Name
  {7eeaf0d3-f8ef-4c47-8a5c-aa802795651d}; !- Return Air Stream Node Name

OS:Node,
  {eb373b7a-3e59-4a07-a40a-3b9f18a18861}, !- Handle
  Node 122,                               !- Name
  ,                                       !- Inlet Port
  {429c77f2-42db-4b0a-96db-0d72e6dd94ce}; !- Outlet Port

OS:Connection,
  {429c77f2-42db-4b0a-96db-0d72e6dd94ce}, !- Handle
  {eb373b7a-3e59-4a07-a40a-3b9f18a18861}, !- Source Object
  3,                                      !- Outlet Port
  {c0a2c487-0ba2-475c-abbb-add59014453b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {65db8779-55ed-4611-a362-22ed7fd07723}, !- Handle
  Node 123,                               !- Name
  {03150245-ff19-462d-aa56-d2a1e7446ed8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03150245-ff19-462d-aa56-d2a1e7446ed8}, !- Handle
  {c0a2c487-0ba2-475c-abbb-add59014453b}, !- Source Object
  7,                                      !- Outlet Port
  {65db8779-55ed-4611-a362-22ed7fd07723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eeaf0d3-f8ef-4c47-8a5c-aa802795651d}, !- Handle
  {d1992100-c8a0-4bdd-91fd-5f7ce17bd1ca}, !- Source Object
  3,                                      !- Outlet Port
  {c0a2c487-0ba2-475c-abbb-add59014453b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e07949eb-032a-43fd-a98c-bfcac9cbbf35}, !- Handle
  Node 124,                               !- Name
  {fed567db-afbc-4fa5-94b4-6aa14f31cc5b}, !- Inlet Port
  {cdab4b7e-e6f2-4b0f-b128-82a6b1424936}; !- Outlet Port

OS:Connection,
  {fed567db-afbc-4fa5-94b4-6aa14f31cc5b}, !- Handle
  {c0a2c487-0ba2-475c-abbb-add59014453b}, !- Source Object
  5,                                      !- Outlet Port
  {e07949eb-032a-43fd-a98c-bfcac9cbbf35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23686552-21aa-4e61-8bd1-a98e4f90fcc2}, !- Handle
  {f67bfa31-099e-4448-a515-9f938ec54af1}, !- Source Object
  9,                                      !- Outlet Port
  {1f81a286-0282-4368-a9bc-2e967aeae30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, ! Handle
  OS:Coil:Heating:Water 3,                ! Name
  {49a08aaf-f3cc-4b9d-a428-7a880010d211}, ! Availability Schedule Name
  ,                                       ! U-Factor Times Area Value {W/K}
  ,                                       ! Maximum Water Flow Rate {m3/s}
  {ece535c5-c017-4207-ab9e-9f0c05a2507c}, ! Water Inlet Node Name
  {45b3a3dc-4ec1-4871-81b3-e9099e4cafdd}, ! Water Outlet Node Name
  {31a9804e-7a25-478d-93a7-4d2d67e94c51}, ! Air Inlet Node Name
  {03d98c32-88cd-4ac5-9f6c-ba369ce95ac3}, ! Air Outlet Node Name
  ,                                       ! Performance Input Method
  ,                                       ! Rated Capacity {W}
  ,                                       ! Rated Inlet Water Temperature {C}
  ,                                       ! Rated Inlet Air Temperature {C}
  ,                                       ! Rated Outlet Water Temperature {C}
  ,                                       ! Rated Outlet Air Temperature {C}
  ;                                       ! Rated Ratio for Air and Water Convection

OS:Schedule:Constant,
  {49a08aaf-f3cc-4b9d-a428-7a880010d211}, !- Handle
  Always On Discrete 26,                  !- Name
  {266af3f0-fdcb-4c55-9050-5181298ec22f}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Node,
  {39eefd8a-c71a-466c-967b-6da3162dc9cd}, !- Handle
  Node 126,                               !- Name
  {03d98c32-88cd-4ac5-9f6c-ba369ce95ac3}, !- Inlet Port
  {164125b1-abaf-4a01-9e14-61d6381ce7f9}; !- Outlet Port

OS:Connection,
  {03d98c32-88cd-4ac5-9f6c-ba369ce95ac3}, !- Handle
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, !- Source Object
  8,                                      !- Outlet Port
  {39eefd8a-c71a-466c-967b-6da3162dc9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164125b1-abaf-4a01-9e14-61d6381ce7f9}, !- Handle
  {39eefd8a-c71a-466c-967b-6da3162dc9cd}, !- Source Object
  3,                                      !- Outlet Port
  {f67bfa31-099e-4448-a515-9f938ec54af1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f684f7de-9b52-45ee-95e9-2e27713ede9c}, !- Handle
  Node 141,                               !- Name
  {36c45644-036c-48f0-86ef-31f9b708f718}, !- Inlet Port
  {a7ca4709-4eec-464b-97fd-2018f8e2d1be}; !- Outlet Port

OS:Node,
  {5601f67a-517f-432b-8766-b30a42b43c8d}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 25 Inlet Node, !- Name
  {c7dd7fd3-7eee-4b1d-ad0f-b413d2889334}, !- Inlet Port
  {15e2b0e7-0138-40b3-9dd1-80767f5aea0e}; !- Outlet Port

OS:Connection,
  {15e2b0e7-0138-40b3-9dd1-80767f5aea0e}, !- Handle
  {5601f67a-517f-432b-8766-b30a42b43c8d}, !- Source Object
  3,                                      !- Outlet Port
  {6445e79e-cca1-44df-9fcf-3d0c883d5e20}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6445e79e-cca1-44df-9fcf-3d0c883d5e20}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 25, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {15e2b0e7-0138-40b3-9dd1-80767f5aea0e}, !- Air Inlet Node Name
  {36c45644-036c-48f0-86ef-31f9b708f718}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c3f4b7df-6853-411d-b1c6-272c20c2fd83}, !- Handle
  Node 142,                               !- Name
  {ed8efcaf-b264-4dce-81d7-8fb5a34d5c9b}, !- Inlet Port
  {a3f6ca48-b241-4172-8af5-ff2424a4da01}; !- Outlet Port

OS:Connection,
  {a7ca4709-4eec-464b-97fd-2018f8e2d1be}, !- Handle
  {f684f7de-9b52-45ee-95e9-2e27713ede9c}, !- Source Object
  3,                                      !- Outlet Port
  {26c93a18-84cf-4884-8d09-635edf88e4a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed8efcaf-b264-4dce-81d7-8fb5a34d5c9b}, !- Handle
  {c0d274fe-d129-4c71-be2d-fd6a3322a8b1}, !- Source Object
  3,                                      !- Outlet Port
  {c3f4b7df-6853-411d-b1c6-272c20c2fd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c45644-036c-48f0-86ef-31f9b708f718}, !- Handle
  {6445e79e-cca1-44df-9fcf-3d0c883d5e20}, !- Source Object
  4,                                      !- Outlet Port
  {f684f7de-9b52-45ee-95e9-2e27713ede9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5ef8ad7-2316-4e86-a7bf-e7441dd552bd}, !- Handle
  Node 145,                               !- Name
  {e7fce159-53a2-4b28-9075-f879799bba14}, !- Inlet Port
  {d287c269-edc7-44f2-a0c4-90a122dc796d}; !- Outlet Port

OS:Node,
  {6c41b14a-591c-4f8e-a3a4-0f610ca666b9}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 27 Inlet Node, !- Name
  {2401284f-d452-411e-8c32-4b244c49c59d}, !- Inlet Port
  {24cad235-5d27-4004-9cf1-6410d7a408ba}; !- Outlet Port

OS:Connection,
  {24cad235-5d27-4004-9cf1-6410d7a408ba}, !- Handle
  {6c41b14a-591c-4f8e-a3a4-0f610ca666b9}, !- Source Object
  3,                                      !- Outlet Port
  {0b7e8d69-315e-4594-af76-9a1b7275a5b1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0b7e8d69-315e-4594-af76-9a1b7275a5b1}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 27, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {24cad235-5d27-4004-9cf1-6410d7a408ba}, !- Air Inlet Node Name
  {e7fce159-53a2-4b28-9075-f879799bba14}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6eac68f0-cdcd-48a0-9c93-02f0b08ee92c}, !- Handle
  Node 146,                               !- Name
  {e5072eed-f01c-4f56-a98c-97a7a3a0eb19}, !- Inlet Port
  {2af090f0-906e-442d-b6ee-a6e6c83f0370}; !- Outlet Port

OS:Connection,
  {d287c269-edc7-44f2-a0c4-90a122dc796d}, !- Handle
  {b5ef8ad7-2316-4e86-a7bf-e7441dd552bd}, !- Source Object
  3,                                      !- Outlet Port
  {ebecac14-f553-4d16-85df-eb7747ed3f71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5072eed-f01c-4f56-a98c-97a7a3a0eb19}, !- Handle
  {65fc3ccd-f8c9-447e-9f19-8cffcbc019bf}, !- Source Object
  3,                                      !- Outlet Port
  {6eac68f0-cdcd-48a0-9c93-02f0b08ee92c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fce159-53a2-4b28-9075-f879799bba14}, !- Handle
  {0b7e8d69-315e-4594-af76-9a1b7275a5b1}, !- Source Object
  4,                                      !- Outlet Port
  {b5ef8ad7-2316-4e86-a7bf-e7441dd552bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e75464-bfc0-490c-9399-63b685a015b5}, !- Handle
  Node 149,                               !- Name
  {86cde2c7-e71a-46e6-8943-934515e0b677}, !- Inlet Port
  {d12080b4-2f12-4ee4-965a-8588136f4516}; !- Outlet Port

OS:Node,
  {d1edd3e2-6a5d-47a6-b48e-37eadeec4f9f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 29 Inlet Node, !- Name
  {db052481-6625-4233-8946-577a542f112e}, !- Inlet Port
  {55cc251d-e616-465d-8dee-0df079a74305}; !- Outlet Port

OS:Connection,
  {55cc251d-e616-465d-8dee-0df079a74305}, !- Handle
  {d1edd3e2-6a5d-47a6-b48e-37eadeec4f9f}, !- Source Object
  3,                                      !- Outlet Port
  {7325d489-515c-477f-9a38-e4e150b6de16}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7325d489-515c-477f-9a38-e4e150b6de16}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 29, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {55cc251d-e616-465d-8dee-0df079a74305}, !- Air Inlet Node Name
  {86cde2c7-e71a-46e6-8943-934515e0b677}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e381ac7c-d171-4729-8700-c829b6f973be}, !- Handle
  Node 150,                               !- Name
  {844fb55e-a8e7-4e70-a677-9ff01e7f2166}, !- Inlet Port
  {5746461c-e947-4925-a404-f6dc0188eb23}; !- Outlet Port

OS:Connection,
  {d12080b4-2f12-4ee4-965a-8588136f4516}, !- Handle
  {f1e75464-bfc0-490c-9399-63b685a015b5}, !- Source Object
  3,                                      !- Outlet Port
  {d758cb69-5440-4f7c-a7e5-d33e2c038dbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {844fb55e-a8e7-4e70-a677-9ff01e7f2166}, !- Handle
  {13e2d87f-e50f-4c79-a2ec-5b96231acaf0}, !- Source Object
  3,                                      !- Outlet Port
  {e381ac7c-d171-4729-8700-c829b6f973be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86cde2c7-e71a-46e6-8943-934515e0b677}, !- Handle
  {7325d489-515c-477f-9a38-e4e150b6de16}, !- Source Object
  4,                                      !- Outlet Port
  {f1e75464-bfc0-490c-9399-63b685a015b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a90fdac3-9787-42a5-9e8e-67d9c7e20214}, !- Handle
  Node 155,                               !- Name
  {d756bb3f-308d-47ad-a537-682a805204c3}, !- Inlet Port
  {db855e14-836a-4645-acf1-0a4bdefd719e}; !- Outlet Port

OS:Node,
  {754b761b-e0e5-44b2-8c09-51326a1d7fed}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 32 Inlet Node, !- Name
  {22faaac6-1ec0-4a48-96c4-dc1ea7a1386c}, !- Inlet Port
  {27943948-698e-4a8f-81ba-75df83d57a37}; !- Outlet Port

OS:Connection,
  {27943948-698e-4a8f-81ba-75df83d57a37}, !- Handle
  {754b761b-e0e5-44b2-8c09-51326a1d7fed}, !- Source Object
  3,                                      !- Outlet Port
  {67d7ae28-1a75-41e7-8612-5431ce617a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {67d7ae28-1a75-41e7-8612-5431ce617a3b}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 32, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {27943948-698e-4a8f-81ba-75df83d57a37}, !- Air Inlet Node Name
  {d756bb3f-308d-47ad-a537-682a805204c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc6216b1-d64e-47b6-9975-db2cd51144d3}, !- Handle
  Node 156,                               !- Name
  {ca81d340-cfdd-466a-b18f-ea8e799476d7}, !- Inlet Port
  {cba81fea-756a-4458-b3ae-d2f42f00030b}; !- Outlet Port

OS:Connection,
  {db855e14-836a-4645-acf1-0a4bdefd719e}, !- Handle
  {a90fdac3-9787-42a5-9e8e-67d9c7e20214}, !- Source Object
  3,                                      !- Outlet Port
  {5d4a8f8e-bbe0-404f-a835-1c837d7c2ec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca81d340-cfdd-466a-b18f-ea8e799476d7}, !- Handle
  {48a24ec2-2997-41c0-be09-80afcb033dd5}, !- Source Object
  3,                                      !- Outlet Port
  {fc6216b1-d64e-47b6-9975-db2cd51144d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d756bb3f-308d-47ad-a537-682a805204c3}, !- Handle
  {67d7ae28-1a75-41e7-8612-5431ce617a3b}, !- Source Object
  4,                                      !- Outlet Port
  {a90fdac3-9787-42a5-9e8e-67d9c7e20214}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c97c6862-7056-479a-9087-7736cd1dde90}, !- Handle
  Air Terminal Single Duct Uncontrolled 2 Inlet Node, !- Name
  {548d3dc4-34c4-49c8-a609-65ecb366de26}, !- Inlet Port
  {e7ef72cd-0457-4fd2-8342-cb8511c14785}; !- Outlet Port

OS:Connection,
  {e7ef72cd-0457-4fd2-8342-cb8511c14785}, !- Handle
  {c97c6862-7056-479a-9087-7736cd1dde90}, !- Source Object
  3,                                      !- Outlet Port
  {fbadeb0e-1fc0-498c-bad2-8438b5929c56}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbadeb0e-1fc0-498c-bad2-8438b5929c56}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {e7ef72cd-0457-4fd2-8342-cb8511c14785}, !- Air Inlet Node Name
  {f92b3c3d-a8c3-47b1-b2fa-b578e9b856ab}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb9994d2-e28f-4695-b646-69cb64553292}, !- Handle
  Node 157,                               !- Name
  {2be853bf-fe93-47f6-a2bf-1a04e0af6208}, !- Inlet Port
  {ddf45d09-11d7-4dcf-810d-0439b15993f4}; !- Outlet Port

OS:Connection,
  {7945f5e3-3d4b-4685-94a2-6465e85d1b21}, !- Handle
  {96bb6b7a-7fe3-41b3-aef3-45977b3eaac4}, !- Source Object
  3,                                      !- Outlet Port
  {2c1011f7-fe97-4b8e-8549-2b5f7de4cf88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2be853bf-fe93-47f6-a2bf-1a04e0af6208}, !- Handle
  {0f230711-f224-4f39-8900-1056ce7d11f6}, !- Source Object
  3,                                      !- Outlet Port
  {fb9994d2-e28f-4695-b646-69cb64553292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddf45d09-11d7-4dcf-810d-0439b15993f4}, !- Handle
  {fb9994d2-e28f-4695-b646-69cb64553292}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f92b3c3d-a8c3-47b1-b2fa-b578e9b856ab}, !- Handle
  {fbadeb0e-1fc0-498c-bad2-8438b5929c56}, !- Source Object
  4,                                      !- Outlet Port
  {96bb6b7a-7fe3-41b3-aef3-45977b3eaac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {213f48da-c319-4648-b0cd-f29adb5b40ab}, !- Handle
  Node 164,                               !- Name
  {b1e30d3a-30d2-4981-8c19-a930c18bb3c0}, !- Inlet Port
  {dae481b5-3e23-44a0-a28d-4eabd55f44f8}; !- Outlet Port

OS:Node,
  {fc7d5e8e-6509-469a-bbde-8f78cfb244fe}, !- Handle
  Air Terminal Single Duct Uncontrolled 6 Inlet Node, !- Name
  {06746e28-0e3b-4c69-bdcc-1e5d3e5a5cba}, !- Inlet Port
  {a392a4b7-7d8c-4594-8304-17d1b6af9462}; !- Outlet Port

OS:Connection,
  {a392a4b7-7d8c-4594-8304-17d1b6af9462}, !- Handle
  {fc7d5e8e-6509-469a-bbde-8f78cfb244fe}, !- Source Object
  3,                                      !- Outlet Port
  {3ad9e802-e0e2-494b-89cf-e619eea5acdf}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3ad9e802-e0e2-494b-89cf-e619eea5acdf}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {a392a4b7-7d8c-4594-8304-17d1b6af9462}, !- Air Inlet Node Name
  {b1e30d3a-30d2-4981-8c19-a930c18bb3c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ed2948f-f79b-48a6-915a-0709cde1263d}, !- Handle
  Node 165,                               !- Name
  {745dad82-6b43-4fc1-b8fc-2f1c0e01a41c}, !- Inlet Port
  {77a93e24-49c1-4982-a21e-3966aafffb32}; !- Outlet Port

OS:Connection,
  {dae481b5-3e23-44a0-a28d-4eabd55f44f8}, !- Handle
  {213f48da-c319-4648-b0cd-f29adb5b40ab}, !- Source Object
  3,                                      !- Outlet Port
  {706f75b7-be64-4dd1-8b1d-d5c54279efdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {745dad82-6b43-4fc1-b8fc-2f1c0e01a41c}, !- Handle
  {ed82c21c-f03a-4e34-aee4-6e4549e33988}, !- Source Object
  3,                                      !- Outlet Port
  {6ed2948f-f79b-48a6-915a-0709cde1263d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e30d3a-30d2-4981-8c19-a930c18bb3c0}, !- Handle
  {3ad9e802-e0e2-494b-89cf-e619eea5acdf}, !- Source Object
  4,                                      !- Outlet Port
  {213f48da-c319-4648-b0cd-f29adb5b40ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97d3cf63-5683-4bba-90bf-5bb1ce108e62}, !- Handle
  Node 166,                               !- Name
  {6c899237-dde6-4ed7-85f5-8af38d78e4aa}, !- Inlet Port
  {f1b8862d-10a5-4a89-b50c-edcf76943542}; !- Outlet Port

OS:Node,
  {82a35d2f-f3be-4eeb-9313-d019e02638fa}, !- Handle
  Air Terminal Single Duct Uncontrolled 7 Inlet Node, !- Name
  {8f5caea2-0f07-40de-8185-5fca66b02df8}, !- Inlet Port
  {946a8cd2-e5ec-464a-9a66-17903bbd7599}; !- Outlet Port

OS:Connection,
  {946a8cd2-e5ec-464a-9a66-17903bbd7599}, !- Handle
  {82a35d2f-f3be-4eeb-9313-d019e02638fa}, !- Source Object
  3,                                      !- Outlet Port
  {b421d950-fb0a-4578-8982-703b4389be94}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b421d950-fb0a-4578-8982-703b4389be94}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {946a8cd2-e5ec-464a-9a66-17903bbd7599}, !- Air Inlet Node Name
  {6c899237-dde6-4ed7-85f5-8af38d78e4aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6d270d0-30e0-4bd1-a6d9-e0e3f4e312cf}, !- Handle
  Node 167,                               !- Name
  {a755ef22-71e8-4cfe-a721-035243a6695b}, !- Inlet Port
  {ef4dade9-b0e7-4284-9f05-19f9024d3714}; !- Outlet Port

OS:Connection,
  {f1b8862d-10a5-4a89-b50c-edcf76943542}, !- Handle
  {97d3cf63-5683-4bba-90bf-5bb1ce108e62}, !- Source Object
  3,                                      !- Outlet Port
  {c2297138-ef8b-486f-8d86-b681806e829f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a755ef22-71e8-4cfe-a721-035243a6695b}, !- Handle
  {3e404ef5-7c93-4d3d-99a0-750e6efe4fc5}, !- Source Object
  3,                                      !- Outlet Port
  {e6d270d0-30e0-4bd1-a6d9-e0e3f4e312cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c899237-dde6-4ed7-85f5-8af38d78e4aa}, !- Handle
  {b421d950-fb0a-4578-8982-703b4389be94}, !- Source Object
  4,                                      !- Outlet Port
  {97d3cf63-5683-4bba-90bf-5bb1ce108e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e35d745-e19e-40a6-a63b-a6d418db9d46}, !- Handle
  Node 168,                               !- Name
  {ff084217-c27a-454c-ac2c-338da45b22af}, !- Inlet Port
  {6ca1dc49-2f5f-4b81-b811-b7c1617deacf}; !- Outlet Port

OS:Node,
  {b2192bf2-098b-482b-8d0b-e6c18cd45fa2}, !- Handle
  Air Terminal Single Duct Uncontrolled 8 Inlet Node, !- Name
  {b9b96282-40fb-4326-a0f4-f404765f1134}, !- Inlet Port
  {fdc93b86-5f7a-47db-8905-e4e425b7f36e}; !- Outlet Port

OS:Connection,
  {fdc93b86-5f7a-47db-8905-e4e425b7f36e}, !- Handle
  {b2192bf2-098b-482b-8d0b-e6c18cd45fa2}, !- Source Object
  3,                                      !- Outlet Port
  {56332296-f266-4591-8427-e0444b7b838f}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {56332296-f266-4591-8427-e0444b7b838f}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {fdc93b86-5f7a-47db-8905-e4e425b7f36e}, !- Air Inlet Node Name
  {ff084217-c27a-454c-ac2c-338da45b22af}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c22a1890-5848-45b4-8df8-e0174f156893}, !- Handle
  Node 169,                               !- Name
  {5ad73f22-1283-44f1-a8a5-c1ebca3273da}, !- Inlet Port
  {e1fa383a-ea4c-4668-ae98-e2ef29eea148}; !- Outlet Port

OS:Connection,
  {6ca1dc49-2f5f-4b81-b811-b7c1617deacf}, !- Handle
  {8e35d745-e19e-40a6-a63b-a6d418db9d46}, !- Source Object
  3,                                      !- Outlet Port
  {6b69f0c8-8fd6-4624-b759-32e26893f73a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ad73f22-1283-44f1-a8a5-c1ebca3273da}, !- Handle
  {d4148f1e-6c9e-4abf-8789-7f398cb3cb45}, !- Source Object
  3,                                      !- Outlet Port
  {c22a1890-5848-45b4-8df8-e0174f156893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff084217-c27a-454c-ac2c-338da45b22af}, !- Handle
  {56332296-f266-4591-8427-e0444b7b838f}, !- Source Object
  4,                                      !- Outlet Port
  {8e35d745-e19e-40a6-a63b-a6d418db9d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6138ee84-0261-4423-947b-3b9ff7f6d843}, !- Handle
  Node 170,                               !- Name
  {3001ede8-c3de-412d-a16c-c85e8d25b101}, !- Inlet Port
  {74505a05-1793-4c4a-b459-e500b2c1a157}; !- Outlet Port

OS:Node,
  {4e4d3055-1a21-4feb-87f5-9a813e3767a4}, !- Handle
  Air Terminal Single Duct Uncontrolled 10 Inlet Node, !- Name
  {be8625bc-e3a9-4d60-916e-c2a6c0d819bf}, !- Inlet Port
  {33d8ffec-3bcb-4595-a9da-de426288be76}; !- Outlet Port

OS:Connection,
  {33d8ffec-3bcb-4595-a9da-de426288be76}, !- Handle
  {4e4d3055-1a21-4feb-87f5-9a813e3767a4}, !- Source Object
  3,                                      !- Outlet Port
  {d78176b5-050d-442b-92d5-5bf8f616ecab}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d78176b5-050d-442b-92d5-5bf8f616ecab}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {33d8ffec-3bcb-4595-a9da-de426288be76}, !- Air Inlet Node Name
  {3001ede8-c3de-412d-a16c-c85e8d25b101}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ad39255a-8c9c-48ef-8e5f-260c7971e72f}, !- Handle
  Node 171,                               !- Name
  {2e563cf5-c478-4efd-b9d0-16635ce81ea3}, !- Inlet Port
  {dd336d03-880d-4326-8be2-cc531284cd5d}; !- Outlet Port

OS:Connection,
  {74505a05-1793-4c4a-b459-e500b2c1a157}, !- Handle
  {6138ee84-0261-4423-947b-3b9ff7f6d843}, !- Source Object
  3,                                      !- Outlet Port
  {a9d7795f-16aa-43b4-bef7-e6111bbc34ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e563cf5-c478-4efd-b9d0-16635ce81ea3}, !- Handle
  {85173813-da5d-4f8b-9a7f-e49635335b8e}, !- Source Object
  3,                                      !- Outlet Port
  {ad39255a-8c9c-48ef-8e5f-260c7971e72f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3001ede8-c3de-412d-a16c-c85e8d25b101}, !- Handle
  {d78176b5-050d-442b-92d5-5bf8f616ecab}, !- Source Object
  4,                                      !- Outlet Port
  {6138ee84-0261-4423-947b-3b9ff7f6d843}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {598fd040-dd79-4e6f-920a-de9279ab5acc}, !- Handle
  Node 180,                               !- Name
  {162b6360-4568-4fea-a641-68026f1f501d}, !- Inlet Port
  {b868e838-99c9-4c5d-8f2e-39b1bcb95b3e}; !- Outlet Port

OS:Node,
  {993e8fd4-7c67-46f2-be27-4373e5b99052}, !- Handle
  Air Terminal Single Duct Uncontrolled 15 Inlet Node, !- Name
  {fcd37705-b313-436e-8329-b786e054b1fb}, !- Inlet Port
  {4b47c662-c063-4a8e-8e9a-6afa80d04122}; !- Outlet Port

OS:Connection,
  {4b47c662-c063-4a8e-8e9a-6afa80d04122}, !- Handle
  {993e8fd4-7c67-46f2-be27-4373e5b99052}, !- Source Object
  3,                                      !- Outlet Port
  {8e2aece4-edbb-45d3-8c67-c01e182e6d93}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e2aece4-edbb-45d3-8c67-c01e182e6d93}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {4b47c662-c063-4a8e-8e9a-6afa80d04122}, !- Air Inlet Node Name
  {162b6360-4568-4fea-a641-68026f1f501d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1773a839-30ff-461c-9ccc-a67e7fd2df4f}, !- Handle
  Node 181,                               !- Name
  {00c8e1d7-906e-4b49-9e72-ecc92872f2db}, !- Inlet Port
  {0fc569e4-ff5c-4081-8f38-9844d1a10b04}; !- Outlet Port

OS:Connection,
  {b868e838-99c9-4c5d-8f2e-39b1bcb95b3e}, !- Handle
  {598fd040-dd79-4e6f-920a-de9279ab5acc}, !- Source Object
  3,                                      !- Outlet Port
  {3f89d711-9da5-42f5-a0e5-b8de05f13b67}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00c8e1d7-906e-4b49-9e72-ecc92872f2db}, !- Handle
  {8d206f65-a586-4161-81ca-7652756e1611}, !- Source Object
  3,                                      !- Outlet Port
  {1773a839-30ff-461c-9ccc-a67e7fd2df4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162b6360-4568-4fea-a641-68026f1f501d}, !- Handle
  {8e2aece4-edbb-45d3-8c67-c01e182e6d93}, !- Source Object
  4,                                      !- Outlet Port
  {598fd040-dd79-4e6f-920a-de9279ab5acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd1a4f07-5933-4c5a-b9e0-fc282deece4f}, !- Handle
  Node 182,                               !- Name
  {ddfa61e4-d958-40f8-8fff-6031ea026dcb}, !- Inlet Port
  {e2738e56-3a76-4343-8930-3ad15b056001}; !- Outlet Port

OS:Node,
  {92cfa413-71da-4bff-970b-f255f95c40c7}, !- Handle
  Air Terminal Single Duct Uncontrolled 16 Inlet Node, !- Name
  {e2e83e38-581d-4305-9d97-78c262b7669e}, !- Inlet Port
  {bc5bc108-b0c6-495a-a72f-ad233c5de67a}; !- Outlet Port

OS:Connection,
  {bc5bc108-b0c6-495a-a72f-ad233c5de67a}, !- Handle
  {92cfa413-71da-4bff-970b-f255f95c40c7}, !- Source Object
  3,                                      !- Outlet Port
  {d485d121-b791-4306-a791-7716315fd530}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d485d121-b791-4306-a791-7716315fd530}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {bc5bc108-b0c6-495a-a72f-ad233c5de67a}, !- Air Inlet Node Name
  {ddfa61e4-d958-40f8-8fff-6031ea026dcb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fad6cb49-4995-434c-8f44-59d01cf26f4c}, !- Handle
  Node 183,                               !- Name
  {82ff6504-613c-4816-ac00-3bc8317779cf}, !- Inlet Port
  {2b962520-578c-4c16-93bf-52f940695a41}; !- Outlet Port

OS:Connection,
  {e2738e56-3a76-4343-8930-3ad15b056001}, !- Handle
  {bd1a4f07-5933-4c5a-b9e0-fc282deece4f}, !- Source Object
  3,                                      !- Outlet Port
  {fdc4a33d-d66b-4fd8-94dd-68d2af3455fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82ff6504-613c-4816-ac00-3bc8317779cf}, !- Handle
  {0f5d1899-bdb5-4838-9103-f280641bb1d7}, !- Source Object
  3,                                      !- Outlet Port
  {fad6cb49-4995-434c-8f44-59d01cf26f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddfa61e4-d958-40f8-8fff-6031ea026dcb}, !- Handle
  {d485d121-b791-4306-a791-7716315fd530}, !- Source Object
  4,                                      !- Outlet Port
  {bd1a4f07-5933-4c5a-b9e0-fc282deece4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3e0ca0f-b963-43c1-a4dd-1ecb3c6dbcdd}, !- Handle
  Node 184,                               !- Name
  {25b09214-010b-417c-a487-09f5c0ab8bbf}, !- Inlet Port
  {e1e45a7d-2b5a-4078-a9b8-c2d9b300714a}; !- Outlet Port

OS:Node,
  {cdf6abcf-f429-40cc-b8a1-ac890f8442d0}, !- Handle
  Air Terminal Single Duct Uncontrolled 17 Inlet Node, !- Name
  {ff92375d-fabe-4193-9ee2-af4eff3e0eca}, !- Inlet Port
  {22f461c9-25f4-46c4-8ab6-d19d9f37cc9e}; !- Outlet Port

OS:Connection,
  {22f461c9-25f4-46c4-8ab6-d19d9f37cc9e}, !- Handle
  {cdf6abcf-f429-40cc-b8a1-ac890f8442d0}, !- Source Object
  3,                                      !- Outlet Port
  {43972591-53eb-4602-83ad-3516568f97b3}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43972591-53eb-4602-83ad-3516568f97b3}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {5362ad87-1b35-4912-9c6a-e637bd4c4ffd}, !- Availability Schedule Name
  {22f461c9-25f4-46c4-8ab6-d19d9f37cc9e}, !- Air Inlet Node Name
  {25b09214-010b-417c-a487-09f5c0ab8bbf}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {da96b064-3f32-4ddd-bd23-93a842f6f574}, !- Handle
  Node 185,                               !- Name
  {c84219c5-7cf6-43f6-b6d3-1a264fc8c2cb}, !- Inlet Port
  {87bf38f4-f2e9-4801-84ac-4d6e76bfb662}; !- Outlet Port

OS:Connection,
  {e1e45a7d-2b5a-4078-a9b8-c2d9b300714a}, !- Handle
  {f3e0ca0f-b963-43c1-a4dd-1ecb3c6dbcdd}, !- Source Object
  3,                                      !- Outlet Port
  {1f971e54-22ff-41e7-b699-62851c3eb2f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c84219c5-7cf6-43f6-b6d3-1a264fc8c2cb}, !- Handle
  {eb3811e9-422f-47c0-bce8-217fadafd019}, !- Source Object
  3,                                      !- Outlet Port
  {da96b064-3f32-4ddd-bd23-93a842f6f574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b09214-010b-417c-a487-09f5c0ab8bbf}, !- Handle
  {43972591-53eb-4602-83ad-3516568f97b3}, !- Source Object
  4,                                      !- Outlet Port
  {f3e0ca0f-b963-43c1-a4dd-1ecb3c6dbcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {039bccfc-7ffa-487c-b6cd-584cd2ac79cd}, !- Handle
  Node 186,                               !- Name
  {cd3ae786-eca5-4aa5-9a9a-4bebf6121089}, !- Inlet Port
  {ece535c5-c017-4207-ab9e-9f0c05a2507c}; !- Outlet Port

OS:Connection,
  {cd3ae786-eca5-4aa5-9a9a-4bebf6121089}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  4,                                      !- Outlet Port
  {039bccfc-7ffa-487c-b6cd-584cd2ac79cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21300b4e-768d-4c18-8257-6710abe8b962}, !- Handle
  Node 187,                               !- Name
  {45b3a3dc-4ec1-4871-81b3-e9099e4cafdd}, !- Inlet Port
  {d10dee03-ad91-4fff-a1a8-25f3142b9724}; !- Outlet Port

OS:Connection,
  {ece535c5-c017-4207-ab9e-9f0c05a2507c}, !- Handle
  {039bccfc-7ffa-487c-b6cd-584cd2ac79cd}, !- Source Object
  3,                                      !- Outlet Port
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45b3a3dc-4ec1-4871-81b3-e9099e4cafdd}, !- Handle
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, !- Source Object
  6,                                      !- Outlet Port
  {21300b4e-768d-4c18-8257-6710abe8b962}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d10dee03-ad91-4fff-a1a8-25f3142b9724}, !- Handle
  {21300b4e-768d-4c18-8257-6710abe8b962}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8dff1563-9682-448b-a578-89f8e77fc8e8}, !- Handle
  Controller Water Coil 3,                !- Name
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {39eefd8a-c71a-466c-967b-6da3162dc9cd}, !- Sensor Node Name
  {039bccfc-7ffa-487c-b6cd-584cd2ac79cd}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4ee5da96-7ef6-4b17-b40d-8c0acda02eaa}, !- Handle
  Node 160,                               !- Name
  {02fac188-6baa-473f-9812-2d3c49015f84}, !- Inlet Port
  {0d460439-cef4-4720-bed2-8fe4a3e17f02}; !- Outlet Port

OS:Node,
  {b4b95176-35c9-4d3e-be8b-cdc41c784057}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 33 Inlet Node, !- Name
  {13a52bce-6208-48e9-afc7-beac548d958f}, !- Inlet Port
  {3f4a602d-db0e-4587-81ea-9fd29482f616}; !- Outlet Port

OS:Connection,
  {3f4a602d-db0e-4587-81ea-9fd29482f616}, !- Handle
  {b4b95176-35c9-4d3e-be8b-cdc41c784057}, !- Source Object
  3,                                      !- Outlet Port
  {00f99d4a-c89c-475e-a524-9b945aa2b881}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00f99d4a-c89c-475e-a524-9b945aa2b881}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 33, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {3f4a602d-db0e-4587-81ea-9fd29482f616}, !- Air Inlet Node Name
  {02fac188-6baa-473f-9812-2d3c49015f84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ede6ade-7b28-4cc0-8622-d6b5acb43505}, !- Handle
  Node 161,                               !- Name
  {d2431b15-54ec-418a-9d42-24c8f84a1635}, !- Inlet Port
  {829b99b2-e118-43cb-8095-4aaf6f98a377}; !- Outlet Port

OS:Connection,
  {0d460439-cef4-4720-bed2-8fe4a3e17f02}, !- Handle
  {4ee5da96-7ef6-4b17-b40d-8c0acda02eaa}, !- Source Object
  3,                                      !- Outlet Port
  {d7a2e84a-0443-4029-80cf-497a71c6a9c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2431b15-54ec-418a-9d42-24c8f84a1635}, !- Handle
  {eb85f0f1-5cd1-4d80-b810-4e071ef86653}, !- Source Object
  3,                                      !- Outlet Port
  {2ede6ade-7b28-4cc0-8622-d6b5acb43505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fac188-6baa-473f-9812-2d3c49015f84}, !- Handle
  {00f99d4a-c89c-475e-a524-9b945aa2b881}, !- Source Object
  4,                                      !- Outlet Port
  {4ee5da96-7ef6-4b17-b40d-8c0acda02eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09ae74a6-f5a3-46ed-86cd-71b7cc201431}, !- Handle
  Node 191,                               !- Name
  {afc59479-6f97-4584-84ff-725e81b5f6e3}, !- Inlet Port
  {0cb236a7-92d0-4e68-9032-e04d1c083650}; !- Outlet Port

OS:Node,
  {df68b62e-3f40-4b57-8d82-a30c0903521f}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 35 Inlet Node, !- Name
  {b85d143e-be35-49d0-874f-926315da544b}, !- Inlet Port
  {ceebc47e-e194-41da-ba9b-5b47158ff6d3}; !- Outlet Port

OS:Connection,
  {ceebc47e-e194-41da-ba9b-5b47158ff6d3}, !- Handle
  {df68b62e-3f40-4b57-8d82-a30c0903521f}, !- Source Object
  3,                                      !- Outlet Port
  {769527c6-9dc4-4ac7-a4db-4ce9ed7ed8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {769527c6-9dc4-4ac7-a4db-4ce9ed7ed8ef}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 35, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {ceebc47e-e194-41da-ba9b-5b47158ff6d3}, !- Air Inlet Node Name
  {afc59479-6f97-4584-84ff-725e81b5f6e3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef02d47a-ff47-4bd0-a72e-a3bf15aa71f7}, !- Handle
  Node 192,                               !- Name
  {95cbade0-e577-48f5-a2d2-eebd62152140}, !- Inlet Port
  {0fb378b0-dff7-44fd-8ae9-6a4773eb5ae3}; !- Outlet Port

OS:Connection,
  {0cb236a7-92d0-4e68-9032-e04d1c083650}, !- Handle
  {09ae74a6-f5a3-46ed-86cd-71b7cc201431}, !- Source Object
  3,                                      !- Outlet Port
  {e8f8b948-68b8-471f-9c2f-b024469b8219}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95cbade0-e577-48f5-a2d2-eebd62152140}, !- Handle
  {5dba8a16-eee2-4929-8ad6-4dd931d57552}, !- Source Object
  3,                                      !- Outlet Port
  {ef02d47a-ff47-4bd0-a72e-a3bf15aa71f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc59479-6f97-4584-84ff-725e81b5f6e3}, !- Handle
  {769527c6-9dc4-4ac7-a4db-4ce9ed7ed8ef}, !- Source Object
  4,                                      !- Outlet Port
  {09ae74a6-f5a3-46ed-86cd-71b7cc201431}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cee382e-b2de-4f9d-9c09-678b4f9202f0}, !- Handle
  Node 193,                               !- Name
  {3aa858df-e1da-4d93-8dc6-76814add6527}, !- Inlet Port
  {1d307dab-727c-4314-905c-c9764bb90043}; !- Outlet Port

OS:Node,
  {eaae1a6c-f246-4a4b-89e0-91c502e83da5}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 36 Inlet Node, !- Name
  {26d0d849-b65b-4821-956c-e25af34c100b}, !- Inlet Port
  {836c968c-1468-4774-a6d0-440fb427df31}; !- Outlet Port

OS:Connection,
  {836c968c-1468-4774-a6d0-440fb427df31}, !- Handle
  {eaae1a6c-f246-4a4b-89e0-91c502e83da5}, !- Source Object
  3,                                      !- Outlet Port
  {35dc764d-e623-47ae-902c-0c5e713d08a5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35dc764d-e623-47ae-902c-0c5e713d08a5}, !- Handle
  OS:AirTerminal:SingleDuct:Uncontrolled 36, !- Name
  {fbe31032-3df9-47b3-90c6-478321f71bf4}, !- Availability Schedule Name
  {836c968c-1468-4774-a6d0-440fb427df31}, !- Air Inlet Node Name
  {3aa858df-e1da-4d93-8dc6-76814add6527}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {780ca200-0f08-4c8a-a98c-43ce5e9e01e3}, !- Handle
  Node 194,                               !- Name
  {b52a36f7-bfbe-4f7b-a214-55611e17e036}, !- Inlet Port
  {181ab52d-3731-4f08-bd01-df82b382828e}; !- Outlet Port

OS:Connection,
  {1d307dab-727c-4314-905c-c9764bb90043}, !- Handle
  {5cee382e-b2de-4f9d-9c09-678b4f9202f0}, !- Source Object
  3,                                      !- Outlet Port
  {edd5ea0b-ef35-4e98-9d54-29f31204e55d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b52a36f7-bfbe-4f7b-a214-55611e17e036}, !- Handle
  {c265e8f3-06d2-4299-9483-f5679429cc9b}, !- Source Object
  3,                                      !- Outlet Port
  {780ca200-0f08-4c8a-a98c-43ce5e9e01e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa858df-e1da-4d93-8dc6-76814add6527}, !- Handle
  {35dc764d-e623-47ae-902c-0c5e713d08a5}, !- Source Object
  4,                                      !- Outlet Port
  {5cee382e-b2de-4f9d-9c09-678b4f9202f0}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {bf988246-cbbf-4df0-9288-6292b642acea}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {5ed2a635-516c-4f04-8436-855e41ee1f22}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {423dbe9d-6c0a-46cf-994b-45529aeec565}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {59488511-fb52-4dd9-9fa0-cd7ed60ec788}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c132a801-876e-4e82-9d46-077a73905e1a}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {3d147bb5-2425-4b68-a82c-62729d8ba806}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b053f3cb-568e-4665-95f0-04e83a050a1a}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {74faf839-5f3c-4502-b638-625e03b0ed5a}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9e47a168-a756-4a5c-b10b-684e456e85c9}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {47c78d51-7a52-491c-8b2b-793f28613cbd}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2b64904f-1c69-41b6-acfc-4648b3a8ebc2}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {b7a43c95-ad7c-4e2f-823c-27957fec8b6e}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {756a5e8d-b65b-40e5-8ad6-eaf6e7461e55}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {c555352c-d6c2-437e-b608-4d119c396387}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {187ebad3-c92b-4b40-806f-3495010a0905}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {23e9f2f0-4de2-402b-9f93-8585ceea9ed5}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b79a9e03-8d38-45a2-8b69-a30a1f0367eb}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {ac520b29-cf9d-498a-81bf-7494bb72eefd}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {53cc85f5-e50c-41f0-8930-19ba51c741d6}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {2fb87bf4-453c-46a6-b634-734428164d85}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8bb78592-0d19-4ab4-8f83-a3620a36a4af}, !- Handle
  Space Infiltration Design Flow Rate 11, !- Name
  {115125ad-080c-44e5-87aa-8269655e56f8}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eaf67ebd-457b-4881-8a44-f37c74597f1b}, !- Handle
  Space Infiltration Design Flow Rate 12, !- Name
  {64eb7d94-2d57-43e7-a008-03a494ab65da}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {075e0b7d-c17b-43ed-a2fd-8894a2548266}, !- Handle
  Space Infiltration Design Flow Rate 13, !- Name
  {5e64b00e-ba0c-419e-b1de-96b0825479ce}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99a2d520-5b8c-46b0-b875-b62725f83dac}, !- Handle
  Space Infiltration Design Flow Rate 14, !- Name
  {908c1bc9-fb19-4201-b4c3-76036f4cf65b}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8235f0a9-7f6d-4dc2-aec7-db593b9ba134}, !- Handle
  Space Infiltration Design Flow Rate 15, !- Name
  {07f5a578-11c9-4264-b58d-6ff7e87ae4d6}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {83e1f809-1907-42b9-91d0-66e295fdbf31}, !- Handle
  Space Infiltration Design Flow Rate 16, !- Name
  {04b19181-1b37-4533-a925-5d017d3f6f2d}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:PlantLoop,
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Handle
  Plant Loop -SWH Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {354cf8e3-fc6b-4a50-827d-c1ed60eb9302}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {dc3e196c-f199-4f20-b2e5-9704846fddb7}, !- Plant Side Inlet Node Name
  {bb38e340-5a6a-42d9-a7fa-76674fbbc763}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb461b00-2327-4395-b2c8-3887d8a6842a}, !- Demand Side Inlet Node Name
  {87cc9813-fa4f-4659-8d49-6ee2af64f605}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5d74390b-0de9-49b9-b2b5-981170c7ef0f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {5d74390b-0de9-49b9-b2b5-981170c7ef0f}, !- Handle
  Plant Loop -SWH Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {791441df-ac85-4123-b108-ab03a7d1a6f1}, !- Handle
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {02f1e7cc-cf72-4e17-92ee-a570d9016a94}, !- Handle
  Node 195,                               !- Name
  {dc3e196c-f199-4f20-b2e5-9704846fddb7}, !- Inlet Port
  {5cca71bb-95b3-4cde-8c2b-a7576b18ef41}; !- Outlet Port

OS:Node,
  {354cf8e3-fc6b-4a50-827d-c1ed60eb9302}, !- Handle
  Node 196,                               !- Name
  {95aa3888-764a-4a1f-8ddc-8f896e0b1c54}, !- Inlet Port
  {bb38e340-5a6a-42d9-a7fa-76674fbbc763}; !- Outlet Port

OS:Node,
  {c6ecda71-2147-406c-8a6f-9557684f823d}, !- Handle
  Node 197,                               !- Name
  {f0b4e333-a30a-4a90-ad1a-1145f0708fd6}, !- Inlet Port
  {8953f086-f6b4-420d-9cfd-777df96f9807}; !- Outlet Port

OS:Connector:Mixer,
  {118dea6d-a7a9-40ad-88cd-9f3818351f0e}, !- Handle
  Connector Mixer 3,                      !- Name
  {95aa3888-764a-4a1f-8ddc-8f896e0b1c54}, !- Outlet Branch Name
  {284cb58a-2d1f-498f-9f92-b1bd8e248ea4}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {86557070-cb3a-4de5-a814-f073128c2486}, !- Handle
  Connector Splitter 3,                   !- Name
  {3501a2a8-2d81-4dff-96e2-5c0794013335}, !- Inlet Branch Name
  {f0b4e333-a30a-4a90-ad1a-1145f0708fd6}; !- Outlet Branch Name 1

OS:Connection,
  {dc3e196c-f199-4f20-b2e5-9704846fddb7}, !- Handle
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Source Object
  11,                                     !- Outlet Port
  {02f1e7cc-cf72-4e17-92ee-a570d9016a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b4e333-a30a-4a90-ad1a-1145f0708fd6}, !- Handle
  {86557070-cb3a-4de5-a814-f073128c2486}, !- Source Object
  3,                                      !- Outlet Port
  {c6ecda71-2147-406c-8a6f-9557684f823d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95aa3888-764a-4a1f-8ddc-8f896e0b1c54}, !- Handle
  {118dea6d-a7a9-40ad-88cd-9f3818351f0e}, !- Source Object
  2,                                      !- Outlet Port
  {354cf8e3-fc6b-4a50-827d-c1ed60eb9302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb38e340-5a6a-42d9-a7fa-76674fbbc763}, !- Handle
  {354cf8e3-fc6b-4a50-827d-c1ed60eb9302}, !- Source Object
  3,                                      !- Outlet Port
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9aad22bf-f53f-49cc-a772-0f0126caf6ab}, !- Handle
  Node 198,                               !- Name
  {cb461b00-2327-4395-b2c8-3887d8a6842a}, !- Inlet Port
  {6ad3be79-4417-4e5a-b458-b9a6a1845bb0}; !- Outlet Port

OS:Node,
  {2819d5d8-ec37-401e-984e-007647ad80ce}, !- Handle
  Node 199,                               !- Name
  {1eac5dd1-a9bc-4aeb-afe8-bf058a55ca1a}, !- Inlet Port
  {87cc9813-fa4f-4659-8d49-6ee2af64f605}; !- Outlet Port

OS:Node,
  {dcd6b7ad-0e71-4ec9-aa89-9952970eb367}, !- Handle
  Node 200,                               !- Name
  {e176e04d-8a10-4fba-bc87-1afc47848843}, !- Inlet Port
  {9742bfcb-60af-4464-96e9-44fe9f9c53cd}; !- Outlet Port

OS:Connector:Mixer,
  {d9519732-4df1-4c9f-b75c-63fbc7982723}, !- Handle
  Connector Mixer 4,                      !- Name
  {1eac5dd1-a9bc-4aeb-afe8-bf058a55ca1a}, !- Outlet Branch Name
  {4956fe88-df11-484c-9155-82ee2b66165f}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {7049ceb3-f91e-4915-b141-a93c241ef63d}, !- Handle
  Connector Splitter 4,                   !- Name
  {6ad3be79-4417-4e5a-b458-b9a6a1845bb0}, !- Inlet Branch Name
  {e176e04d-8a10-4fba-bc87-1afc47848843}; !- Outlet Branch Name 1

OS:Connection,
  {cb461b00-2327-4395-b2c8-3887d8a6842a}, !- Handle
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Source Object
  14,                                     !- Outlet Port
  {9aad22bf-f53f-49cc-a772-0f0126caf6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad3be79-4417-4e5a-b458-b9a6a1845bb0}, !- Handle
  {9aad22bf-f53f-49cc-a772-0f0126caf6ab}, !- Source Object
  3,                                      !- Outlet Port
  {7049ceb3-f91e-4915-b141-a93c241ef63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e176e04d-8a10-4fba-bc87-1afc47848843}, !- Handle
  {7049ceb3-f91e-4915-b141-a93c241ef63d}, !- Source Object
  3,                                      !- Outlet Port
  {dcd6b7ad-0e71-4ec9-aa89-9952970eb367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eac5dd1-a9bc-4aeb-afe8-bf058a55ca1a}, !- Handle
  {d9519732-4df1-4c9f-b75c-63fbc7982723}, !- Source Object
  2,                                      !- Outlet Port
  {2819d5d8-ec37-401e-984e-007647ad80ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87cc9813-fa4f-4659-8d49-6ee2af64f605}, !- Handle
  {2819d5d8-ec37-401e-984e-007647ad80ce}, !- Source Object
  3,                                      !- Outlet Port
  {1e52fc3f-3091-49ab-b57f-c1ec845673fe}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterHeater:Mixed,
  {e053798f-7bdf-483a-8b42-a1a2a5320bf2}, !- Handle
  OS:WaterHeater:Mixed,                   !- Name
  0.3785,                                 !- Tank Volume {m3}
  {49c3c951-4bd0-448e-b3b0-eebbd29e3217}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8f8d3396-5d26-46dc-a684-c3a39203f0ea}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8953f086-f6b4-420d-9cfd-777df96f9807}, !- Use Side Inlet Node Name
  {c1bb014e-44e1-4b67-80ad-d654b733b963}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {d617413f-4742-465b-8f2f-0c88ed5ef5a6}, !- Handle
  {e053798f-7bdf-483a-8b42-a1a2a5320bf2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {8f8d3396-5d26-46dc-a684-c3a39203f0ea}, ! Handle
  Water Heater Ambient Temperature,       ! Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, ! Schedule Type Limits Name
  {01a03d1d-6f6f-41aa-b532-0333f46f8fdc}; ! Default Day Schedule Name

OS:Schedule:Day,
  {01a03d1d-6f6f-41aa-b532-0333f46f8fdc}, !- Handle
  Water Heater Ambient Temperature Default, !- Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Node,
  {b1cb309d-d4ac-439c-a173-d40dc7e3de16}, !- Handle
  Node 201,                               !- Name
  {c1bb014e-44e1-4b67-80ad-d654b733b963}, !- Inlet Port
  {284cb58a-2d1f-498f-9f92-b1bd8e248ea4}; !- Outlet Port

OS:Connection,
  {8953f086-f6b4-420d-9cfd-777df96f9807}, !- Handle
  {c6ecda71-2147-406c-8a6f-9557684f823d}, !- Source Object
  3,                                      !- Outlet Port
  {e053798f-7bdf-483a-8b42-a1a2a5320bf2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1bb014e-44e1-4b67-80ad-d654b733b963}, !- Handle
  {e053798f-7bdf-483a-8b42-a1a2a5320bf2}, !- Source Object
  32,                                     !- Outlet Port
  {b1cb309d-d4ac-439c-a173-d40dc7e3de16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284cb58a-2d1f-498f-9f92-b1bd8e248ea4}, !- Handle
  {b1cb309d-d4ac-439c-a173-d40dc7e3de16}, !- Source Object
  3,                                      !- Outlet Port
  {118dea6d-a7a9-40ad-88cd-9f3818351f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:ConstantSpeed,
  {211f6dd7-e2b7-406b-b47e-2e78d952308d}, !- Handle
  Pump Constant Speed,                    !- Name
  {5cca71bb-95b3-4cde-8c2b-a7576b18ef41}, !- Inlet Node Name
  {678affc2-0886-4bce-b5c8-8209ae3f7cc1}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {79bb644e-2332-4872-b239-aabe0a35da0d}, !- Handle
  Node 202,                               !- Name
  {678affc2-0886-4bce-b5c8-8209ae3f7cc1}, !- Inlet Port
  {3501a2a8-2d81-4dff-96e2-5c0794013335}; !- Outlet Port

OS:Connection,
  {5cca71bb-95b3-4cde-8c2b-a7576b18ef41}, !- Handle
  {02f1e7cc-cf72-4e17-92ee-a570d9016a94}, !- Source Object
  3,                                      !- Outlet Port
  {211f6dd7-e2b7-406b-b47e-2e78d952308d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {678affc2-0886-4bce-b5c8-8209ae3f7cc1}, !- Handle
  {211f6dd7-e2b7-406b-b47e-2e78d952308d}, !- Source Object
  3,                                      !- Outlet Port
  {79bb644e-2332-4872-b239-aabe0a35da0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3501a2a8-2d81-4dff-96e2-5c0794013335}, !- Handle
  {79bb644e-2332-4872-b239-aabe0a35da0d}, !- Source Object
  3,                                      !- Outlet Port
  {86557070-cb3a-4de5-a814-f073128c2486}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {c1c2ab8f-f70d-4113-a77d-34a493599b82}, ! Handle
  Hot Water SPM,                          ! Name
  Temperature,                            ! Control Variable
  {caf07f2f-3843-4d96-9cc3-a33c8ff36ff5}, ! Schedule Name
  {354cf8e3-fc6b-4a50-827d-c1ed60eb9302}; ! Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {caf07f2f-3843-4d96-9cc3-a33c8ff36ff5}, ! Handle
  Hot Water Temperature,                  ! Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, ! Schedule Type Limits Name
  {3995b249-b516-44fc-9a46-d47bbd0c2d48}, ! Default Day Schedule Name
  {990da74f-66f0-464b-a235-86b121388936}, ! Summer Design Day Schedule Name
  {902c6006-2577-461c-bc8f-cfdafc40568a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3995b249-b516-44fc-9a46-d47bbd0c2d48}, !- Handle
  Hot Water Temperature Default,          !- Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {990da74f-66f0-464b-a235-86b121388936}, !- Handle
  Hot Water Temperature Summer Design Day, !- Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:Schedule:Day,
  {902c6006-2577-461c-bc8f-cfdafc40568a}, !- Handle
  Hot Water Temperature Winter Design Day, !- Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  67;                                     !- Value Until Time 1

OS:WaterUse:Connections,
  {b01718f8-9922-4b14-8cd9-e7e68c480850}, ! Handle
  Water Use Connection,                   ! Name
  {9742bfcb-60af-4464-96e9-44fe9f9c53cd}, ! Inlet Node Name
  {344e9c47-b1b6-4f34-a9c2-0582924b26cb}, ! Outlet Node Name
  ,                                       ! Supply Water Storage Tank Name
  ,                                       ! Reclamation Water Storage Tank Name
  ,                                       ! Hot Water Supply Temperature Schedule Name
  ,                                       ! Cold Water Supply Temperature Schedule Name
  ,                                       ! Drain Water Heat Exchanger Type
  ,                                       ! Drain Water Heat Exchanger Destination
  ,                                       ! Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39096db0-1c56-4e01-941e-57b37b3c35d2}; !- Water Use Equipment Name 1

OS:Node,
  {02460ff9-28bf-4d6d-bd1c-c1490f197363}, !- Handle
  Node 203,                               !- Name
  {344e9c47-b1b6-4f34-a9c2-0582924b26cb}, !- Inlet Port
  {4956fe88-df11-484c-9155-82ee2b66165f}; !- Outlet Port

OS:Connection,
  {9742bfcb-60af-4464-96e9-44fe9f9c53cd}, !- Handle
  {dcd6b7ad-0e71-4ec9-aa89-9952970eb367}, !- Source Object
  3,                                      !- Outlet Port
  {b01718f8-9922-4b14-8cd9-e7e68c480850}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344e9c47-b1b6-4f34-a9c2-0582924b26cb}, !- Handle
  {b01718f8-9922-4b14-8cd9-e7e68c480850}, !- Source Object
  3,                                      !- Outlet Port
  {02460ff9-28bf-4d6d-bd1c-c1490f197363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4956fe88-df11-484c-9155-82ee2b66165f}, !- Handle
  {02460ff9-28bf-4d6d-bd1c-c1490f197363}, !- Source Object
  3,                                      !- Outlet Port
  {d9519732-4df1-4c9f-b75c-63fbc7982723}, !- Target Object
  3;                                      !- Inlet Port

OS:WaterUse:Equipment,
  {39096db0-1c56-4e01-941e-57b37b3c35d2}, ! Handle
  Bathroom Sink,                          ! Name
  {ea26cc9e-e1e6-4034-b465-36236f0e8155}, ! Water Use Equipment Definition Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  {85d0c74f-c2e2-4c80-bdaf-44777078090e}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ea26cc9e-e1e6-4034-b465-36236f0e8155}, ! Handle
  Bathroom Sink Definition,               ! Name
  ,                                       ! End-Use Subcategory
  4.8835e-005,                            ! Peak Flow Rate {m3/s}
  ,                                       !- Target Temperature Schedule Name
  ,                                       !- Sensible Fraction Schedule Name
  ;                                       !- Latent Fraction Schedule Name

OS:Connection,
  {50fb1a54-2461-4da0-9a59-466aa0301dcc}, !- Handle
  {6730c95b-db84-4983-a0da-748f5d28dd9c}, !- Source Object
  2,                                      !- Outlet Port
  {e3b972e7-1f95-4f67-aeda-0bd19d8028d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {8499e50d-da8a-4558-8a10-062b17681d29}, !- Handle
  Surface 5,                              !- Name
  RoofCeiling,                            !- Surface Type
  {0fada7bd-cd3e-4b8b-8f78-ce9eafad1b78}, !- Construction Name
  {08d656c7-3d52-4d97-b698-da84e0d12f5d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85009999999935, 0.230599999999341, 4.055, !- X,Y,Z Vertex 1 {m}
  6.85009999999935, 1.81909999999934, 4.055, !- X,Y,Z Vertex 2 {m}
  0, 1.81909999999934, 4.055,             !- X,Y,Z Vertex 3 {m}
  0, 0.230599999999341, 4.055;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1af3e18e-b9b6-489d-ab81-dccf424c37c2}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d4342b6-034d-4d21-aa8b-5179127a4ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.41773, -9.68191169644354, 1.34161589851423, !- X,Y,Z Vertex 1 {m}
  6.41773, -9.68191169644354, 0.741615898514226, !- X,Y,Z Vertex 2 {m}
  6.41773, -8.63191169644354, 0.741615898514226, !- X,Y,Z Vertex 3 {m}
  6.41773, -8.63191169644354, 1.34161589851423; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05ed1229-e354-467f-831e-9240bc354097}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7d4342b6-034d-4d21-aa8b-5179127a4ba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.41773, -9.68191169644354, 2.74929249534512, !- X,Y,Z Vertex 1 {m}
  6.41773, -9.68191169644354, 1.43929249534512, !- X,Y,Z Vertex 2 {m}
  6.41773, -8.84691169644354, 1.43929249534512, !- X,Y,Z Vertex 3 {m}
  6.41773, -8.84691169644354, 2.74929249534512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f18d40bb-9223-4540-87ec-329840fe1dcb}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38a12c3e-6c42-4003-9b30-5f1eed9f2f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81956600000001, -8.86560838889444, 2.77849382450568, !- X,Y,Z Vertex 1 {m}
  1.81956600000001, -8.86560838889444, 1.46849382450568, !- X,Y,Z Vertex 2 {m}
  1.81956600000001, -9.70060838889444, 1.46849382450568, !- X,Y,Z Vertex 3 {m}
  1.81956600000001, -9.70060838889444, 2.77849382450568; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc786c44-9dd4-4e13-b0d2-e7805c75493a}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38a12c3e-6c42-4003-9b30-5f1eed9f2f4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.81956600000001, -8.65060838889444, 1.4114718921338, !- X,Y,Z Vertex 1 {m}
  1.81956600000001, -8.65060838889444, 0.811471892133799, !- X,Y,Z Vertex 2 {m}
  1.81956600000001, -9.70060838889444, 0.811471892133799, !- X,Y,Z Vertex 3 {m}
  1.81956600000001, -9.70060838889444, 1.4114718921338; !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {77a93e24-49c1-4982-a21e-3966aafffb32}, !- Handle
  {6ed2948f-f79b-48a6-915a-0709cde1263d}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ef4dade9-b0e7-4284-9f05-19f9024d3714}, !- Handle
  {e6d270d0-30e0-4bd1-a6d9-e0e3f4e312cf}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1fa383a-ea4c-4668-ae98-e2ef29eea148}, !- Handle
  {c22a1890-5848-45b4-8df8-e0174f156893}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {dd336d03-880d-4326-8be2-cc531284cd5d}, !- Handle
  {ad39255a-8c9c-48ef-8e5f-260c7971e72f}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5cf097e9-fb9c-46b4-a97c-2d154b2bd08c}, !- Handle
  {e19c05e1-430f-41cc-bee1-aa30f4baf22e}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {be98679b-d894-4f1f-8997-c7d4920f3d73}, !- Handle
  {e644f557-7bd7-4d1b-8ea6-8794f5c4c550}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8cf260f0-3c30-49e2-9cd8-a260cbb3459d}, !- Handle
  {44543f21-45d9-46f3-9345-eb9f7c215677}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a56c1237-19d1-4720-a341-adbcef062070}, !- Handle
  {1be9da6c-9859-40aa-acc2-d31a73823ca9}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c224dc6d-8736-492a-831d-289bdd38616c}, !- Handle
  {84e45191-803e-491f-98d2-469d9862991c}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bbfe214a-62f7-41b9-af05-428c673134b6}, !- Handle
  {8a0642f4-bc4b-44fc-89b8-3e6d0df64adc}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {6be44342-cfa6-4cea-aa55-0121275634fd}, !- Handle
  {62fbd02e-352d-4550-a636-2559b79010e3}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0966b406-932b-4252-bcee-aea699b8a2c4}, !- Handle
  {fe5458a4-aeba-480a-abc3-a8d527edb364}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {c65c390e-f691-4a5d-a4ef-171c7166f705}, !- Handle
  {315b5cbc-b5b4-4b5f-9ea9-9fc3b3fc3ef3}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2e1cdcf6-cadd-45a7-b287-ae922a4f90ff}, !- Handle
  {5d181270-f59b-4aff-9757-ea3de0d78280}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4cf86f6d-f480-48eb-9e1b-bffa8a93402e}, !- Handle
  {42d58b63-516f-497b-bd5e-fdd9f3de582a}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {ed29ccb6-277f-4579-923f-5c48cd63877d}, !- Handle
  {3d619c85-bbc5-44f7-b36b-92a7d9119ab1}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {d606e53b-4592-4250-8e3b-32c68c2ad6be}, !- Handle
  {891273a8-6da0-4b4e-98ee-34de31afa8a3}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {4149702f-1af9-4392-bea3-597750dbb7fc}, !- Handle
  {d549f947-f950-4663-9fe1-236a4cc4493e}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {a3f6ca48-b241-4172-8af5-ff2424a4da01}, !- Handle
  {c3f4b7df-6853-411d-b1c6-272c20c2fd83}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {2af090f0-906e-442d-b6ee-a6e6c83f0370}, !- Handle
  {6eac68f0-cdcd-48a0-9c93-02f0b08ee92c}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {5746461c-e947-4925-a404-f6dc0188eb23}, !- Handle
  {e381ac7c-d171-4729-8700-c829b6f973be}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {cba81fea-756a-4458-b3ae-d2f42f00030b}, !- Handle
  {fc6216b1-d64e-47b6-9975-db2cd51144d3}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {829b99b2-e118-43cb-8095-4aaf6f98a377}, !- Handle
  {2ede6ade-7b28-4cc0-8622-d6b5acb43505}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {0fb378b0-dff7-44fd-8ae9-6a4773eb5ae3}, !- Handle
  {ef02d47a-ff47-4bd0-a72e-a3bf15aa71f7}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {181ab52d-3731-4f08-bd01-df82b382828e}, !- Handle
  {780ca200-0f08-4c8a-a98c-43ce5e9e01e3}, !- Source Object
  3,                                      !- Outlet Port
  {92c23490-c808-4b5b-a088-ef09fd739da6}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {7d811fe9-5a57-4b90-8e5c-4275d571372b}, !- Handle
  Unit Heater CV - Gas,                   !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {2f43fec1-cdaa-46ed-acc0-85037119a79f}, !- Air Inlet Node Name
  {4c3bbbaa-adef-40c3-b9a6-93416d0871e8}, !- Air Outlet Node Name
  {ee497a18-ef3a-4c01-9906-319addd301a8}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2e6a51f9-62b5-4ad7-adee-13d1dab1d7a2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {ee497a18-ef3a-4c01-9906-319addd301a8}, !- Handle
  Unit Heater CV Fan,                     !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2e6a51f9-62b5-4ad7-adee-13d1dab1d7a2}, !- Handle
  Unit Heater Gas Coil,                   !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {1c2584a8-0424-48ab-8c9e-ca05f1133def}, !- Handle
  Node 65,                                !- Name
  {a9518609-f92b-43b7-adf1-343ef74f931f}, !- Inlet Port
  {2f43fec1-cdaa-46ed-acc0-85037119a79f}; !- Outlet Port

OS:Connection,
  {a9518609-f92b-43b7-adf1-343ef74f931f}, !- Handle
  {aa7c910b-b4b2-48fb-a881-af9d6e63978e}, !- Source Object
  3,                                      !- Outlet Port
  {1c2584a8-0424-48ab-8c9e-ca05f1133def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f43fec1-cdaa-46ed-acc0-85037119a79f}, !- Handle
  {1c2584a8-0424-48ab-8c9e-ca05f1133def}, !- Source Object
  3,                                      !- Outlet Port
  {7d811fe9-5a57-4b90-8e5c-4275d571372b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff5254d8-1cc6-4596-a4f5-cca10e13b957}, !- Handle
  Node 66,                                !- Name
  {4c3bbbaa-adef-40c3-b9a6-93416d0871e8}, !- Inlet Port
  {2daa3bb9-9155-4e53-a6e3-718fbed8be73}; !- Outlet Port

OS:Connection,
  {2daa3bb9-9155-4e53-a6e3-718fbed8be73}, !- Handle
  {ff5254d8-1cc6-4596-a4f5-cca10e13b957}, !- Source Object
  3,                                      !- Outlet Port
  {31519a05-a19e-42af-90bc-cc32b257e802}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c3bbbaa-adef-40c3-b9a6-93416d0871e8}, !- Handle
  {7d811fe9-5a57-4b90-8e5c-4275d571372b}, !- Source Object
  4,                                      !- Outlet Port
  {ff5254d8-1cc6-4596-a4f5-cca10e13b957}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:UnitHeater,
  {8eb8d7ff-8d80-4851-befe-959485c50245}, !- Handle
  Unit Heater CV - Gas 1,                 !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  {3c37b141-031d-4d70-a10d-0d8ed5c70406}, !- Air Inlet Node Name
  {6de27a95-f81a-482e-836a-e25cf0a582a4}, !- Air Outlet Node Name
  {9a8ea998-827f-469c-9911-47bd57296c06}, !- Supply Air Fan Name
  AutoSize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b243ad85-f911-44c7-ab8c-dbab928797f3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                                    !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Fan:ConstantVolume,
  {9a8ea998-827f-469c-9911-47bd57296c06}, !- Handle
  Unit Heater CV Fan 1,                   !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.75,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b243ad85-f911-44c7-ab8c-dbab928797f3}, !- Handle
  Unit Heater Gas Coil 1,                 !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {8bb5c8a9-6ade-4bad-81c1-93144c6ebec4}, !- Handle
  Node 67,                                !- Name
  {60b1efc2-2425-4ce6-9318-b6ff6c69b7ec}, !- Inlet Port
  {3c37b141-031d-4d70-a10d-0d8ed5c70406}; !- Outlet Port

OS:Connection,
  {60b1efc2-2425-4ce6-9318-b6ff6c69b7ec}, !- Handle
  {7ecba420-47e6-4b36-ac03-47e3e358cd51}, !- Source Object
  3,                                      !- Outlet Port
  {8bb5c8a9-6ade-4bad-81c1-93144c6ebec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c37b141-031d-4d70-a10d-0d8ed5c70406}, !- Handle
  {8bb5c8a9-6ade-4bad-81c1-93144c6ebec4}, !- Source Object
  3,                                      !- Outlet Port
  {8eb8d7ff-8d80-4851-befe-959485c50245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e55db6f-04be-4c90-b50d-9ad6a3a28b11}, !- Handle
  Node 68,                                !- Name
  {6de27a95-f81a-482e-836a-e25cf0a582a4}, !- Inlet Port
  {a8134545-10c6-4c9c-a159-3689e6e930f9}; !- Outlet Port

OS:Connection,
  {a8134545-10c6-4c9c-a159-3689e6e930f9}, !- Handle
  {9e55db6f-04be-4c90-b50d-9ad6a3a28b11}, !- Source Object
  3,                                      !- Outlet Port
  {285edc63-e87e-4984-8cc2-d13792ea03d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6de27a95-f81a-482e-836a-e25cf0a582a4}, !- Handle
  {8eb8d7ff-8d80-4851-befe-959485c50245}, !- Source Object
  4,                                      !- Outlet Port
  {9e55db6f-04be-4c90-b50d-9ad6a3a28b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Surface,
  {b7d5de81-09a4-4dd2-864f-6c4eb0852b82}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ea9dfe1-f36d-41e8-a77d-cd5123262708}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65, 12.0559999981675, 11.125,         !- X,Y,Z Vertex 1 {m}
  2.65, 12.0559999588109, 7.56,           !- X,Y,Z Vertex 2 {m}
  0.781000000000293, 12.0559998993518, 7.56000000000003, !- X,Y,Z Vertex 3 {m}
  0.781000000000294, 12.0559998158915, -3.46933761115617e-014, !- X,Y,Z Vertex 4 {m}
  2.93140027856981e-015, 12.0559997910453, 2.49985812140111e-015, !- X,Y,Z Vertex 5 {m}
  1.40711708751834e-015, 12.0559999138622, 11.125; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {36a6e295-976a-4f10-a84f-767ecf61e2c6}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a33ba476-f25e-4897-b1ea-81d4a1382497}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -32.8018029098343, -1.27723035114967e-007, 7.56, !- X,Y,Z Vertex 1 {m}
  -33.7090849098343, -4.25748234249565e-008, 7.55999999999999, !- X,Y,Z Vertex 2 {m}
  -33.7090849098343, 4.25734171415111e-008, 4.055, !- X,Y,Z Vertex 3 {m}
  -32.8018029098343, -4.25747945484992e-008, 4.05499999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae77867e-0136-4e12-b6d1-846b2c682239}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ba8d7b-86dd-4436-81ff-522e0372dc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5442849098343, -5.63084106829596e-008, 4.05500000000001, !- X,Y,Z Vertex 1 {m}
  -39.5442849098344, 2.92524763278835e-007, 2.76204510118168e-014, !- X,Y,Z Vertex 2 {m}
  -32.8018029098343, 1.74415928597681e-007, 1.16441421901117e-014, !- X,Y,Z Vertex 3 {m}
  -32.8018029098343, -1.74417245364111e-007, 4.05499999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01746da4-7bcf-4b26-a597-bc2cb409ac76}, !- Handle
  Surface 638,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4132849098341, 6.20412497486295, 14.0556000240085, !- X,Y,Z Vertex 1 {m}
  -41.4132849098341, -1.04971299027283e-006, 7.55999999519834, !- X,Y,Z Vertex 2 {m}
  28.5687150901664, -9.44405384896105e-007, 7.56000000480173, !- X,Y,Z Vertex 3 {m}
  28.5687150901659, 6.20412502513574, 14.0555999759915; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a33ba476-f25e-4897-b1ea-81d4a1382497}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ad3dd3d-af26-4a1e-9113-9c5443e3b302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36a6e295-976a-4f10-a84f-767ecf61e2c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33611800000001, 4.33146851719357e-014, 3.505, !- X,Y,Z Vertex 1 {m}
  -6.33611800000001, 4.33146851719357e-014, 0, !- X,Y,Z Vertex 2 {m}
  -7.24339999999999, -4.10359132008729e-029, 0, !- X,Y,Z Vertex 3 {m}
  -7.24339999999999, -4.10359132008729e-029, 3.505; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ec98749-3036-4305-b983-392cadc7bd34}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8538eff4-0bb7-4f92-918e-31bb85874ec1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65489999999999, 12.0559999305518, 14.478, !- X,Y,Z Vertex 1 {m}
  2.65489999999999, 12.0559998534669, 7.80183496403095e-016, !- X,Y,Z Vertex 2 {m}
  1.8738999999999, 12.0559998704334, -4.37882777129285e-014, !- X,Y,Z Vertex 3 {m}
  1.87389999999991, 12.055999910685, 7.56000000000004, !- X,Y,Z Vertex 4 {m}
  -1.05593025731681e-015, 12.0559999513938, 7.56, !- X,Y,Z Vertex 5 {m}
  -2.5575101560439e-016, 12.0559999882271, 14.478; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {09a01153-3bf2-4033-bc6f-12386f366f2a}, !- Handle
  Surface 1,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360029b6-0cdf-410d-ae46-9b77d9b4e7c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -39.5442849098342, -3.46087121101844e-007, 7.55999999999997, !- X,Y,Z Vertex 1 {m}
  -39.5442849098343, -1.15362842461765e-007, 4.055, !- X,Y,Z Vertex 2 {m}
  -33.7090849098343, 1.15361436178319e-007, 4.055, !- X,Y,Z Vertex 3 {m}
  -33.7090849098343, -1.15362842461765e-007, 7.55999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a75a2dc-bde5-46b8-87a6-02656a69f934}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6a22b4-31c7-4a71-9dc2-d5f8735a47a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -41.4132849098341, -9.53138229374438e-007, 7.56000000000004, !- X,Y,Z Vertex 1 {m}
  -41.413284909834, -4.53182541582441e-007, -3.94197502040576e-014, !- X,Y,Z Vertex 2 {m}
  -39.5442849098344, 5.22665369316876e-008, -3.56551193664643e-015, !- X,Y,Z Vertex 3 {m}
  -39.5442849098342, -4.47689150860221e-007, 7.55999999999996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45040cad-9cf4-4d18-954e-295b6053f65d}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b91cc354-cb74-48fd-9baa-8e790959a82a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.8313, -2.70614097644283e-008, 7.56,  !- X,Y,Z Vertex 1 {m}
  20.8313, 2.70600121439197e-008, 4.055,  !- X,Y,Z Vertex 2 {m}
  26.6948150901658, 8.11814340522691e-008, 4.05500000000001, !- X,Y,Z Vertex 3 {m}
  26.6948150901657, 2.70600121439203e-008, 7.56; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc8638a-995b-40f7-ade0-127d9d6d3ef2}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {781bf404-fc6f-438d-85d4-f4f8698592ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846ae917-c471-4079-b0ff-ce7ada4c55bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7132, -4.48380568741411e-008, 4.055, !- X,Y,Z Vertex 1 {m}
  20.7132, 4.48367401077126e-008, 9.91562171854097e-016, !- X,Y,Z Vertex 2 {m}
  26.6948150901658, 3.32429137461076e-007, 3.56225917146361e-014, !- X,Y,Z Vertex 3 {m}
  26.6948150901658, 2.42754340479223e-007, 4.05500000000001; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc85bb21-e4a6-45af-a849-5dfa79f5551f}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8538eff4-0bb7-4f92-918e-31bb85874ec1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eb17513-7974-4e0e-9d25-f3a3b669fefc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87389999999991, 12.0559998953182, 7.56000000000004, !- X,Y,Z Vertex 1 {m}
  1.8738999999999, 12.0559998858002, -4.38076234503498e-014, !- X,Y,Z Vertex 2 {m}
  -5.85851645193877e-016, 12.0559999572425, 2.17825915406277e-016, !- X,Y,Z Vertex 3 {m}
  5.85852250696353e-016, 12.0559999667606, 7.56; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707683bc-c896-440b-bd0b-2647d116ee8a}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8538eff4-0bb7-4f92-918e-31bb85874ec1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.65489999999999, 12.0559998534669, 6.34757450781419e-016, !- X,Y,Z Vertex 1 {m}
  2.65489999999999, -5.90258229228628e-033, 1.45426045621676e-016, !- X,Y,Z Vertex 2 {m}
  1.59318501123636e-032, 5.90258223395451e-033, -1.45426044184516e-016, !- X,Y,Z Vertex 3 {m}
  -1.59318501123636e-032, 12.0559999726093, 3.43905365811003e-016; !- X,Y,Z Vertex 4 {m}

OS:Building,
  {08678ddd-175a-469b-9626-2f02c40b6916}, !- Handle
  Hangar_pre-1960,                        !- Name
  ,                                       !- Building Sector Type
  -15,                                    !- North Axis {deg}
  3.00000000000001,                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {bf89d152-a20a-4686-9a5c-e0ef26a286c7}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ;                                       !- Standards Building Type

OS:ClimateZones,
  {9f8388a5-f207-415b-b740-e6478f2881f6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Rendering:Color,
  {79cfdac3-81c7-47d5-939b-f5cb03765725}, ! Handle
  000 Interior Ceiling Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:LifeCycleCost:Parameters,
  {61291e54-522b-4238-87fa-6cf6fb4f862b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Coil:Cooling:DX:SingleSpeed,
  {2e0781fd-b5b2-462b-b683-863ce0650457}, !- Handle
  OS:Coil:Cooling:DX:SingleSpeed 1,       !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {cdab4b7e-e6f2-4b0f-b128-82a6b1424936}, !- Air Inlet Node Name
  {3640f67c-acf2-44c6-9c55-65d83b6cfc7d}, !- Air Outlet Node Name
  {4112927c-72c3-4b1a-9f0c-d75045fb31fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3593c5cd-54f1-4315-8a32-32057fc9b26c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1113b512-dc2f-4988-9aad-e21c140e4368}, !- Energy Input Ratio Function of Temperature Curve Name
  {bafe9652-84b2-48b8-ac81-15c52ce1608f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cfbad482-1a98-4f67-a898-0fc13803159a}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4112927c-72c3-4b1a-9f0c-d75045fb31fb}, ! Handle
  OS:Curve:Biquadratic 1,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3593c5cd-54f1-4315-8a32-32057fc9b26c}, ! Handle
  OS:Curve:Quadratic 1,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1113b512-dc2f-4988-9aad-e21c140e4368}, ! Handle
  OS:Curve:Biquadratic 2,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bafe9652-84b2-48b8-ac81-15c52ce1608f}, ! Handle
  OS:Curve:Quadratic 2,                   ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cfbad482-1a98-4f67-a898-0fc13803159a}, ! Handle
  OS:Curve:Quadratic 3,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {00237d94-76fc-45d3-b207-d9929e09c7ab}, !- Handle
  Node 69,                                !- Name
  {3640f67c-acf2-44c6-9c55-65d83b6cfc7d}, !- Inlet Port
  {31a9804e-7a25-478d-93a7-4d2d67e94c51}; !- Outlet Port

OS:Connection,
  {cdab4b7e-e6f2-4b0f-b128-82a6b1424936}, !- Handle
  {e07949eb-032a-43fd-a98c-bfcac9cbbf35}, !- Source Object
  3,                                      !- Outlet Port
  {2e0781fd-b5b2-462b-b683-863ce0650457}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3640f67c-acf2-44c6-9c55-65d83b6cfc7d}, !- Handle
  {2e0781fd-b5b2-462b-b683-863ce0650457}, !- Source Object
  9,                                      !- Outlet Port
  {00237d94-76fc-45d3-b207-d9929e09c7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a9804e-7a25-478d-93a7-4d2d67e94c51}, !- Handle
  {00237d94-76fc-45d3-b207-d9929e09c7ab}, !- Source Object
  3,                                      !- Outlet Port
  {7384d375-6897-4c45-8f19-9f8e03afef0c}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {f70e079c-8002-40d2-a16f-d135abf72f65}, !- Handle
  OS:Coil:Cooling:DX:SingleSpeed 2,       !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  2.5,                                    !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3ffdeb96-bbbc-4142-aa0a-38228bdd4a12}, !- Air Inlet Node Name
  {9a899504-5b5f-412b-ba23-b6b18a7e9bb8}, !- Air Outlet Node Name
  {5cb883e8-eab9-4455-ba88-6673f50e187c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6a23908f-a7fb-4d20-bc3e-17026d63f2fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ec6efe6-d931-46f9-b592-82d52b13f4f9}, !- Energy Input Ratio Function of Temperature Curve Name
  {34a583c5-bcf2-4fab-a401-8749ce7a7c0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e2f123b5-2b72-4ac9-aca8-fb3e56cd24b5}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5cb883e8-eab9-4455-ba88-6673f50e187c}, ! Handle
  OS:Curve:Biquadratic 3,                 ! Name
  0.42415000000000003,                    ! Coefficient1 Constant
  0.044260000000000001,                   ! Coefficient2 x
  -0.00042000000000000002,                ! Coefficient3 x**2
  0.0033300000000000001,                  ! Coefficient4 y
  -8.0000000000000007e-05,                ! Coefficient5 y**2
  -0.00021000000000000001,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6a23908f-a7fb-4d20-bc3e-17026d63f2fe}, ! Handle
  OS:Curve:Quadratic 4,                   ! Name
  0.77136000000000005,                    ! Coefficient1 Constant
  0.34053,                                ! Coefficient2 x
  -0.11088000000000001,                   ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7ec6efe6-d931-46f9-b592-82d52b13f4f9}, ! Handle
  OS:Curve:Biquadratic 4,                 ! Name
  1.2364900000000001,                     ! Coefficient1 Constant
  -0.024309999999999998,                  ! Coefficient2 x
  0.00056999999999999998,                 ! Coefficient3 x**2
  -0.01434,                               ! Coefficient4 y
  0.00063000000000000003,                 ! Coefficient5 y**2
  -0.00038000000000000002,                ! Coefficient6 x*y
  17,                                     ! Minimum Value of x {BasedOnField A2}
  22,                                     ! Maximum Value of x {BasedOnField A2}
  13,                                     ! Minimum Value of y {BasedOnField A3}
  46;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {34a583c5-bcf2-4fab-a401-8749ce7a7c0c}, ! Handle
  OS:Curve:Quadratic 5,                   ! Name
  1.2055,                                 ! Coefficient1 Constant
  -0.32952999999999999,                   ! Coefficient2 x
  0.12307999999999999,                    ! Coefficient3 x**2
  0.75917999999999997,                    ! Minimum Value of x {BasedOnField A2}
  1.1387700000000001;                     ! Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e2f123b5-2b72-4ac9-aca8-fb3e56cd24b5}, ! Handle
  OS:Curve:Quadratic 6,                   ! Name
  0.77100000000000002,                    ! Coefficient1 Constant
  0.22900000000000001,                    ! Coefficient2 x
  0,                                      ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1;                                      ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {1edf4a93-cac6-4d54-a363-ac7c2146b4bf}, !- Handle
  Node 70,                                !- Name
  {9a899504-5b5f-412b-ba23-b6b18a7e9bb8}, !- Inlet Port
  {30a1f407-5cb6-4a3c-add8-48c54b6505f4}; !- Outlet Port

OS:Connection,
  {3ffdeb96-bbbc-4142-aa0a-38228bdd4a12}, !- Handle
  {a9c98010-3e44-4c7b-996c-5471048dfb02}, !- Source Object
  3,                                      !- Outlet Port
  {f70e079c-8002-40d2-a16f-d135abf72f65}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a899504-5b5f-412b-ba23-b6b18a7e9bb8}, !- Handle
  {f70e079c-8002-40d2-a16f-d135abf72f65}, !- Source Object
  9,                                      !- Outlet Port
  {1edf4a93-cac6-4d54-a363-ac7c2146b4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a1f407-5cb6-4a3c-add8-48c54b6505f4}, !- Handle
  {1edf4a93-cac6-4d54-a363-ac7c2146b4bf}, !- Source Object
  3,                                      !- Outlet Port
  {7c00ade5-85d3-4ffc-9e1e-6a2662cab655}, !- Target Object
  7;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9688b37f-7b5c-4d99-9370-1f01c732fe95}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SpaceType,
  {d130d1ed-684d-4b6b-ab8d-db84ef43ca8c}, !- Handle
  Shop-Machinery-Hangar,                  !- Name
  ,                                       !- Default Construction Set Name
  {d4e16d7c-0886-4b6f-bdfa-7818cac6dde5}, !- Default Schedule Set Name
  {f2bfb7a1-372b-42db-892e-fa969c5122d2}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:People,
  {3f56165c-ee71-448a-8464-65cae4966d47}, !- Handle
  People 89,                              !- Name
  {0e7559c1-dd88-474f-bc36-707dbabcc59b}, !- People Definition Name
  {d130d1ed-684d-4b6b-ab8d-db84ef43ca8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ClothingInsulationSchedule;             !- Clothing Insulation Calculation Method

OS:Lights,
  {f1cc42cc-968c-4474-94bb-51d74268ff2e}, !- Handle
  Lights 88,                              !- Name
  {2b5db9fb-015a-4e6b-b342-9697a9a56bce}, !- Lights Definition Name
  {d130d1ed-684d-4b6b-ab8d-db84ef43ca8c}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {1d51a1a5-a59b-4910-a6fb-83205aa23d2f}, !- Handle
  Electric Equipment 89,                  !- Name
  {27d732e4-8ed0-40e0-8ae5-68abc6e83ede}, !- Electric Equipment Definition Name
  {d130d1ed-684d-4b6b-ab8d-db84ef43ca8c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {eb22eca9-ae83-469c-ac87-7c396221992c}, !- Handle
  Space Infiltration Design Flow Rate 17, !- Name
  {d130d1ed-684d-4b6b-ab8d-db84ef43ca8c}, !- Space or SpaceType Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0,                                      !- Flow per Space Floor Area {m3/s-m2}
  0.0008,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ZoneHVAC:Baseboard:Convective:Water,
  {594c8a6b-37fa-4dc0-b46b-1dddfd148dff}, !- Handle
  Convective Baseboard Water,             !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {33763fb5-995e-4d01-b138-93f4276e4498}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {33763fb5-995e-4d01-b138-93f4276e4498}, !- Handle
  Coil Heating Water Baseboard,           !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {a54d2ee2-b89b-4b02-a1ed-b4031bcce9fe}, !- Water Inlet Node Name
  {0c2abf1e-8d82-4160-b50b-105e2bc4c8df}; !- Water Outlet Node Name

OS:Node,
  {eb6630c3-7b4d-4852-b0bf-ccfb7ef42350}, !- Handle
  Node 93,                                !- Name
  {85f93145-7363-4798-84a6-d792ba938a74}, !- Inlet Port
  {a54d2ee2-b89b-4b02-a1ed-b4031bcce9fe}; !- Outlet Port

OS:Connection,
  {85f93145-7363-4798-84a6-d792ba938a74}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  5,                                      !- Outlet Port
  {eb6630c3-7b4d-4852-b0bf-ccfb7ef42350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb449943-3f42-4d8b-90a0-fc9703e69ba3}, !- Handle
  Node 94,                                !- Name
  {0c2abf1e-8d82-4160-b50b-105e2bc4c8df}, !- Inlet Port
  {5f29a773-c723-4dc5-9728-fe314570cd6d}; !- Outlet Port

OS:Connection,
  {a54d2ee2-b89b-4b02-a1ed-b4031bcce9fe}, !- Handle
  {eb6630c3-7b4d-4852-b0bf-ccfb7ef42350}, !- Source Object
  3,                                      !- Outlet Port
  {33763fb5-995e-4d01-b138-93f4276e4498}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c2abf1e-8d82-4160-b50b-105e2bc4c8df}, !- Handle
  {33763fb5-995e-4d01-b138-93f4276e4498}, !- Source Object
  6,                                      !- Outlet Port
  {fb449943-3f42-4d8b-90a0-fc9703e69ba3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f29a773-c723-4dc5-9728-fe314570cd6d}, !- Handle
  {fb449943-3f42-4d8b-90a0-fc9703e69ba3}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4bf37cab-77a3-4679-ba50-22eb9347835a}, !- Handle
  Convective Baseboard Water 1,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {14b74686-4a81-48d1-98fd-74e754664b92}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {14b74686-4a81-48d1-98fd-74e754664b92}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {7714c515-e8b8-4d96-9406-d86078e857b1}, !- Water Inlet Node Name
  {5dc6f250-8417-4876-831f-53a116b0d15c}; !- Water Outlet Node Name

OS:Node,
  {47a4f355-182a-4281-9534-ad4b1f48f179}, !- Handle
  Node 101,                               !- Name
  {af32fa86-1cac-4642-af35-9c2ae50df4af}, !- Inlet Port
  {7714c515-e8b8-4d96-9406-d86078e857b1}; !- Outlet Port

OS:Connection,
  {af32fa86-1cac-4642-af35-9c2ae50df4af}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  6,                                      !- Outlet Port
  {47a4f355-182a-4281-9534-ad4b1f48f179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8868a149-f824-4b85-b256-5da6d905ec0e}, !- Handle
  Node 102,                               !- Name
  {5dc6f250-8417-4876-831f-53a116b0d15c}, !- Inlet Port
  {415390a6-4018-4815-bbc3-25334046cc2b}; !- Outlet Port

OS:Connection,
  {7714c515-e8b8-4d96-9406-d86078e857b1}, !- Handle
  {47a4f355-182a-4281-9534-ad4b1f48f179}, !- Source Object
  3,                                      !- Outlet Port
  {14b74686-4a81-48d1-98fd-74e754664b92}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5dc6f250-8417-4876-831f-53a116b0d15c}, !- Handle
  {14b74686-4a81-48d1-98fd-74e754664b92}, !- Source Object
  6,                                      !- Outlet Port
  {8868a149-f824-4b85-b256-5da6d905ec0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {415390a6-4018-4815-bbc3-25334046cc2b}, !- Handle
  {8868a149-f824-4b85-b256-5da6d905ec0e}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {abe8b833-1f96-4567-9e34-c07fe7dd4936}, !- Handle
  Convective Baseboard Water 2,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {c9105d64-5f44-45be-a747-e1747dbdb831}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c9105d64-5f44-45be-a747-e1747dbdb831}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {757b7882-27ea-4c79-ab57-b11eb84303d2}, !- Water Inlet Node Name
  {174091df-807e-430d-9820-32faf3616ba3}; !- Water Outlet Node Name

OS:Node,
  {a24be29a-9764-4ae4-8dff-a7696b6e1bd7}, !- Handle
  Node 115,                               !- Name
  {5f6ea49f-679b-4b88-b339-858d76fdf07c}, !- Inlet Port
  {757b7882-27ea-4c79-ab57-b11eb84303d2}; !- Outlet Port

OS:Connection,
  {5f6ea49f-679b-4b88-b339-858d76fdf07c}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  7,                                      !- Outlet Port
  {a24be29a-9764-4ae4-8dff-a7696b6e1bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59f5919f-5fce-4742-8139-b320f174b74c}, !- Handle
  Node 116,                               !- Name
  {174091df-807e-430d-9820-32faf3616ba3}, !- Inlet Port
  {ddc8337d-60d9-4dd5-a2cf-305250b07c80}; !- Outlet Port

OS:Connection,
  {757b7882-27ea-4c79-ab57-b11eb84303d2}, !- Handle
  {a24be29a-9764-4ae4-8dff-a7696b6e1bd7}, !- Source Object
  3,                                      !- Outlet Port
  {c9105d64-5f44-45be-a747-e1747dbdb831}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {174091df-807e-430d-9820-32faf3616ba3}, !- Handle
  {c9105d64-5f44-45be-a747-e1747dbdb831}, !- Source Object
  6,                                      !- Outlet Port
  {59f5919f-5fce-4742-8139-b320f174b74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc8337d-60d9-4dd5-a2cf-305250b07c80}, !- Handle
  {59f5919f-5fce-4742-8139-b320f174b74c}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8aac43fa-d84d-48aa-92f3-71dc0181029f}, !- Handle
  Convective Baseboard Water 3,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {51d40192-724b-47f9-a754-df8e901510a3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {51d40192-724b-47f9-a754-df8e901510a3}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {f799c64b-736b-4bb0-afe2-457c0f1f59f7}, !- Water Inlet Node Name
  {7fdc1167-c8ab-4ed2-80e9-3bca4a44f5cc}; !- Water Outlet Node Name

OS:Node,
  {67c468c3-6eb6-4fa0-925c-c34802dfa61b}, !- Handle
  Node 125,                               !- Name
  {fa1274ea-5f89-4acb-b47c-6cff6311ba3d}, !- Inlet Port
  {f799c64b-736b-4bb0-afe2-457c0f1f59f7}; !- Outlet Port

OS:Connection,
  {fa1274ea-5f89-4acb-b47c-6cff6311ba3d}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  8,                                      !- Outlet Port
  {67c468c3-6eb6-4fa0-925c-c34802dfa61b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {132b64de-a39a-4736-a187-fc3f27700bb5}, !- Handle
  Node 135,                               !- Name
  {7fdc1167-c8ab-4ed2-80e9-3bca4a44f5cc}, !- Inlet Port
  {4f00639e-1d34-4d3b-99f9-b4e34519fe23}; !- Outlet Port

OS:Connection,
  {f799c64b-736b-4bb0-afe2-457c0f1f59f7}, !- Handle
  {67c468c3-6eb6-4fa0-925c-c34802dfa61b}, !- Source Object
  3,                                      !- Outlet Port
  {51d40192-724b-47f9-a754-df8e901510a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7fdc1167-c8ab-4ed2-80e9-3bca4a44f5cc}, !- Handle
  {51d40192-724b-47f9-a754-df8e901510a3}, !- Source Object
  6,                                      !- Outlet Port
  {132b64de-a39a-4736-a187-fc3f27700bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f00639e-1d34-4d3b-99f9-b4e34519fe23}, !- Handle
  {132b64de-a39a-4736-a187-fc3f27700bb5}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31729758-7539-4415-a5c4-0b9701d6cb6b}, !- Handle
  Convective Baseboard Water 4,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {b6248195-2f10-43d5-8422-4a920ea50776}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {b6248195-2f10-43d5-8422-4a920ea50776}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {406e02ef-f790-4cfc-ad60-3cb7e6725f39}, !- Water Inlet Node Name
  {4d0c25ac-c562-4124-99d7-9970db01f3e2}; !- Water Outlet Node Name

OS:Node,
  {29e83ff0-7b2f-4a76-9d3c-424a6837a626}, !- Handle
  Node 136,                               !- Name
  {21a89825-69ab-4116-8687-059a5cb73c0e}, !- Inlet Port
  {406e02ef-f790-4cfc-ad60-3cb7e6725f39}; !- Outlet Port

OS:Connection,
  {21a89825-69ab-4116-8687-059a5cb73c0e}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  9,                                      !- Outlet Port
  {29e83ff0-7b2f-4a76-9d3c-424a6837a626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e9ab6b5-9b4e-415a-b777-908fbe557dcf}, !- Handle
  Node 137,                               !- Name
  {4d0c25ac-c562-4124-99d7-9970db01f3e2}, !- Inlet Port
  {145a6ba2-14d6-4274-8822-a7f8c498292b}; !- Outlet Port

OS:Connection,
  {406e02ef-f790-4cfc-ad60-3cb7e6725f39}, !- Handle
  {29e83ff0-7b2f-4a76-9d3c-424a6837a626}, !- Source Object
  3,                                      !- Outlet Port
  {b6248195-2f10-43d5-8422-4a920ea50776}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4d0c25ac-c562-4124-99d7-9970db01f3e2}, !- Handle
  {b6248195-2f10-43d5-8422-4a920ea50776}, !- Source Object
  6,                                      !- Outlet Port
  {2e9ab6b5-9b4e-415a-b777-908fbe557dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145a6ba2-14d6-4274-8822-a7f8c498292b}, !- Handle
  {2e9ab6b5-9b4e-415a-b777-908fbe557dcf}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00aa558a-9528-4d25-b3a3-9bd62e02dd69}, !- Handle
  Convective Baseboard Water 5,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {06b9b156-e10e-4ff7-bd1f-9bb7b05ff723}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {06b9b156-e10e-4ff7-bd1f-9bb7b05ff723}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2b49f2bb-1d4c-410b-a949-038679fe9834}, !- Water Inlet Node Name
  {0e4a331b-ccc2-4822-9a04-25f6055bcd9a}; !- Water Outlet Node Name

OS:Node,
  {d125f5a1-1784-4146-9f8e-59362de61346}, !- Handle
  Node 138,                               !- Name
  {12f137fb-52c3-4022-aad5-355fa2f88139}, !- Inlet Port
  {2b49f2bb-1d4c-410b-a949-038679fe9834}; !- Outlet Port

OS:Connection,
  {12f137fb-52c3-4022-aad5-355fa2f88139}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  10,                                     !- Outlet Port
  {d125f5a1-1784-4146-9f8e-59362de61346}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b3286bd-274f-4457-8c19-f866166e0d56}, !- Handle
  Node 139,                               !- Name
  {0e4a331b-ccc2-4822-9a04-25f6055bcd9a}, !- Inlet Port
  {9e00565e-2c93-4ae2-b3bc-18d84205066f}; !- Outlet Port

OS:Connection,
  {2b49f2bb-1d4c-410b-a949-038679fe9834}, !- Handle
  {d125f5a1-1784-4146-9f8e-59362de61346}, !- Source Object
  3,                                      !- Outlet Port
  {06b9b156-e10e-4ff7-bd1f-9bb7b05ff723}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e4a331b-ccc2-4822-9a04-25f6055bcd9a}, !- Handle
  {06b9b156-e10e-4ff7-bd1f-9bb7b05ff723}, !- Source Object
  6,                                      !- Outlet Port
  {2b3286bd-274f-4457-8c19-f866166e0d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e00565e-2c93-4ae2-b3bc-18d84205066f}, !- Handle
  {2b3286bd-274f-4457-8c19-f866166e0d56}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f0aea9e-4c58-438d-84bf-342347413aa4}, !- Handle
  Convective Baseboard Water 6,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {31930256-f1ca-46ef-aa71-4dc28effc05c}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {31930256-f1ca-46ef-aa71-4dc28effc05c}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {6a822a8e-3b83-4082-b114-eb23faa119c1}, !- Water Inlet Node Name
  {e86a2181-0ce3-4479-b494-491ed7c4f51d}; !- Water Outlet Node Name

OS:Node,
  {b1548092-6a47-4565-9865-e161b6a0f6a3}, !- Handle
  Node 140,                               !- Name
  {1a5bbc03-dc9c-4fe9-b702-9915f6c61dca}, !- Inlet Port
  {6a822a8e-3b83-4082-b114-eb23faa119c1}; !- Outlet Port

OS:Connection,
  {1a5bbc03-dc9c-4fe9-b702-9915f6c61dca}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  11,                                     !- Outlet Port
  {b1548092-6a47-4565-9865-e161b6a0f6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c53f41f-aa34-4335-8355-c7710013bf88}, !- Handle
  Node 143,                               !- Name
  {e86a2181-0ce3-4479-b494-491ed7c4f51d}, !- Inlet Port
  {842983f2-25ee-4ce4-b19c-739fb644964f}; !- Outlet Port

OS:Connection,
  {6a822a8e-3b83-4082-b114-eb23faa119c1}, !- Handle
  {b1548092-6a47-4565-9865-e161b6a0f6a3}, !- Source Object
  3,                                      !- Outlet Port
  {31930256-f1ca-46ef-aa71-4dc28effc05c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e86a2181-0ce3-4479-b494-491ed7c4f51d}, !- Handle
  {31930256-f1ca-46ef-aa71-4dc28effc05c}, !- Source Object
  6,                                      !- Outlet Port
  {5c53f41f-aa34-4335-8355-c7710013bf88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {842983f2-25ee-4ce4-b19c-739fb644964f}, !- Handle
  {5c53f41f-aa34-4335-8355-c7710013bf88}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {365deb88-f7a8-4425-9146-0c66f247ae1d}, !- Handle
  Convective Baseboard Water 7,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {ae6bd1e9-747a-4347-af83-b0be6f5f4bd6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {ae6bd1e9-747a-4347-af83-b0be6f5f4bd6}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {004e5992-0937-417d-81d3-2571d769cb8c}, !- Water Inlet Node Name
  {6b7b4b02-fb04-4a47-871b-fae2594961cf}; !- Water Outlet Node Name

OS:Node,
  {d82ca5fd-21ff-4609-a9d2-e74164d8313c}, !- Handle
  Node 144,                               !- Name
  {3463fcd7-8e70-4dc0-a451-8b058ce2455d}, !- Inlet Port
  {004e5992-0937-417d-81d3-2571d769cb8c}; !- Outlet Port

OS:Connection,
  {3463fcd7-8e70-4dc0-a451-8b058ce2455d}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  12,                                     !- Outlet Port
  {d82ca5fd-21ff-4609-a9d2-e74164d8313c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac14b858-56ce-42b1-babc-9b7b2f60f3b9}, !- Handle
  Node 147,                               !- Name
  {6b7b4b02-fb04-4a47-871b-fae2594961cf}, !- Inlet Port
  {f80a54c7-9981-464b-93bd-38cc7d347501}; !- Outlet Port

OS:Connection,
  {004e5992-0937-417d-81d3-2571d769cb8c}, !- Handle
  {d82ca5fd-21ff-4609-a9d2-e74164d8313c}, !- Source Object
  3,                                      !- Outlet Port
  {ae6bd1e9-747a-4347-af83-b0be6f5f4bd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6b7b4b02-fb04-4a47-871b-fae2594961cf}, !- Handle
  {ae6bd1e9-747a-4347-af83-b0be6f5f4bd6}, !- Source Object
  6,                                      !- Outlet Port
  {ac14b858-56ce-42b1-babc-9b7b2f60f3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80a54c7-9981-464b-93bd-38cc7d347501}, !- Handle
  {ac14b858-56ce-42b1-babc-9b7b2f60f3b9}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {08923297-5747-4d50-bd56-73c2df9242cc}, !- Handle
  Convective Baseboard Water 8,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {db2fa044-e5b3-4549-94af-966a06306d1a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {db2fa044-e5b3-4549-94af-966a06306d1a}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9d92e61f-47ae-46f9-b167-6c10d61d7c11}, !- Water Inlet Node Name
  {f37bd53f-5894-4bec-a665-5efad1a6d50f}; !- Water Outlet Node Name

OS:Node,
  {edddfd8e-49be-4cfa-9daa-89efa8890434}, !- Handle
  Node 148,                               !- Name
  {bbab2a5b-fe52-4da3-ad78-5513405065b6}, !- Inlet Port
  {9d92e61f-47ae-46f9-b167-6c10d61d7c11}; !- Outlet Port

OS:Connection,
  {bbab2a5b-fe52-4da3-ad78-5513405065b6}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  13,                                     !- Outlet Port
  {edddfd8e-49be-4cfa-9daa-89efa8890434}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96c7beee-9298-4801-8ccb-33543d5fc464}, !- Handle
  Node 151,                               !- Name
  {f37bd53f-5894-4bec-a665-5efad1a6d50f}, !- Inlet Port
  {7290cad0-92f0-47ea-ae32-ba24a9ae4760}; !- Outlet Port

OS:Connection,
  {9d92e61f-47ae-46f9-b167-6c10d61d7c11}, !- Handle
  {edddfd8e-49be-4cfa-9daa-89efa8890434}, !- Source Object
  3,                                      !- Outlet Port
  {db2fa044-e5b3-4549-94af-966a06306d1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f37bd53f-5894-4bec-a665-5efad1a6d50f}, !- Handle
  {db2fa044-e5b3-4549-94af-966a06306d1a}, !- Source Object
  6,                                      !- Outlet Port
  {96c7beee-9298-4801-8ccb-33543d5fc464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7290cad0-92f0-47ea-ae32-ba24a9ae4760}, !- Handle
  {96c7beee-9298-4801-8ccb-33543d5fc464}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a6edba37-af86-426c-a227-cf15ca02ff27}, !- Handle
  Convective Baseboard Water 9,           !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {5a3312f5-f6b9-4b71-bbdf-f1d1696d038f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5a3312f5-f6b9-4b71-bbdf-f1d1696d038f}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e9bf0d06-49b6-439c-9b18-4f7c9bb324ae}, !- Water Inlet Node Name
  {0da1a2c9-6c31-4976-bea3-0b61cec3b2d0}; !- Water Outlet Node Name

OS:Node,
  {2189044f-c919-4da8-b02e-5c8d10b350f9}, !- Handle
  Node 152,                               !- Name
  {49bfbceb-d74b-48ca-b4f8-3b008d8ec766}, !- Inlet Port
  {e9bf0d06-49b6-439c-9b18-4f7c9bb324ae}; !- Outlet Port

OS:Connection,
  {49bfbceb-d74b-48ca-b4f8-3b008d8ec766}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  14,                                     !- Outlet Port
  {2189044f-c919-4da8-b02e-5c8d10b350f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {818fa20a-9f78-4f7a-b837-5b17445fb582}, !- Handle
  Node 153,                               !- Name
  {0da1a2c9-6c31-4976-bea3-0b61cec3b2d0}, !- Inlet Port
  {3ddfd000-712a-4c7b-ba01-e46c3c686dbc}; !- Outlet Port

OS:Connection,
  {e9bf0d06-49b6-439c-9b18-4f7c9bb324ae}, !- Handle
  {2189044f-c919-4da8-b02e-5c8d10b350f9}, !- Source Object
  3,                                      !- Outlet Port
  {5a3312f5-f6b9-4b71-bbdf-f1d1696d038f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0da1a2c9-6c31-4976-bea3-0b61cec3b2d0}, !- Handle
  {5a3312f5-f6b9-4b71-bbdf-f1d1696d038f}, !- Source Object
  6,                                      !- Outlet Port
  {818fa20a-9f78-4f7a-b837-5b17445fb582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddfd000-712a-4c7b-ba01-e46c3c686dbc}, !- Handle
  {818fa20a-9f78-4f7a-b837-5b17445fb582}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {88633675-4c62-4340-b038-30b570d49810}, !- Handle
  Convective Baseboard Water 10,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {f0e7162d-de7a-4318-9ef0-d4fa83bfd9fd}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {f0e7162d-de7a-4318-9ef0-d4fa83bfd9fd}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b127a623-e15f-4285-b3f8-405f4312942d}, !- Water Inlet Node Name
  {978a2799-105b-48ab-bfca-791fbe426437}; !- Water Outlet Node Name

OS:Node,
  {aa818b5b-cfd0-4962-b81c-5a7cb94af579}, !- Handle
  Node 154,                               !- Name
  {79aefd5f-baa4-4ad6-819b-51ccca84b2d3}, !- Inlet Port
  {b127a623-e15f-4285-b3f8-405f4312942d}; !- Outlet Port

OS:Connection,
  {79aefd5f-baa4-4ad6-819b-51ccca84b2d3}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  15,                                     !- Outlet Port
  {aa818b5b-cfd0-4962-b81c-5a7cb94af579}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {201ac4a7-852f-4a1f-8a22-d288c1abe24a}, !- Handle
  Node 158,                               !- Name
  {978a2799-105b-48ab-bfca-791fbe426437}, !- Inlet Port
  {b704aaf0-0717-444e-b63d-5e38ec71573e}; !- Outlet Port

OS:Connection,
  {b127a623-e15f-4285-b3f8-405f4312942d}, !- Handle
  {aa818b5b-cfd0-4962-b81c-5a7cb94af579}, !- Source Object
  3,                                      !- Outlet Port
  {f0e7162d-de7a-4318-9ef0-d4fa83bfd9fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {978a2799-105b-48ab-bfca-791fbe426437}, !- Handle
  {f0e7162d-de7a-4318-9ef0-d4fa83bfd9fd}, !- Source Object
  6,                                      !- Outlet Port
  {201ac4a7-852f-4a1f-8a22-d288c1abe24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b704aaf0-0717-444e-b63d-5e38ec71573e}, !- Handle
  {201ac4a7-852f-4a1f-8a22-d288c1abe24a}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {09d2b2ce-63e5-4687-a224-d3995c454f1e}, !- Handle
  Convective Baseboard Water 11,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {447c05dd-f153-4a80-9312-542bd46ffac6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {447c05dd-f153-4a80-9312-542bd46ffac6}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {24c7811e-aab1-4371-9753-19cc28ecf797}, !- Water Inlet Node Name
  {e72fc8a9-ebb2-4daf-ac3e-77ff03bce2f5}; !- Water Outlet Node Name

OS:Node,
  {f4916115-c2fe-4239-a624-36cd4fa0994f}, !- Handle
  Node 159,                               !- Name
  {313e36dc-ae3a-451a-b045-7e1018760adc}, !- Inlet Port
  {24c7811e-aab1-4371-9753-19cc28ecf797}; !- Outlet Port

OS:Connection,
  {313e36dc-ae3a-451a-b045-7e1018760adc}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  16,                                     !- Outlet Port
  {f4916115-c2fe-4239-a624-36cd4fa0994f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30a50ccb-767a-4a09-b899-5957ac30000c}, !- Handle
  Node 162,                               !- Name
  {e72fc8a9-ebb2-4daf-ac3e-77ff03bce2f5}, !- Inlet Port
  {88d4c5aa-ae10-416a-a87e-7bab5dcbac6c}; !- Outlet Port

OS:Connection,
  {24c7811e-aab1-4371-9753-19cc28ecf797}, !- Handle
  {f4916115-c2fe-4239-a624-36cd4fa0994f}, !- Source Object
  3,                                      !- Outlet Port
  {447c05dd-f153-4a80-9312-542bd46ffac6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e72fc8a9-ebb2-4daf-ac3e-77ff03bce2f5}, !- Handle
  {447c05dd-f153-4a80-9312-542bd46ffac6}, !- Source Object
  6,                                      !- Outlet Port
  {30a50ccb-767a-4a09-b899-5957ac30000c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88d4c5aa-ae10-416a-a87e-7bab5dcbac6c}, !- Handle
  {30a50ccb-767a-4a09-b899-5957ac30000c}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b8c0a5e1-6aae-458c-a593-4a312e02ac56}, !- Handle
  Convective Baseboard Water 12,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {171bc85a-41ee-4bf7-97df-ad7dd5e4e446}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {171bc85a-41ee-4bf7-97df-ad7dd5e4e446}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {09606aa6-e3ad-4508-a203-e3b796bfabb8}, !- Water Inlet Node Name
  {9c58b23b-5c17-47e7-ad18-25b3cf9cfcd9}; !- Water Outlet Node Name

OS:Node,
  {f43e2541-b359-4a4c-ae6b-f0ef34b60b2b}, !- Handle
  Node 163,                               !- Name
  {8ee7c037-54b0-4be9-9776-fa461aac2136}, !- Inlet Port
  {09606aa6-e3ad-4508-a203-e3b796bfabb8}; !- Outlet Port

OS:Connection,
  {8ee7c037-54b0-4be9-9776-fa461aac2136}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  17,                                     !- Outlet Port
  {f43e2541-b359-4a4c-ae6b-f0ef34b60b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d4674d-fa0b-41fa-85f8-f8e50653f9f8}, !- Handle
  Node 172,                               !- Name
  {9c58b23b-5c17-47e7-ad18-25b3cf9cfcd9}, !- Inlet Port
  {1ef1b529-04b2-43c8-9d20-0f25ca0d1d06}; !- Outlet Port

OS:Connection,
  {09606aa6-e3ad-4508-a203-e3b796bfabb8}, !- Handle
  {f43e2541-b359-4a4c-ae6b-f0ef34b60b2b}, !- Source Object
  3,                                      !- Outlet Port
  {171bc85a-41ee-4bf7-97df-ad7dd5e4e446}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9c58b23b-5c17-47e7-ad18-25b3cf9cfcd9}, !- Handle
  {171bc85a-41ee-4bf7-97df-ad7dd5e4e446}, !- Source Object
  6,                                      !- Outlet Port
  {49d4674d-fa0b-41fa-85f8-f8e50653f9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef1b529-04b2-43c8-9d20-0f25ca0d1d06}, !- Handle
  {49d4674d-fa0b-41fa-85f8-f8e50653f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d20bdff5-79ad-4656-b7a0-9372e81bf40b}, !- Handle
  Convective Baseboard Water 13,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {af44a2a6-c351-4b14-83b3-c8f165eddde5}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {af44a2a6-c351-4b14-83b3-c8f165eddde5}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e589d2a4-569c-49d7-ac5b-89d716dc812e}, !- Water Inlet Node Name
  {be23ff8d-f5e7-426c-a01b-238050c08d95}; !- Water Outlet Node Name

OS:Node,
  {c5964b6f-8673-43d3-b599-d2ff341f609f}, !- Handle
  Node 173,                               !- Name
  {d143c520-54bd-4b48-9ada-3e159ab88f9a}, !- Inlet Port
  {e589d2a4-569c-49d7-ac5b-89d716dc812e}; !- Outlet Port

OS:Connection,
  {d143c520-54bd-4b48-9ada-3e159ab88f9a}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  18,                                     !- Outlet Port
  {c5964b6f-8673-43d3-b599-d2ff341f609f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59ead828-8f37-40e5-a149-86bffeef8c39}, !- Handle
  Node 174,                               !- Name
  {be23ff8d-f5e7-426c-a01b-238050c08d95}, !- Inlet Port
  {11ff3ff8-4189-4775-beb9-d5108f0fb85f}; !- Outlet Port

OS:Connection,
  {e589d2a4-569c-49d7-ac5b-89d716dc812e}, !- Handle
  {c5964b6f-8673-43d3-b599-d2ff341f609f}, !- Source Object
  3,                                      !- Outlet Port
  {af44a2a6-c351-4b14-83b3-c8f165eddde5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be23ff8d-f5e7-426c-a01b-238050c08d95}, !- Handle
  {af44a2a6-c351-4b14-83b3-c8f165eddde5}, !- Source Object
  6,                                      !- Outlet Port
  {59ead828-8f37-40e5-a149-86bffeef8c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11ff3ff8-4189-4775-beb9-d5108f0fb85f}, !- Handle
  {59ead828-8f37-40e5-a149-86bffeef8c39}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3434a68a-6273-4d56-9830-c0d913de6210}, !- Handle
  Convective Baseboard Water 14,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {93867adb-0cb2-44af-b49a-151f9b3df579}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {93867adb-0cb2-44af-b49a-151f9b3df579}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0a03d4b3-f9a3-46ed-bd0e-b830d8a40d7e}, !- Water Inlet Node Name
  {7b580a26-f32c-4c4e-b07a-0fe5832ccfb4}; !- Water Outlet Node Name

OS:Node,
  {8509a36d-bbf0-4bfd-92b4-e2ce1f280995}, !- Handle
  Node 175,                               !- Name
  {7346aab0-fa82-4e30-a5d3-747745608341}, !- Inlet Port
  {0a03d4b3-f9a3-46ed-bd0e-b830d8a40d7e}; !- Outlet Port

OS:Connection,
  {7346aab0-fa82-4e30-a5d3-747745608341}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  19,                                     !- Outlet Port
  {8509a36d-bbf0-4bfd-92b4-e2ce1f280995}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {586e416b-2597-4a1a-855e-d32da0dde8ce}, !- Handle
  Node 176,                               !- Name
  {7b580a26-f32c-4c4e-b07a-0fe5832ccfb4}, !- Inlet Port
  {ecca8084-b886-4131-8a34-af7f5ca9a14e}; !- Outlet Port

OS:Connection,
  {0a03d4b3-f9a3-46ed-bd0e-b830d8a40d7e}, !- Handle
  {8509a36d-bbf0-4bfd-92b4-e2ce1f280995}, !- Source Object
  3,                                      !- Outlet Port
  {93867adb-0cb2-44af-b49a-151f9b3df579}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b580a26-f32c-4c4e-b07a-0fe5832ccfb4}, !- Handle
  {93867adb-0cb2-44af-b49a-151f9b3df579}, !- Source Object
  6,                                      !- Outlet Port
  {586e416b-2597-4a1a-855e-d32da0dde8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecca8084-b886-4131-8a34-af7f5ca9a14e}, !- Handle
  {586e416b-2597-4a1a-855e-d32da0dde8ce}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {63f398f5-f9df-4a2d-b0e0-393e77acdb5b}, !- Handle
  Convective Baseboard Water 15,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {17c413a3-b714-4279-b981-3f72b3b09396}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {17c413a3-b714-4279-b981-3f72b3b09396}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {e6221795-6515-455d-9a02-df5481a0bb79}, !- Water Inlet Node Name
  {52ca9484-6472-4884-942a-d098f795d2be}; !- Water Outlet Node Name

OS:Node,
  {8baaba02-0495-47af-95fc-a304263c456f}, !- Handle
  Node 177,                               !- Name
  {c2470411-c3f5-499c-9dcd-e878820ab16e}, !- Inlet Port
  {e6221795-6515-455d-9a02-df5481a0bb79}; !- Outlet Port

OS:Connection,
  {c2470411-c3f5-499c-9dcd-e878820ab16e}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  20,                                     !- Outlet Port
  {8baaba02-0495-47af-95fc-a304263c456f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddddb92f-73b6-45e2-bfd2-23e848ab0cdf}, !- Handle
  Node 188,                               !- Name
  {52ca9484-6472-4884-942a-d098f795d2be}, !- Inlet Port
  {cc8e972f-dfa2-4bbd-8c62-118844767d9f}; !- Outlet Port

OS:Connection,
  {e6221795-6515-455d-9a02-df5481a0bb79}, !- Handle
  {8baaba02-0495-47af-95fc-a304263c456f}, !- Source Object
  3,                                      !- Outlet Port
  {17c413a3-b714-4279-b981-3f72b3b09396}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52ca9484-6472-4884-942a-d098f795d2be}, !- Handle
  {17c413a3-b714-4279-b981-3f72b3b09396}, !- Source Object
  6,                                      !- Outlet Port
  {ddddb92f-73b6-45e2-bfd2-23e848ab0cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8e972f-dfa2-4bbd-8c62-118844767d9f}, !- Handle
  {ddddb92f-73b6-45e2-bfd2-23e848ab0cdf}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c18f1b25-1496-44e6-a556-cc36bf045515}, !- Handle
  Convective Baseboard Water 16,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {c04df099-de0a-429c-8216-214ed992b7a6}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {c04df099-de0a-429c-8216-214ed992b7a6}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c2dff1c3-f409-4749-878c-e7bf164fed7b}, !- Water Inlet Node Name
  {a5af7066-5579-4400-bf89-c1a56159c17f}; !- Water Outlet Node Name

OS:Node,
  {38e6ad80-ad9a-4508-9099-bb0acf2131eb}, !- Handle
  Node 189,                               !- Name
  {674a9b6d-cf7e-4e72-b9fb-f1dcdecc846e}, !- Inlet Port
  {c2dff1c3-f409-4749-878c-e7bf164fed7b}; !- Outlet Port

OS:Connection,
  {674a9b6d-cf7e-4e72-b9fb-f1dcdecc846e}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  21,                                     !- Outlet Port
  {38e6ad80-ad9a-4508-9099-bb0acf2131eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb0d63bd-b780-4edd-ae2c-fd788688b4c6}, !- Handle
  Node 190,                               !- Name
  {a5af7066-5579-4400-bf89-c1a56159c17f}, !- Inlet Port
  {89741233-a77c-44e2-9eec-c52cda06fa1b}; !- Outlet Port

OS:Connection,
  {c2dff1c3-f409-4749-878c-e7bf164fed7b}, !- Handle
  {38e6ad80-ad9a-4508-9099-bb0acf2131eb}, !- Source Object
  3,                                      !- Outlet Port
  {c04df099-de0a-429c-8216-214ed992b7a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a5af7066-5579-4400-bf89-c1a56159c17f}, !- Handle
  {c04df099-de0a-429c-8216-214ed992b7a6}, !- Source Object
  6,                                      !- Outlet Port
  {cb0d63bd-b780-4edd-ae2c-fd788688b4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89741233-a77c-44e2-9eec-c52cda06fa1b}, !- Handle
  {cb0d63bd-b780-4edd-ae2c-fd788688b4c6}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83168d0d-9c41-4822-9379-8fa45a140697}, !- Handle
  Convective Baseboard Water 17,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {269f486d-fdb3-4d17-aafd-33d28aae397a}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {269f486d-fdb3-4d17-aafd-33d28aae397a}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {d306de4a-17b0-423f-8b56-adbf2aeaa7ba}, !- Water Inlet Node Name
  {821c86c6-a235-4965-9204-4abfc345dbc6}; !- Water Outlet Node Name

OS:Node,
  {10944ce2-bb57-47d4-9c13-5feb58f8440b}, !- Handle
  Node 204,                               !- Name
  {a477d684-e2b9-48fa-aaa0-28406197e76d}, !- Inlet Port
  {d306de4a-17b0-423f-8b56-adbf2aeaa7ba}; !- Outlet Port

OS:Connection,
  {a477d684-e2b9-48fa-aaa0-28406197e76d}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  22,                                     !- Outlet Port
  {10944ce2-bb57-47d4-9c13-5feb58f8440b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33cddc7f-c03d-4971-8c25-7abfdec71b4e}, !- Handle
  Node 205,                               !- Name
  {821c86c6-a235-4965-9204-4abfc345dbc6}, !- Inlet Port
  {6bfe7e6a-fa10-4b0d-a2c7-878e355c9027}; !- Outlet Port

OS:Connection,
  {d306de4a-17b0-423f-8b56-adbf2aeaa7ba}, !- Handle
  {10944ce2-bb57-47d4-9c13-5feb58f8440b}, !- Source Object
  3,                                      !- Outlet Port
  {269f486d-fdb3-4d17-aafd-33d28aae397a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {821c86c6-a235-4965-9204-4abfc345dbc6}, !- Handle
  {269f486d-fdb3-4d17-aafd-33d28aae397a}, !- Source Object
  6,                                      !- Outlet Port
  {33cddc7f-c03d-4971-8c25-7abfdec71b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfe7e6a-fa10-4b0d-a2c7-878e355c9027}, !- Handle
  {33cddc7f-c03d-4971-8c25-7abfdec71b4e}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {03513733-873e-4e6d-87d2-6c04c9852e5b}, !- Handle
  Convective Baseboard Water 18,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {e05bc715-0f90-4d6c-9091-4b0fe9ccba45}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e05bc715-0f90-4d6c-9091-4b0fe9ccba45}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b1ed5664-519b-4059-92c5-5f91717714b2}, !- Water Inlet Node Name
  {4aafe4a2-d093-484a-a753-47334e642f3e}; !- Water Outlet Node Name

OS:Node,
  {9103399c-94e4-4e6c-96c4-59fb1a92d395}, !- Handle
  Node 206,                               !- Name
  {32847569-1386-49d6-9501-43184118a29c}, !- Inlet Port
  {b1ed5664-519b-4059-92c5-5f91717714b2}; !- Outlet Port

OS:Connection,
  {32847569-1386-49d6-9501-43184118a29c}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  23,                                     !- Outlet Port
  {9103399c-94e4-4e6c-96c4-59fb1a92d395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cafb7573-64a8-42f5-b8db-3c4ad8c8e0b6}, !- Handle
  Node 207,                               !- Name
  {4aafe4a2-d093-484a-a753-47334e642f3e}, !- Inlet Port
  {fb35f437-676b-4dea-94cd-970f22000550}; !- Outlet Port

OS:Connection,
  {b1ed5664-519b-4059-92c5-5f91717714b2}, !- Handle
  {9103399c-94e4-4e6c-96c4-59fb1a92d395}, !- Source Object
  3,                                      !- Outlet Port
  {e05bc715-0f90-4d6c-9091-4b0fe9ccba45}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4aafe4a2-d093-484a-a753-47334e642f3e}, !- Handle
  {e05bc715-0f90-4d6c-9091-4b0fe9ccba45}, !- Source Object
  6,                                      !- Outlet Port
  {cafb7573-64a8-42f5-b8db-3c4ad8c8e0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb35f437-676b-4dea-94cd-970f22000550}, !- Handle
  {cafb7573-64a8-42f5-b8db-3c4ad8c8e0b6}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fe6ee87c-38a4-45f9-bcde-7e382631710a}, !- Handle
  Convective Baseboard Water 19,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {509046e9-4730-4832-8673-faa39aa16156}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {509046e9-4730-4832-8673-faa39aa16156}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c25bd1af-2d59-4273-8a43-8ee096d3e934}, !- Water Inlet Node Name
  {fe19222e-3374-436a-9560-7f597d286d23}; !- Water Outlet Node Name

OS:Node,
  {095db8e9-491e-4add-a8dd-d17f3723e1d1}, !- Handle
  Node 208,                               !- Name
  {08928825-b17a-4c42-bab2-642170d3f0bc}, !- Inlet Port
  {c25bd1af-2d59-4273-8a43-8ee096d3e934}; !- Outlet Port

OS:Connection,
  {08928825-b17a-4c42-bab2-642170d3f0bc}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  24,                                     !- Outlet Port
  {095db8e9-491e-4add-a8dd-d17f3723e1d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc465634-e6dd-4fbc-80b1-30364a302d43}, !- Handle
  Node 209,                               !- Name
  {fe19222e-3374-436a-9560-7f597d286d23}, !- Inlet Port
  {838fb968-feb0-4764-bd70-03eb251c1683}; !- Outlet Port

OS:Connection,
  {c25bd1af-2d59-4273-8a43-8ee096d3e934}, !- Handle
  {095db8e9-491e-4add-a8dd-d17f3723e1d1}, !- Source Object
  3,                                      !- Outlet Port
  {509046e9-4730-4832-8673-faa39aa16156}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fe19222e-3374-436a-9560-7f597d286d23}, !- Handle
  {509046e9-4730-4832-8673-faa39aa16156}, !- Source Object
  6,                                      !- Outlet Port
  {bc465634-e6dd-4fbc-80b1-30364a302d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838fb968-feb0-4764-bd70-03eb251c1683}, !- Handle
  {bc465634-e6dd-4fbc-80b1-30364a302d43}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0eae851-9851-4fdd-97d2-9f42cbf4a9db}, !- Handle
  Convective Baseboard Water 20,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {5664dd37-9fc0-4ff8-90de-5724b5b0f1e3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {5664dd37-9fc0-4ff8-90de-5724b5b0f1e3}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {41b2031f-df24-44e7-894a-ce5238c9d6f5}, !- Water Inlet Node Name
  {20040ffb-6b89-4a4b-a388-8a1c542c2d25}; !- Water Outlet Node Name

OS:Node,
  {10842be6-d127-444d-a213-dbd809c93bba}, !- Handle
  Node 210,                               !- Name
  {b1bc2d8a-0fe5-4ebc-97f6-4f1d5e91a862}, !- Inlet Port
  {41b2031f-df24-44e7-894a-ce5238c9d6f5}; !- Outlet Port

OS:Connection,
  {b1bc2d8a-0fe5-4ebc-97f6-4f1d5e91a862}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  25,                                     !- Outlet Port
  {10842be6-d127-444d-a213-dbd809c93bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b1d0233-2b5d-43a6-9ca2-fb5b133dae99}, !- Handle
  Node 211,                               !- Name
  {20040ffb-6b89-4a4b-a388-8a1c542c2d25}, !- Inlet Port
  {a5e31ed6-4553-48e4-8c11-03a727374103}; !- Outlet Port

OS:Connection,
  {41b2031f-df24-44e7-894a-ce5238c9d6f5}, !- Handle
  {10842be6-d127-444d-a213-dbd809c93bba}, !- Source Object
  3,                                      !- Outlet Port
  {5664dd37-9fc0-4ff8-90de-5724b5b0f1e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20040ffb-6b89-4a4b-a388-8a1c542c2d25}, !- Handle
  {5664dd37-9fc0-4ff8-90de-5724b5b0f1e3}, !- Source Object
  6,                                      !- Outlet Port
  {3b1d0233-2b5d-43a6-9ca2-fb5b133dae99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e31ed6-4553-48e4-8c11-03a727374103}, !- Handle
  {3b1d0233-2b5d-43a6-9ca2-fb5b133dae99}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {efc8a072-ba0a-480f-b2db-3800158ad586}, !- Handle
  Convective Baseboard Water 21,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {4f995882-a5c7-4759-9b31-323616a24498}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4f995882-a5c7-4759-9b31-323616a24498}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {27b8061b-6c1b-43b4-b2fe-8827d7fe299f}, !- Water Inlet Node Name
  {c43e45d3-7367-4c01-ba47-60f45805693b}; !- Water Outlet Node Name

OS:Node,
  {c20bfa9f-bccc-4c60-a7ee-722c287d1135}, !- Handle
  Node 212,                               !- Name
  {8d17a7f9-d146-48ee-a4fe-307122a4cdac}, !- Inlet Port
  {27b8061b-6c1b-43b4-b2fe-8827d7fe299f}; !- Outlet Port

OS:Connection,
  {8d17a7f9-d146-48ee-a4fe-307122a4cdac}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  26,                                     !- Outlet Port
  {c20bfa9f-bccc-4c60-a7ee-722c287d1135}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a77aef-fb1c-430b-891f-4c469c80826a}, !- Handle
  Node 213,                               !- Name
  {c43e45d3-7367-4c01-ba47-60f45805693b}, !- Inlet Port
  {c7ffd20e-e6cc-4f06-9cc2-9029f635b5d9}; !- Outlet Port

OS:Connection,
  {27b8061b-6c1b-43b4-b2fe-8827d7fe299f}, !- Handle
  {c20bfa9f-bccc-4c60-a7ee-722c287d1135}, !- Source Object
  3,                                      !- Outlet Port
  {4f995882-a5c7-4759-9b31-323616a24498}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c43e45d3-7367-4c01-ba47-60f45805693b}, !- Handle
  {4f995882-a5c7-4759-9b31-323616a24498}, !- Source Object
  6,                                      !- Outlet Port
  {31a77aef-fb1c-430b-891f-4c469c80826a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ffd20e-e6cc-4f06-9cc2-9029f635b5d9}, !- Handle
  {31a77aef-fb1c-430b-891f-4c469c80826a}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dba3ed72-a854-4aa2-8d5b-ba2c4826730c}, !- Handle
  Convective Baseboard Water 22,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {080599dd-efe6-4414-bef5-5b92cf001aa8}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {080599dd-efe6-4414-bef5-5b92cf001aa8}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {c340b277-5f7b-4286-95a4-3cbbad072ea6}, !- Water Inlet Node Name
  {442cbe33-31ca-4775-b4ed-a5fbc1772ecd}; !- Water Outlet Node Name

OS:Node,
  {6b24c902-7829-4f7b-906e-3d202c6d91ee}, !- Handle
  Node 214,                               !- Name
  {f0f94277-ff6d-481f-8e82-7841d5dac662}, !- Inlet Port
  {c340b277-5f7b-4286-95a4-3cbbad072ea6}; !- Outlet Port

OS:Connection,
  {f0f94277-ff6d-481f-8e82-7841d5dac662}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  27,                                     !- Outlet Port
  {6b24c902-7829-4f7b-906e-3d202c6d91ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e1fa57b-eda4-411c-a85b-1110ada23668}, !- Handle
  Node 215,                               !- Name
  {442cbe33-31ca-4775-b4ed-a5fbc1772ecd}, !- Inlet Port
  {da64a7b3-77b6-4235-ac9e-02a6d352c71f}; !- Outlet Port

OS:Connection,
  {c340b277-5f7b-4286-95a4-3cbbad072ea6}, !- Handle
  {6b24c902-7829-4f7b-906e-3d202c6d91ee}, !- Source Object
  3,                                      !- Outlet Port
  {080599dd-efe6-4414-bef5-5b92cf001aa8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {442cbe33-31ca-4775-b4ed-a5fbc1772ecd}, !- Handle
  {080599dd-efe6-4414-bef5-5b92cf001aa8}, !- Source Object
  6,                                      !- Outlet Port
  {0e1fa57b-eda4-411c-a85b-1110ada23668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da64a7b3-77b6-4235-ac9e-02a6d352c71f}, !- Handle
  {0e1fa57b-eda4-411c-a85b-1110ada23668}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3fa2c7cd-52a9-4a3a-a180-f85902489582}, !- Handle
  Convective Baseboard Water 23,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {9caa8fd9-f4ea-47b4-8ca6-2f0f2642d29b}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {9caa8fd9-f4ea-47b4-8ca6-2f0f2642d29b}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {34caea43-eb9b-4d08-ad74-a32509278239}, !- Water Inlet Node Name
  {3b33dffe-0ab5-409c-82b9-c6207bfdc0c9}; !- Water Outlet Node Name

OS:Node,
  {03efe99b-59b9-4e42-95c3-335104c2916f}, !- Handle
  Node 216,                               !- Name
  {2bf1f923-3c4c-4376-a996-f92b8c135735}, !- Inlet Port
  {34caea43-eb9b-4d08-ad74-a32509278239}; !- Outlet Port

OS:Connection,
  {2bf1f923-3c4c-4376-a996-f92b8c135735}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  28,                                     !- Outlet Port
  {03efe99b-59b9-4e42-95c3-335104c2916f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b15749-a470-4c16-ab68-b3f9adac542b}, !- Handle
  Node 217,                               !- Name
  {3b33dffe-0ab5-409c-82b9-c6207bfdc0c9}, !- Inlet Port
  {7127c450-7cd4-4b81-8152-89a094f0ac84}; !- Outlet Port

OS:Connection,
  {34caea43-eb9b-4d08-ad74-a32509278239}, !- Handle
  {03efe99b-59b9-4e42-95c3-335104c2916f}, !- Source Object
  3,                                      !- Outlet Port
  {9caa8fd9-f4ea-47b4-8ca6-2f0f2642d29b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3b33dffe-0ab5-409c-82b9-c6207bfdc0c9}, !- Handle
  {9caa8fd9-f4ea-47b4-8ca6-2f0f2642d29b}, !- Source Object
  6,                                      !- Outlet Port
  {01b15749-a470-4c16-ab68-b3f9adac542b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7127c450-7cd4-4b81-8152-89a094f0ac84}, !- Handle
  {01b15749-a470-4c16-ab68-b3f9adac542b}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e5f5a594-fd4b-43dd-a788-53ee27f84904}, !- Handle
  Convective Baseboard Water 24,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {3aa2235b-0424-4d4f-ab6c-3721c8538ac2}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {3aa2235b-0424-4d4f-ab6c-3721c8538ac2}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {b7733dbf-1325-48c1-b6c3-312f528c8718}, !- Water Inlet Node Name
  {dbf963f6-4ecd-42f6-927d-3bb392bf9533}; !- Water Outlet Node Name

OS:Node,
  {c0fcb199-f2fc-435b-96b8-62c53cbcd355}, !- Handle
  Node 75,                                !- Name
  {d9d36c7d-a63c-400b-8a39-f13d1d423abd}, !- Inlet Port
  {b7733dbf-1325-48c1-b6c3-312f528c8718}; !- Outlet Port

OS:Connection,
  {d9d36c7d-a63c-400b-8a39-f13d1d423abd}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  29,                                     !- Outlet Port
  {c0fcb199-f2fc-435b-96b8-62c53cbcd355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fb1223-634e-41d6-ab67-aed9dbab1a51}, !- Handle
  Node 77,                                !- Name
  {dbf963f6-4ecd-42f6-927d-3bb392bf9533}, !- Inlet Port
  {826fa959-149e-4759-a1d3-6cf8d60ee593}; !- Outlet Port

OS:Connection,
  {b7733dbf-1325-48c1-b6c3-312f528c8718}, !- Handle
  {c0fcb199-f2fc-435b-96b8-62c53cbcd355}, !- Source Object
  3,                                      !- Outlet Port
  {3aa2235b-0424-4d4f-ab6c-3721c8538ac2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dbf963f6-4ecd-42f6-927d-3bb392bf9533}, !- Handle
  {3aa2235b-0424-4d4f-ab6c-3721c8538ac2}, !- Source Object
  6,                                      !- Outlet Port
  {80fb1223-634e-41d6-ab67-aed9dbab1a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {826fa959-149e-4759-a1d3-6cf8d60ee593}, !- Handle
  {80fb1223-634e-41d6-ab67-aed9dbab1a51}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9ecbff5-1bab-4746-ab2b-55adcd37666a}, !- Handle
  Convective Baseboard Water 25,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {fd526343-355d-46d6-9e97-67a18d0bbecc}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fd526343-355d-46d6-9e97-67a18d0bbecc}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1c9840cc-abb7-4bbd-b385-f3933774cc4a}, !- Water Inlet Node Name
  {683a250c-8098-4d55-8b7e-307c96e68e86}; !- Water Outlet Node Name

OS:Node,
  {20e1cc4d-d979-4249-9070-73a5c7f91611}, !- Handle
  Node 78,                                !- Name
  {d7ace1ae-81d7-475e-ae45-5a85aae45333}, !- Inlet Port
  {1c9840cc-abb7-4bbd-b385-f3933774cc4a}; !- Outlet Port

OS:Connection,
  {d7ace1ae-81d7-475e-ae45-5a85aae45333}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  30,                                     !- Outlet Port
  {20e1cc4d-d979-4249-9070-73a5c7f91611}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {354a55a7-28f1-4d58-a22f-f524d21d5073}, !- Handle
  Node 81,                                !- Name
  {683a250c-8098-4d55-8b7e-307c96e68e86}, !- Inlet Port
  {1e1280d3-af7c-43b6-b4b0-785a362d34db}; !- Outlet Port

OS:Connection,
  {1c9840cc-abb7-4bbd-b385-f3933774cc4a}, !- Handle
  {20e1cc4d-d979-4249-9070-73a5c7f91611}, !- Source Object
  3,                                      !- Outlet Port
  {fd526343-355d-46d6-9e97-67a18d0bbecc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {683a250c-8098-4d55-8b7e-307c96e68e86}, !- Handle
  {fd526343-355d-46d6-9e97-67a18d0bbecc}, !- Source Object
  6,                                      !- Outlet Port
  {354a55a7-28f1-4d58-a22f-f524d21d5073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1280d3-af7c-43b6-b4b0-785a362d34db}, !- Handle
  {354a55a7-28f1-4d58-a22f-f524d21d5073}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  30;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9db8ee70-58ee-4df3-a6cf-f41d7805914e}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e723034d-4c8e-448c-8c0b-8187cf052a01}, !- Handle
  Convective Baseboard Water 26,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {84fa817c-cfb8-449b-a47c-c83cb72fff5e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {84fa817c-cfb8-449b-a47c-c83cb72fff5e}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2502d098-5ef6-4bcd-8e7d-55656ed2bb35}, !- Water Inlet Node Name
  {4accd1d1-0a00-475e-ac67-941b0a60b05e}; !- Water Outlet Node Name

OS:Node,
  {81b371e2-c243-4358-9310-7ad64925445e}, !- Handle
  Node 82,                                !- Name
  {6499a3e6-7ca2-4f21-a6b3-926246a8c9f6}, !- Inlet Port
  {2502d098-5ef6-4bcd-8e7d-55656ed2bb35}; !- Outlet Port

OS:Connection,
  {6499a3e6-7ca2-4f21-a6b3-926246a8c9f6}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  31,                                     !- Outlet Port
  {81b371e2-c243-4358-9310-7ad64925445e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ddd468d-00e3-47c9-9bcb-080e8f649cd1}, !- Handle
  Node 92,                                !- Name
  {4accd1d1-0a00-475e-ac67-941b0a60b05e}, !- Inlet Port
  {7b46ceed-23c3-4175-a33d-6bcdcc7460e7}; !- Outlet Port

OS:Connection,
  {2502d098-5ef6-4bcd-8e7d-55656ed2bb35}, !- Handle
  {81b371e2-c243-4358-9310-7ad64925445e}, !- Source Object
  3,                                      !- Outlet Port
  {84fa817c-cfb8-449b-a47c-c83cb72fff5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4accd1d1-0a00-475e-ac67-941b0a60b05e}, !- Handle
  {84fa817c-cfb8-449b-a47c-c83cb72fff5e}, !- Source Object
  6,                                      !- Outlet Port
  {9ddd468d-00e3-47c9-9bcb-080e8f649cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b46ceed-23c3-4175-a33d-6bcdcc7460e7}, !- Handle
  {9ddd468d-00e3-47c9-9bcb-080e8f649cd1}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  31;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d94bfaf4-3e80-47d0-ada6-34e4445d25f4}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7263c8ed-b239-4d9a-8fa7-87c071a9ccd1}, !- Handle
  Convective Baseboard Water 27,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {8cad38ef-d772-4e99-b64d-1910569c1a52}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8cad38ef-d772-4e99-b64d-1910569c1a52}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {46d187ff-2588-4562-b4f1-0e72a2d823b5}, !- Water Inlet Node Name
  {b4d999e0-f7c3-45e7-a1ac-029ce706279d}; !- Water Outlet Node Name

OS:Node,
  {a2bbe3d5-15ea-4153-9488-33fa2e42199e}, !- Handle
  Node 218,                               !- Name
  {7dcc4a89-fcd8-491b-bfb6-b60d700d4e24}, !- Inlet Port
  {46d187ff-2588-4562-b4f1-0e72a2d823b5}; !- Outlet Port

OS:Connection,
  {7dcc4a89-fcd8-491b-bfb6-b60d700d4e24}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  32,                                     !- Outlet Port
  {a2bbe3d5-15ea-4153-9488-33fa2e42199e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {004fe7e7-f34f-4fd3-9c97-59eb86fb4d1c}, !- Handle
  Node 219,                               !- Name
  {b4d999e0-f7c3-45e7-a1ac-029ce706279d}, !- Inlet Port
  {dd03c664-1075-44a8-8f0a-b51d050172f2}; !- Outlet Port

OS:Connection,
  {46d187ff-2588-4562-b4f1-0e72a2d823b5}, !- Handle
  {a2bbe3d5-15ea-4153-9488-33fa2e42199e}, !- Source Object
  3,                                      !- Outlet Port
  {8cad38ef-d772-4e99-b64d-1910569c1a52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b4d999e0-f7c3-45e7-a1ac-029ce706279d}, !- Handle
  {8cad38ef-d772-4e99-b64d-1910569c1a52}, !- Source Object
  6,                                      !- Outlet Port
  {004fe7e7-f34f-4fd3-9c97-59eb86fb4d1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd03c664-1075-44a8-8f0a-b51d050172f2}, !- Handle
  {004fe7e7-f34f-4fd3-9c97-59eb86fb4d1c}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {657283af-025c-48e8-9b36-b9571cc7ab89}, !- Handle
  Convective Baseboard Water 28,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {cafca380-620d-49cb-97a5-911309f30b34}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {cafca380-620d-49cb-97a5-911309f30b34}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {02eaaeb4-1e4f-46f9-96dd-6e9dba894009}, !- Water Inlet Node Name
  {93bc7096-9f70-446c-9b4e-79cb644c4075}; !- Water Outlet Node Name

OS:Node,
  {71e3168d-c1c0-429d-a0d1-8cc79afbba33}, !- Handle
  Node 220,                               !- Name
  {f21dec27-c15f-41b9-86aa-39ce4a74bac0}, !- Inlet Port
  {02eaaeb4-1e4f-46f9-96dd-6e9dba894009}; !- Outlet Port

OS:Connection,
  {f21dec27-c15f-41b9-86aa-39ce4a74bac0}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  33,                                     !- Outlet Port
  {71e3168d-c1c0-429d-a0d1-8cc79afbba33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f05b9ab4-ac31-480e-a79a-1650b66d5c15}, !- Handle
  Node 221,                               !- Name
  {93bc7096-9f70-446c-9b4e-79cb644c4075}, !- Inlet Port
  {a92cc719-2494-430d-acf3-a8c584224032}; !- Outlet Port

OS:Connection,
  {02eaaeb4-1e4f-46f9-96dd-6e9dba894009}, !- Handle
  {71e3168d-c1c0-429d-a0d1-8cc79afbba33}, !- Source Object
  3,                                      !- Outlet Port
  {cafca380-620d-49cb-97a5-911309f30b34}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {93bc7096-9f70-446c-9b4e-79cb644c4075}, !- Handle
  {cafca380-620d-49cb-97a5-911309f30b34}, !- Source Object
  6,                                      !- Outlet Port
  {f05b9ab4-ac31-480e-a79a-1650b66d5c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a92cc719-2494-430d-acf3-a8c584224032}, !- Handle
  {f05b9ab4-ac31-480e-a79a-1650b66d5c15}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  33;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c814f6cd-ec30-47d7-af31-3b6a73a25af6}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d23dbe60-7e2c-4715-a9d2-d7dc066b656b}, !- Handle
  Convective Baseboard Water 29,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {2c8187b2-8561-4f63-b096-23570da3612d}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {2c8187b2-8561-4f63-b096-23570da3612d}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {80a8de7c-6c48-4a95-a994-26881093f4f7}, !- Water Inlet Node Name
  {97d72537-8d27-47fe-8353-5d3e52520885}; !- Water Outlet Node Name

OS:Node,
  {d56e60bb-8440-47c5-9459-70a2ee4824bc}, !- Handle
  Node 222,                               !- Name
  {65b49b0c-1732-4118-82a2-625b9f535dc6}, !- Inlet Port
  {80a8de7c-6c48-4a95-a994-26881093f4f7}; !- Outlet Port

OS:Connection,
  {65b49b0c-1732-4118-82a2-625b9f535dc6}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  34,                                     !- Outlet Port
  {d56e60bb-8440-47c5-9459-70a2ee4824bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e1ba92e-013b-4a82-af9c-55a36ed439d9}, !- Handle
  Node 223,                               !- Name
  {97d72537-8d27-47fe-8353-5d3e52520885}, !- Inlet Port
  {8e7b93f2-e48f-4abd-a806-f011c351c9c7}; !- Outlet Port

OS:Connection,
  {80a8de7c-6c48-4a95-a994-26881093f4f7}, !- Handle
  {d56e60bb-8440-47c5-9459-70a2ee4824bc}, !- Source Object
  3,                                      !- Outlet Port
  {2c8187b2-8561-4f63-b096-23570da3612d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97d72537-8d27-47fe-8353-5d3e52520885}, !- Handle
  {2c8187b2-8561-4f63-b096-23570da3612d}, !- Source Object
  6,                                      !- Outlet Port
  {6e1ba92e-013b-4a82-af9c-55a36ed439d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7b93f2-e48f-4abd-a806-f011c351c9c7}, !- Handle
  {6e1ba92e-013b-4a82-af9c-55a36ed439d9}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  34;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8b565e99-619c-41d8-81bf-453cf37ea244}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e2c5d155-1623-42d7-8013-9082e712bdb0}, !- Handle
  Convective Baseboard Water 30,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {bdc6b73f-69b8-436b-ae48-18600b46dcb7}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {bdc6b73f-69b8-436b-ae48-18600b46dcb7}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {60fed06f-07aa-45fc-aa64-e8cc904721da}, !- Water Inlet Node Name
  {851a7dd1-9408-41ad-99ec-9e8128475a2f}; !- Water Outlet Node Name

OS:Node,
  {020f30c2-10b2-400c-9ea2-175f44377957}, !- Handle
  Node 224,                               !- Name
  {e0cef918-3257-4369-9669-f7a12ffed4f2}, !- Inlet Port
  {60fed06f-07aa-45fc-aa64-e8cc904721da}; !- Outlet Port

OS:Connection,
  {e0cef918-3257-4369-9669-f7a12ffed4f2}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  35,                                     !- Outlet Port
  {020f30c2-10b2-400c-9ea2-175f44377957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d7af045-fdba-46a3-aa91-580008ddacea}, !- Handle
  Node 225,                               !- Name
  {851a7dd1-9408-41ad-99ec-9e8128475a2f}, !- Inlet Port
  {79bf71a6-6c37-45fc-a51a-a8ba068179c9}; !- Outlet Port

OS:Connection,
  {60fed06f-07aa-45fc-aa64-e8cc904721da}, !- Handle
  {020f30c2-10b2-400c-9ea2-175f44377957}, !- Source Object
  3,                                      !- Outlet Port
  {bdc6b73f-69b8-436b-ae48-18600b46dcb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {851a7dd1-9408-41ad-99ec-9e8128475a2f}, !- Handle
  {bdc6b73f-69b8-436b-ae48-18600b46dcb7}, !- Source Object
  6,                                      !- Outlet Port
  {8d7af045-fdba-46a3-aa91-580008ddacea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bf71a6-6c37-45fc-a51a-a8ba068179c9}, !- Handle
  {8d7af045-fdba-46a3-aa91-580008ddacea}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  35;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d22ed7a8-37a8-4bae-9a3d-87d4a6a59126}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4d31ee24-58f7-4b14-86cd-ec43eb48963d}, !- Handle
  Convective Baseboard Water 31,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {7dc22dbf-02f7-4c27-bc94-533ad510bceb}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {7dc22dbf-02f7-4c27-bc94-533ad510bceb}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {3208917a-ae75-44af-ae74-b0a2aec8670f}, !- Water Inlet Node Name
  {e87c7239-76b2-421d-a176-4f983bbda095}; !- Water Outlet Node Name

OS:Node,
  {98139b6d-7e7e-40d8-b443-b2f4e36afded}, !- Handle
  Node 226,                               !- Name
  {cf82afe7-ff41-497c-8100-8e85cc5f945c}, !- Inlet Port
  {3208917a-ae75-44af-ae74-b0a2aec8670f}; !- Outlet Port

OS:Connection,
  {cf82afe7-ff41-497c-8100-8e85cc5f945c}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  36,                                     !- Outlet Port
  {98139b6d-7e7e-40d8-b443-b2f4e36afded}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba11758-a769-4a8f-b6d3-68899940047d}, !- Handle
  Node 227,                               !- Name
  {e87c7239-76b2-421d-a176-4f983bbda095}, !- Inlet Port
  {f254b35f-623e-4f47-a32b-3f89bffac8c6}; !- Outlet Port

OS:Connection,
  {3208917a-ae75-44af-ae74-b0a2aec8670f}, !- Handle
  {98139b6d-7e7e-40d8-b443-b2f4e36afded}, !- Source Object
  3,                                      !- Outlet Port
  {7dc22dbf-02f7-4c27-bc94-533ad510bceb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e87c7239-76b2-421d-a176-4f983bbda095}, !- Handle
  {7dc22dbf-02f7-4c27-bc94-533ad510bceb}, !- Source Object
  6,                                      !- Outlet Port
  {2ba11758-a769-4a8f-b6d3-68899940047d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f254b35f-623e-4f47-a32b-3f89bffac8c6}, !- Handle
  {2ba11758-a769-4a8f-b6d3-68899940047d}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  36;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {110add2d-f0b7-46b7-89c6-9f45c693b048}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6cf7b4fb-f39b-4dc2-861c-5f0025fa58a0}, !- Handle
  Convective Baseboard Water 32,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {6f565335-8cbd-45d3-9904-7d3b11234792}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {6f565335-8cbd-45d3-9904-7d3b11234792}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {0200687f-3d33-4ad3-ad49-0d347806510a}, !- Water Inlet Node Name
  {6d7c9590-b1d9-4ea0-9844-1f97657830e1}; !- Water Outlet Node Name

OS:Node,
  {1d28a622-8365-45eb-a0be-c343a2e5b363}, !- Handle
  Node 228,                               !- Name
  {a93e74f9-5b15-4834-a838-deeb6608e735}, !- Inlet Port
  {0200687f-3d33-4ad3-ad49-0d347806510a}; !- Outlet Port

OS:Connection,
  {a93e74f9-5b15-4834-a838-deeb6608e735}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  37,                                     !- Outlet Port
  {1d28a622-8365-45eb-a0be-c343a2e5b363}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {088d7994-da82-4cfe-b892-d2803da221be}, !- Handle
  Node 229,                               !- Name
  {6d7c9590-b1d9-4ea0-9844-1f97657830e1}, !- Inlet Port
  {2afb7793-b11e-4dec-9aa6-f7fb285cd62d}; !- Outlet Port

OS:Connection,
  {0200687f-3d33-4ad3-ad49-0d347806510a}, !- Handle
  {1d28a622-8365-45eb-a0be-c343a2e5b363}, !- Source Object
  3,                                      !- Outlet Port
  {6f565335-8cbd-45d3-9904-7d3b11234792}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6d7c9590-b1d9-4ea0-9844-1f97657830e1}, !- Handle
  {6f565335-8cbd-45d3-9904-7d3b11234792}, !- Source Object
  6,                                      !- Outlet Port
  {088d7994-da82-4cfe-b892-d2803da221be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2afb7793-b11e-4dec-9aa6-f7fb285cd62d}, !- Handle
  {088d7994-da82-4cfe-b892-d2803da221be}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  37;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5ecbacd4-c6e4-4e8e-85e4-85b9d1c64648}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {06c8faa9-f7e8-4562-ac58-62933c207442}, !- Handle
  Convective Baseboard Water 33,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {bfd41395-3dec-4323-a593-77ccbf0a87d8}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {bfd41395-3dec-4323-a593-77ccbf0a87d8}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {def0555e-ba0a-4820-946f-3d8987be904d}, !- Water Inlet Node Name
  {fa438a35-bcee-4823-bc15-04525009534c}; !- Water Outlet Node Name

OS:Node,
  {ae4f3d3a-5476-4527-a77e-960c34060f15}, !- Handle
  Node 230,                               !- Name
  {f6ae0076-9ce4-43c9-a450-7e3bcf5ddf58}, !- Inlet Port
  {def0555e-ba0a-4820-946f-3d8987be904d}; !- Outlet Port

OS:Connection,
  {f6ae0076-9ce4-43c9-a450-7e3bcf5ddf58}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  38,                                     !- Outlet Port
  {ae4f3d3a-5476-4527-a77e-960c34060f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8711633-cff8-476d-8f9f-552019542c38}, !- Handle
  Node 231,                               !- Name
  {fa438a35-bcee-4823-bc15-04525009534c}, !- Inlet Port
  {83242034-9995-460f-9e55-9d3c3bdbec31}; !- Outlet Port

OS:Connection,
  {def0555e-ba0a-4820-946f-3d8987be904d}, !- Handle
  {ae4f3d3a-5476-4527-a77e-960c34060f15}, !- Source Object
  3,                                      !- Outlet Port
  {bfd41395-3dec-4323-a593-77ccbf0a87d8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa438a35-bcee-4823-bc15-04525009534c}, !- Handle
  {bfd41395-3dec-4323-a593-77ccbf0a87d8}, !- Source Object
  6,                                      !- Outlet Port
  {d8711633-cff8-476d-8f9f-552019542c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83242034-9995-460f-9e55-9d3c3bdbec31}, !- Handle
  {d8711633-cff8-476d-8f9f-552019542c38}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  38;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3c006b5b-39a1-4700-9300-377188c171b2}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cb3128bf-77cd-4b4f-bec6-3386f712b82e}, !- Handle
  Convective Baseboard Water 34,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {4401f5ed-ce2c-4b91-a691-afd297420312}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {4401f5ed-ce2c-4b91-a691-afd297420312}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {dd4aade3-f5e3-42b1-8562-e411dfde5d5f}, !- Water Inlet Node Name
  {af5d9cb2-fdf7-4bfb-9aeb-750292b0e3d9}; !- Water Outlet Node Name

OS:Node,
  {fabfda4f-4bfe-4955-a239-88fcec9b3679}, !- Handle
  Node 232,                               !- Name
  {c17be54f-a89c-40ba-a782-ec3265cc0f79}, !- Inlet Port
  {dd4aade3-f5e3-42b1-8562-e411dfde5d5f}; !- Outlet Port

OS:Connection,
  {c17be54f-a89c-40ba-a782-ec3265cc0f79}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  39,                                     !- Outlet Port
  {fabfda4f-4bfe-4955-a239-88fcec9b3679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dee52e40-d37f-440d-ac18-7a754893e69a}, !- Handle
  Node 233,                               !- Name
  {af5d9cb2-fdf7-4bfb-9aeb-750292b0e3d9}, !- Inlet Port
  {dce29370-f9b2-46ee-8b63-bc5ac8c1c7e7}; !- Outlet Port

OS:Connection,
  {dd4aade3-f5e3-42b1-8562-e411dfde5d5f}, !- Handle
  {fabfda4f-4bfe-4955-a239-88fcec9b3679}, !- Source Object
  3,                                      !- Outlet Port
  {4401f5ed-ce2c-4b91-a691-afd297420312}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af5d9cb2-fdf7-4bfb-9aeb-750292b0e3d9}, !- Handle
  {4401f5ed-ce2c-4b91-a691-afd297420312}, !- Source Object
  6,                                      !- Outlet Port
  {dee52e40-d37f-440d-ac18-7a754893e69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce29370-f9b2-46ee-8b63-bc5ac8c1c7e7}, !- Handle
  {dee52e40-d37f-440d-ac18-7a754893e69a}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  39;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {04778462-ecd0-4486-af10-ff2c4e2814dc}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5bc84b6b-5719-4e64-876b-9a0b91c7bba1}, !- Handle
  Convective Baseboard Water 35,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {22b473ba-52c6-44c6-b11a-f12da2550ab3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {22b473ba-52c6-44c6-b11a-f12da2550ab3}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {60ecaad7-5e37-4930-8bf2-fc4bc41abcb6}, !- Water Inlet Node Name
  {60bd4883-4e22-4592-892d-46eb6c936a6a}; !- Water Outlet Node Name

OS:Node,
  {0a3257ae-fd62-4cf1-8625-84c16de6fee7}, !- Handle
  Node 234,                               !- Name
  {6f547e15-2bd9-43ff-bdbe-1b1d731536e0}, !- Inlet Port
  {60ecaad7-5e37-4930-8bf2-fc4bc41abcb6}; !- Outlet Port

OS:Connection,
  {6f547e15-2bd9-43ff-bdbe-1b1d731536e0}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  40,                                     !- Outlet Port
  {0a3257ae-fd62-4cf1-8625-84c16de6fee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16f32ef2-15cb-44c5-b167-cbafdb541462}, !- Handle
  Node 235,                               !- Name
  {60bd4883-4e22-4592-892d-46eb6c936a6a}, !- Inlet Port
  {e4d12168-c222-48a3-b594-7ef9f01ce8ab}; !- Outlet Port

OS:Connection,
  {60ecaad7-5e37-4930-8bf2-fc4bc41abcb6}, !- Handle
  {0a3257ae-fd62-4cf1-8625-84c16de6fee7}, !- Source Object
  3,                                      !- Outlet Port
  {22b473ba-52c6-44c6-b11a-f12da2550ab3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {60bd4883-4e22-4592-892d-46eb6c936a6a}, !- Handle
  {22b473ba-52c6-44c6-b11a-f12da2550ab3}, !- Source Object
  6,                                      !- Outlet Port
  {16f32ef2-15cb-44c5-b167-cbafdb541462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d12168-c222-48a3-b594-7ef9f01ce8ab}, !- Handle
  {16f32ef2-15cb-44c5-b167-cbafdb541462}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  40;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {574dce4b-de0f-47d7-afa7-ae3bceb46437}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a028d031-3d02-45c8-b969-7d6272bcd960}, !- Handle
  Convective Baseboard Water 36,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {8cb6e461-fc63-4b3b-bc7e-bd3dd7715335}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {8cb6e461-fc63-4b3b-bc7e-bd3dd7715335}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1d7e1d83-64f4-48b2-ba26-be2daacd3712}, !- Water Inlet Node Name
  {50d50926-6a81-4541-8c0d-e6af0bd52a5e}; !- Water Outlet Node Name

OS:Node,
  {65afd5fa-c9e1-49a8-b77e-46f0e87960f0}, !- Handle
  Node 236,                               !- Name
  {9161293c-153a-4194-b618-e0f7b93fbe8e}, !- Inlet Port
  {1d7e1d83-64f4-48b2-ba26-be2daacd3712}; !- Outlet Port

OS:Connection,
  {9161293c-153a-4194-b618-e0f7b93fbe8e}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  41,                                     !- Outlet Port
  {65afd5fa-c9e1-49a8-b77e-46f0e87960f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d95843b9-c663-4a38-b7db-bf5c4d179e03}, !- Handle
  Node 237,                               !- Name
  {50d50926-6a81-4541-8c0d-e6af0bd52a5e}, !- Inlet Port
  {a786dd04-65d4-4c9a-8a9d-7d4b73486bac}; !- Outlet Port

OS:Connection,
  {1d7e1d83-64f4-48b2-ba26-be2daacd3712}, !- Handle
  {65afd5fa-c9e1-49a8-b77e-46f0e87960f0}, !- Source Object
  3,                                      !- Outlet Port
  {8cb6e461-fc63-4b3b-bc7e-bd3dd7715335}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50d50926-6a81-4541-8c0d-e6af0bd52a5e}, !- Handle
  {8cb6e461-fc63-4b3b-bc7e-bd3dd7715335}, !- Source Object
  6,                                      !- Outlet Port
  {d95843b9-c663-4a38-b7db-bf5c4d179e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a786dd04-65d4-4c9a-8a9d-7d4b73486bac}, !- Handle
  {d95843b9-c663-4a38-b7db-bf5c4d179e03}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  41;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8c99625f-b61e-4e93-a7d7-542d89b21bce}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {be949ebf-eb25-4bad-abcf-9d51696f968b}, !- Handle
  Convective Baseboard Water 37,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {46745c11-0da4-46a7-91c0-9e1b7f85716f}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {46745c11-0da4-46a7-91c0-9e1b7f85716f}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ba2b9db6-dfd1-4c41-9172-2af607bf2aa2}, !- Water Inlet Node Name
  {486d7e39-6613-4058-a24f-49386b7e2c37}; !- Water Outlet Node Name

OS:Node,
  {e5f89464-053a-4e1c-8f69-97ef9e862cf9}, !- Handle
  Node 238,                               !- Name
  {bf841fb4-0492-41e8-9a0d-df454666fe52}, !- Inlet Port
  {ba2b9db6-dfd1-4c41-9172-2af607bf2aa2}; !- Outlet Port

OS:Connection,
  {bf841fb4-0492-41e8-9a0d-df454666fe52}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  42,                                     !- Outlet Port
  {e5f89464-053a-4e1c-8f69-97ef9e862cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da9e9e9-c63f-419e-9d0a-4f2c74a21002}, !- Handle
  Node 239,                               !- Name
  {486d7e39-6613-4058-a24f-49386b7e2c37}, !- Inlet Port
  {6130df66-7e7f-4b06-9695-9b3874d9de03}; !- Outlet Port

OS:Connection,
  {ba2b9db6-dfd1-4c41-9172-2af607bf2aa2}, !- Handle
  {e5f89464-053a-4e1c-8f69-97ef9e862cf9}, !- Source Object
  3,                                      !- Outlet Port
  {46745c11-0da4-46a7-91c0-9e1b7f85716f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {486d7e39-6613-4058-a24f-49386b7e2c37}, !- Handle
  {46745c11-0da4-46a7-91c0-9e1b7f85716f}, !- Source Object
  6,                                      !- Outlet Port
  {7da9e9e9-c63f-419e-9d0a-4f2c74a21002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6130df66-7e7f-4b06-9695-9b3874d9de03}, !- Handle
  {7da9e9e9-c63f-419e-9d0a-4f2c74a21002}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  42;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1049def3-3890-43ca-8b16-adc89fd2143f}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f0ff1c0-e50e-46b8-a1bb-1d5ab9ce1a30}, !- Handle
  Convective Baseboard Water 38,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {16dbac95-da38-4fb9-ac8e-cb8335bc9a78}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {16dbac95-da38-4fb9-ac8e-cb8335bc9a78}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {1073a0aa-2b01-4e41-b12c-ef0d90aacf78}, !- Water Inlet Node Name
  {75e1e2a3-c121-4513-9493-555075481a6e}; !- Water Outlet Node Name

OS:Node,
  {90fe58b1-cff3-4a44-b6f4-98d7cb03d6c3}, !- Handle
  Node 240,                               !- Name
  {bd071fcc-914d-4a07-92e5-749e31ecfc2c}, !- Inlet Port
  {1073a0aa-2b01-4e41-b12c-ef0d90aacf78}; !- Outlet Port

OS:Connection,
  {bd071fcc-914d-4a07-92e5-749e31ecfc2c}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  43,                                     !- Outlet Port
  {90fe58b1-cff3-4a44-b6f4-98d7cb03d6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f5dfcd7-c9d1-4e41-9e38-b95e4f786565}, !- Handle
  Node 241,                               !- Name
  {75e1e2a3-c121-4513-9493-555075481a6e}, !- Inlet Port
  {a96bb78f-7eec-42ad-ae01-9cf2fb96fb6c}; !- Outlet Port

OS:Connection,
  {1073a0aa-2b01-4e41-b12c-ef0d90aacf78}, !- Handle
  {90fe58b1-cff3-4a44-b6f4-98d7cb03d6c3}, !- Source Object
  3,                                      !- Outlet Port
  {16dbac95-da38-4fb9-ac8e-cb8335bc9a78}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75e1e2a3-c121-4513-9493-555075481a6e}, !- Handle
  {16dbac95-da38-4fb9-ac8e-cb8335bc9a78}, !- Source Object
  6,                                      !- Outlet Port
  {0f5dfcd7-c9d1-4e41-9e38-b95e4f786565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96bb78f-7eec-42ad-ae01-9cf2fb96fb6c}, !- Handle
  {0f5dfcd7-c9d1-4e41-9e38-b95e4f786565}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7eca2e15-8a33-4fe5-b4ef-e4b1c8e78879}, !- Handle
  Convective Baseboard Water 39,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {89a7f062-4bf0-4c82-9b19-db7e36e7ca89}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {89a7f062-4bf0-4c82-9b19-db7e36e7ca89}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {2ada2e3f-228e-4b0d-a7a7-0ea748231a44}, !- Water Inlet Node Name
  {10ba8556-98d7-4439-a979-eb5a2528c656}; !- Water Outlet Node Name

OS:Node,
  {370604e1-65e8-44bc-ab6f-1eecf53298ca}, !- Handle
  Node 242,                               !- Name
  {4bec1911-1d63-4fc0-aadc-03b435291a2a}, !- Inlet Port
  {2ada2e3f-228e-4b0d-a7a7-0ea748231a44}; !- Outlet Port

OS:Connection,
  {4bec1911-1d63-4fc0-aadc-03b435291a2a}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  44,                                     !- Outlet Port
  {370604e1-65e8-44bc-ab6f-1eecf53298ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7d58957-02bb-4166-a425-61220fbd497f}, !- Handle
  Node 243,                               !- Name
  {10ba8556-98d7-4439-a979-eb5a2528c656}, !- Inlet Port
  {95eddd6f-5408-4e70-8e14-5e25d7b020db}; !- Outlet Port

OS:Connection,
  {2ada2e3f-228e-4b0d-a7a7-0ea748231a44}, !- Handle
  {370604e1-65e8-44bc-ab6f-1eecf53298ca}, !- Source Object
  3,                                      !- Outlet Port
  {89a7f062-4bf0-4c82-9b19-db7e36e7ca89}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10ba8556-98d7-4439-a979-eb5a2528c656}, !- Handle
  {89a7f062-4bf0-4c82-9b19-db7e36e7ca89}, !- Source Object
  6,                                      !- Outlet Port
  {f7d58957-02bb-4166-a425-61220fbd497f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95eddd6f-5408-4e70-8e14-5e25d7b020db}, !- Handle
  {f7d58957-02bb-4166-a425-61220fbd497f}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {31b0439e-36cd-4450-b7a6-74a2981a0478}, !- Handle
  Convective Baseboard Water 40,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {e14db59c-3cd4-4ee5-a13f-b1330e08e731}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {e14db59c-3cd4-4ee5-a13f-b1330e08e731}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {ad1cbe4b-ee05-49c3-b60b-a03567911dc0}, !- Water Inlet Node Name
  {14665993-d9f4-450e-abb6-7e2e8c4f2bab}; !- Water Outlet Node Name

OS:Node,
  {91aaae9f-8fe7-4b2f-a982-fc187122837f}, !- Handle
  Node 244,                               !- Name
  {41e0bb62-eca4-4d37-8c76-aeb1d73475e8}, !- Inlet Port
  {ad1cbe4b-ee05-49c3-b60b-a03567911dc0}; !- Outlet Port

OS:Connection,
  {41e0bb62-eca4-4d37-8c76-aeb1d73475e8}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  45,                                     !- Outlet Port
  {91aaae9f-8fe7-4b2f-a982-fc187122837f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce6b95f9-f8a9-495e-aa62-c2b54aad89cc}, !- Handle
  Node 245,                               !- Name
  {14665993-d9f4-450e-abb6-7e2e8c4f2bab}, !- Inlet Port
  {37b741bc-7039-4297-a7ee-4d72a07cef18}; !- Outlet Port

OS:Connection,
  {ad1cbe4b-ee05-49c3-b60b-a03567911dc0}, !- Handle
  {91aaae9f-8fe7-4b2f-a982-fc187122837f}, !- Source Object
  3,                                      !- Outlet Port
  {e14db59c-3cd4-4ee5-a13f-b1330e08e731}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {14665993-d9f4-450e-abb6-7e2e8c4f2bab}, !- Handle
  {e14db59c-3cd4-4ee5-a13f-b1330e08e731}, !- Source Object
  6,                                      !- Outlet Port
  {ce6b95f9-f8a9-495e-aa62-c2b54aad89cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b741bc-7039-4297-a7ee-4d72a07cef18}, !- Handle
  {ce6b95f9-f8a9-495e-aa62-c2b54aad89cc}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  45;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bfd4a571-5756-4d83-837d-f05abf9510ae}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e8abff3-284b-47e0-8452-3bbc8364b258}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {90e4ed32-9b4b-478a-9ca5-97361c3f05da}, !- Handle
  Convective Baseboard Water 41,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {549adbef-f913-478e-bd70-241fb28c819e}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {549adbef-f913-478e-bd70-241fb28c819e}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {eb5fa16a-a2cc-4a45-b5f5-7c19399b8ebf}, !- Water Inlet Node Name
  {2f2dd2ee-d2a5-40ed-a92c-716edac42277}; !- Water Outlet Node Name

OS:Node,
  {d0599b09-494d-4c7b-9a24-71212912d919}, !- Handle
  Node 246,                               !- Name
  {f4ce1864-ee4e-4154-a583-6ebc4a20748f}, !- Inlet Port
  {eb5fa16a-a2cc-4a45-b5f5-7c19399b8ebf}; !- Outlet Port

OS:Connection,
  {f4ce1864-ee4e-4154-a583-6ebc4a20748f}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  46,                                     !- Outlet Port
  {d0599b09-494d-4c7b-9a24-71212912d919}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cee24992-9d31-467f-a2ba-55d866cfa78b}, !- Handle
  Node 247,                               !- Name
  {2f2dd2ee-d2a5-40ed-a92c-716edac42277}, !- Inlet Port
  {081d9c77-f51c-4191-a10e-7213ad9c6e7a}; !- Outlet Port

OS:Connection,
  {eb5fa16a-a2cc-4a45-b5f5-7c19399b8ebf}, !- Handle
  {d0599b09-494d-4c7b-9a24-71212912d919}, !- Source Object
  3,                                      !- Outlet Port
  {549adbef-f913-478e-bd70-241fb28c819e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2f2dd2ee-d2a5-40ed-a92c-716edac42277}, !- Handle
  {549adbef-f913-478e-bd70-241fb28c819e}, !- Source Object
  6,                                      !- Outlet Port
  {cee24992-9d31-467f-a2ba-55d866cfa78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {081d9c77-f51c-4191-a10e-7213ad9c6e7a}, !- Handle
  {cee24992-9d31-467f-a2ba-55d866cfa78b}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dc2800f9-ff08-4402-834a-e59b103f7297}, !- Handle
  Convective Baseboard Water 42,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {88667bc2-1c1c-4fc3-8d0e-32b3e8cc46ef}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {88667bc2-1c1c-4fc3-8d0e-32b3e8cc46ef}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {184fb40f-4225-41fc-8115-34e53ada6d70}, !- Water Inlet Node Name
  {707ed1ba-1e6d-4c17-8783-f4f81c94d917}; !- Water Outlet Node Name

OS:Node,
  {dc677849-4430-4be3-a38a-9c95ef895645}, !- Handle
  Node 248,                               !- Name
  {5ba1530f-a173-497a-add6-c7b1980d7afa}, !- Inlet Port
  {184fb40f-4225-41fc-8115-34e53ada6d70}; !- Outlet Port

OS:Connection,
  {5ba1530f-a173-497a-add6-c7b1980d7afa}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  47,                                     !- Outlet Port
  {dc677849-4430-4be3-a38a-9c95ef895645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bd6ebc7-e289-4a7c-90c2-e9ef9bf10644}, !- Handle
  Node 249,                               !- Name
  {707ed1ba-1e6d-4c17-8783-f4f81c94d917}, !- Inlet Port
  {52fcd74c-7c96-41f8-981f-26058463093c}; !- Outlet Port

OS:Connection,
  {184fb40f-4225-41fc-8115-34e53ada6d70}, !- Handle
  {dc677849-4430-4be3-a38a-9c95ef895645}, !- Source Object
  3,                                      !- Outlet Port
  {88667bc2-1c1c-4fc3-8d0e-32b3e8cc46ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {707ed1ba-1e6d-4c17-8783-f4f81c94d917}, !- Handle
  {88667bc2-1c1c-4fc3-8d0e-32b3e8cc46ef}, !- Source Object
  6,                                      !- Outlet Port
  {5bd6ebc7-e289-4a7c-90c2-e9ef9bf10644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fcd74c-7c96-41f8-981f-26058463093c}, !- Handle
  {5bd6ebc7-e289-4a7c-90c2-e9ef9bf10644}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  47;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ad3a6d5a-dbc0-4f5c-a8cd-e1c898341440}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c1ab342-efc4-4f64-a060-2276f7a3ee13}, !- Handle
  Convective Baseboard Water 43,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {1240b9af-72be-4b76-bd51-63b1e079fda4}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {1240b9af-72be-4b76-bd51-63b1e079fda4}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {9d72af07-71a2-40cc-8d03-664210c824e6}, !- Water Inlet Node Name
  {3fab59cb-f4c2-49e8-87bb-e7eea94c46f1}; !- Water Outlet Node Name

OS:Node,
  {0d199cd3-be70-484a-ab11-ecadf0ed41ec}, !- Handle
  Node 250,                               !- Name
  {7595c9c3-7b40-481c-8bf6-baf6fd5b589d}, !- Inlet Port
  {9d72af07-71a2-40cc-8d03-664210c824e6}; !- Outlet Port

OS:Connection,
  {7595c9c3-7b40-481c-8bf6-baf6fd5b589d}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  48,                                     !- Outlet Port
  {0d199cd3-be70-484a-ab11-ecadf0ed41ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {980c9421-f801-47d6-a92a-f93d2fba3d44}, !- Handle
  Node 251,                               !- Name
  {3fab59cb-f4c2-49e8-87bb-e7eea94c46f1}, !- Inlet Port
  {ce21b35e-6a84-4f5f-8f41-835b9e50d257}; !- Outlet Port

OS:Connection,
  {9d72af07-71a2-40cc-8d03-664210c824e6}, !- Handle
  {0d199cd3-be70-484a-ab11-ecadf0ed41ec}, !- Source Object
  3,                                      !- Outlet Port
  {1240b9af-72be-4b76-bd51-63b1e079fda4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3fab59cb-f4c2-49e8-87bb-e7eea94c46f1}, !- Handle
  {1240b9af-72be-4b76-bd51-63b1e079fda4}, !- Source Object
  6,                                      !- Outlet Port
  {980c9421-f801-47d6-a92a-f93d2fba3d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce21b35e-6a84-4f5f-8f41-835b9e50d257}, !- Handle
  {980c9421-f801-47d6-a92a-f93d2fba3d44}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  48;                                     !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ef2b28da-224d-4e0b-8dcf-c25ac021a5f3}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Heating Setpoint Temperature Schedule Name
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}; !- Cooling Setpoint Temperature Schedule Name

OS:Connection,
  {0fc569e4-ff5c-4081-8f38-9844d1a10b04}, !- Handle
  {1773a839-30ff-461c-9ccc-a67e7fd2df4f}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2b962520-578c-4c16-93bf-52f940695a41}, !- Handle
  {fad6cb49-4995-434c-8f44-59d01cf26f4c}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {87bf38f4-f2e9-4801-84ac-4d6e76bfb662}, !- Handle
  {da96b064-3f32-4ddd-bd23-93a842f6f574}, !- Source Object
  3,                                      !- Outlet Port
  {f4f06da1-0be1-4174-b542-f6ed2a98dc62}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc618e55-f252-4210-afce-34eb46196b02}, !- Handle
  Convective Baseboard Water 44,          !- Name
  {516b1f2f-2a81-41db-a08c-c4e9674405c2}, !- Availability Schedule Name
  {fb68b224-dd82-4021-aece-a3d427d1a8d3}; !- Heating Coil Name

OS:Coil:Heating:Water:Baseboard,
  {fb68b224-dd82-4021-aece-a3d427d1a8d3}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  autosize,                               !- U-Factor Times Area Value {W/K}
  autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  {fce0797a-0c20-444d-b29f-404a1345df74}, !- Water Inlet Node Name
  {950207f0-52ba-40a5-8525-871e08633b31}; !- Water Outlet Node Name

OS:Node,
  {77775624-d580-4ee8-b75f-6ee5be6eda1f}, !- Handle
  Node 178,                               !- Name
  {12872663-a70c-4587-85d1-45070ca755c3}, !- Inlet Port
  {fce0797a-0c20-444d-b29f-404a1345df74}; !- Outlet Port

OS:Connection,
  {12872663-a70c-4587-85d1-45070ca755c3}, !- Handle
  {75e2d30d-c2f2-4112-9b0d-70120abccc25}, !- Source Object
  49,                                     !- Outlet Port
  {77775624-d580-4ee8-b75f-6ee5be6eda1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31e35a32-7be5-480f-a1ca-a7e5325427cf}, !- Handle
  Node 179,                               !- Name
  {950207f0-52ba-40a5-8525-871e08633b31}, !- Inlet Port
  {5e8e28c9-8fc6-4d8d-a53e-aed2328f039a}; !- Outlet Port

OS:Connection,
  {fce0797a-0c20-444d-b29f-404a1345df74}, !- Handle
  {77775624-d580-4ee8-b75f-6ee5be6eda1f}, !- Source Object
  3,                                      !- Outlet Port
  {fb68b224-dd82-4021-aece-a3d427d1a8d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {950207f0-52ba-40a5-8525-871e08633b31}, !- Handle
  {fb68b224-dd82-4021-aece-a3d427d1a8d3}, !- Source Object
  6,                                      !- Outlet Port
  {31e35a32-7be5-480f-a1ca-a7e5325427cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8e28c9-8fc6-4d8d-a53e-aed2328f039a}, !- Handle
  {31e35a32-7be5-480f-a1ca-a7e5325427cf}, !- Source Object
  3,                                      !- Outlet Port
  {857ccec6-e806-4280-9af4-040da4cc9718}, !- Target Object
  49;                                     !- Inlet Port

OS:Fan:ZoneExhaust,
  {a4ea5c0e-047a-4a42-8a6a-3912ce26e80f}, !- Handle
  Fan Zone Exhaust,                       !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1312,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {4f62626c-a8c0-465c-877f-65ffe9dd13fe}, !- Air Inlet Node Name
  {6104838b-0661-408b-9bfe-c9ad02bc7da0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {73aa01b6-7190-4f81-94ab-079e03f00278}, !- Handle
  Node 252,                               !- Name
  {822832eb-860e-464a-a312-fbebc4721700}, !- Inlet Port
  {4f62626c-a8c0-465c-877f-65ffe9dd13fe}; !- Outlet Port

OS:Connection,
  {822832eb-860e-464a-a312-fbebc4721700}, !- Handle
  {e99709f2-17f7-49f9-8f94-24a70c89b6dd}, !- Source Object
  3,                                      !- Outlet Port
  {73aa01b6-7190-4f81-94ab-079e03f00278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f62626c-a8c0-465c-877f-65ffe9dd13fe}, !- Handle
  {73aa01b6-7190-4f81-94ab-079e03f00278}, !- Source Object
  3,                                      !- Outlet Port
  {a4ea5c0e-047a-4a42-8a6a-3912ce26e80f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0556427-2c25-43bb-b04f-e8568f159823}, !- Handle
  Node 253,                               !- Name
  {6104838b-0661-408b-9bfe-c9ad02bc7da0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6104838b-0661-408b-9bfe-c9ad02bc7da0}, !- Handle
  {a4ea5c0e-047a-4a42-8a6a-3912ce26e80f}, !- Source Object
  7,                                      !- Outlet Port
  {b0556427-2c25-43bb-b04f-e8568f159823}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {351226df-c073-4353-8ebf-88ba5fe7a0da}, !- Handle
  Fan Zone Exhaust 1,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  1312,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {dc65c95f-dfbc-482e-aa59-03799ae8d643}, !- Air Inlet Node Name
  {a00baac7-8200-46c0-bab5-275f0eef7992}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ee5ad3dd-3673-4e8a-823e-1693802256c6}, !- Handle
  Node 254,                               !- Name
  {20bbed61-b8d5-4c85-9ff3-95a916caa9db}, !- Inlet Port
  {dc65c95f-dfbc-482e-aa59-03799ae8d643}; !- Outlet Port

OS:Connection,
  {20bbed61-b8d5-4c85-9ff3-95a916caa9db}, !- Handle
  {b4b6ca94-127b-4cf7-9215-8e75261cc11e}, !- Source Object
  3,                                      !- Outlet Port
  {ee5ad3dd-3673-4e8a-823e-1693802256c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc65c95f-dfbc-482e-aa59-03799ae8d643}, !- Handle
  {ee5ad3dd-3673-4e8a-823e-1693802256c6}, !- Source Object
  3,                                      !- Outlet Port
  {351226df-c073-4353-8ebf-88ba5fe7a0da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd997a57-ac3e-4b80-b247-e32b5bf155bf}, !- Handle
  Node 255,                               !- Name
  {a00baac7-8200-46c0-bab5-275f0eef7992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a00baac7-8200-46c0-bab5-275f0eef7992}, !- Handle
  {351226df-c073-4353-8ebf-88ba5fe7a0da}, !- Source Object
  7,                                      !- Outlet Port
  {fd997a57-ac3e-4b80-b247-e32b5bf155bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0e41c466-47e6-4cc2-86ba-37da732c03d7}, !- Handle
  Fan Zone Exhaust 2,                     !- Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  7893,                                   !- Pressure Rise {Pa}
  0.0472,                                 !- Maximum Flow Rate {m3/s}
  {8345abbe-38e6-4276-8a87-34034b070ee4}, !- Air Inlet Node Name
  {a9502dda-e2e7-4250-b185-fadf065a10e0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7141e6e1-cce3-476e-b309-e02c49018e72}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {83fe1591-f155-4d17-9eae-13696e6049ff}, !- Handle
  Node 256,                               !- Name
  {1c4d8682-a723-4ed8-ae9f-46719eaea3b6}, !- Inlet Port
  {8345abbe-38e6-4276-8a87-34034b070ee4}; !- Outlet Port

OS:Connection,
  {1c4d8682-a723-4ed8-ae9f-46719eaea3b6}, !- Handle
  {b8f7c90f-1de4-48db-8868-3a10b78d2cd8}, !- Source Object
  3,                                      !- Outlet Port
  {83fe1591-f155-4d17-9eae-13696e6049ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8345abbe-38e6-4276-8a87-34034b070ee4}, !- Handle
  {83fe1591-f155-4d17-9eae-13696e6049ff}, !- Source Object
  3,                                      !- Outlet Port
  {0e41c466-47e6-4cc2-86ba-37da732c03d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21b73c5e-a8ed-4053-97f1-a367776d19c3}, !- Handle
  Node 257,                               !- Name
  {a9502dda-e2e7-4250-b185-fadf065a10e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a9502dda-e2e7-4250-b185-fadf065a10e0}, !- Handle
  {0e41c466-47e6-4cc2-86ba-37da732c03d7}, !- Source Object
  7,                                      !- Outlet Port
  {21b73c5e-a8ed-4053-97f1-a367776d19c3}, !- Target Object
  2;                                      !- Inlet Port

OS:DefaultConstructionSet,
  {bf89d152-a20a-4686-9a5c-e0ef26a286c7}, ! Handle
  -modified,                              ! Name
  {435730a6-710d-4e91-a0a2-d8310819a5de}, ! Default Exterior Surface Constructions Name
  {a4d47444-b18b-4f3e-9e4e-21d68c5758d8}, ! Default Interior Surface Constructions Name
  {4c40da93-763a-4bc6-ba17-77fcc721d352}, ! Default Ground Contact Surface Constructions Name
  {d13367ff-86a9-4b6a-aebc-f73e2e74f541}, ! Default Exterior SubSurface Constructions Name
  {71673e29-2fce-4087-be39-9c0707671210}, ! Default Interior SubSurface Constructions Name
  ,                                       ! Interior Partition Construction Name
  ,                                       ! Space Shading Construction Name
  ,                                       ! Building Shading Construction Name
  ,                                       ! Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a4d47444-b18b-4f3e-9e4e-21d68c5758d8}, ! Handle
  000_Interior_DefSurfCons 12,            ! Name
  ,                                       ! Floor Construction Name
  {0fada7bd-cd3e-4b8b-8f78-ce9eafad1b78}, ! Wall Construction Name
  {b1cfafbb-867d-4152-b2df-5a57aa338302}; ! Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {71673e29-2fce-4087-be39-9c0707671210}, ! Handle
  000_Interior_DefSubCons 12,             ! Name
  ,                                       ! Fixed Window Construction Name
  ,                                       ! Operable Window Construction Name
  ,                                       ! Door Construction Name
  ,                                       ! Glass Door Construction Name
  ,                                       ! Overhead Door Construction Name
  ,                                       ! Skylight Construction Name
  ,                                       ! Tubular Daylight Dome Construction Name
  ;                                       ! Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0fada7bd-cd3e-4b8b-8f78-ce9eafad1b78}, ! Handle
  000_Interior Wall,                      ! Name
  {783b5726-c07b-4b6f-8aa1-d92d096e732e}, ! Surface Rendering Name
  {07802371-0dc3-4f9f-80d2-76b372dd09db}, ! Layer 1
  {17a3cb5c-19f7-4390-9c9f-134ba156ab65}, ! Layer 2
  {07802371-0dc3-4f9f-80d2-76b372dd09db}; ! Layer 3

OS:Construction,
  {b1cfafbb-867d-4152-b2df-5a57aa338302}, ! Handle
  000_Interior Ceiling,                   ! Name
  {1638ed1f-2cec-4b83-a3c9-c78db0d70a1a}, ! Surface Rendering Name
  {23abdee6-d0ca-4583-9f29-2e414a7cfb02}, ! Layer 1
  {c4245c1b-b97a-431e-aa98-32720b9ff1c6}, ! Layer 2
  {5a40edef-62fc-4228-b2ff-5196979f082d}; ! Layer 3

OS:Rendering:Color,
  {76a2fe41-7352-47c7-b0d0-f9cd4b38808d}, ! Handle
  000_Interior Partition_Color,           ! Name
  165.24,                                 ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material,
  {9d72bc3b-24d0-4949-abf9-3aa19b1ff83a}, !- Handle
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {88596e5d-7fec-41a2-979d-960eda446db6}, ! Handle
  000_ExtSlabCarpet_4in_ClimateZone 1-8_Color, ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  0.0;                                    ! Rendering Blue Value

OS:Rendering:Color,
  {3bfc9871-a283-4bfb-bf24-034e524d608c}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Material,
  {07802371-0dc3-4f9f-80d2-76b372dd09db}, !- Handle
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {16ea1c84-f24f-46b3-85d4-e69e41e0a58a}, !- Handle
  Rendering Color 100,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {92a83108-59c6-403e-b19c-e33814541bcf}, ! Handle
  000_Interior Floor_Color,               ! Name
  255.0,                                  ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Material,
  {5a40edef-62fc-4228-b2ff-5196979f082d}, !- Handle
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.019099999999999999,                   !- Thickness {m}
  0.059999999999999998,                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590;                                    !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {c4245c1b-b97a-431e-aa98-32720b9ff1c6}, ! Handle
  000_F05 Ceiling air space resistance,   ! Name
  0.17999999999999999;                    ! Thermal Resistance

OS:Material,
  {23abdee6-d0ca-4583-9f29-2e414a7cfb02}, !- Handle
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53000000000000003,                    !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840;                                    !- Specific Heat {J/kg-K}

OS:Rendering:Color,
  {783b5726-c07b-4b6f-8aa1-d92d096e732e}, ! Handle
  000_Interior Wall_Color,                ! Name
  142.8,                                  ! Rendering Red Value
  201.144,                                ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Material:AirGap,
  {17a3cb5c-19f7-4390-9c9f-134ba156ab65}, ! Handle
  000_F04 Wall air space resistance,      ! Name
  0.14999999999999999;                    ! Thermal Resistance

OS:Rendering:Color,
  {1638ed1f-2cec-4b83-a3c9-c78db0d70a1a}, ! Handle
  000_Interior Ceiling_Color,             ! Name
  219.096,                                ! Rendering Red Value
  142.8,                                  ! Rendering Green Value
  255.0;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {1340c041-a2a6-4468-ae2e-c36be431247b}, !- Handle
  Rendering Color 101,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3f834f0-c36c-47d0-bd9c-57c6ac2d68dd}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e33d4e4-7b61-4a95-8e1e-0868665b9006}, ! Handle
  ASHRAE_90.1-2004_ExtWindow_ClimateZone_alt-res 4-6_Color, ! Name
  67.5749999999999,                       ! Rendering Red Value
  228.225,                                ! Rendering Green Value
  208.947;                                ! Rendering Blue Value

OS:Rendering:Color,
  {d3ac34fc-61b7-41c6-8e46-35eec5875b78}, ! Handle
  000_Exterior Door_Color,                ! Name
  124.3125,                               ! Rendering Red Value
  74.5875,                                ! Rendering Green Value
  89.505;                                 ! Rendering Blue Value

OS:Rendering:Color,
  {b4562e30-55f7-4fce-85e9-ec4f09a315e8}, ! Handle
  000_Interior Window_Color,              ! Name
  235.926,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:WindowMaterial:Glazing,
  {a27c6dc5-8f04-4d9f-ac04-210281607b6f}, ! Handle
  000_Clear 3mm,                          ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.0030000000000000001,                  ! Thickness
  0.83699999999999997,                    ! Solar Transmittance at Normal Incidence
  0.074999999999999997,                   ! Front Side Solar Reflectance at Normal Incidence
  0.074999999999999997,                   ! Back Side Solar Reflectance at Normal Incidence
  0.89800000000000002,                    ! Visible Transmittance at Normal Incidence
  0.081000000000000003,                   ! Front Side Visible Reflectance at Normal Incidence
  0.081000000000000003,                   ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.83999999999999997,                    ! Front Side Infrared Hemispherical Emissivity
  0.83999999999999997,                    ! Back Side Infrared Hemispherical Emissivity
  0.90000000000000002;                    ! Conductivity

OS:Rendering:Color,
  {2114ba18-2ecc-4ba7-9ea9-7de151723f7a}, ! Handle
  000_Interior Door_Color,                ! Name
  168.606,                                ! Rendering Red Value
  255.0,                                  ! Rendering Green Value
  142.8;                                  ! Rendering Blue Value

OS:Rendering:Color,
  {19aa6dec-1f81-4303-8b93-5944479ef737}, ! Handle
  000_Exterior Window_Color,              ! Name
  198.9,                                  ! Rendering Red Value
  0.0,                                    ! Rendering Green Value
  59.6699999999999;                       ! Rendering Blue Value

OS:WindowMaterial:Gas,
  {246ce703-d51a-4f87-9229-82bada6393f0}, ! Handle
  000_Air 13mm,                           ! Name
  Air,                                    ! Gas Type
  0.012699999999999999;                   ! Thickness

OS:DefaultSurfaceConstructions,
  {435730a6-710d-4e91-a0a2-d8310819a5de}, !- Handle
  -modified,                              !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {5cdaa060-f850-4334-b658-7b4efb9479fe}, !- Handle
  MAT-CC05 4 HW CONCRETE 1,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {7dd2a0ba-ad5a-4cee-a0a9-91262b8a8e2d}, ! Handle
  CP02 CARPET PAD 1,                      ! Name
  VeryRough,                              ! Roughness
  2.03550190694127,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:Material,
  {716d9500-5bcf-4c6d-94cc-f85d79f324ea}, !- Handle
  MNECB Ref Brick 100mm 1,                !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2082.332,                               !- Density {kg/m3}
  795.312;                                !- Specific Heat {J/kg-K}

OS:Material:AirGap,
  {b3506719-38a8-4039-83e7-9effb8e6990f}, ! Handle
  MNECB Ref Airspace 25mm 1,              ! Name
  0.1717;                                 ! Thermal Resistance

OS:Material,
  {da13dd3b-8a48-4355-919f-f1a4e3ea74e8}, !- Handle
  000 G05 25mm wood 2,                    !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {b94ca3bc-261d-4684-b86d-d260bebddf1f}, !- Handle
  Mass NonRes Wall Insulation-2.89 1,     !- Name
  MediumRough,                            !- Roughness
  0.0427142101067887,                     !- Thickness {m}
  0.049000000000000002,                   !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {6a8f29ca-1136-45ab-9342-e466978ea5f3}, !- Handle
  000_G01a 19mm gypsum board 1,           !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {94490ae0-c9f1-4008-9791-801a7de53d3e}, !- Handle
  MNECB Ref Gravel 50mm 1,                !- Name
  VeryRough,                              !- Roughness
  0.0508,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  1601.794,                               !- Density {kg/m3}
  837.17,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {e6d7d81d-7f65-4b6a-bb1c-e9eb81be71ad}, !- Handle
  MNECB Built-up Roof 9.5mm 1,            !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1634,                                 !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1465.048,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material,
  {3efb6ee5-6bf5-4adf-aee9-b8fbe21acb8a}, !- Handle
  MNECB Ref Polystyrene 46mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.0535840105256098,                     !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {aa69a191-2dab-4891-832b-8516b3f4035d}, !- Handle
  000_F08 Metal surface 1,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {b83dc580-a940-49fe-a2d1-4da20ea75dac}, !- Handle
  000 G05 25mm wood 3,                    !- Name
  MediumSmooth,                           !- Roughness
  0.025399999999999999,                   !- Thickness {m}
  0.14999999999999999,                    !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630;                                   !- Specific Heat {J/kg-K}

OS:DefaultSurfaceConstructions,
  {4c40da93-763a-4bc6-ba17-77fcc721d352}, !- Handle
  -modified 1,                            !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {d5522408-baf9-4a78-a89a-b7616b5b57f6}, !- Handle
  MNECB Ref Polystyrene 25mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.0491789749819727,                     !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {116cb872-1029-4833-a81a-953f7d65c58f}, !- Handle
  MNECB Ref concrete 100mm 1,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  2242.512,                               !- Density {kg/m3}
  837.17;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {15fb539a-0297-4ab6-b217-b5143030313e}, !- Handle
  MNECB Ref Polystyrene 44mm 1,           !- Name
  MediumRough,                            !- Roughness
  0.0491789749819727,                     !- Thickness {m}
  0.02885,                                !- Conductivity {W/m-K}
  28.832,                                 !- Density {kg/m3}
  1213.897;                               !- Specific Heat {J/kg-K}

OS:Material,
  {fb70002d-742e-4615-afd0-9e89ac0e39a6}, !- Handle
  MNECB Ref concrete 100mm 2,             !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  1.80282,                                !- Conductivity {W/m-K}
  2242.512,                               !- Density {kg/m3}
  837.17;                                 !- Specific Heat {J/kg-K}

OS:Material,
  {711061f5-fb48-453c-8010-60f23a27d2fd}, !- Handle
  MAT-CC05 4 HW CONCRETE 2,               !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3109999999999999,                     !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.90000000000000002,                    !- Thermal Absorptance
  0.69999999999999996,                    !- Solar Absorptance
  0.69999999999999996;                    !- Visible Absorptance

OS:Material:NoMass,
  {26fb35d5-0649-419e-99eb-9e3946f0b4d5}, ! Handle
  CP02 CARPET PAD 2,                      ! Name
  VeryRough,                              ! Roughness
  1.68350190694127,                       ! Thermal Resistance
  0.90000000000000002,                    ! Thermal Absorptance
  0.69999999999999996,                    ! Solar Absorptance
  0.80000000000000004;                    ! Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {d13367ff-86a9-4b6a-aebc-f73e2e74f541}, !- Handle
  -modified,                              !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {4222ea4c-1a36-43de-bb2c-e02d21749cd6}, !- Handle
  Customized Fenestration:: cond=0.355 tvis=0.210 tsol=0.500, !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.21,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.354609929078014,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {636ddea6-db73-467c-adee-2ba592dd6d49}, !- Handle
  000_F08 Metal surface 2,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {0441643f-c13e-464f-9736-0c0d5d0b6d96}, !- Handle
  000_I01 25mm insulation board 1,        !- Name
  MediumRough,                            !- Roughness
  0.0211194699646643,                     !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Material,
  {7a83eb18-7042-45e0-af2a-d09c247a3766}, !- Handle
  000_F08 Metal surface 3,                !- Name
  Smooth,                                 !- Roughness
  0.00080000000000000004,                 !- Thickness {m}
  45.280000000000001,                     !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {a792c171-f154-4033-8ddd-7a96fdca215a}, !- Handle
  000_I01 25mm insulation board 2,        !- Name
  MediumRough,                            !- Roughness
  0.0528294699646643,                     !- Thickness {m}
  0.029999999999999999,                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:WindowMaterial:Glazing,
  {a8914595-9a8a-4b80-b9cf-138633f1d5dc}, !- Handle
  Customized Fenestration:: cond=0.280 tvis=0.210 tsol=0.500, !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.1,                                    !- Thickness {m}
  0.5,                                    !- Solar Transmittance at Normal Incidence
  0.5,                                    !- Front Side Solar Reflectance at Normal Incidence
  0.5,                                    !- Back Side Solar Reflectance at Normal Incidence
  0.21,                                   !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.28,                                   !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Schedule:Ruleset,
  {e5a44eb9-3bed-495d-a665-9fdc1a534262}, !- Handle
  heating_always_21C,                     !- Name
  {e08448b4-f381-4ae7-a1d1-e92e475caebc}, !- Schedule Type Limits Name
  {b0b40f5a-82a9-40cc-baad-23f5f589c8ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0b40f5a-82a9-40cc-baad-23f5f589c8ae}, !- Handle
  Schedule Day 56,                        !- Name
  {e08448b4-f381-4ae7-a1d1-e92e475caebc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {53d2343a-dfe7-4a3d-a360-2d84e2d2b6bd}, !- Handle
  cooling_always_24C,                     !- Name
  {ebfd61f5-551e-4ac8-9516-ec8e7c1d2201}, !- Schedule Type Limits Name
  {0e08c819-f53d-41ad-a9da-c93e46f817ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e08c819-f53d-41ad-a9da-c93e46f817ec}, !- Handle
  Schedule Day 57,                        !- Name
  {ebfd61f5-551e-4ac8-9516-ec8e7c1d2201}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e3499068-91be-4c0e-9554-fe7c236f2b15}, !- Handle
  TEMPERATURE 8,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {e78cff91-3452-40ad-b535-45ffbceef9c7}, !- Handle
  Schedule Type Limits 2;                 !- Name

OS:Schedule:Day,
  {3dc9a953-fcdd-44bf-ab34-851e021e1c63}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {95ad7d82-c883-4625-b033-cf88155521a8}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Output:Variable,
  {3f4a4371-b448-4818-8e14-951ae16b9949}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1895bd4b-3358-4c90-9e02-a057741a113b}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {819a5239-67f0-4452-bb2b-850f4e63c148}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Facility Total HVAC Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cd7da18b-8e74-49ff-b443-2e91aa83f420}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a58c687-92bc-4cbe-922e-4f9878c25e39}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e2c7eed6-5018-450a-a208-badf0851939a}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0d154bfe-a97f-4670-b044-72a3c39de877}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bde69de8-c333-49f3-a55b-6c42761fc8a1}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b51b927e-e323-4975-b0f3-ff9964d8aa5a}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a669bc00-5104-4a19-ac2f-1c4a467467d1}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48559985-deed-4c33-af35-1879be83b804}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Baseboard Air Inlet Temperature,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0ddd0497-4723-4299-8ad3-94d69ac1b7a8}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Baseboard Air Outlet Temperature,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1f7c051e-081a-4d47-b1eb-28e4f757ef2a}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Baseboard Water Inlet Temperature,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d51412fb-a88c-40fd-924d-83639ee09cb8}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Baseboard Water Outlet Temperature,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c537d2c2-2778-440a-920d-73af99e24931}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Boiler Inlet Temperature,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {45c10251-ad29-427c-b7c7-919138a63944}, !- Handle
  Output Variable 18,                     !- Name
  *,                                      !- Key Value
  Boiler Outlet Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7fa89803-0703-4591-ab8c-95fa9a07dab7}, !- Handle
  Output Variable 19,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Inlet Temperature,    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a2900db8-1990-472c-b28e-f62e2ef1d1f7}, !- Handle
  Output Variable 20,                     !- Name
  *,                                      !- Key Value
  Plant Supply Side Outlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {345323da-99bb-4345-addd-98b06afddd28}, !- Handle
  Output Variable 21,                     !- Name
  *,                                      !- Key Value
  People Radiant Heating Rate,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {675a1497-7fee-4180-97c5-aede9859c481}, !- Handle
  Output Variable 22,                     !- Name
  *,                                      !- Key Value
  People Sensible Heating Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bdcb0d0d-9115-4e64-b4cb-151a96e7cfc9}, !- Handle
  Output Variable 23,                     !- Name
  *,                                      !- Key Value
  People Latent Gain Rate,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {edf3146e-d70c-4e43-a899-5c92a3f25397}, !- Handle
  Output Variable 24,                     !- Name
  *,                                      !- Key Value
  People Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b3ef584a-e807-466b-b4b9-db3aba42f56c}, !- Handle
  Output Variable 25,                     !- Name
  *,                                      !- Key Value
  Lights Total Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a4902db9-8cf0-4de7-aa36-4561dbc7a5e3}, !- Handle
  Output Variable 26,                     !- Name
  *,                                      !- Key Value
  Electric Equipment Total Heating Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53235351-55ef-4706-b58f-5d9613771a99}, !- Handle
  Output Variable 30,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Flow Fraction,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {54d98d47-d809-4bea-b952-509a6e2ca1de}, !- Handle
  Output Variable 31,                     !- Name
  *,                                      !- Key Value
  Air System Outdoor Air Minimum Flow Fraction, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fe85729c-fe9e-4b5c-8276-624b9cc3f768}, !- Handle
  Output Variable 32,                     !- Name
  *,                                      !- Key Value
  Air System Fan Electricity Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Connection,
  {7e9bbd8d-19dd-4a66-9b7a-6e0c3d6db805}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  3,                                      !- Outlet Port
  {1cd4ffa4-0c4c-4b89-9529-011c8961b8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9761c30c-f6d5-44fd-b8af-5fc159d5a7cf}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  4,                                      !- Outlet Port
  {112fbc84-5d77-4816-b0f5-2ec4844c3325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3670c63b-8c8f-450d-8448-03c172e2ce37}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  5,                                      !- Outlet Port
  {afbb1b21-e734-4fb7-9ca3-011c81b574fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548d3dc4-34c4-49c8-a609-65ecb366de26}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  3,                                      !- Outlet Port
  {c97c6862-7056-479a-9087-7736cd1dde90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06746e28-0e3b-4c69-bdcc-1e5d3e5a5cba}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  4,                                      !- Outlet Port
  {fc7d5e8e-6509-469a-bbde-8f78cfb244fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f5caea2-0f07-40de-8185-5fca66b02df8}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  5,                                      !- Outlet Port
  {82a35d2f-f3be-4eeb-9313-d019e02638fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b96282-40fb-4326-a0f4-f404765f1134}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  6,                                      !- Outlet Port
  {b2192bf2-098b-482b-8d0b-e6c18cd45fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be8625bc-e3a9-4d60-916e-c2a6c0d819bf}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  7,                                      !- Outlet Port
  {4e4d3055-1a21-4feb-87f5-9a813e3767a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eadc92da-ea73-453e-b9ed-b4e37aea5850}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  6,                                      !- Outlet Port
  {e6631041-99d9-453a-b803-c71e7f7729f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f1b5ed-d4aa-4b4f-9588-e43f9bf3272b}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  7,                                      !- Outlet Port
  {5af22e39-c35d-43d5-aed4-129cfdf31076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {378a3efd-cedc-4b27-bb02-9af3842ebd43}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  8,                                      !- Outlet Port
  {c5a75348-682f-40ce-9c96-f3864cb59763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04688d75-a028-4463-a743-a75d95ff7b12}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  9,                                      !- Outlet Port
  {854a0d3a-92c2-4f99-9e5e-593ccb383658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14018ea7-6ec8-4b19-ac02-99556e174712}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  10,                                     !- Outlet Port
  {b603f022-2b11-46b2-a3f6-de7bc6e626b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {730f7571-505a-43b4-953c-134df28a1e85}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  11,                                     !- Outlet Port
  {5c7e8744-7abd-4905-ac78-0cde75691a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a35a294-6bb8-403d-8721-43feb801d0f7}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  12,                                     !- Outlet Port
  {27bc2e21-bacf-4099-97ef-c23f7ca6ad33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561f17c1-c100-4822-952b-1f0b78164e74}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  13,                                     !- Outlet Port
  {327e3bb9-e624-4933-914c-412f970d80f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b114ac-4851-468f-82b2-9436dc6c9871}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  14,                                     !- Outlet Port
  {acd4ccaa-cf39-49cd-9004-deb0e88fa4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2409226-11a2-4503-b420-e27ff80dfd10}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  15,                                     !- Outlet Port
  {d9e3392b-6839-4456-9222-c2d34e210d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a7ec69-8e2d-4d5b-ac59-f838d4968f9b}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  16,                                     !- Outlet Port
  {2549251b-7459-43a9-9414-75085c9af6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1b2ffa-8563-4c8f-9dec-6f24f5335b82}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  17,                                     !- Outlet Port
  {e992bead-368c-4b2a-a0a4-8b6ef10e60d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b32e9d-8220-439c-abbf-9f7d91d1acbb}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  18,                                     !- Outlet Port
  {b7320a6e-55f8-4db7-892a-657a34cbb6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55519b64-1dbd-453b-a03d-5f7347840f63}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  19,                                     !- Outlet Port
  {b8df0421-59d5-4abd-ae67-422d84857311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dd7fd3-7eee-4b1d-ad0f-b413d2889334}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  20,                                     !- Outlet Port
  {5601f67a-517f-432b-8766-b30a42b43c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2401284f-d452-411e-8c32-4b244c49c59d}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  21,                                     !- Outlet Port
  {6c41b14a-591c-4f8e-a3a4-0f610ca666b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db052481-6625-4233-8946-577a542f112e}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  22,                                     !- Outlet Port
  {d1edd3e2-6a5d-47a6-b48e-37eadeec4f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22faaac6-1ec0-4a48-96c4-dc1ea7a1386c}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  23,                                     !- Outlet Port
  {754b761b-e0e5-44b2-8c09-51326a1d7fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a52bce-6208-48e9-afc7-beac548d958f}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  24,                                     !- Outlet Port
  {b4b95176-35c9-4d3e-be8b-cdc41c784057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85d143e-be35-49d0-874f-926315da544b}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  25,                                     !- Outlet Port
  {df68b62e-3f40-4b57-8d82-a30c0903521f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26d0d849-b65b-4821-956c-e25af34c100b}, !- Handle
  {90f75dcb-b3ab-4178-a684-15a80c1d6c0e}, !- Source Object
  26,                                     !- Outlet Port
  {eaae1a6c-f246-4a4b-89e0-91c502e83da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd37705-b313-436e-8329-b786e054b1fb}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  8,                                      !- Outlet Port
  {993e8fd4-7c67-46f2-be27-4373e5b99052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e83e38-581d-4305-9d97-78c262b7669e}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  9,                                      !- Outlet Port
  {92cfa413-71da-4bff-970b-f255f95c40c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff92375d-fabe-4193-9ee2-af4eff3e0eca}, !- Handle
  {43e4a20c-3c1b-47ec-8067-13758d123630}, !- Source Object
  10,                                     !- Outlet Port
  {cdf6abcf-f429-40cc-b8a1-ac890f8442d0}, !- Target Object
  2;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {2b0509cb-84fe-4d51-8079-c76d192b2b64}, !- Handle
  {a4707411-1a3e-43c1-b1c3-26a5dadf04f2}; !- Construction Name

OS:StandardsInformation:Construction,
  {867c9d2b-09bf-4517-acaf-007efacca8a7}, !- Handle
  {93349841-d95e-46e4-93eb-90902241d529}; !- Construction Name

OS:StandardsInformation:Construction,
  {5b51f31d-d87a-4933-ba0a-faed40f9a5a8}, !- Handle
  {3926bc23-cb28-4481-bed7-a8959aa9784e}; !- Construction Name

OS:StandardsInformation:Material,
  {82f2aced-179a-43f4-a29d-248b95e8c3c8}, !- Handle
  {364c7d39-64f6-45c6-a3b5-715541cdf78c}; !- Material Name

OS:StandardsInformation:Material,
  {ae765e5b-8a17-4d4c-959f-465c91fdc65f}, !- Handle
  {29d7f267-ab87-4d62-8306-440e6f53637e}; !- Material Name

OS:StandardsInformation:Material,
  {815479ed-b72a-4977-b674-5450a53d6161}, !- Handle
  {f5ff5b8a-abba-4c43-b424-7ce4541deb2e}; !- Material Name

OS:StandardsInformation:Material,
  {3a28adaf-eb01-4e48-a356-3ea220e78a1a}, !- Handle
  {8984dd43-df62-4d44-ae87-bc2bd2873b0e}; !- Material Name

OS:StandardsInformation:Material,
  {60295f54-a9c3-457c-8521-6dda80334c08}, !- Handle
  {b5810d0b-c582-4615-81dc-b681455a0b89}; !- Material Name

OS:StandardsInformation:Material,
  {7f20de99-b383-42dd-919a-12b3715c0e5b}, !- Handle
  {7046c4c7-d903-44e8-85a6-633f6dfd0880}; !- Material Name

OS:StandardsInformation:Material,
  {41d22bdc-7bc1-49c8-ae89-d61b1f947c4d}, !- Handle
  ;                                       !- Material Name

OS:StandardsInformation:Material,
  {dce2beb1-7b30-4b21-a1cb-a1c8b99ee7c3}, !- Handle
  {cf43fad8-0e82-4f83-ae04-66d40df51c35}; !- Material Name

OS:StandardsInformation:Construction,
  {f99d96b2-6006-4a88-b403-9f143004d375}, !- Handle
  {37b0ab07-7d21-46c6-88d4-3d12f7f4c1cc}; !- Construction Name

OS:StandardsInformation:Material,
  {bc818b01-ddd3-4400-a609-fcfb819a8310}, !- Handle
  {1e94604f-cf40-4c84-a8ed-87b9c1aa2118}; !- Material Name

OS:StandardsInformation:Material,
  {7d2b06ef-4b88-4c9f-807a-64d30661eb8c}, !- Handle
  {d51a1dd5-9d82-4bb2-9311-2f8db8ea40a0}; !- Material Name

OS:StandardsInformation:Material,
  {b9effaa6-a883-43c0-9428-ea39d58efd7d}, !- Handle
  {12e9a35f-f3ca-47e2-9751-06ecd3bdf049}; !- Material Name

OS:StandardsInformation:Construction,
  {06e3188c-be5e-4c2d-8456-6ff959803e2b}, !- Handle
  {149414ee-5eb9-4830-8b9e-dfd53ece87cf}; !- Construction Name

OS:StandardsInformation:Material,
  {3a91f8cf-34c6-4cd5-bf9c-5e096afafa31}, !- Handle
  {915922d3-3b11-42c5-afeb-ba585aeb07ea}; !- Material Name

OS:StandardsInformation:Construction,
  {9282d30d-e764-40c2-b726-ac68675e09b7}, !- Handle
  {7b541717-be2b-4a2d-a630-5bd3bcc3f96b}; !- Construction Name

OS:StandardsInformation:Construction,
  {1bc0e85f-57f8-46c6-a08d-54ad4cc4ff17}, !- Handle
  {6db7e7e8-a1d6-4277-940e-178daeff47ca}; !- Construction Name

OS:StandardsInformation:Material,
  {85515a8b-a51d-4fd7-a3fb-85be02853152}, !- Handle
  {31c59fee-78eb-4408-831d-2bd6882e7c18}; !- Material Name

OS:StandardsInformation:Construction,
  {ffb08e71-bb1b-47e6-9c23-428970e84119}, !- Handle
  {fb2f69e9-3594-46b5-a818-135a845c94fb}; !- Construction Name

OS:StandardsInformation:Material,
  {ecf37642-7ab6-48a9-8013-1fdeb1c283e1}, !- Handle
  {23abdee6-d0ca-4583-9f29-2e414a7cfb02}; !- Material Name

OS:StandardsInformation:Construction,
  {7322b6c2-bc16-441b-8f5c-4f7b0d9b1f6c}, !- Handle
  {0fada7bd-cd3e-4b8b-8f78-ce9eafad1b78}; !- Construction Name

OS:StandardsInformation:Construction,
  {6cff54b1-f312-4863-a4d6-a130aac6c5a3}, !- Handle
  {b1cfafbb-867d-4152-b2df-5a57aa338302}; !- Construction Name

OS:StandardsInformation:Material,
  {7d069f12-a896-4236-9f4c-1378d856ea55}, !- Handle
  {9d72bc3b-24d0-4949-abf9-3aa19b1ff83a}; !- Material Name

OS:StandardsInformation:Material,
  {2abc27b0-2d23-401a-86ba-b9a713875f7e}, !- Handle
  {07802371-0dc3-4f9f-80d2-76b372dd09db}; !- Material Name

OS:StandardsInformation:Material,
  {187d4bae-f61b-49d2-861f-764428e7f33d}, !- Handle
  {5a40edef-62fc-4228-b2ff-5196979f082d}; !- Material Name

OS:StandardsInformation:Material,
  {50aef7df-8c6c-413f-b309-e8377f1e6d6e}, !- Handle
  {c4245c1b-b97a-431e-aa98-32720b9ff1c6}; !- Material Name

OS:StandardsInformation:Material,
  {b5a9be36-e802-4f49-bc67-dbc715ca9617}, !- Handle
  {17a3cb5c-19f7-4390-9c9f-134ba156ab65}; !- Material Name

OS:StandardsInformation:Material,
  {58d254d4-4cb2-40cb-8165-fd50a5d2547b}, !- Handle
  {a27c6dc5-8f04-4d9f-ac04-210281607b6f}; !- Material Name

OS:StandardsInformation:Material,
  {35b644ae-50c8-4936-928d-2ed4fe074e69}, !- Handle
  {246ce703-d51a-4f87-9229-82bada6393f0}; !- Material Name

OS:StandardsInformation:Material,
  {06e5c59f-d7c9-41b2-b2a9-766d5120f759}, !- Handle
  {5cdaa060-f850-4334-b658-7b4efb9479fe}; !- Material Name

OS:StandardsInformation:Material,
  {c305b24b-abda-4eeb-b182-ea0c576dafce}, !- Handle
  {7dd2a0ba-ad5a-4cee-a0a9-91262b8a8e2d}; !- Material Name

OS:StandardsInformation:Material,
  {e8a31a80-cd81-4a80-ac20-13bdcbb42aae}, !- Handle
  {716d9500-5bcf-4c6d-94cc-f85d79f324ea}; !- Material Name

OS:StandardsInformation:Material,
  {ef03f5fd-f53a-434c-9eff-8c570bae73de}, !- Handle
  {b3506719-38a8-4039-83e7-9effb8e6990f}; !- Material Name

OS:StandardsInformation:Material,
  {09f8ef60-4954-44bf-95b1-7bc16a988590}, !- Handle
  {da13dd3b-8a48-4355-919f-f1a4e3ea74e8}; !- Material Name

OS:StandardsInformation:Material,
  {fa3821fc-8f89-4118-875c-6e7b945d1ef3}, !- Handle
  {b94ca3bc-261d-4684-b86d-d260bebddf1f}; !- Material Name

OS:StandardsInformation:Material,
  {9270b0b3-f837-42a0-ad91-b393ce12b063}, !- Handle
  {6a8f29ca-1136-45ab-9342-e466978ea5f3}; !- Material Name

OS:StandardsInformation:Material,
  {7ebd7e1c-0e8c-4931-b463-8576e939e885}, !- Handle
  {94490ae0-c9f1-4008-9791-801a7de53d3e}; !- Material Name

OS:StandardsInformation:Material,
  {81fb9f09-9d99-4398-b73c-e3c4ffbf92cb}, !- Handle
  {e6d7d81d-7f65-4b6a-bb1c-e9eb81be71ad}; !- Material Name

OS:StandardsInformation:Material,
  {d42df7de-d121-4737-953d-607d3f92904f}, !- Handle
  {3efb6ee5-6bf5-4adf-aee9-b8fbe21acb8a}; !- Material Name

OS:StandardsInformation:Material,
  {41b06240-3e52-49c7-bce8-96ab76b56b90}, !- Handle
  {aa69a191-2dab-4891-832b-8516b3f4035d}; !- Material Name

OS:StandardsInformation:Material,
  {aacdbb9b-7606-4698-911d-f749394ecd4f}, !- Handle
  {b83dc580-a940-49fe-a2d1-4da20ea75dac}; !- Material Name

OS:StandardsInformation:Material,
  {3cbee026-f68a-4f91-9a50-bec1cdaa4af3}, !- Handle
  {d5522408-baf9-4a78-a89a-b7616b5b57f6}; !- Material Name

OS:StandardsInformation:Material,
  {abd641cc-d1cc-4710-b35a-a219efc0d77d}, !- Handle
  {116cb872-1029-4833-a81a-953f7d65c58f}; !- Material Name

OS:StandardsInformation:Material,
  {e95828b1-c90b-4aca-8234-f6ce3fae984e}, !- Handle
  {15fb539a-0297-4ab6-b217-b5143030313e}; !- Material Name

OS:StandardsInformation:Material,
  {fa12c93b-13c9-4f6e-9b54-cbcb3a7f82de}, !- Handle
  {fb70002d-742e-4615-afd0-9e89ac0e39a6}; !- Material Name

OS:StandardsInformation:Material,
  {fcfdbba1-0d98-49d8-8238-fa471796e649}, !- Handle
  {711061f5-fb48-453c-8010-60f23a27d2fd}; !- Material Name

OS:StandardsInformation:Material,
  {a07c013c-c782-4091-8c8d-2b8b7af24a0f}, !- Handle
  {26fb35d5-0649-419e-99eb-9e3946f0b4d5}; !- Material Name

OS:StandardsInformation:Material,
  {582e9882-b4d8-44c6-80ef-2e580fdb29a5}, !- Handle
  {4222ea4c-1a36-43de-bb2c-e02d21749cd6}; !- Material Name

OS:StandardsInformation:Material,
  {26e82532-ae73-40a7-8164-44b62f48daf0}, !- Handle
  {636ddea6-db73-467c-adee-2ba592dd6d49}; !- Material Name

OS:StandardsInformation:Material,
  {0dbdfd90-e01f-4743-a972-915f7053d5aa}, !- Handle
  {0441643f-c13e-464f-9736-0c0d5d0b6d96}; !- Material Name

OS:StandardsInformation:Material,
  {1e4f8b06-bfde-423e-9426-5b4edaf8414f}, !- Handle
  {7a83eb18-7042-45e0-af2a-d09c247a3766}; !- Material Name

OS:StandardsInformation:Material,
  {3db6e0fa-6009-4e16-bb1a-1534c0c6a20a}, !- Handle
  {a792c171-f154-4033-8ddd-7a96fdca215a}; !- Material Name

OS:StandardsInformation:Material,
  {f0cc402e-6bc3-451d-a8a9-132f0705ba97}, !- Handle
  {a8914595-9a8a-4b80-b9cf-138633f1d5dc}; !- Material Name

OS:SizingPeriod:DesignDay,
  {fb586c9c-c919-475b-ae46-8d7ca084c4e3}, !- Handle
  CFB.Gagetown Ann Htg 99.6% Condns DB,   !- Name
  -21.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100714,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -21.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9de20350-889d-4759-9c09-9c24b325edee}, !- Handle
  CFB.Gagetown Ann Clg .4% Condns DB=>MWB, !- Name
  29.5,                                   !- Maximum Dry-Bulb Temperature {C}
  13.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100714,                                 !- Barometric Pressure {Pa}
  4.1,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau2017;                          !- Solar Model Indicator

OS:WeatherFile,
  {c56a0749-4f1a-4b7b-9f6b-98d7efead8f9}, !- Handle
  CFB.Gagetown,                           !- City
  NB,                                     !- State Province Region
  CAN,                                    !- Country
  SRC-TMYx,                               !- Data Source
  717010,                                 !- WMO Number
  45.8384,                                !- Latitude {deg}
  -66.4331,                               !- Longitude {deg}
  -4,                                     !- Time Zone {hr}
  51,                                     !- Elevation {m}
  CAN_NB_CFB.Gagetown.717010_TMYx.2011-2025.epw, !- Url
  2684DA10,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Output:JSON,
  {3a14f94a-1de1-4e22-ac0f-0c524597a6f6}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {caee7496-3ab9-4df2-a881-665eebe773cb}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {78a22cf5-9749-4301-8298-aaa956119daf}; !- Handle

OS:Schedule:Constant,
  {49c3c951-4bd0-448e-b3b0-eebbd29e3217}, !- Handle
  SHW Setpoint 60C,                       !- Name
  {b04cbafa-2909-4b08-a7f7-1a438ca54e0c}, !- Schedule Type Limits Name
  60;                                     !- Value
