# CLAUDE.md — openstudio-lighting

SDK-only NECB lighting gem: full Part 4 — interior LPDs (space-function and
building-type methods), daylighting controls + daylighted-area geometry,
exterior lighting, the reference-building lighting/daylighting transforms, and
lighting fixture costing.

## Family contract (shared by all seven gems)

- Pure OpenStudio SDK; no openstudio-standards; never simulates.
- One AuditLog schema `{step, target, action, inputs, value, article,
  evidence, building, level}`; warnings never silent; `building:` stamp via
  `audit.with_building`. `audit_log.rb` aliases the shared class in
  **openstudio-audit** — schema changes happen there, never as a local copy.
- Audit text: violations SHOUTED, passes lowercase.
- `article_coverage` manifest in `lighting_rules_*.json`; partial/
  not_implemented warn every run.
- Licensing: vendored costing sheets are UNPRICED; real prices runtime-only
  via `costs_csv:` (resolution: args → `OPENSTUDIO_COSTING_DIR` →
  openstudio-hvac's public CSVs).
- Vintages 2020 + 2025 only.
- The legacy-parity ORACLE is pinned: `legacy_pin/REF` names the exact
  openstudio-standards fork revision the parity gates compare against; bump
  it deliberately (see `legacy_pin/README.md`).

## Architecture

- `necb/apply_lights.rb` — LPD application. Unmatched CONSEQUENTIAL space
  types (used by a floor-area space; orphans/plenums exempt) WARN
  individually, and the summary decision logs `applied` AND `eligible` (a
  bare numerator once hid a total no-op). `lights_type:` selects the
  catalog: `'NECB_Default'` or LED. Data:
  `lpd_space_functions_2025.json` / `lpd_building_types_2025.json` /
  `led_lighting_2020.json`.
- `necb/daylighting.rb` — daylighting controls/sensors. `placement:` is the
  ONLY selector: `:all` (**the default of `add_controls`**) = sensors
  everywhere there is exterior fenestration; `:necb2020` = NECB 2020/2025
  4.2.2.1.(10)-(15) (D-57) and the default of `reference_daylighting`;
  `:necb2011` (alias `:necb_default`) = the legacy-exact 2011 port, **mirroring
  legacy as fixed by #2119** (merged 2026-07-15, in tree since the origin/nrcan
  merge), kept reachable so `test_daylighting_parity.rb` still proves the port
  faithful. `office_match: :legacy` and `:any_enclosed_office` now behave
  identically (#2119 made legacy's matcher the same regex); both stay accepted,
  and `:legacy` is the value pinned to whatever legacy does. An unknown
  placement raises. `option:` is a DEPRECATED alias
  (`'all'`→`:all`, `'NECB_Default'`→`:necb2011` if placement says so else
  `:necb2020`) that audits an info entry when used — `Daylighting.resolve_placement`
  owns the mapping, `Daylighting.normalize_placement` (public) owns the
  vocabulary, and nothing else may keep a second copy of either.
- `necb/daylighted_areas_legacy_2011.rb` — QUARANTINE. Reopens `Daylighting` to
  hold the legacy `sidelighting_parameters` / `skylight_parameters` (constant
  paths unchanged) — they exist ONLY to be diffed against legacy by
  `test_daylighting_parity.rb`, so they must track legacy **as fixed by #2119**;
  do not build on them, and change them only to mirror a change in
  `necb_2011.rb`.
- `necb/daylighted_areas.rb` — the 2020/2025 daylighted-area geometry per
  4.2.2.3. (primary + **secondary** sidelighted) and 4.2.2.5. (under skylights),
  adapted from openstudio-standards' `space_daylighted_areas`: one polygon per
  aperture, all flattened to z = 0, **joined** into a union then **subtracted**,
  which is the "without double-counting overlapping areas" the articles require.
  NECB precedence is **primary > toplit > secondary** — the OPPOSITE of the
  90.1 original (4.2.2.5.(2)(b) clips the toplit area at the primary band;
  4.2.2.3.(9) kills secondary beyond either).
- `necb/daylight_control_requirement.rb` — the 4.2.2.1.(10)-(15) rule itself:
  the Table 4.2.1.6. column gate + the input-POWER tests + the (12)/(15)
  exceptions. Data: `daylighting_controls_4_2_1_6.json`.
- `necb/reference.rb` / `necb/reference_daylighting.rb` — reference-building
  lighting. **`reference_lighting` HARD-RAISES when any floor-area space type
  is unresolvable** — the allowance for an unlisted space function is a human
  judgement (4.2.1.6.(1)(b)), so no fallback is invented; before this gate an
  unmatched type silently kept the proposed's LPD in the reference clone
  (allowance waived). The umbrella pre-flights even earlier with suggestions;
  this guards direct gem callers. reference daylighting runs BY DEFAULT from the
  umbrella (D-51; `reference_daylighting: false` opts out) and needs the PROPOSED
  model for comparison. `reference_lighting(daylighting:)` tells the lighting
  transform whether the daylighting one will run: the "(5)-(12) NOT modeled"
  warning fires only when it will not.
- `necb/exterior.rb` + `exterior_lighting_2020.json` — exterior allowances.
- `costing/*` — fixture takeoff and costing.

## Key facts / traps

- **The NECB 2020 lighting_sets catalog is LED-ONLY** — that's why legacy
  forces LED. Non-LED `lights_type` falls back by type with an audit note,
  not an error.
- **The power test is tractable because the LPD is uniform.** 4.2.2.1.(10)/(13)
  test input power *inside* a daylighted area, which normally needs a luminaire
  layout. It does not here: one LPD per space means
  `power = LPD_general x daylighted_area` exactly. "General" excludes the
  separately named `Additional Lights` (the 4.2.1.6. specialty allowance).
- **Sidelighting and toplighting are INDEPENDENT** — never AND them. ANDing them
  (with the 2011 area/aperture criteria) is L-26, and it is what keeps
  `:necb2011` from being usable as a 2020/2025 rule even after #2119 fixed the
  implementation defects: 10 of 17 archetypes got no reference photocontrols at
  all under the old (pre-#2119, pre-D-57) behaviour.
- **Subsection 4.2.2 of NECB 2020/2025 ENDS AT ARTICLE 4.2.2.6.** Any citation to
  4.2.2.7.-4.2.2.12. is a NECB 2011 leftover and is wrong; 4.2.2.2. is "Lighting
  Controls in Storage Garages", not occupancy controls — and it is IMPLEMENTED
  now, in `necb/storage_garage.rb`. `apply_lights` used to tag the general
  occupancy-sensor synthesis `article: '4.2.2.2.'`, which made the garage
  manifest entry report citations it never earned; a test greps for that string
  so it cannot come back.
- **The garage daylight band is NOT the 4.2.2.3 band.** `sidelit_polygons`
  builds from an APERTURE at depth = window head height with a half-head side
  extension. 4.2.2.2.(4) measures a constant 6.1 m from the WALL, glazed or not,
  no extension. And it cannot be clipped with `OpenStudio.within` /
  `.intersects` / `.subtract`: a full-width band SHARES EDGES with the floor, so
  `within` and `intersects` both return false (a shared edge is neither
  containment nor crossing) and `subtract` reports the whole floor consumed.
  `Perimeter` clips it with a convex Sutherland-Hodgman instead — exact for a
  rectangle, no edge cases. The clip window is normalised counter-clockwise
  because a wall's vertex order is whatever the model author chose.
- **The general occupancy path is INERT for garages.** It is gated on
  LPD > 8.6 W/m2 and both garage records sit at 1.5-1.9 W/m2, so 4.2.2.2.(2)
  needs its own trigger — and the Table 4.3.2.10 factors would give 26.8% where
  the sentence demands 30%.
- Zone daylight fraction on the `:necb2020` path is the **daylighted share of
  the zone floor area**, not 1.0 — (10)/(13) control the lighting in the
  daylighted areas, not the whole room. The legacy paths still use 1.0.
- `sidelighting_parameters` / `skylight_parameters` in
  `daylighted_areas_legacy_2011.rb` are a legacy port — do NOT "clean them up";
  parity tests pin them to legacy output. Since #2119 that output is DIFFERENT:
  skylight-only spaces no longer compute zero and multi-window spaces no longer
  double-count. The pre-#2119 defects are gone from both sides; what is still
  pinned is the 2011 RULE (no union, no secondary area).
- **Do not regenerate `daylighting_controls_4_2_1_6.json` from one MCP call.**
  Both the 2020 and 2025 Table 4.2.1.6 extractions are corrupted, differently,
  and disagree on 38 of 91 rows. See the data README.
- `setVisibleAbsorptance` (reference daylighting interior surfaces) needs
  `OpenStudio::OptionalDouble.new(x)`.
- Comparative E+ gate exists: annual lighting energy WITH controls must be
  < WITHOUT (proves the controls actually evaluate) — keep it when touching
  daylighting.
- `quantifier.add(count: 0)` used to emit audit lines — zero-count adds are
  guarded; keep the guard.
- LPD lives HERE, not in openstudio-loads (deliberate split).
- In tests, a space type is only CONSEQUENTIAL (gate/warn eligible) if a
  floor-area Space uses it — attach a Space, or the gate ignores it.

## Facade

`OpenStudioLighting.apply_lights / cost`; `OpenStudioLighting::NECB.rules /
add_daylighting_controls / reference_lighting / reference_daylighting /
led_record / table`; `OpenStudioLighting::NECB::Exterior.allowance /
apply_exterior_lights`.

## Tests

`cd openstudio-lighting && ruby test/test_XX.rb`. Fixtures shared from
`../openstudio-hvac/test/fixtures`. `*_parity.rb` needs
`BUNDLE_GEMFILE=../legacy_pin/Gemfile bundle exec ruby ...`,
the PINNED legacy oracle (see legacy_pin/README.md); `LEGACY_PIN_REQUIRED=1`
turns a missing oracle into a failure.
