# NECB gem family — decision record

Adjudicated interpretations and product decisions for the `openstudio-*` NECB
gem family. Machine-checkable coverage lives elsewhere — article dispositions in
`openstudio-necb/scripts/necb_8_4_disposition.json`, per-gem `article_coverage` manifests, the
generated `NECB_8_4_COVERAGE.html`, and the evidence rules in
`openstudio-necb/docs/necb_rule_verification.md`. **This file records the judgement calls**: the
code-interpretation and design decisions a reviewer cannot re-derive from the
code alone, who made them, and why. Newest last. Add an entry whenever an
interpretation of code text is adopted, a deviation is accepted, or a
product-shaping call is made.

Format per entry: **what was decided / who / when / why / evidence & commit**.

**Maintenance (D-44):** every new `## D-XX` heading here must also land in
`openstudio-necb/lib/openstudio_necb/data/decisions.json` — the runtime registry
the audit log and the AHJ report read. `test/test_decisions_registry.rb` fails
the build in both directions (heading without registry entry, registry entry
without heading), and a `kind: "runtime"` entry must be cited by at least one
`ruling:` tag in gem code. Registry summaries are PARAPHRASE — never NECB text
verbatim (D-01 scopes verbatim reproduction to the generated coverage docs).

**Live registers:** D (decisions, here) and L (legacy findings,
`legacy_findings.md`). The A/T registers of the 2026-07-25 reference-systems
audit are drained and archived — see `docs/README.md`.

---

<!-- TOC BEGIN (generated by scripts/generate_decisions_toc.rb — do not hand-edit) -->

## Index (id order; entries below are chronological)

- **D-01** — NECB text reproduction (Crown copyright) _(process)_
- **D-02** — Unresolvable space types are a hard error _(runtime)_
- **D-03** — Chiller EIR curves verified against the proposed erratum _(data)_
- **D-04** — EUI path: two-run design with check-then-normalize _(runtime)_
- **D-05** — Two archetype-normalization interpretations adopted _(runtime)_
- **D-06** — Energy-recovery trigger uses the current-vintage airflow tables, post-sizing _(runtime)_
- **D-07** — Cooling-tower part-load behaviour dispositioned to the engine _(process)_
- **D-08** — Batch sign-off of the remaining article dispositions _(process)_
- **D-09** — Umbrella coverage manifest emits at runtime; modeller-scope notes split from warnings _(runtime_unwired)_
- **D-10** — Remaining adjudications delegated, with mandatory logging _(process)_
- **D-11** — Hydronic pump power implemented as intensity transfer plus table curves _(runtime)_
- **D-12** — Space temperature control re-manifested as modeller scope _(data)_
- **D-13** — Screw and centrifugal chiller curves probed; imperfect printed normalization accepted _(process)_
- **D-14** — Reference air systems inherit the proposed operating schedule _(runtime)_
- **D-15** — Energy-recovery effectiveness and frost values verified against the code text _(runtime)_
- **D-16** — Orphaned proposed EMS purged from the reference _(runtime)_
- **D-17** — Legacy energy-recovery diagnosis filed upstream _(process)_
- **D-18** — Multizone system zone grouping rewritten to the table note _(runtime_unwired)_
- **D-19** — Infiltration lineage reconciled; reference inherits proposed leakage coefficients _(runtime)_
- **D-20** — Economizer exempted on 100%-outdoor-air makeup air units _(runtime)_
- **D-21** — Envelope area for air leakage computed as the conditioned-space enclosure _(runtime)_
- **D-22** — Reference-systems audit findings implemented as one batch _(runtime)_
- **D-23** — Table transmittance values treated as overall, air films included _(runtime)_
- **D-24** — Envelope scope: unconditioned spaces out, interzone assemblies in _(runtime)_
- **D-25** — Design-day attach replaces rather than appends, filtered to annual extremes _(runtime_unwired)_
- **D-26** — Heat-rejection fan power sums the condenser loop; sized tower hydraulics hardened _(runtime)_
- **D-27** — Service-water circulators are outside the hydronic pump article; transfer head reconciled _(runtime)_
- **D-28** — Multizone selection groups merge into whole-building systems _(runtime)_
- **D-29** — Upstream issues carry explicit Claude authorship _(process)_
- **D-30** — Legacy findings ledger cleared upstream _(process)_
- **D-31** — Two legacy findings root-caused and closed with no defect _(process)_
- **D-32** — Ground-floor insulation extent corrected to a perimeter strip below the coldest zone _(runtime)_
- **D-33** — Variant mockups exercise the never-fleet-tested reference routes _(process)_
- **D-34** — Residential blocks with heat pumps take the air-source redirect _(runtime)_
- **D-35** — Lightweight reference rebuild corrected to light-frame mass _(runtime)_
- **D-36** — Campus 3D renderer ported into the geometry gem _(runtime_unwired)_
- **D-37** — Heat-pump reference split by source, boundary per the explanatory note _(runtime)_
- **D-38** — Prescriptive pump-power caps applied min-wins over the intensity transfer _(runtime)_
- **D-39** — Two-pipe fan-coil reference heating honoured conditionally _(runtime)_
- **D-40** — Reheat-coil autosizing trusted; legacy hard-size workaround rejected _(process)_
- **D-41** — Service-water reference article machine-verified; gap refined _(data)_
- **D-42** — First full-annual fleet sweep validates reference generation _(process)_
- **D-43** — Capacity iteration made per thermal block, secant-targeted from run history _(runtime)_
- **D-44** — Decision rulings surfaced at runtime in the audit log and AHJ report _(process)_
- **D-45** — Museum exhibition galleries take the assembly row; museum archives and restoration rooms take the collections row _(runtime)_
- **D-46** — Staged heating and cooling as unitary multispeed coils, stage count set after sizing _(runtime)_
- **D-47** — Stage count clamped at the simulation engine's four-stage ceiling, with a shouted warning _(runtime)_
- **D-48** — Staging applies to air-loop unitary equipment only; zone terminals and tempering coils stay single-speed _(runtime)_
- **D-49** — Electric resistance heating is not a furnace, so the furnace staging sentence does not reach it _(runtime)_
- **D-50** — Terminal and secondary capacity split accounted through dedicated-outdoor-air zone sizing _(runtime)_
- **D-51** — Reference daylighting photocontrols are built by default _(runtime)_
- **D-52** — The reference heat pump's auxiliary-heating energy type is elected from the proposed building's annual run _(runtime)_
- **D-53** — Service water heater part-load curve carries the code fuel-ratio curve transformed into the EnergyPlus part-load-factor domain _(runtime)_
- **D-54** — The proposed's demand-control ventilation strategy is carried across the reference teardown, but its peak-rate outdoor-air method is not _(runtime)_
- **D-55** — Reference humidification is rebuilt on the proposed's energy source with a control taken from the proposed, or it is not built at all _(runtime)_
- **D-56** — Reference fan-coil systems get a real water-side economizer, and the cooling-tower setpoint reset is what makes it operate _(runtime)_
- **D-57** — Reference daylighting photocontrols follow the current daylight-responsive control requirement, not the superseded one _(runtime)_
- **D-58** — Residential compatible-cooling and heat-pump detection are decided from facts, not family names _(runtime)_
- **D-59** — The vendored NECB 2020 equipment-efficiency minimums are verified against the printed tables _(data)_
- **D-60** — The NECB 2025 edition's tables are verified against the printed code: efficiencies re-checked post-extraction-fix, selection verbatim 2020 _(data)_
- **D-61** — Staleness audit after the extraction-service fixes: every pre-fix vendored table re-verified against the corrected source _(data)_
- **D-62** — Economizer systems' staged cooling gets the prescribed lowest-stage capacity floor _(runtime)_
- **D-63** — Pool-heater and solar-thermal service-water minimums applied when present, from the printed rows the extraction lost _(runtime)_
- **D-64** — The SmallHotel reference's unmet-heating gate failure is morning setback-recovery lag in four micro-zones - a characteristic, not a build defect _(process)_
- **D-65** — The Hospital reference's slow annual run is the ventilation floor meeting the per-stage flow band, plus thirty required energy-recovery wheels - inherent cost, one small lead left open _(process)_
- **D-66** — CBECS evap-cooler values aligned to legacy (two unsourced deviations closed) _(runtime_unwired)_
- **D-67** — Clarity restructure: aliased public renames + the openstudio-audit gem _(process)_
- **D-68** — The nrcan merge absorbed: SHW flip, daylighting-port tracking, SHA-keyed caches _(process)_
- **D-69** — The legacy-parity oracle is pinned to a revision (legacy_pin) _(process)_
- **D-70** — Hospital and Outpatient removed from routine sweeps _(process)_
- **D-71** — Measured-footprint massing lands in openstudio-geometry _(process)_
- **D-72** — The building-stock adapter is a script, not a gem file _(process)_
- **D-73** — Perimeter zones merge by orientation via zone membership _(runtime_unwired)_
- **D-74** — Window-to-wall ratio is a caller input; the prescriptive limit stays in openstudio-envelope _(process)_
- **D-75** — Correction to D-74: thermostats gate the envelope pass, not construction seeding _(process)_

<!-- TOC END -->

## D-01 — NECB text reproduction (Crown copyright)

- **Decision:** NECB article text may be reproduced in full in generated
  coverage documents committed to the public repository.
- **Who/when:** phylroy, 2026-07-22.
- **Why:** NRCan is the Crown; NECB copyright is the Government of Canada's.
- **Evidence:** `NECB_8_4_COVERAGE.html` renders full clause text; cache in
  `data/necb/necb_8_4_articles_2025.json`. Commit `09c011740`.

## D-02 — Unresolvable space types are a hard error (BREAKING)

- **Decision:** `performance_compliance` pre-flights every floor-area space
  type against the NECB catalog and **raises** (with did-you-mean suggestions)
  instead of silently waiving the affected allowance. Breaking for untagged
  models, deliberately.
- **Who/when:** phylroy (accepted the breaking behaviour), 2026-07-22.
- **Why:** the previous behaviour silently waived the lighting allowance — a
  compliance result that looked complete but wasn't (defect #1 of the
  verification plan).
- **Evidence:** hostile tests in `openstudio-*/test/test_necb_hostile_reference.rb`;
  commit `b03f77e33`.

## D-03 — Chiller EIR_FT: verify against the proposed erratum, not the printed code

- **Decision:** Table 8.4.5.5.-C (2020) / 8.4.6.5.-C (2025) water-cooled Scroll
  and Reciprocating EIR_FT rows are defective **in print** (single misplaced
  decimals; the printed Reciprocating row yields a physically impossible
  negative power ratio at the AHRI rating point). The probe compares against
  erratum-corrected coefficients, labelled "vs proposed erratum" until NRC
  confirms.
- **Who/when:** phylroy (confirmed with the full errata report; "no longer a
  blocker"), 2026-07-22. Errata filed with NRC Codes Canada 2026-07-22.
- **Why:** corrections corroborated exactly (<4e-6, all six coefficients, both
  rows) by the independent legacy NECB-2011-lineage vendored curves.
- **Evidence:** `openstudio-necb/scripts/necb_8_4_6_curve_probe.rb`
  (`CHILLER_EIR_FT_EC_F_ERRATUM`); commit `00da55675`.

## D-04 — EUI path (2025 8.4.4): two-run design with check-then-normalize

- **Decision:** the EUI path and performance path simulate **different**
  proposed models, so Table 8.4.4.2 normalization uses a two-run design: check
  whether the model already carries the Table values; if yes, skip the second
  annual run; the EUI supplement defaults to NOT COMPUTED with mismatches
  listed, and `run_normalized: true` opts into the second run.
- **Who/when:** phylroy (the two-run + schedule-equality shortcut is their
  design), 2026-07-22.
- **Evidence:** `OpenStudioNECB::Archetypes`, round-trip test pinning
  check↔transform; commit `7f7a87047`.

## D-05 — Two 8.4.4.2 interpretations adopted

- **Decision:** (a) *lighting-operation schedules* are normalized (not just
  LPD): the Table 8.4.4.2 operating schedule replaces the model's lighting
  schedules for the EUI run. (b) *outdoor air* is read as ASHRAE 62.1-2016
  rates evaluated at the Table 8.4.4.2 occupant density.
- **Who/when:** phylroy ("do what you think is correct for both … it makes
  sense"), 2026-07-22.
- **Why:** 8.4.4.2 normalizes operating conditions so archetype comparison is
  apples-to-apples; leaving proposed lighting schedules or proposed OA rates in
  place would leak proposed-design behaviour into the normalized run.
- **Evidence:** commit `f42f19533`.

## D-06 — ERV trigger: NECB 2020 Tables 5.2.10.1.-A/-B, post-sizing

- **Decision:** replace the inherited NECB 2011 exhaust-heat-content trigger
  (150 kW formula — wrong vintage, permissive for small high-%OA systems) with
  the 2020/2025 airflow-threshold tables (HDD row × %OA band ×
  continuous ≥8000 h/yr from the loop availability schedule), evaluated
  **post-sizing** via `OpenStudioHVAC::NECB.apply_energy_recovery`. `simulate:
  :none` skips the determination loudly. Manifest honesty first, then the
  implementation ("do both").
- **Who/when:** phylroy, 2026-07-22.
- **Open item:** builders default fan availability to Always On, so most
  systems classify continuous (Table -B is all-"R" at HDD ≥ 3000); wiring
  reference fan schedules to archetype operating-schedule letters would flip
  many to non-continuous. Flagged in the hvac manifest gaps, undecided.
- **Evidence:** hostile tests incl. the 85%-OA divergence case; commit
  `f045739f1`.

## D-07 — 8.4.6.6 cooling tower: engine disposition with numeric cross-check

- **Decision:** the reference tower's part-load capacity behaviour is satisfied
  by EnergyPlus's Merkel effectiveness-NTU model (`CoolingTowerSingleSpeed`,
  which has no curve fields the code's FWB polynomial could be installed into).
  Dispositioned `engine`, backed by a gated numeric cross-check rather than
  argument alone.
- **Who/when:** phylroy ("do the disposition with the numeric cross-check"),
  2026-07-23.
- **Why:** the FWB/FRA polynomial (identical in 2020 8.4.5.6 / 2025 8.4.6.6) is
  the DOE-2.1E curve-fit of the same physics. Cross-check anchored at the CTI
  rating point (78°F wb / 10°F range / 7°F approach): exact agreement at the
  anchor, ≤12.7% across the CTI-wet-bulb slice (gated at 15% as a regression
  tripwire); at cold wet-bulbs the code fit under-predicts capacity relative to
  physics (conservative, up to ~2× at 50°F wb) — where capacity never binds
  because the single-speed fan cycles. Applies to the **performance path only**
  (8.4.6.1 scopes curves to the reference building; the EUI path has none).
- **Evidence:** `openstudio-necb/scripts/necb_8_4_6_curve_probe.rb` (tower section, in
  `rake necb:verify`); `openstudio-necb/scripts/necb_8_4_disposition.json` 8.4.6.6.

## D-08 — Batch sign-off of the remaining 19 article dispositions

- **Decision:** all 19 remaining draft dispositions in
  `openstudio-necb/scripts/necb_8_4_disposition.json` signed off in four groups:
  - **A. Probe-evidenced `covered_by` (7):** 8.4.6.1, 8.4.6.2, 8.4.6.3,
    8.4.6.4, 8.4.6.5, 8.4.6.7, 8.4.6.9 — each rationale carries its numeric
    result from `rake necb:curves`, which re-verifies on every run.
  - **B. Engine physics (4):** 8.4.2.4, 8.4.2.5, 8.4.2.8, 8.4.2.11.
  - **C. Modeller responsibility (4):** 8.4.1.3, 8.4.1.4, 8.4.2.12, 8.4.3.8.
  - **D. Acknowledged gaps (4):** 8.4.2.6 (0.35 W/(m²·K) inter-block
    coefficient), 8.4.3.7 (±1°C default throttling range), 8.4.3.9 (ice
    plants), 8.4.6.8 (absorption chillers N/A; the latent silent-fallback to
    Scroll must be fixed before absorption support is ever claimed).
- **Who/when:** phylroy, 2026-07-23 (group-by-group review).
- **Why:** a disposition is a claim of *responsibility*, not correctness — the
  deliberate weaker claim. Group D remains publicly documented as uncovered;
  implementing any of those articles later is separate, evidence-backed work.
- **Evidence:** `openstudio-necb/scripts/necb_8_4_disposition.json` (no `draft` entries
  remain); rendered without DRAFT pills in `NECB_8_4_COVERAGE.html`.

## D-09 — Umbrella manifest emits at runtime; warnings split from modeller scope notes

- **Decision:** the umbrella (`openstudio-necb`) now emits its own
  `article_coverage` manifest into the audit at the end of every successful
  pipeline run, same contract as the five domain gems — with one new uniform
  semantic across ALL six emitters: a `partial`/`not_implemented` entry flagged
  `"gap_owner": "modeller"` emits as an **info scope note** ("modeller scope")
  instead of a warning, and the AHJ report renders it with the ⓘ glyph, off the
  checklist.
- **Who/when:** phylroy, 2026-07-23 (chose the split over uniform-warn and
  declaration-only).
- **Why:** a warning that no model change can ever clear (e.g. "choice among
  urban climatic datasets is the modeller's") is a check-engine-light-always-on:
  it trains readers to ignore ▲. Real pipeline limitations still warn — the
  umbrella's 8.4.2.2 (elevators/escalators never added to end-use accounting)
  warns on every run; 8.4.2.3 Climatic Data is flagged modeller-scope. The flag
  is inert on implemented-family statuses and only `"modeller"` softens.
- **Evidence:** `Compliance.emit_article_coverage`, the `gap_owner` branches in
  all six emitters, `coverage_status` in `report/sections.rb`; tests in
  `test_compliance.rb` (none-mode assertions) and `test_report_units.rb`
  (`test_coverage_status_modeller_scope_note`).

## D-10 — Remaining adjudications delegated to Claude, with mandatory logging

- **Decision:** phylroy delegated the remaining queue decisions: "make the rest
  of the decisions on your own.. whatever you recommend.. But always report/log
  your decisions so I can review and eventually make course corrections later
  after you have implemented everything." Every subsequent judgement call is
  made per the best evidence-backed recommendation and logged here as a D-XX
  entry, self-contained enough to reverse on review.
- **Who/when:** phylroy, 2026-07-23.

## D-11 — 8.4.4.14 Hydronic Pumps implemented (intensity transfer + Table curves)

- **Decision:** implement, with these interpretive choices:
  - Sentences (1)-(3) through **one mechanism**: the proposed loop-type's
    pumps' combined peak power intensity in W/(L/s) — sentence (3)'s own
    metric, which equals head/efficiency (P = V·head/eff, sentence (1)) and
    absorbs sentence (2)'s multi-pump combination by summing power AND flow.
    Loop-TYPE correspondence (Heating/Cooling/Condenser) — a pump-to-pump
    bijection cannot exist between different topologies.
  - Sentence (2) transfers as **intensity × reference flow, not absolute
    watts** — reference flows legitimately differ from proposed; the intensity
    is what prevents a consolidation free ride. Documented in the manifest gaps.
  - Sentences (4)-(5): every reference `PumpVariableSpeed` gets the Table
    8.4.4.14. **riding-curve** row (sentence (5) directs variable-flow pumps to
    ride the curve; the VSD row is vendored unused). Below-D floor via the
    minimum-flow clamp at D — the same documented approximation as the
    8.4.4.17 fan curves (polynomial at D = 0.691 vs E = 0.68).
  - Sentence (6) (5.2.12.1 pump-energy-inclusive secondary adjustment) is an
    acknowledged gap.
  - The `hydronic_pumps` rules-JSON key graduated from orphan-lint-exempt
    future data to a consumed rule block carrying the Table coefficients.
- **Who/when:** phylroy chose "Implement" (2026-07-23); the interpretive
  sub-choices are Claude's under D-10 delegation.
- **Evidence:** `Efficiency.apply_pump_rules` / `transfer_pump_power` /
  `proposed_pump_stats` in `openstudio-hvac/.../necb/efficiency.rb`; umbrella
  passes `proposed:` post-sizing; `test_necb_pump_rules.rb` (6 runs, incl.
  combined-intensity arithmetic, warn-never-silent, 2025 renumbering).

## D-12 — 8.4.4.16 Space Temperature Control re-manifested modeller-scope

- **Decision:** status `not_implemented` was factually wrong. Re-manifested
  `partial` + `gap_owner: "modeller"`: sentence (2) (throttling identical to
  proposed) is satisfied **by construction** — both buildings use ideal
  thermostat control on cloned schedules, there is no throttling knob to
  differ; sentence (1)'s ±2°C radiant workaround applies only "if the energy
  model calculations do not allow for modeling of radiant effects", which
  EnergyPlus does — it binds only when the modeller approximates a radiant
  design convectively, and applying it is then the modeller's responsibility
  (rendered as an ⓘ scope note per D-09, no longer a permanent warning).
- **Who/when:** phylroy chose "Re-manifest" (2026-07-23).
- **Evidence:** manifest entries in both vintage rules JSONs; pin updated in
  `test_necb_energy_recovery.rb` (asserts info + gap_owner, not warning).

## D-13 — Screw/Centrifugal chiller curves probed; imperfect printed normalization accepted

- **Decision:** the curve probe now compares water-cooled Rotary Screw and
  Centrifugal (all six curves EXACT, 0.00%, vs the printed Table 8.4.6.5.-A/-B/-C
  rows — these EIR_FT rows are NOT erratum-affected). The printed Screw CAP_FT
  (0.962), Centrifugal CAP_FT (0.950) and Screw EIR_FPLR (1.026) do NOT
  normalize to 1.0 at the AHRI 550/590 rating point; accepted as genuine
  properties of the printed fits, not transcription errors, because the
  independent legacy NECB-2011-lineage vendored curves agree with the printed
  rows digit-for-digit. Self-checks use these documented expected values.
  The condensing-boiler 6-term row remains honestly uncompared (bivariate in
  PLR + water temperature; no reference build ever selects the condensing curve).
- **Who/when:** Claude under D-10 delegation, 2026-07-23.
- **Evidence:** `openstudio-necb/scripts/necb_8_4_6_curve_probe.rb` (`CHILLER_CAP_FT_RATING_EXPECTED`,
  `CHILLER_EIR_FT_EC_F_PRINTED`); `rake necb:curves` green with 24 comparisons.

---

*Pending under D-10 delegation: the D-06 fan-availability open item (reference
fan schedules vs Always On — substantial, affects ERV continuous classification
and reference energy; deferred to its own work session).*

## D-14 — Reference air systems inherit the proposed operating schedule (resolves D-06)

- **Decision:** `reference_hvac` captures each zone's proposed air-system
  availability schedule before the strip and applies it to the reference loop
  serving those zones, per 8.4.3.2.(1) (operating schedules identical in both
  buildings). No proposed air system → builder default (Always On) retained
  with an info note; conflicting schedules on one loop → most-zones schedule
  wins with a loud warning. This feeds the 5.2.10.1 continuous/non-continuous
  ERV classification: a proposed on a 12 h schedule now classifies
  non-continuous (Table -A) instead of defaulting continuous. Proposed models
  whose loops are Always On (the common default) are unchanged.
- **Who/when:** Claude under D-10 delegation, 2026-07-23.
- **Evidence:** `Reference.apply_operating_schedules`; `TestNecbOperatingSchedules`
  (inheritance + non-continuous classification + no-air-system note); ERV suite
  and rake necb:verify green.

## D-15 — ERV effectiveness and frost provenance verified against 5.2.10.1 text

- **Decision:** Sentence (4) requires >= 50% ENTHALPY effectiveness (the code
  equation is enthalpy-ratio based, both editions identical). The builder sets
  sensible AND latent effectiveness to 0.50 at every rating point, which gives
  enthalpy effectiveness exactly 0.50 by identity (both components of delta-h
  transfer at 50%) — minimum-compliant for a reference build; VERIFIED on all
  eight HX fields by test. Sentence (6) overshoot control is satisfied by
  supply-air outlet temperature control + the OutdoorAirPretreat setpoint
  manager. The frost values (-23.3 C ExhaustOnly, defrost fractions) are
  EnergyPlus modeling assumptions, NOT code values — 5.2.10.1 is silent on
  frost — now labelled as such in the rules JSONs (modeling_note) so they can
  no longer be mistaken for code transcriptions. Sentences (5) (test-method
  certification) and (3) (specialized-exhaust exemption) are modeller/equipment
  scope.
- **Who/when:** Claude under D-10 delegation, 2026-07-23.
- **Evidence:** NECB 2020/2025 5.2.10.1 text via codes MCP; effectiveness_article/
  overshoot_article/modeling_note in reference_rules_{2020,2025}.json; the
  extended high-OA test (all 8 fields + (4)/(6) citations); audit decision now
  cites 5.2.10.1.(4)/(6).

## D-16 — Archetype breadth sweep; orphaned proposed EMS purged from the reference

- **Decision:** `openstudio-necb/scripts/necb_archetype_sweep.rb` cross-validates the pipeline
  on real whole buildings (legacy NECB2020 archetypes -> full pipeline, sizing
  mode). First run: FullServiceRestaurant and HighriseApartment (90 zones,
  11 ERVs) PASSED; Warehouse/PrimarySchool/RetailStandalone FATALED in the
  reference sizing run — legacy sys_4 optimum-start EMS programs survive the
  HVAC strip with dangling handle references that reach EnergyPlus as raw
  {UUID} tokens. Fix: `Reference.purge_orphaned_ems` removes EMS programs with
  dangling references (plus emptied calling managers and orphaned actuators)
  with a loud audit warning — the reference's controls come from the reference
  ruleset, never proposed EMS overrides. All five archetypes now PASS
  (six real buildings including SmallOffice).
- **Who/when:** Claude under D-10 delegation, 2026-07-23.
- **Evidence:** sweep verdict tables (before/after); ERV+pump suites and
  rake necb:verify green post-fix.

## D-17 — Legacy ERV diagnosis filed upstream (issue #2123)

- **Decision:** the legacy NECB2020/2025 ERV determination defect was diagnosed
  to file/line and reported upstream: NECB2020 has no override, so it inherits
  NECB2017's data-driven formula (`NECB2017/data/formulas.json`
  `heat_recovery_requirement_formula`) — a faithful transcription of the
  CONTINUOUS Table 5.2.10.1.-B only. Missing vs the 2020/2025 text: (1) the
  non-continuous Table -A path (operating hours never consulted), (2) the
  <10% OA exemption (`hdd >= 3000 -> true` has no OA floor). Legacy therefore
  OVER-equips ERVs at HDD >= 3000 — observed on SmallOffice (5 ERVs, loops at
  3.8-12.8% OA) and Warehouse (3 ERVs, all <10% OA). NOT the 150 kW EHC
  method (that is NECB2011/2015 only) — corrects this record's earlier
  shorthand. Issue includes a full solution draft (both tables + availability-
  schedule hours classifier) and five regression tests; PR offered.
- **Who/when:** filed by phylroy (drafted under D-10 delegation), 2026-07-24.
- **Evidence:** https://github.com/NatLabRockies/openstudio-standards/issues/2123
  (the former NREL repo — renamed/transferred; GitHub redirects the NREL URL).

## D-18 — Sys-6 zone grouping rewritten to Note (3) of Table 8.4.4.7.-B

- **Decision:** the builder's one-air-handler-per-storey convention (comment
  claimed "the NECB sys6 convention") has NO code basis and was caught by the
  archetype fixed-point comparison (our MURB reference built 10 corridor
  systems where legacy built 1; the code text vindicates legacy). zone_groups
  now implements Note (3) verbatim: <= 4 above-ground storeys -> ONE system
  for all storeys; > 4 storeys -> external thermal blocks grouped by facade
  orientation (N/E/S/W, 45-degree-centred bins), internal blocks one group;
  underground blocks always one independent group. **Corner blocks** (exterior
  walls on several facades) bin by LARGEST exterior-wall area among
  orientations, ties resolving N > E > S > W — deterministic and
  area-faithful. External/internal/underground classification from surface
  boundary conditions (Outdoors walls; Ground/Foundation walls with no
  Outdoors walls = underground).
- **Who/when:** phylroy directed the fix incl. corner-block handling,
  2026-07-24; grouping details Claude under D-10.
- **Evidence:** vav_reheat.rb zone_groups; NECB 2020 8.4.4.7 text (Note (3))
  retrieved via codes MCP; MURB re-sweep topology (corridors collapse 10 -> 1
  system, reference converges toward the legacy 2-loop layout).

## D-19 — Infiltration lineage reconciliation (OPEN: arithmetic differs, both claim the same code default)

- **Facts pinned (2026-07-24):** 8.4.4.3.(6) sets reference air leakage equal to
  the DEFAULT of 8.4.3.3.(3); 8.4.3.3.(3) = 1.50 L/(s.m2) at 75 Pa, adjusted per
  8.4.2.9.(2) (I_AGW = (5/75)^0.6 x 1.50 x S/A_AGW, applied to above-ground
  wall area). For an UNTESTED building, proposed and reference must therefore
  carry IDENTICAL infiltration — the observed MURB difference (proposed 0.142
  vs reference 0.247 mean ACH; the entire 2.5x heating gap) is NOT
  code-intended. My earlier "code-intended asymmetry" call was WRONG and is
  retracted. Our transform implements the code arithmetic textually
  (AIR_LEAKAGE_I75 = 1.50, exponent 0.60, S/A_AGW, per-wall-area). Legacy
  NECB2020 vendors the CORRECT constant (0.0015 @75 Pa, ref PCF 1414, note
  claims code conversion) but no NECB2020 override of the 2011
  space_apply_infiltration_rate (total = constant x wall+roof+subsurface,
  spread over all exterior area, no visible (5/75)^0.6 or S/A_AGW step) was
  found in building_envelope.rb.
- **Open items:** (1) locate where (if anywhere) legacy applies the pressure
  conversion for 2020; (2) reconcile DELIVERED ACH — the E+ tabular values are
  confounded by infiltration coefficient models (constant/wind terms may
  differ between lineages); compare design flow totals and coefficients
  directly from both OSMs; (3) our pipeline should WARN when an untested
  proposed's infiltration deviates from the 8.4.3.3.(3) default (today it is
  cloned untouched — deviation below default is PERMISSIVE); (4) if legacy
  skips the pressure conversion, that is a third wrong-vintage/AS-IS defect
  for the upstream issue set.
- **Who/when:** Claude under D-10 delegation, 2026-07-24. Findings [READ] from
  code text (codes MCP) and both lineages' source; not yet numerically closed.

### D-19 amendment (same day): legacy override FOUND — divergence narrowed to area accounting

Correction: legacy NECB2020 DOES override space_apply_infiltration_rate
(necb_2020.rb:67, missed on first look — it lives in necb_2020.rb, not
building_envelope.rb) and applies the SAME formula as our transform:
1.5e-3 x (5/75)^0.6 x S/A_AGW. Both lineages implement 8.4.3.3.(3) /
8.4.2.9.(2). The remaining divergence is in the AREAS and application basis:
legacy's "A_AGW" accumulates ALL Outdoors surfaces (walls + roofs + exposed
floors; code says above-ground WALLS only — minor for a highrise, large for
a 1-storey warehouse), legacy uses space multipliers, and the two lineages
apply the per-m2 rate over different E+ fields (flow-per-exterior-surface vs
flow-per-exterior-wall). The observed 0.142-vs-0.247 delivered-ACH gap is
the product of these area/application choices plus possibly differing E+
coefficient terms — still to be numerically reconciled surface-by-surface
on the MURB before declaring which lineage (or both) deviates and by how
much. The proposed-side default-conformance warning (open item 3) remains
to implement.

### D-19 resolution (2026-07-24): infiltration FIXED and verified; residual MURB heating gap reopened as D-20

Step-0 arithmetic exonerated BOTH lineages on design flow: legacy proposed and
our reference each install EXACTLY the code total (1601.8 L/s = 0.1969 x 1.5 x
S on the MURB, 100.0% both sides; legacy 2020's area quirks net out here). The
real defect was OURS and temporal: the reference wrote the constant convention
(A=1) while the cloned proposed carried DOE-2 wind-driven (A=0, C=0.224) —
identical design totals, ~1.7x different delivered ACH. FIX: the reference now
inherits the proposed's modifier coefficients + schedule (constant fallback
when the proposed has none), and an untested proposed whose installed total
deviates >10% from the 8.4.3.3.(3) default draws a loud warning (below-default
is the permissive direction). VERIFIED: reference delivered infiltration
0.247 -> 0.135 ACH (proposed 0.142); reference energy 24128 -> 23069 kWh wk
(78% -> 81% of target); envelope suite green incl. new inheritance +
deviation-warning tests.

## D-20 — MURB residual heating gap (OPEN)

With ventilation, infiltration, lighting, equipment, SHW, pumps and ERV count/
effectiveness (both lineages 0.5) now symmetric or ruled out, reference
heating remains 30.0 GJ vs proposed 13.3 GJ for the January week. Next
suspects, untested: reference VAV terminal minimum-flow reheat on the corridor
system; MAU supply-air tempering setpoint vs legacy's; PTAC sizing/control on
reference dwelling zones. To be investigated next session.

### D-20 progress (2026-07-24): SAT hypothesis TESTED AND REFUTED

The corridor sys-6 SAT control asymmetry (our constant 13 C deck vs legacy
SingleZoneReheat 13-43 C) was implemented as a Warmest 13-43 C reset and
measured: reference WORSENED 23069 -> 23528 kWh wk (heating 30.0 -> 31.9 GJ).
Cause of the refutation: the sys-6 terminals carry REHEAT COILS, so the 13 C
deck was never cold-dumping — it is standard VAV-with-reheat practice; the
Warmest variant merely over-delivers at minimum flow. Change REVERTED. SAT
control moves the picture by ~+-2 GJ; the dominant ~17 GJ residual is
elsewhere. Next suspect (dwelling side, where the gain-summary excess sits):
the MAU / PTAC / baseboard interaction on reference dwelling zones — PTAC fan
and cycling behaviour, MAU operating schedule, and zone-equipment control
order — via a zone-level differential audit of one representative suite.

### D-20 CLOSED (2026-07-24): economizer on the 100%-OA MAU was locking out heat recovery all winter

Root cause, convicted by direct model comparison ("compare the systems" —
phylroy's suggestion): the 8.4.4.12 economizer pass put DifferentialEnthalpy
on EVERY reference air system including the System 1 makeup-air unit (100%
outdoor air, 80 of 90 zones). An air economizer cannot increase OA on an
all-outdoor-air system, but its winter signal (outdoor enthalpy < return —
true every heating hour) engages the HX economizer LOCKOUT and bypasses the
5.2.10.1 energy-recovery wheel for the entire heating season. The legacy
archetype correctly models the MAU with NoEconomizer. Confirming evidence:
reference Heat Recovery end-use was 0.00 GJ vs proposed 1.37; the corridor
loops were symmetric (both lineages lock out there, both DifferentialEnthalpy).

FIX: apply_economizers exempts System 1 with an audited info note. VERIFIED
on the MURB January week: reference heating 31.9 -> 12.9 GJ (proposed 13.3 —
heating rows now MATCH); reference total 23528 -> 18358 kWh wk; fixed point
converged to 102% of target. The compliance flip (was 78%, now marginal
non-compliant at 102%) is the CORRECT outcome of a fixed-point test — an
essentially-reference building should land AT the boundary, not enjoy a 22%
cushion granted by disabled mandated heat recovery. Cumulative D-19+D-20
effect on the MURB reference: 24131 -> 18358 kWh wk (-24%): the reference
generator was PERMISSIVE by nearly a quarter on this building class before
the fixed-point audit.

Residual ledger for the MURB (~2%): infiltration normalization remainder
(0.135 vs 0.142 ACH), DX COP bins (summer-side), pump/fan rule differences —
all individually documented above.

### D-19+D-20 fleet effect (first full annual sweep since both fixes)

| Building | ref before | ref after | % of target before -> after |
|---|---|---|---|
| Warehouse | 15339 | 12186 | 83% -> 104% (marginal fail) |
| FullServiceRestaurant | 5114 | 4122 | 56% -> 69% |
| HighriseApartment | 24131 | 18358 | 78% -> 102% (marginal fail) |
| PrimarySchool | 36275 | 26433 | 60% -> 83% |
| RetailStandalone | 10864 | 7694 | 64% -> 90% |

The reference generator was 20-29% permissive fleet-wide, dominated by the
D-19 infiltration-convention asymmetry (every building) plus D-20's MAU
heat-recovery lockout (System-1 buildings). Post-fix the archetypes cluster
near 100% of target — the fixed-point expectation for code-minimum
buildings. The two marginal fails (102%/104%) and the Restaurant's 69% are
within the documented residual ledger (legacy over-equipped ERVs per
upstream #2123, DX COP bins, infiltration normalization remainder). All
gates green: full hvac suite, necb:verify, 5/5 sweep PASS.

## D-21 — Residual infiltration asymmetry on low-rise buildings (OPEN, two new findings)

The 19-29% reference drops on Restaurant/PrimarySchool/Retail are fully
attributed: D-20 fired ZERO times outside the MURB (audit-verified), so they
are pure D-19 coefficient inheritance. But the post-fix symmetry check
exposed two new items:

1. **Legacy over-installs proposed infiltration on roof-dominated low-rise
   buildings**: proposed installed totals are 160% (Restaurant, 401 vs 250
   L/s) and 166% (Retail, 1703 vs 1025) of the 8.4.3.3.(3) code default —
   the legacy wall+ROOF area basis inflates exactly where roofs dominate.
   The MURB tower (negligible roof) masked this: its total was 100.0% exact.
   ABOVE-default proposed infiltration is the CONSERVATIVE direction
   (proposed pays extra heating), but it is still non-conformant modeling —
   upstream-issue material alongside #2123.
2. **Our 8.4.3.3.(3) deviation warning failed to fire** on 60-66% deviations
   — a warning-coverage defect. Prime suspect: the proposed-total computation
   is skipped when ELA/FlowCoefficient objects exist, or an ordering issue;
   to be fixed with a hostile test that PINS the warning on a deviating model.
3. Delivered-ACH asymmetry (Restaurant 0.095 vs 0.292 mean zone ACH) also
   reflects per-space DISTRIBUTION (legacy spreads flow over exterior
   surfaces incl. the huge attic volume; our wall-area basis concentrates it
   in perimeter zones) — totals AND distribution both matter for zone-level
   comparisons; building totals are the code-meaningful quantity.

Who/when: Claude under D-10 delegation, 2026-07-24; [RAN] evidence from
sweep audits + model totals probes.

### D-21 correction (same day): the warning is NOT defective; finding 1 retracted as stated

Direct repro on the Restaurant model: ELA/FC guard not involved (0/0), and
the warning correctly did NOT fire — the transform computes code_total from
its envelope_area = 1356 m2 (Outdoors+Ground surfaces INCLUDING the attic
roof) giving 400.6 L/s, which matches the legacy proposed's 401 L/s within
0.1%. The "160% over-install" figure in finding 1 came from this
investigator's scratchpad probe using a NARROWER S (846 m2, effectively
excluding the attic roof) — the two lineages actually AGREE with each other
on roof-inclusive S. Finding 1 is therefore retracted as stated; what
remains open is the real question underneath: does 3.2.4.2.(1)'s "total
area of building envelope" mean the attic ROOF or the CEILING below an
unconditioned attic? That decides the correct default total for every
attic building and affects BOTH lineages identically — a code-text
verification for next session, not a lineage divergence. Finding 3
(distribution: legacy floods the huge attic volume with infiltration, our
wall-basis concentrates it in perimeter zones) stands, and is now the whole
explanation for the Restaurant delivered-ACH asymmetry.

### D-21 verdict (2026-07-24): 3.2.4.2.(1)(c) settles the envelope-area question

Code text, verbatim: the air leakage area "shall include all the surfaces
separating conditioned space from unconditioned space" (3.2.4.2.(1)(c),
referenced by 8.4.2.9.(2)'s S). For an unconditioned attic: the attic ROOF
does NOT bound conditioned space and is NOT in S; the CEILING below the
attic IS. BOTH lineages currently compute roof-inclusive S, so both
over-install the default on attic buildings — a SHARED conservative bias
(symmetric between proposed and reference, so comparisons stay fair; the
absolute default totals are high). My scratchpad probe's narrower S was
closer to the code's intent; the mutual 401-vs-400.6 agreement was two
implementations sharing the same S mistake.

QUEUED FIX (ours): envelope_area/S per (c) — exclude Outdoors surfaces of
unconditioned spaces (attics/plenums; partofTotalFloorArea/zone-conditioning
heuristic), include interzone surfaces between conditioned and unconditioned
spaces; pin with an attic-fixture test. Legacy side: same S issue, one more
item for the upstream set. Impact: attic-building default totals drop
(Restaurant ~1356 -> ~850-900 m2 basis); tower/MURB unaffected.

### D-21 CLOSED (2026-07-24): S computed per 3.2.4.2.(1)(c), attic-pinned

apply_air_leakage_default now builds S as the enclosure of the CONDITIONED
volume: Outdoors + ground-contact surfaces of conditioned spaces plus
interzone surfaces to unconditioned spaces (attic ceilings/plenums);
unconditioned spaces' own surfaces are excluded and receive NO infiltration
object (their exterior walls sit outside A_AGW). Ground contact stays in S
as normalization area — no slab leakage is modeled; the S/A_AGW term puts
the whole total on above-ground walls (phylroy's ground-leakage challenge,
answered from the (1)(c) text). Multiplier-aware. Pinned by an attic
fixture test: 10x10x3 conditioned + 10x10x2 attic -> S=320 (not 500),
A_AGW=120, installed total = 0.2954 x S, attic object-free. Attic-building
reference defaults will drop at the next sweep (Restaurant basis 1356 ->
~320-scale per its geometry); the legacy side's roof-inclusive S remains
upstream-issue material.

## D-22 — Audit T-list implemented (T1-T13); fleet converges to 90-105%

All thirteen ours-side findings from the 2026-07-25 reference-systems audit
fixed in one batch (see audit_2026-07-25_reference_systems.md for the list):
oversizing caps now BIND (generic zone factors cleared, HP 1.0 preserved);
tower fan at Table 5.2.12.2 0.013; post-sizing 5.2.2.7 economizer trigger
(strip below 1500 L/s & 20 kW); HP heating capacity pinned to cooling
(8.4.4.13.(2)(c)); night-cycle + min-OA-follows-schedule; ERV wheel
parasitic power + OA-flow bypass; 8.4.4.15 -> partial + hard-set-OA warning;
humidification + mixed-group warnings; zone-equipment fans to the
8.4.4.18.(3) spec; VAV reheat flow cap 0.5; strict staging boundaries +
ceil cells; stale notes fixed. Four new pin tests (test_audit_fixes.rb) +
widened citation pin. Gates: full hvac scan clean, necb:verify green,
umbrella battery 8/118, sweep 5/5.

Fleet effect (January week, % of target): Warehouse 104->105, Restaurant
69->98, HighriseApartment 102->99, PrimarySchool 83->96, Retail 90->90.
The dominant movers were T5 (unoccupied OA shutoff + night cycle — the
Restaurant and School references stopped heating 24/7 ventilation) and the
counter-direction T6/T10 (wheel power, zone-fan spec) — the fleet now sits
90-105% of target, the tightest fixed-point clustering yet. A-list items
(A1-A5) remain with phylroy.

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-23 — Film convention: table U is OVERALL transmittance (default flipped)

The object-level fixed-point diff (phylroy's "compare the OSM objects"
approach) showed every legacy archetype wall at construction conductance
0.276 vs our reference 0.265. Decoded exactly: legacy NECB2020 prototypes
build constructions via OSut TBD.genConstruction, whose uo is documented
"desired Uo factor (WITH air film resistance)" (wall film 0.150, roof
0.140) -> construction-only 1/(1/0.265-0.150)=0.276, 1/(1/0.156-0.140)=
0.159. The NECB 1.4.1.2 definition settles who is right: overall thermal
transmittance "reflects ... air films on both faces of above-ground
components" [READ, MCP]. Our include_films: false default (comment claimed
it "matches legacy BTAP" — true of the OLD BTAP path, not of what NECB2020
prototypes actually run) was ~4% OVER-stringent on walls.

Decision: include_films now defaults TRUE (module + facade). Exemptions:
SimpleGlazing fenestration takes the table value directly (its uFactor IS
the with-films value; legacy agrees — archetype windows carry 1.9/2.69
verbatim). Mechanism-parity test passes include_films: false explicitly
(it gates the BTAP mechanism, not the convention). film_r values match
OSut within rounding (wall 0.1497/0.150, roof 0.1374/0.140, floor
0.192/0.190). Pins updated: wall 0.27595, roof 0.15942, ground floor
0.86283.

- Who/when: Claude under D-10 delegation, 2026-07-25.

**Amendment (2026-08-09):** the default flip left a latent stale-test
regression — two CROSS-PACKAGE tests written before D-23 still compared the
construction-only conductance against the 0.265 overall table value and
went red the moment the default flipped: `openstudio-loads/test/
test_e2e_run.rb:88` (name-regex `/:U-0\.265/`) and `openstudio-necb/test/
test_legacy_archetype_e2e.rb:214-218` (thermalConductance vs the JSON
overall value). The commit's gate list covered only openstudio-envelope's
own tests; the slow cross-package E2E gates surfaced it ~2 weeks later
during the clarity-review verification pass. Root-caused numerically
(0.2759464705596722 = 1/(1/0.265 − 0.14969 film R); printed Table 3.2.2.2
zone-5 wall = 0.265 OVERALL — the code is right). Both tests migrated to
the D-23 convention (the loads regex to the construction-only name; the
umbrella test converts measured→overall via `Constructions.film_r` and
stays data-driven). Lesson recorded: a convention flip's gate list must
include every OTHER package's tests that pin the convention.

## D-24 — Envelope scope: unconditioned spaces out, interzone assemblies in

Second object-diff finding: the Restaurant reference carried an attic DECK
at U 0.156 while legacy leaves it uninsulated (4.461) and insulates the
ceiling. Both our prescriptive AND reference transforms iterated ALL
Outdoors/Ground surfaces and skipped ALL interzone surfaces — backwards on
both counts per the 1.4.1.2 "building envelope" definition (separates
CONDITIONED space from unconditioned/exterior/ground).

Decision (implemented in Prescriptive.apply, shared by the reference
transform):
- surfaces of unconditioned spaces (inside_envelope? = partofTotalFloorArea,
  with the legacy space_conditioning_category tag honoured so tagged plenums
  count as inside) are LEFT UNTOUCHED (audited info, 1.4.1.2.);
- assemblies separating conditioned from enclosed unconditioned space are
  envelope: Table 3.2.2.2 row by INCLINATION (3.1.1.7.(6) — surfaceType
  encodes it), the enclosure credited at U 6.25 per 3.1.1.7.(4), interior
  films both faces. Attic ceiling target: 1/(1/0.156-0.16-0.215)=0.16569.
  Paired surface gets the same construction.
- the same inside_envelope? predicate now drives the 8.4.3.3 air-leakage S
  and the lightweight rebuild (attic decks keep real constructions).

DIVERGENCE from legacy, logged not adopted: legacy OSut applies the
exposed-FLOOR row (0.175) to attic ceilings ("iAtticFloor" with
uo=eFloorU). 3.1.1.7.(6) classifies horizontal top-of-conditioned-space
assemblies as ROOF assemblies; the floor-row reading is more lenient with
no inclination-rule basis. Ours: roof row + enclosure credit -> overall
0.1602 effective vs legacy's 0.175-equivalent. Candidate legacy ledger row
(attic ceiling row choice) — filed as L-18.

Pinned by test_attic_scope_deck_untouched_ceiling_retargeted (deck
construction unchanged; ceiling at 0.16569; pair shares the construction).
Fleet impact: reference walls ~4% less insulated (reference energy UP
slightly, % of target DOWN) — full-fleet re-sweep queued behind the
17-archetype run.

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-25 — Runner design-day attach: replace + filter to annual extremes

LargeOffice (the only archetype whose PROPOSED carries a cooling tower)
crashed E+ sizing: "Bad starting values for UA". Root cause chain: (1)
Runner.attach_weather! APPENDED the full DDY onto models that already carry
design days -> 81 SizingPeriod:DesignDay objects with duplicates; (2) a
first-cut filter regex (/.4%/) still matched the MONTHLY .4% design days —
a January cooling day's ~2C wet-bulb makes the tower UA regula-falsi
bracket infeasible. Legacy sizing runs use 3 design days (verified in the
generation's SR2 in.idf).

Fix: attach_weather! now REMOVES existing design days and imports only the
legacy model_set_design_days default list (Htg 99.6% DB, Clg .4% DB=>MWB /
0.4% DB=>MCWB, Clg .4% WB=>MDB), falling back to the full set only when a
DDY matches nothing. NOTE: every earlier sweep sized on the duplicated
81-DD set; the magnitude of that effect on prior fleet numbers is
UNVERIFIED until the post-D-23/D-24 re-sweep (which uses the corrected
attach throughout) lands.

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-26 — Tower fan sums the condenser loop; sized tower hydraulics hardened

Two-part follow-up to T2, exposed by LargeOffice (the first two-chiller +
tower fleet member):

1. apply_tower_rules computed rejection from the PRIMARY chiller argument
   alone. A two-chiller plant (8.4.4.10.(6) split) halves per-chiller
   capacity, so the tower fan came out at half the code value. Now a
   dedicated pass AFTER all chiller capacities are final: rejection = SUM of
   sized capacities x (1+1/COP) over the loop's chillers (parked 0.001 W
   secondaries contribute ~0 — correct). Pinned by
   test_tower_fan_power_sums_chillers_on_loop.

2. Even with the correct fan, re-running sizing with a HARD code fan crashes
   E+ ("Bad starting values for UA"): E+ derives autosized tower air flow
   FROM fan power, then solves UA by regula falsi — empirically the solve
   fails for THIS plant at hard fans of 17-30 kW while the 15.9 kW autosize
   and 39.3 kW both pass [RAN, standalone E+ bisect]. Legacy sets the same
   0.013 kW/kW pre-sizing and merely happens to sit outside the band
   (proposed air/load 0.0348 passes; ours 0.0341 failed). Fix: when the
   post-sizing pass sets the Table 5.2.12.2 fan, it FIRST hardens the sizing
   run's solved water flow / air flow / UA / free-convection values on the
   tower — later runs have nothing to re-solve; the code fan is a parasitic
   override on E+'s self-consistent heat-transfer sizing. The code governs
   fan POWER, not UA, so this is faithful.

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-27 — SWH circulators are outside 8.4.4.14; transfer head reconciled

First finding from the reference-system VARIANT matrix (gas fuel column —
run at phylroy's direction after the coverage analysis showed the electric
archetype fleet exercises only 4 of 14 catalog variants): all four gas
buildings crashed E+ in reference_annual with "Errors found in Pump input"
— the D-11 pump transfer had put the space-heating W/(L/s) intensity onto
the SERVICE WATER LOOP circulator (8 W) while it kept the proposed's 1.9 MPa
head, implying a 724% pump efficiency (E+ fatal). The electric fleet ran
the same code path and passed only by arithmetic luck (76 W -> 66%).

Decision:
- Loops with a water heater on supply or water-use connections on demand
  are OUTSIDE the 8.4.4.14 hydronic-pump scope: no riding curve, no
  transfer, audited info. They are also EXCLUDED from the proposed
  intensity stats (an SWH circulator must not pollute the Heating-loop
  W/(L/s)).
- Physicality guard on every transfer: if flow x inherited_head /
  transferred_power exceeds motor efficiency, the head is reconciled to a
  65% total efficiency (power is the article's number and stays
  authoritative); loud warning.

Pinned by test_swh_loop_excluded_from_pump_rules_and_stats and
test_transfer_reconciles_unphysical_inherited_head.

- Who/when: Claude under D-10 delegation, 2026-07-25.

### D-27 amendment (2026-07-29): a reconciled pump is only physical for the sizes it was reconciled AGAINST

Found reviewing the D-46 staging change, but NOT caused by it — a latent
defect the topology change happened to trip. The transfer (and the D-38 clamp)
hard-set pump POWER and reconcile the head, while pump FLOW stays autosized.
The triple is physical for the flow sized SO FAR; the next sizing run
re-derives the flow, and a grown flow makes the frozen power/head imply a pump
efficiency above the motor efficiency — an EnergyPlus INPUT fatal ("Calculated
Pump Efficiency > 100%"), thrown during input checking, before the efficiency
pass gets its chance to re-reconcile. Measured: reference HW pump reconciled
at 2.0e-4 m3/s, re-sized to 3.24e-4 (1.62x) in an 8.4.1.2.(5) round, 117%.

Fix (root, not margin): `NECB.prepare_for_resizing(model)` releases hard-set
pump power back to AUTOSIZE, and the umbrella calls it before every
capacity-iteration re-size. EnergyPlus then derives power from the flow and
head it just sized — inconsistency impossible by construction — and the
efficiency pass immediately re-transfers against the NEW flow, so no article
value is lost. A pure margin (reconciling at 65% instead of the ~90% motor
ceiling) was tried first and rejected: it only buys a ratio of headroom and
still failed this case.

Pinned by test_capacity_iteration_converges_undersized_building (which fataled
before the fix). Any future pass that hard-sets a sized quantity on a model
that may be re-sized belongs in `prepare_for_resizing` too — reference boiler
and chiller capacities are the standing candidates.

## D-28 — Multizone selection groups merge into whole-building systems

LargeOffice end-use isolation (the +7-12% fleet outlier): the proposed
archetype partitions zones per STOREY (5 air loops), and building one
reference system per selection group leaked that partition into the
reference — the 12-effective-storey LargeOffice (mid floor x10 multiplier;
above_ground_storeys=12 is CORRECT) got 3 storey-groups x (4 facades +
internal) = 17 systems instead of the ~6 Note (3) to Table 8.4.4.7.-B
prescribes. Fragmentation consequences, all confirmed by end uses: 6 of 17
loops fell below the 1500 L/s economizer trigger (NoEconomizer -> January
mechanical cooling 2.1 GJ + 10.4 GJ of condenser/CHW pumping while legacy
free-cools at 0.1 GJ), small per-loop flows dodged Table 5.2.10.1 (1 ERV
vs a consolidated 2), and 17 fan pairs.

Decision: same-catalog multizone (sys 2/5/6) :build assignments merge
before building — one system spans the thermal blocks of all storeys; the
facade/internal/underground split happens INSIDE the builder (D-18
zone_groups). Single-zone families (1/3/4/hp) keep their selection
grouping (sys-3 school/retail loop counts stay at legacy parity). Audited
as 'multizone selection groups merged into whole-building systems'.

Effect: LargeOffice 17 -> 6 loops, cooling 2.1 -> 0.2 GJ, pumps 10.4 ->
6.6 GJ; MediumOffice 3 -> 1 loop. Both references DROPPED (better), moving
% of target 107 -> 110 / 103 -> 110 — the residual is the FAN gap (legacy
51.4 vs ours 23.1 GJ at similar design flows/pressures/schedules), under
investigation via the legacy-curve transplant experiment.

- Who/when: Claude under D-10 delegation, 2026-07-25.

### D-28 verdict (2026-07-25): the residual office gap is legacy fan energy

Transplant experiments on the LargeOffice reference (post-merge, January
week) [RAN, standalone E+; note: energyplus -D silently gives an all-zero
ABUPS — drop it for weather runs]:

| configuration | Fans GJ | Heating GJ |
|---|---|---|
| our reference (code Table 8.4.4.17 curves, D=0.35) | 23.1 | 57.9 |
| + LEGACY fan curves/floor (0.68 cubic, L-9 config) | 33.1 | 57.9 |
| + night OA open (undo T5 damper schedule) | 33.1 | 60.8 |
| legacy archetype (target) | 51.4 | 65.2 |

Accounting: L-9 curve/floor ~10 GJ; design flow (-14%, 274 vs 234 m3/s)
~5 GJ; night-OA ~3 GJ of heating; the remaining ~18 GJ of fan energy is
the archetype's own prototype fan operation at legacy's higher flows —
a PROPOSED-side characteristic. Everything reference-side is
probe-verified against the printed code (curves, floors, pressures,
efficiencies identical-or-code). Verdict: the office +10% is dominated
by the legacy archetype NOT being code-minimum on fan energy — the
fixed-point premise partially breaks for VAV offices, from the legacy
side. Strengthens the L-9/L-10 upstream case with a measured whole-
building effect (~2.2x reference fan energy on LargeOffice).

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-29 — Upstream issues carry explicit Claude authorship (phylroy's direction)

"file the L-9/L-10 fan issue upstream as you not me" + "state in
#2123/#2126 and future issue that you wrote it": L-9+L-10 filed together
as #2127 with an authorship note naming Claude as the author (submitted
from phylroy's account for access; AI authorship stated in the body), and
the same note was prepended retroactively to #2123 and #2126. STANDING
RULE for future upstream filings: always include the authorship note.
Supersedes the earlier no-Claude-attribution convention from the #2123
filing.

- Who/when: phylroy directed, Claude executed, 2026-07-25.

## D-30 — Ledger cleared: L-11..L-17 and L-19 filed upstream as #2128/#2129/#2130

Per the D-29 authorship rule (all Claude-authored, stated in each body):
- #2128 — Table 8.4.4.7.-A selection: L-11 (residential row still 2011
  text) + L-16 (unlisted space types hard-raise vs the 8.4.4.7.(3)
  closest-correspondence fallback).
- #2129 — reference modeling rules: L-15 (hvac_system_4.rb:76 control-zone
  cooling ΔT overwritten with the heating 21 K value — verified at the
  line), L-14 (5.2.2.7 flow branch without mechanical cooling + missing
  dwelling/hotel exemption), L-17 (no Table 8.4.4.14 pump coefficients),
  L-12 (8.4.4.6 purchased energy unimplemented), L-13 ('NECB_Defualt'
  dead guard).
- #2130 — L-19 film-convention disagreement between the OSut and BTAP
  construction paths (~4% on the same Table 3.2.2.2 values).

Ledger now has NO unfiled rows; open remainder is UNRESOLVED-only (L-6 DX
COP convention, L-7 NECB2015 ERV vintage question). Coverage docs
regenerated post-D-23..D-28 (57/57, no conflicts, no fallbacks).

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-31 — L-6 and L-7 root-caused: both close with NO legacy defect

L-6 (DX COP "mismatch") was a FALSE PREMISE — the fourth of this effort:
archetype coil names carry their ratings (53kBtu/hr 15.0SEER, 328/722
kBtu/hr 10.0EER) and those ARE the printed Table 5.2.12.1.-A minimums
[READ, MCP]: <19 kW single-package "others" -> SEER 15; 70-223 kW
electric-resistance-heat row -> EER 10.0 (722 kBtu/hr = 211.6 kW sits
below the 223 kW boundary, so 10.0 not 9.7). The observed COPs are those
ratings through the standard fan-stripping conversions — SEER: -0.0076s^2
+0.3796s; EER: ((EER/3.412)+0.12)/(1-0.12), Thornton r=0.12 — and the
formulas are byte-identical in the gem (efficiency.rb) and legacy
(hvac/conversions.rb). The "3.0 bins" expectation was naive EER/3.413.
Convention now PINNED: rated SEER/EER are fan-inclusive; E+ coil COP is
coil-only; both lineages strip the fan the same way.

L-7 (NECB2015 ERV vintage): legacy NECB2015 has NO override of
air_loop_hvac_energy_recovery_ventilator_required? (runs the 2011 150 kW
trigger; the override chain starts at NECB2017) [READ]. Secondary sources
converge that this is VINTAGE-CORRECT: the national NECB 2015 kept the
150 kW sensible-exhaust-heat trigger (Quebec's NECB-2015-Qc amendment cut
it to 50 kW — an amendment presupposing the 150 kW national base; change
summaries put the flow-rate/OA-based rewrite at NECB 2017). Primary 2015
text is not machine-accessible (codes MCP: 2020/2025 only) — flagged for
re-verification if 2015 is ever ingested. UNVERIFIED-against-primary is
stated in the ledger row.

Ledger status after D-31: no UNFILED and no UNRESOLVED rows remain.

- Who/when: Claude under D-10 delegation, 2026-07-25.

## D-32 — Warehouse residual root-caused: ground-floor Table 3.2.3.1 extent was misread (our defect, fixed)

End-use isolation on all four Warehouse variants showed the +2..+6% residual
was ENTIRELY heating (fans at parity, unlike the offices); the heat-balance
decomposition put 9.6 GJ/wk of it in opaque conduction; the object diff (its
envelope check only compared Outdoors surfaces — ground was a blind spot,
now understood) pinned it to the 4,598 m2 slab: legacy models it BARE
(U 7.39) in zones 4-7B while our reference insulated it FULL-AREA to the
Table 3.2.3.1 value (0.757 -> 0.863 construction-only).

The printed table [READ, MCP, 2020 and 2025 identical] is zone-conditional:
floors row reads "0.757 for 1.2 m" in zones 4-7B — a PERIMETER STRIP per
3.2.3.3.(3), the slab field carries NO prescriptive maximum — vs "0.379 for
full area" in zone 8. Confirmation from the fleet: at Yellowknife (zone 8)
legacy insulates full-area at U 0.403 = 0.379 with the interior film
stripped, agreeing with our 0.404 to three digits. Our full-area application
below zone 8 was the defect (8.4.4.1.(2): the reference must MEET 3.2, and
3.2 prescribes only the strip).

Decision: openstudio-envelope Prescriptive now implements the printed rule —
zone 8 keeps the full-area retarget; zones 4-7B keep the modeled slab field
and get the strip via the Kiva foundation's interior horizontal insulation
(R sized so the strip assembly meets the table U, width from the rules JSON;
plain-Ground floors without Kiva get an audited warning that the strip is
not representable). The extent metadata lives OUTSIDE u_values (which is
structurally pinned to the legacy JSON by test_data_integrity). Mechanism-
parity test excludes ground floors (legacy old-BTAP applies full-area — one
of the two mutually inconsistent legacy paths, see L-20).

Measured effect (January week, % of target): Toronto electric 106 -> 104
(heating delta +2.72 -> +1.28 GJ), Toronto gas 102 -> 106 (the reference's
gas-coil AFUE bin flipped across the 66 kW boundary as loads resized — the
new run is internally consistent at blended eff ~0.84), Edmonton 99 -> 101
(the load change legitimately tipped one ERV determination), Yellowknife
unchanged by construction (zone-8 path untouched). Remaining residual is
attributed to LEGACY-side divergences: the missing 1.2 m strip in the
archetypes (~6.7 GJ/wk of opaque loss on this slab, L-20 — Kiva 2D: the
strip recovers ~70% of full-slab insulation's benefit), ERV wheels running
in all climates from the wrong-vintage trigger (#2123 family, +0.19 GJ
parasitic), and CV fan character (+0.31 GJ, #2127 family). The fixed-point
premise again breaks from the legacy side, as with the D-28 offices.

- Who/when: Claude under D-10 delegation, 2026-07-25.
- Evidence: [RAN] ABUPS end-use + SensibleHeatGainSummary decomposition on
  cached sweep SQL (4 variants); [RAN] object survey incl. Foundation
  surfaces; [READ, MCP] NECB 2020/2025 3.2.3.1/3.2.3.3/8.4.4.1; [RAN]
  envelope test battery + parity gate green; [RAN] 4-variant re-runs.

## D-33 — Variant mockup set: the never-fleet-exercised reference routes now run the full pipeline

Coverage audit of the reference-system routes (sweep audits x 22 runs +
gem test greps): the archetype fleet only ever selects/builds Systems
1/3/4/6 (electric + gas). Gem-level topology tests already covered sys 2,
hp, copy_proposed, through_the_wall and sys 1 — but System 5 had NEVER
been built anywhere (selector-level only), the kitchen-hood ROUTE never
fired, the 8.4.4.6 purchased-energy representations had no build test,
and none of the non-fleet routes had ever been through the umbrella
pipeline (proposed+reference sizing runs, post-sizing efficiencies, ERV
determination).

Decision: seven synthetic mockups (5ZoneNoHVAC geometry + NECB catalog
space types + catalog loads baked in via openstudio-loads; conditions the
OSM cannot express carried as building: overrides in manifest.json — the
same mechanism a real modeller uses):
sys2_museum (Historical Collections -> FPFC+chiller), sys5_refrigerated
(FIRST-EVER TPFC build; A4 heating adjudication pending), hp_office
(Table 8.4.4.13 ASHP override), res_copy (compatible cooling -> identical
reference), res_ttw (incompatible central CHW -> through-the-wall),
kitchen_hood (hood route -> System 4 + article), purchased_energy
(district heating/cooling -> gas-boiler + air-cooled-chiller
representations on a storeys-3 sys 6). Generator:
scripts/generate_variant_mockups.rb -> test/fixtures/variant_mockups/;
gate: test/test_variant_mockups.rb (8 runs, sizing mode with the CLI,
:none fallback without). All green including E+ sizing on every mockup.

Finding logged en passant: 'Museum general exhibition area' selects
Assembly Area via the 'exhibit' keyword, not Historical Collections via
'museum' (category order + keyword collision). Ambiguous against the
printed Table 8.4.4.7.-A wording — the mockup uses 'Museum restoration
room' to avoid the collision; flagged for the A-list review if museum
exhibition galleries should be Historical Collections (A6 candidate).

Still unreachable by any fixture: nothing at the route level. Remaining
depth gaps are the A-list adjudications themselves (A1/A2 residential+HP
precedence and water-loop boundary, A4 System 5 heating source) — the
mockups exercise CURRENT behavior and will pin whatever phylroy decides.

- Who/when: Claude under D-10 delegation, 2026-07-27.
- Evidence: [RAN] sweep-audit scan (22 runs -> sys 1/3/4/6 only); [RAN]
  gem-test grep; [RAN] generator + 8/8 test battery with sizing runs.

## D-34 — A1 adjudicated (phylroy): residential heat-pump blocks follow legacy — ASHP redirect

phylroy's ruling (2026-07-27): "A1 follow legacy." A residential/
accommodation block whose proposed system includes a heat pump takes the
8.4.4.7.(4) ASHP redirect (Table 8.4.4.13 reference), NOT the Table
8.4.4.7.-A "(or heat pumps)" identical-to-proposed parenthetical.

Legacy context [READ]: legacy has no per-block HP detection at all — its
necb_reference_hp is a GLOBAL boolean on the fuel-type set (a generation
input); when true every family, residential included, builds its
reference-hp ASHP variant, and there is no copy branch (that absence is
L-11/#2128). "Follow legacy" therefore means: HP presence always
redirects.

Implementation: residential_assignment checks group[:heat_pump] FIRST
(before heated-only/compatible/otherwise) and returns a System-1 :build
assignment that finalize's hp override flips to 'hp'; the "(or heat
pumps)" line is removed from residential_compatible_cooling? (heat-pump
groups never reach it). Pins: selector test
(test_residential_heat_pump_redirects_not_copies), reference build test
(PTHP residential -> ASHP RTU, PTHPs replaced), new res_hp mockup through
the full pipeline with sizing; res_copy mockup switched to PTAC so the
copy rule keeps its own end-to-end pin. All green (selector 18, reference
7, ttw, murb, mockups 9/9).

- Who/when: ruling phylroy 2026-07-27; implementation Claude under D-10.
- Evidence: [READ] legacy autozone.rb necb_reference_hp branches (e.g.
  :1082), fuel_type_set plumbing necb_2011.rb:409/708; [RAN] test batteries.

## D-35 — Appendix A ingested (hbix#67 fixed): four notes fetched; lightweight rebuild corrected to light-frame mass

The hbix maintainer ingested Appendix A within a day of #67. The four
load-bearing notes were retrieved [READ, MCP 2026-07-28] and dispositioned:

1. **A-8.4.4.4.(1) (Thermal Mass) — our interpretation CORRECTED.**
   "Lightweight" is not zero-mass: the note prescribes following the
   proposed's layer structure with insulation varied to the Part 3 U-value,
   and its example assemblies are light FRAME constructions — wood-frame
   40.8 kg/m2 / 45.5 kJ/(m2.K), steel-frame 33.9 / 35.3. The reference
   rebuild now uses one StandardOpaqueMaterial calibrated to the wood-frame
   example (0.15 m; density and cp derived; conductivity from the target
   resistance) instead of a MasslessOpaqueMaterial. Bonus: one material now
   serves every boundary — the Kiva special case collapses (regular
   materials are Kiva-legal). Test pin updated to assert the note's mass
   and heat capacity. The single-calibrated-layer stands in for the note's
   layer-structure guidance (approximation stated in the manifest).
2. **A-3.2.3.3 (Floors in contact with the ground) — D-32 VERIFIED.**
   Whole-floor-or-perimeter is a binary per-floor determination measured
   once from grade; crawl-space floors count even unconstructed. Nothing
   contradicts the Kiva-strip implementation.
3. **A-Table 3.2.2.2 — no film content.** The note is about climate-zone
   derivation (90.1 minus moist/dry/marine, 7 split into 7A/7B). D-23's
   film convention continues to rest on the normative 1.4.1.2 definition.
4. **A-8.4.4.13 (Heat Pump Definitions) — A2 evidence complete.** See the
   A-list: water-loop = internal loop (aux boiler/tower allowed);
   water-source = external water (surface/ground water or external waste
   heat, directly or via HX); ground-source = ground HX. Presented to
   phylroy for the A2 ruling; not implemented pending that ruling.

- Who/when: Claude under D-10 delegation, 2026-07-28.
- Evidence: [READ, MCP] all four notes; [RAN] envelope battery green
  (reference/hostile/skylight/data-integrity/prescriptive); [RAN] Warehouse
  annual e2e with the light-frame reference (Kiva-legality + energy effect).

## D-36 — Campus 3D renderer ported into openstudio-geometry

phylroy's request (2026-07-27): bring the campus repo's OSM 3D renderer
into the gem family. Port of canmet-energy/campus geometry_view.py,
design carried verbatim: crash-isolated subprocess glTF export (the C++
GltfForwardTranslator can segfault), the three-step repair ladder
(full -> massing shell -> bisect out crashing surfaces), campus material
palette, base64-embedded glTF in Google's <model-viewer>. Facade:
OpenStudioGeometry.render(model_or_path, path:). Kept the campus CDN
trade-off for the viewer script (captioned; geometry itself embedded).
5 tests incl. deterministic ladder/bisection via injectable exporter and
a real subprocess worker round-trip. Also fixed a stale D-23-era pin in
test_bar.rb (0.265 overall -> 0.2759 construction-only naming).

- Who/when: requested phylroy 2026-07-27; implementation Claude under
  D-10, 2026-07-28.
- Evidence: [RAN] test_render.rb 5/5, wizards/bar green; [RAN] Warehouse
  reference archetype rendered end-to-end (146 KB self-contained page).

## D-37 — A2 adjudicated (phylroy): the printed 8.4.4.13 split, boundary per Note A-8.4.4.13

phylroy's ruling (2026-07-28): "implement the printed split per your
recommendation." Water-LOOP heat pumps (Note A-8.4.4.13: HP on an INTERNAL
water loop — aux boiler and/or heat-rejection device explicitly allowed)
KEEP their Table 8.4.4.7.-A selection per 8.4.4.13.(1); air-, water- and
ground-SOURCE heat pumps redirect to the Table 8.4.4.13 ASHP reference per
sentence (2).

Implementation: Classify now records per-group heat_pump_sources
(:air | :water_loop | :external) — DX/PTHP/VRF are :air; water-to-air
coils/units are classified by their SOURCE loop (ground HX, district, or
temperature-source component => :external; otherwise :water_loop).
Reference gains heat_pump_redirects?(group): redirect unless every source
is :water_loop; a detected HP with NO source evidence keeps the redirect
(conservative pre-D-37 behavior). finalize audits the WLHP retention
('8.4.4.13.(1); Note A-8.4.4.13'); the D-34 residential branch narrows to
REDIRECTING heat pumps, so a residential WLHP falls to the Table -A
residential rules ('wshp' is compatible cooling -> copy).

Consequence faced squarely: the catalog 'Water source heat pumps' system
(internal boiler + evaporative fluid cooler loop) is by the note's
definitions a water-LOOP system — the two tests that used it to prove the
ASHP redirect now use PTHP (genuinely air-source), and a new build test
pins both directions (WLHP stays -> System 3 with the note cited;
ground-HX swap -> 'hp'). Selector: five new pins incl. mixed-sources
redirect, no-evidence redirect, and residential-WLHP copy.

- Who/when: ruling phylroy 2026-07-28; implementation Claude under D-10.
- Evidence: [READ, MCP] Note A-8.4.4.13; [RAN] hvac battery green
  (selector 23, reference 8, classify, e2e 3 incl. the cold-week ASHP
  conditioning run, efficiency/ERV/2025/pump/CBECS suites), umbrella
  mockups 9/9.

## D-38 — A3 adjudicated (phylroy): 5.2.6.3 pump-power caps applied min-wins over the 8.4.4.14 transfer

phylroy's ruling (2026-07-28): "do it and record the decision" on the
min-wins recommendation. The reference building's hydronic pump power is
set by the 8.4.4.14.(1)-(3) proposed-intensity transfer AND then clamped
at the Table 5.2.6.3 maximum — 8.4.4.1.(2) makes Part 5 prescriptive a
CEILING the reference may never pierce. min-wins is the only reading
satisfying both articles simultaneously, and it closes the perverse
incentive where wasteful proposed pumping inflates its own target.

Values verified against the printed 2020 AND 2025 tables [READ, MCP,
identical]: Heating 4.5 / Cooling 14 / Heat rejection 12 / Water-source
heat pump 22 W_motorpower per kW_thermalpeak (combined pump motors per
hydronic system, vs the loop's peak thermal demand at design).

Implementation (openstudio-hvac efficiency pass): after the per-pump
transfer, apply_pump_power_cap clamps each loop's COMBINED pump power;
thermal peak by loop role — Heating from boiler capacities, Cooling from
chiller reference capacities, Heat rejection from the served chillers'
cap x (1+1/COP) (same arithmetic as the D-26 tower rule), WSHP row when
the loop hosts water-to-air HP coils (from their rated cooling
capacities). Clamps keep the flow/head/power triple physical (the D-27
guard) so E+ never sees >100% pump efficiency. Unsized thermal peak or
pump power -> audited 'not evaluable' info, never a silent skip; within-
cap loops audit their compliance. Caps vendored in reference_rules_
{2020,2025}.json under hydronic_pumps.power_caps_w_per_kw. Applies with
or without a proposed model — the ceiling binds the reference regardless.
Note: legacy applies ONLY the 5.2.6.3 caps and lacks 8.4.4.14 (L-17,
#2129); we now implement both, reconciled.

- Who/when: ruling phylroy 2026-07-28; implementation Claude under D-10.
- Evidence: [READ, MCP] 5.2.6.3 + Table (2020/2025); [RAN] pump-rules
  12/12 (clamp + min-wins pins), efficiency suite, necb:verify orphan-key
  lint OK, gas Warehouse annual sweep with the cap live.

## D-39 — A4 adjudicated (phylroy): System 5 heating "None" honoured conditionally per 8.4.4.1.(5)

phylroy's ruling (2026-07-28): "do 3 and document it" — the conditional
reconciliation. Table 8.4.4.7.-B lists System 5 (two-pipe fan-coil,
water-cooled chiller) with heating "None" [READ, MCP — row re-verified];
8.4.4.1.(5) requires heating PRESENCE per thermal block to be identical
to the proposed. Reconciliation (same shape as D-38's min-wins): the
table's "None" governs the default composition — a COOLED-BUT-UNHEATED
proposed block (the refrigerated-space case System 5 exists for) gets a
cooling-only TPFC reference; when the proposed block IS heated, sentence
(5) overrides presence and the existing two-pipe changeover heating is
kept (no baseboard variant invented — the table describes none). Both
branches audited with both articles. A block with NO conditioning at all
gets no reference system (existing 8.4.4.1.(5) behavior — that case is
absence, not "None").

Implementation: FanCoils builder gains config 'heating' => 'none'
(no hot-water loop, no MAU heating coil, zone fan coils carry a
zero-capacity always-off placeholder electric coil — the FourPipeFanCoil
object requires one); finalize merges that config for System 5
assignments whose group is unheated. The prior always-heat behavior was
deliberate legacy parity (legacy builds sys 5 with the sys 2 machinery,
heating included) — that parity is now intentionally broken for the
unheated case, in the code-literal direction.

Pins: selector (unheated -> 'heating'='none' config; heated -> override
audited), reference build (cooling-only: no boiler, no hydronic heating
coils, placeholder at 0 W; heated: boiler present), and two pipeline
mockups — sys5_refrigerated (heated fixture, presence-override decision)
+ NEW sys5_unheated (hand-built DX-only proposed; cooling-only TPFC
through E+ sizing). 10/10 mockups, fan-coils suite, selector 25,
reference 10 all green.

- Who/when: ruling phylroy 2026-07-28; implementation Claude under D-10.
- Evidence: [READ, MCP] Table 8.4.4.7.-B System 5 row; [RAN] batteries.

## D-40 — A5 adjudicated (phylroy): reheat-coil autosizing trusted; legacy hard-size workaround rejected

phylroy's ruling (2026-07-28, after reviewing the measurement): no-change
— reference VAV reheat coils stay AUTOSIZED. The legacy workaround
(hvac_systems.rb:2446: cap = 1.2 x 1000 x min_flow_fraction x
max_air_flow x (43-13), hard-set on electric and hot-water reheat coils)
is NOT adopted.

Evidence [RAN — sized LargeOffice reference, 20 terminals]: autosized
capacities range 0.11x to 3.15x the legacy formula — it misses in BOTH
directions because it is geometry-based and load-blind. The premise
mismatch is structural: legacy's cap assumes reheat at MINIMUM airflow
(coherent with legacy's own L-9 68%-floor config); our terminals carry
the D-22 maximumFlowFractionDuringReheat=0.5, so coils the formula calls
2-3x oversized are correctly sized for the 50%-flow reheat they actually
deliver (term 12: 17.4 kW vs a 31.7 kW deliverable ceiling). Adopting
would undersize those (unmet-hours risk), inflate the load-sized ones
3-9x (feeding boiler plant sizing and loosening the D-38 pump cap
basis), disable 8.4.1.2.(5) capacity auto-iteration on reheat
(hard-sized equipment ignores sizing factors), and rests on no code
text. The legacy 1000 J/(m3.K) constant is also ~17% under the physical
rho.cp (~1206), making the nominal 1.2 margin ~1.0 net.

Regression net: the sys-6 E+ e2e conditioning asserts (January-week
zones-conditioned checks) stand as the guard; if a sys-6 fixed-point
residual ever traces to reheat sizing, reopen with data via the ledger.

- Who/when: ruling phylroy 2026-07-28; analysis Claude under D-10.
- Evidence: [READ] legacy hvac_systems.rb:2442-2456; [RAN] ComponentSizes
  join on the sized LargeOffice reference (table in the conversation
  record); no code change.

## D-41 — 8.4.4.20.(3)-(4) machine-verified (appendix-era ingestion); SWH reference gap refined

The SHW manifest's oldest caveat — "sentence text falls in a PDF-extraction
chunk gap; not machine-verified" — is closed: the full 8.4.4.20 article
(sentences (1)-(9)) and Note A-8.4.4.20.(4)(a) now retrieve cleanly via
the MCP [READ, 2026-07-28]. Verification outcome: the umbrella's
clone-based treatment SATISFIES (3) (boiler-fed immersion coil keeps the
boiler's energy type), (4) (identical capacities/schedules trivially
match the ratio + operational requirements; the note only describes how
to determine the ratio), and (6)/(7)/(8). The manifest gap is REFINED to
the two genuinely unimplemented sentences: (5) 8.4.5 part-load curves on
reference SWH equipment, and (9) consolidation of multiple proposed
circulation pumps into one constant-speed pump (clone keeps identical
W/(L/s) — energy-equivalent, topology differs). No code change; both
refinements queued behind the staged-heating work in the completion list.

- Who/when: Claude under D-10 delegation, 2026-07-28.
- Evidence: [READ, MCP] 8.4.4.20 + A-8.4.4.20.(4)(a); [READ] shw
  reference.rb (no pump/part-load handling — confirming the refined gaps).

## D-42 — First FULL-ANNUAL fleet sweep (8760 h): reference generation validated; verdicts expose a proposed-side archetype character

First code-compliant-duration sweep (SWEEP_MODE=full, 15 archetypes,
Toronto/electric, D-32..D-41 all in effect). Energy fixed point
(% of target = proposed/reference):

| building | week% | annual% | shift | compliant |
|---|---|---|---|---|
| QuickServiceRestaurant | 92 | 89 | -3 | no |
| SmallOffice | 88 | 89 | +1 | no |
| FullServiceRestaurant | 95 | 91 | -4 | no |
| SmallHotel | 92 | 91 | -1 | no |
| LargeHotel | 90 | 92 | +2 | YES |
| PrimarySchool | 95 | 94 | -1 | YES |
| RetailStripmall | 89 | 97 | +8 | YES |
| Warehouse | 103 | 97 | -6 | no |
| HighriseApartment | 99 | 98 | -1 | no |
| LowriseApartment | 96 | 98 | +2 | no |
| RetailStandalone | 101 | 98 | -3 | no |
| SecondarySchool | 97 | 98 | +1 | YES |
| MidriseApartment | 97 | 99 | +2 | no |
| MediumOffice | 110 | 111 | +1 | no |
| LargeOffice | 110 | 113 | +3 | no |

Findings:
1. **Energy: 13/15 within 89-99%; median ~97-98.** The heating-dominated
   week-run residuals compressed as predicted (Warehouse 103->97,
   Stripmall 89->97); the office fan gap persisted year-round (111/113 —
   consistent with the #2127 legacy-fan attribution, fans run all year).
   SmallOffice did NOT compress (88->89): its ~11% gap is structural, not
   seasonal — the remaining unexplained tail item. Restaurant/hotel gaps
   deepened slightly with summer in scope (89-91).
2. **Reference conditioning is sound through a full year: unmet HEATING
   ~0 h fleet-wide** (max 85.75 h reference SmallHotel, under the 100 h
   limit everywhere else ~0).
3. **The compliant=false wave is 8.4.1.2.(4) unmet COOLING, proposed
   side.** The reference consistently right-sizes cooling (fewer unmet
   hours); the legacy proposed's HARD-SIZED cooling runs 1.2-5x the
   reference's unmet hours (e.g. SmallOffice 261 vs 217, LowriseApt 528
   vs 95, SmallHotel 2756 vs 691), violating the within-+10% criterion.
   Sentence (5) iteration fired, bumped the proposed cooling sizing
   factor, and STALLED — hard-sized legacy equipment ignores sizing
   factors (the documented trap, detected loudly). 4/15 archetypes pass
   outright. Verdict: the reference pipeline behaved correctly end to
   end; the non-compliances are a measured CHARACTERISTIC of the legacy
   archetypes under full-annual scrutiny — ledgered as L-23.
4. Offices additionally fail sentence (2) on energy (111/113% > 100%),
   as the fan attribution predicts.

- Who/when: Claude under D-10 delegation, 2026-07-28 (sweep requested by
  phylroy: "do a full annual sweep").
- Evidence: [RAN] 15 full-annual pipeline runs (30 annual E+ simulations
  + sizing runs, all PASS); report.json capacity_iterations/unmet blocks;
  week-run baselines from the cached fleet.

## D-43 — 8.4.1.2.(5) capacity iteration made per-thermal-block, secant-targeted from run history

- Decision: the sentence-(5) capacity auto-iteration no longer bumps only the
  failing building's GLOBAL SizingParameters factors. Each round now reads the
  previous annual run's PER-ZONE 'Time Setpoint Not Met During Occupied' hours
  (SystemSummary — new `Runner.zone_unmet_occupied_hours`, openstudio-simulation)
  and raises Sizing:Zone heating/cooling factors on the failing thermal blocks
  only: heating on zones > 100 h in a building whose sentence-(3) gate failed;
  cooling (proposed only) on zones exceeding the SAME zone of the reference
  clone plus the vintage allowance (+10%; 2025: max(+10%, 20 h)). The first
  bump per zone/metric is geometric (`capacity_step`); later bumps are SECANT
  extrapolations from that zone's own (factor, unmet-hours) history, aimed at
  0.9x the applicable limit and clamped to max(step, 2)x growth per round so
  the increase stays "incremental" as the sentence is worded.
- Why: (a) sentences (3)/(4) are written "for each thermal block" — per-zone
  targeting is the code-literal resolution, and the global bump over-grew every
  system in the building to fix one zone; (b) the previous run already contains
  the attribution and the slope, so informed steps converge in fewer full-annual
  E+ runs (the expensive unit); requested by phylroy 2026-07-28 after the D-42
  discussion ("could the previous run inform the next run on the sizing scaling
  required per thermoblock?").
- Fallbacks (both audited with `mode` in the decision inputs): 'global' when
  per-zone data is absent entirely; 'mixed' when a failing gate has NO single
  failing zone — facility unmet hours are a UNION over zones, not a sum, so a
  building can fail sentence (3) with every zone under 100 h; that gate gets
  the global bump alongside the zonal ones. Zone factors OVERRIDE the global
  factor (E+ semantics), so the modes compose without double-scaling.
- Unchanged: reference cooling is still never bumped (enlarging reference
  cooling shrinks the sentence-(4) allowance — cannot be what (5) intends,
  per D-42); stall detection still stops the loop when a bump yields < 1 h
  improvement (hard-sized equipment responds to neither zonal nor global
  factors — the L-23 characteristic is unaffected).
- Evidence: [RAN] SizingZone per-zone factor API probe; [RAN] unit tests
  (secant/clamp/fallback arithmetic; zonal/global/mixed targeting on in-memory
  models); [RAN] test_capacity_iteration_converges_undersized_building — the
  undersized 4-week fixture now converges through 'zonal' mode with Sizing:Zone
  factors set on the failing zones and the global factor untouched.
- Files: openstudio-simulation runner.rb (+ test_local_run.rb per-zone
  assertions), openstudio-necb compliance.rb (iterate_capacities,
  bump_capacities, failing_zone_targets, next_sizing_factor; run_annual stores
  zone_unmet_occupied_hours), test_compliance.rb, necb_rules_{2020,2025}.json
  8.4.1.2 how-text, umbrella CLAUDE.md.
- Who/when: Claude under D-10 delegation, 2026-07-28 (implementation requested
  by phylroy: "implement it — per-zone targeting plus the secant step").

## D-44 — Decisions surfaced at RUNTIME: `ruling:` audit tags, a registry, and a report appendix

- **What:** the 43 decisions in this file governed pipeline behaviour but were
  invisible to anyone running it — the *why* lived only in docs a user of the
  gems has no reason to know exists. Audit entries now carry an optional
  `ruling:` tag citing decision ids alongside the existing `article:` citation,
  and the AHJ report grows an appendix naming every decision that actually
  fired in the run, with a self-contained explanation of each.
- **Why:** phylroy, 2026-07-28: *"bake some of this into the code… reported in
  the logs"*. `article:` answers "what does the code require"; `ruling:` answers
  "why did we read it that way" — the second axis a reviewer needs and could
  previously only get by reading this file.
- **Design:**
  - `ruling:` is an optional TOP-LEVEL kwarg on `AuditLog#decision/#info/#warn`
    (never inside `inputs:`), threaded through the private `add`. `.compact`
    drops it when nil, so untagged entries are byte-identical to before.
    `to_s` appends `" | ruling D-XX"` AFTER the `" | per <article>"` segment;
    `to_json` needed no change. Applied identically to all six copies.
  - Multi-ruling sites use ONE space-separated string (`ruling: 'D-19 D-21'`),
    mirroring the joined-articles convention; every consumer parses with
    `Decisions.ids_in` (`/\bD-\d{2}\b/`). Literals always sit on one line —
    the drift grep depends on it.
  - `data/decisions.json` + `OpenStudioNECB::Decisions` (the `Tiers` loader
    pattern): all entries as `{id, title, kind, summary, articles}`.
    `kind` is `runtime` (a `ruling:`-tagged call site exists) /
    `runtime_unwired` (runtime behaviour, nothing tagged yet — D-09, D-18,
    D-25, D-36, D-45) / `data` (manifest or vendored-data only — D-03, D-12,
    D-41) / `process` (how the project works). Summaries are 2-3 self-contained
    sentences, paraphrased, no external links: the report is one file and cites
    nothing outside itself, so the summary IS the documentation.
  - Report: `rulings_appendix` between the coverage and audit appendices, with
    an unconditional TOC link — ALWAYS rendered (placeholder when nothing
    fired) because the html test asserts every href resolves. One row per fired
    decision: id, title, summary, fire count, anchor to the first firing audit
    entry. An unregistered id renders "not in registry" rather than crashing.
  - Coverage-emitter entries (`step: :coverage`) are deliberately NOT tagged —
    they are manifest boilerplate and would swamp the appendix fire counts.
    This is why D-09 is `runtime_unwired` rather than `runtime`.
- **Scope:** 61 `ruling:` tags across 24 decisions, in
  `openstudio-hvac/.../necb/{reference,efficiency}.rb`,
  `openstudio-envelope/.../necb/{prescriptive,reference}.rb`,
  `openstudio-necb/{compliance,archetypes}.rb`. No message text, article,
  input or determination behaviour changed anywhere — this is reporting only.
- **Drift guards** (`test/test_decisions_registry.rb`): headings == registry
  ids; every cited id resolves; every `kind: runtime` entry is cited; nothing
  non-runtime is cited; literals are one-line and well-formed; `ruling:` never
  nested in `inputs:`; and the six `audit_log.rb` copies are byte-identical
  modulo their module line.
- **Also flattened** (phylroy's "this is confusing" feedback): the A and T
  registers of the 2026-07-25 audit are drained — A6 moves here as D-45, that
  file is banner-marked archived evidence, and `docs/README.md` now states
  which registers are live.
- **Files:** 6x `audit_log.rb`; the six tagged source files;
  `lib/openstudio_necb/decisions.rb` + `data/decisions.json`;
  `report/sections.rb`; `docs/{necb_decisions,README,audit_2026-07-25_reference_systems}.md`;
  CLAUDE.md (necb + hvac); tests `test_decisions_registry.rb` (new),
  `openstudio-hvac/test/test_audit_log.rb` (new), `test_report_units.rb`,
  `test_compliance.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-28.

## D-45 — Museum exhibition galleries take the Assembly row; museum ARCHIVES and restoration rooms take the Collections row

- **The question (was A6 on the 2026-07-25 audit list, moved here by D-44):**
  a museum space can match two Table 8.4.4.7.-A rows, and the category matcher
  takes the first keyword hit — so the answer depended on the order the
  categories happen to sit in the ruleset. Assembly Area (System 3 / 6) and
  Historical Collections Area (System 2) set materially different targets.

- **Ruling (2026-07-29): read the collections row as ARCHIVES.** The printed
  rows are less ambiguous than first characterised:
  - *"Assembly Area: **exhibit space**, conference/meeting/multi-purpose room,
    ..."*
  - *"Historical Collections Area: archival library, **museum and gallery
    archives**"*
  "museum and gallery archives" names the archives OF museums and galleries,
  not museums generally: the row is a COLLECTIONS row, and System 2's close
  control suits stored collections. A museum's public exhibition gallery is
  precisely the "exhibit space" the assembly row lists. So exhibition galleries
  -> Assembly Area; archives and restoration/conservation rooms -> Historical
  Collections Area. No appendix note exists for 8.4.4.7 (checked).

- **This RATIFIES existing behaviour** — no fleet number moves. Only three of
  the 308 catalogued space types can reach the collision, and all three were
  already landing correctly: 'Convention centre exhibit space' and 'Museum
  general exhibition area' on Assembly (via 'exhibit'), 'Museum restoration
  room' on Collections (via 'museum').

- **What was actually defective was the fragility, not the answer.** The right
  result for the exhibition gallery depended on Assembly Area preceding
  Historical Collections in the JSON; reordering that list during a data
  refresh would have flipped museum galleries from System 3 to System 2 with
  no test failing. Fixed by narrowing the over-broad bare `'museum'` keyword
  to `'museum restoration'` + `'museum archive'` in both vintages, so each
  museum space matches on intent rather than scan position. `audit_museum_row`
  records which row was taken whenever a museum space is elected.

- **Pinned by** test_museum_exhibition_is_assembly_and_restoration_is_collections,
  which asserts both directions AND that reversing the category list does not
  change the gallery's answer.

- **Who/when:** raised Claude under D-10 (2026-07-27, D-33); ruled 2026-07-29
  on phylroy's instruction after the printed rows and the reachable space-type
  domain were laid out.

## D-46 — Staged heating and cooling built as unitary multispeed coils; stage COUNT set post-sizing, capacities left autosized

**What.** NECB 8.4.4.9.(7) and 8.4.4.10.(8) (2025: 8.4.5.9.(7)/8.4.5.10.(8))
require the reference building's furnaces and DX systems to be modelled as
equal stages — two of them at or below the 66 kW threshold, `ceil(kW/66)`
above it. The vendored `furnace_staging`/`dx_staging` blocks carried those
numbers since 2026-07-12 but nothing read them. They are now consumed:

- **Topology.** Reference systems 3 and 4 (and the Table 8.4.4.13 ASHP) build
  as an `AirLoopHVACUnitarySystem` holding the supply fan, a
  `CoilCoolingDXMultiSpeed`, and a `CoilHeatingGasMultiStage` (gas) /
  `CoilHeatingDXMultiSpeed` (ASHP) / plain `CoilHeatingElectric` (electric,
  see D-49). A multispeed coil cannot sit bare on an air loop — `addToNode`
  returns false — so the container is mandatory, not a style choice.
  Controls mirror the legacy multi-speed sys-3 build: `Load` control on the
  elected control zone, always-on fan schedule, and the
  `SetpointManagerSingleZoneReheat` left on the loop outlet.
- **Flag-gated.** The builder branches on a `staged_coils` config key set ONLY
  by the reference ruleset's `system_definitions`. Catalog defaults, proposed
  models and CBECS builds keep today's bare single-speed topology and their
  pins stay green.
- **Stage COUNT post-sizing, capacities AUTOSIZED.** The efficiency pass's new
  `apply_staging` reads the sized TOP-stage capacity (which IS the unit total —
  EnergyPlus stages are cumulative, not additive), computes N, adds/removes
  stages, re-autosizes every stage, and rewrites the
  `UnitarySystemPerformanceMultispeed` flow ratios to k/N. **Capacities are
  never hard-set.** That is what keeps 8.4.1.2.(5) capacity auto-iteration
  (D-43) responsive — the L-23 lesson. Heating and cooling stage counts are
  independent; the SDK writes each mode's speed count from its own coil.
- **Efficiencies bin by TOP stage.** `apply_dx_cooling_multi` /
  `apply_dx_heating_multi` / `apply_gas_multi` look the row up against the same
  `unitary_acs` / `heat_pumps` / `furnaces` tables using the total capacity and
  write that row's COP/burner efficiency and curves to EVERY stage — what the
  legacy multispeed applier does, and correct because those are unit-capacity
  tables, not per-stage tables.

**Why this shape.** Alternatives were rejected: hard-sizing stage capacities to
kW/N defeats capacity iteration and the D-40 autosizing ruling; leaving the
coils bare is impossible in the SDK; per-stage table lookups would invent a
binning the tables do not define.

**Evidence [RAN — four Phase-0 mockup gates, OpenStudio 3.11 / EnergyPlus 25.2,
5ZoneNoHVAC + Toronto CWEC2020]:**

1. A 2-stage autosized unitary PSZ sizes stage 1 at exactly 0.5000 of stage 2,
   cooling and heating alike (29 542 / 59 085 W and 50 821 / 101 641 W).
2. Bare-vs-unitary: DX cooling matches within 0.03% (59 066 vs 59 085 W) and
   supply flow is identical, but the **heating coil sizes 2.22x larger**
   (45 781 W bare vs 101 641 W in the unitary). This is a structural EnergyPlus
   sizing-path difference, not a modelling error: the unitary sizes its heating
   coil on the FULL design supply air flow from the design heating mixed-air
   temperature to the central heating supply temperature, while a bare air-loop
   coil sizes on the heating-day ideal-loads peak flow (0.92 of 3.06 m3/s).
   Probed and confirmed invariant under MaximumSupplyAirTemperature (set,
   autosized, and default), fan placement, and Load-vs-SetPoint control. The
   reference furnace therefore gets LARGER and can land in a different
   Table 5.2.12.1 capacity bin — a real fleet-wide change that the week-run
   sweep must attribute.
3. Post-sizing 2 -> 3 stages -> re-size gives exact 1/3, 2/3, 1 ratios on both
   coils; going back to 2 stages reproduces the original capacities bit for bit.
4. EnergyPlus accepts the gas multistage + performance object: 2-stage gas and
   electric January week runs complete with zero severe errors. (A synthetic
   4-stage run on the same small fixture raised warmup-convergence severes; the
   staging rule would never produce four stages at that capacity.)

**Design deviation, logged:** the reference ASHP's supplemental coil is placed
on the air LOOP downstream of the unitary rather than in the unitary's
supplemental slot. EnergyPlus sizes a unitary's supplemental heater equal to
the heat-pump capacity, which measured 26% short on a catalog build (71.8 kW vs
97.2 kW) and about 70% short on a reference build (15.2 kW vs the loop-sized
coil) — below the -10 degC compressor cutoff that failed the cold-week
conditioning gate at 84 unmet occupied heating hours against a 24 h limit. On
the loop the coil sizes on the loop's heating design and is driven by the outlet
setpoint manager (the legacy arrangement); the same week run then reports 1.75
unmet hours. No capacity was hard-set to achieve this.

**Re-validation owed:** the sys 3/4 topology change alters every archetype
fingerprint, so the D-42 full-annual fleet claim does NOT carry over. The
15-archetype week-run sweep is the gate before any fresh energy claim.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/{components/coils.rb,
  systems/psz.rb, necb/efficiency.rb, necb/reference.rb, necb/checker.rb,
  classify.rb, catalog_icons.rb, catalog_report.rb, costing/ventilation.rb,
  data/necb/reference_rules_{2020,2025}.json}`;
  `openstudio-necb/{lib/openstudio_necb/report/model_query.rb,
  scripts/necb_fixed_point_diff.rb}`; tests `test_necb_staging.rb` (new),
  `test_necb_reference.rb`, `test_necb_e2e_run.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

### D-46 amendment (2026-07-29, review): the staged unitary was bypassing D-14 and running its fan 8760 h

Caught by the week-run sweep gate, not by any unit test. A fan inside an
`AirLoopHVACUnitarySystem` is NOT governed by the air loop's availability
schedule — the unitary carries its OWN. The first staged build left that at
its always-on default, so every staged reference fan ran continuously all
year, silently overriding the operating schedule D-14 inherits from the
proposed building.

MEASURED on the Warehouse (January week): reference fan energy 4 642 kWh
against the proposed's 1 733 (2.68x). The same building before staging:
0.98x. Fleet effect: every PSZ archetype fell 7-9 percentage points of
percent-of-target (Warehouse 103 -> 94, SecondarySchool 97 -> 88,
SmallOffice 88 -> 81, PrimarySchool 95 -> 88, RetailStandalone 101 -> 94) —
i.e. the reference got MORE permissive, the dangerous direction for a
compliance target, and for a reason with no basis in the code.

Fix: the unitary's AVAILABILITY schedule follows the loop's — at build time,
and again in `apply_operating_schedules` (the D-14 owner, which now propagates
into unitaries via `apply_unitary_operating_schedule`). The fan OPERATING MODE
stays continuous, as a constant-volume system's is; an intermediate attempt to
put the inherited schedule in that field instead was rejected by EnergyPlus
outright ("schedule contains values that are <= 0"), which fataled every PSZ
reference sizing run until corrected. Post-fix Warehouse fan ratio: 0.88, with
zero unmet hours on both sides — the night-cycle pickup concern did not
materialize.

Lesson for future topology work: wrapping equipment in a container silently
re-homes every schedule, setpoint and sizing path that used to reach it. The
unit tests all passed both before and after this fix — only the fleet sweep
saw it, which is why the sweep is a merge gate and not a formality.

### D-46 amendment (2026-07-29): staged airflow investigated — my "constant-volume" defect claim RETRACTED; a ventilation floor added instead

The full-annual sweep attributed almost all of staging's fleet gain to
reference FAN energy, not coil efficiency: PSZ references fell 21-36% on fans
(SmallOffice -36%, Warehouse -27%, SecondarySchool -23%) against 1-5% on
heating. LargeOffice (system 6, no PSZ) is bit-identical end-use for end-use —
a clean control confirming the change touches exactly what staging touches.
Cause: `set_stage_flow_ratios` writes ratio k/N per stage, so stage 1 runs the
fan at 1/N of design flow (verified in the built IDF).

I first called this a DEFECT, reasoning that Table 8.4.4.7.-B gives systems
1-5 "Constant-volume" fan control and the staging sentences stage capacity,
not airflow. **That claim is RETRACTED — it was a false premise** (the fifth
of this project; the standing rule is to run the refuting check BEFORE calling
anything a defect, and here the refutation was one IDD lookup away):

- [READ] The EnergyPlus IDD requires each speed's Rated Air Flow Rate to be
  0.00004027-0.00006041 m3/s **per watt of THAT speed's capacity**. Holding
  flow constant while staging capacity puts stage 1 of a two-stage coil at
  ~2x the legal ratio. Constant airflow with staged capacity is not
  modelable in `Coil:Cooling:DX:MultiSpeed` at all — the airflow MUST track
  the staged capacity.
- [READ] Legacy does the same: its multi-speed builder sets per-speed supply
  air flow rates rather than holding them constant.
- So "Constant-volume" in the table describes the DISTRIBUTION system (no VAV
  terminals, no zone-level flow modulation), not a fan locked to one speed. A
  staged DX unit is inherently a multi-speed-fan machine, and the fan savings
  are a real consequence of the staging the code requires.

What the investigation DID find is narrower and real: legacy floors low-speed
flow at the minimum outdoor-air rate, and we did not. Stage 1 at 1/N of design
flow can fall below the ventilation air the system exists to deliver. Fixed:
`set_stage_flow_ratios(unitary, min_ratio:)` floors every ratio, and
`apply_stage_flow_ratios` passes the sized minimum-OA fraction, auditing the
floor whenever it binds. Pinned by
test_stage_flow_ratios_are_floored_at_the_outdoor_air_fraction.

Net effect on the fleet: the floor binds only on high-OA units, so most PSZ
numbers stand; the 2026-07-29 full-annual results are re-run below.

## D-47 — Stage count CLAMPED at the EnergyPlus four-stage ceiling, with a shouted warning on every clamp

**What.** `Coil:Cooling:DX:MultiSpeed`, `Coil:Heating:DX:MultiSpeed` and
`Coil:Heating:Gas:MultiStage` structurally cap at four stages — the SDK's fifth
`addStage` silently returns false (probe-verified). Above 264 kW the staging
rule asks for five or more equal stages, which EnergyPlus cannot represent. The
count is clamped at four and the audit entry is a SHOUTED warning naming the
required count, the sized capacity and the ceiling, so a fleet sweep enumerates
the real cases rather than hiding them.

**Why not something else.** Splitting the load across two parallel unitary
systems would change the reference TOPOLOGY (and its fan count, economizer
trigger and costing) to work around a tool limit; refusing to build would break
determination for large systems. A clamped count with larger-than-code stage
increments is the honest approximation, and the warning makes it visible in
the report checklist.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/necb/efficiency.rb`
  (`MAX_STAGES`, `stage_multispeed_coil`).
- **Evidence:** [RAN] SDK probe — the fifth `addStage` returns false on both the
  cooling and the gas coil while the object keeps four stages.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-48 — Staging scope is AIR-LOOP unitary equipment; zone terminals and make-up-air tempering coils stay single-speed

**What.** 8.4.4.9.(7)/8.4.4.10.(8) staging is applied to air-loop unitary
equipment only. Packaged terminal units (PTAC/PTHP) keep single-speed coils:
the OpenStudio SDK will accept a multispeed coil there, but the EnergyPlus IDD
restricts the terminal's coil choices and the model would die at forward
translation. Make-up-air tempering DX (reference systems 1, 2 and 5) also stays
single-speed — those coils temper a ventilation stream rather than being the
staged unitary equipment the sentences describe.

**How it is audited.** The skips are reported as info entries grouped BY REASON
(one entry per reason with the coil count and the first few names) rather than
one entry per coil. A deliberate deviation from per-skip auditing: a MURB or
hotel reference carries hundreds of identical packaged terminals, and per-coil
entries would swamp the report's audit appendix without adding information.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/necb/efficiency.rb`
  (`audit_staging_skips`).
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-49 — Electric resistance heating is not a furnace: 8.4.4.9.(7) staging is not applied to it

**What.** The staging sentence governs furnaces. An electric-resistance heating
coil is not a furnace — it has no burner, no combustion staging, and its
part-load behaviour is linear, so splitting it into equal stages would change
nothing physical while adding objects and a false claim of compliance
machinery. Electric-heated reference systems 3 and 4 therefore build the staged
multispeed DX COOLING coil (8.4.4.10.(8) does bind) paired with a plain
single-stage `CoilHeatingElectric` inside the same unitary.

**Consequence.** The heating side of an electric sys 3/4 reference is
unchanged by this work apart from its move inside the unitary container (which
does change how EnergyPlus sizes it — see the D-46 measurement).

- **Files:** `openstudio-hvac/lib/openstudio_hvac/systems/psz.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-50 — Terminal/secondary capacity split realized as Sizing:Zone dedicated-outdoor-air accounting

**What.** 8.4.4.9.(3) and 8.4.4.10.(7) (2025: 8.4.5.9.(3)/8.4.5.10.(7)) say
that where the selection table puts heating (or cooling) in BOTH a zone
terminal and a secondary system, the terminal covers the space loads and the
combined pair covers the peak. Reference systems 1, 2 and 5 are exactly that
shape (PTAC / four-pipe / two-pipe fan coil plus a make-up-air unit), and
EnergyPlus expresses the accounting directly: `Sizing:Zone` dedicated-outdoor-
air accounting with a NEUTRAL supply-air strategy makes the ventilation stream
neither add nor remove zone load, so the terminal's design load is the
envelope-and-internal load alone while the make-up-air unit carries ventilation
at system level. The combined pair still meets the peak because both are sized
on the same design day.

**Approximations declared, not assumed.** (a) The setpoint pair is 20.0/20.1
degC — EnergyPlus rejects a low setpoint that is not strictly below the high
one, and 20 degC is the make-up-air unit's own neutral supply temperature for
system 1. For systems 2 and 5 the unit actually supplies about 13 degC, so
using a neutral setpoint for SIZING is a deliberate reading of the split rather
than a description of operation; it is also the only one EnergyPlus solves
cleanly (a 13 degC setpoint made the fan-coil chilled-water coil's design UA
solve fail). (b) Reference systems 3, 4, 6 and the ASHP mix outdoor air into
the supply stream instead of feeding the zone separately, so they have no
equivalent accounting: their split is approximated by ordinary mixed-air zone
sizing with baseboards taking the residual, and every such group gets an audit
entry saying so.

**Evidence [RAN — sized 5ZoneNoHVAC mockups, Toronto CWEC2020]:** turning the
accounting on moves the summed zone design loads by +1.3% heating and -8.6%
cooling on systems 1, 2 and 5 alike, with no new EnergyPlus severe errors. The
13 degC variant produced a severe ("Calculation of cooling coil design UA
failed") on the four-pipe fan coil and was rejected on that basis.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/{data/sizing.json,
  systems/base_system.rb, necb/reference.rb}`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

### D-46 sweep gate (2026-07-29): fleet re-validated; staging TIGHTENS the reference

Week-run sweep, 15/15 PASS, after both review fixes. Percent-of-target moved
UP everywhere versus the D-42 week baseline — the reference building now
consumes LESS, because staged equipment runs at better part-load efficiency
than the single-speed coils it replaced. That is the direction the code
intends: the reference is REQUIRED to be staged, so the target it sets is
genuinely harder to beat.

| Building | D-42 | now | Building | D-42 | now |
|---|---|---|---|---|---|
| RetailStripmall | 89 | **104** | LargeHotel | 90 | 92 |
| SecondarySchool | 97 | **103** | PrimarySchool | 95 | 97 |
| Warehouse | 103 | **107** | LowriseApartment | 96 | 98 |
| RetailStandalone | 101 | **105** | MidriseApartment | 97 | 99 |
| SmallOffice | 88 | 91 | MediumOffice | 110 | 112 |
| LargeOffice | 110 | 113 | HighriseApartment | 99 | 99 |
| SmallHotel | 92 | 92 | FullServiceRestaurant | 95 | 95 |
| QuickServiceRestaurant | 92 | 92 | | | |

Consequence to note: four legacy archetypes cross 100% and now fail sentence
(2) that previously passed (Warehouse, RetailStandalone, RetailStripmall,
SecondarySchool). Nothing about the PROPOSED side changed — they fail because
the reference got more efficient. The gain scales with how part-loaded the
systems are, which is why RetailStripmall (ten small PSZ units) moves most
(+15) and the hydronic/MURB archetypes barely move.

The D-42 FULL-ANNUAL numbers are superseded and have NOT been re-run — the
full-annual claim is owed a fresh sweep before it is quoted again.

### D-46 FINAL full-annual sweep (2026-07-29, post-staging + ventilation floor)

True 8760 h, all 15 archetypes, 15/15 PASS. This supersedes D-42's
full-annual table, which predates staging.

| Building | D-42 | final | | Building | D-42 | final |
|---|---|---|---|---|---|---|
| SmallOffice | 89 | **98.0** | | FullServiceRestaurant | 91 | 95.3 |
| Warehouse | 97 | **104.6** | | LargeHotel | 92 | 93.2 |
| RetailStandalone | 98 | **104.9** | | QuickServiceRestaurant | 89 | 93.9 |
| RetailStripmall | 97 | **103.8** | | MidriseApartment | 99 | 100.1 |
| SecondarySchool | 98 | **102.9** | | HighriseApartment | 98 | 99.4 |
| PrimarySchool | 93 | 98.5 | | LowriseApartment | 98 | 99.0 |
| SmallHotel | 91 | 95.6 | | MediumOffice | 111 | 113.9 |
| | | | | LargeOffice | 113 | 113.3 |

5/15 compliant (was 4/15). Every building moved UP: the reference is more
efficient once its DX/furnace equipment is staged, so the target is stricter.

**D-42's last open residual is CLOSED.** SmallOffice's ~11% gap, which D-42
proved was structural rather than seasonal and left unexplained, was the
missing staging: 89 -> 98.0. SmallOffice is almost entirely PSZ, the most
staging-sensitive archetype in the fleet.

Ventilation floor: bound on 43 units across 7 buildings (SecondarySchool 28,
PrimarySchool 7, SmallHotel 3, RetailStandalone 2, and one each in the
restaurants and LargeHotel), several at an outdoor-air fraction of 1.00 —
100%-OA make-up air units that would otherwise have staged down to half flow
while owing full ventilation. Energy effect is small (+0.00% to +0.41% on the
reference total, largest on FullServiceRestaurant); the correctness is the
point.

Unchanged and still owed: the offices sit at 113-114% on the legacy fan
attribution (#2127, L-9/L-10), untouched by staging because system 6 is
hydronic — LargeOffice is bit-identical end-use for end-use across the whole
staging change, which is the cleanest available control that staging touches
only what it should.

## D-51 — Reference daylighting is ON by default: the reference carries the photocontrols 4.2.2 mandates

**What.** `performance_compliance(reference_daylighting:)` now defaults to
**true** (`openstudio-necb/lib/openstudio_necb/compliance.rb`). Every
reference-path run builds the reference building's photocontrols and evaluates
them with EnergyPlus detailed daylighting (`reference_daylighting` in
openstudio-lighting). The keyword survives, so a caller can still opt out —
and a run that opts out now says so loudly in the audit instead of pretending
the sentences were never implemented.

**Why.** 8.4.4.5.(9) (2025: 8.4.5.5.(9)) is not optional: *where photocontrols
are required by Subsection 4.2.2, their effect **shall** be evaluated in
accordance with Sentences (10) to (12)*. The reference building is defined to
carry the Part 4 prescriptive package, and 4.2.2 requires photocontrols in the
daylighted areas of most space functions. A reference generated WITHOUT them
therefore over-states the reference's lighting energy, which makes the building
energy target too generous — every proposed building was being compared against
a target more lenient than the code writes. Correctness of the target outranks
the runtime cost of detailed daylighting; that cost is measured below rather
than assumed.

**Ruled by phylroy 2026-07-29** (recorded in the plan's "Decisions taken"
section); implemented by Claude under the D-10 delegation.

**Runtime cost [RAN].** Two cached archetypes (NECB2020, Electricity, Toronto
CWEC2020), whole week-run pipeline each — proposed sizing + reference build +
reference sizing + two January-week annual runs + capacity iteration — timed
with `reference_daylighting:` false then true, back to back on the same
machine (`scratchpad/d51_runtime.rb`):

| Archetype | daylighting | wall-clock | controls built | reference interior lighting (kWh/wk) | reference total (kWh/wk) | % of target |
|---|---|---|---|---|---|---|
| SmallOffice | off | 31.9 s | 0 | 230.6 | 1286 | 91.4 |
| SmallOffice | **on** | **32.2 s** | **4** | **158.3** | **1247** | **94.2** |
| MediumOffice | off | 32.6 s | 0 | 1855.6 | 9189 | 111.5 |
| MediumOffice | **on** | **33.2 s** | **0** | 1855.6 | 9189 | 111.5 |

**The runtime cost is negligible: +0.3 s (+0.9%) and +0.6 s (+1.8%).** The
plan's worry that detailed daylighting would lengthen the sweep materially is
NOT borne out — because the number of photocontrols actually placed is small
(next paragraph), and because EnergyPlus's daylighting solver is cheap next to
the four simulation runs the pipeline already pays for.

**Direction check [RAN].** On SmallOffice, where controls are placed, reference
interior lighting falls 230.6 -> 158.3 kWh/wk (-31%), the reference total falls
3.0%, and percent-of-target rises 91.4 -> 94.2: the target got STRICTER, which
is the direction the sentence intends. Per-building attribution across the
fleet is a DEFERRED review gate, not something this entry claims:
`docs/pending_review.md` holds the sweep item, and until it is run the D-46
table remains the last validated fleet baseline.

**Scope limit found while measuring — the flip is inert on most archetypes
[RAN].** `reference_daylighting` places controls with `placement:
:necb_default`, the legacy-exact 4.2.2 threshold selection, which EXCEPTS a
space that fails ANY single criterion — including the skylight criteria, so a
window-only space is always excepted (its skylight area is 0, which is <= the
400 m2 threshold). Counting eligible spaces over the 17 cached NECB2020
archetypes (`scratchpad/d51_placement.rb`, SDK-only):

| eligible / daylighted | archetypes |
|---|---|
| 0 | FullServiceRestaurant, HighriseApartment, LargeHotel, LargeOffice, LowriseApartment, MediumOffice, MidriseApartment, QuickServiceRestaurant, RetailStandalone, RetailStripmall |
| 1-8 | Warehouse 1/3, SmallHotel 1/67, PrimarySchool 1/25, SecondarySchool 2/45, Outpatient 4/76, Hospital 8/153, SmallOffice 4/4 |

So flipping the default makes the pipeline CAPABLE of honouring (9)-(12) and
makes it honest about when it did not, but on ten of the seventeen archetypes
it changes nothing at all. Whether the legacy exception semantics are the right
reading of 4.2.2 for the REFERENCE building — as opposed to `placement: :all`,
which gives every daylighted space a control — is a separate, unruled question
and is NOT decided here. It is recorded as an open item so the fleet-sweep
reviewer is not surprised by ten unmoved buildings.

**Companion truth-up.** `reference_lighting`'s "(5)-(12) are NOT modeled"
warning was unconditional — it fired even on runs where `reference_daylighting`
had just built and audited those sentences. It now takes a `daylighting:`
keyword from the umbrella and shouts only when the transform really was
skipped. The lighting manifest's stale `4.2.2.3.-4.2.2.12.` gap sentence
(contradicted by the same file's own `8.4.4.5.(5)-(12)` entry) is gone, as is
the HVAC manifest's claim that 8.4.4.13.(2)(c) is unimplemented — it has been
implemented by `align_heat_pump_heating_capacity` since D-22.

- **Files:** `openstudio-necb/lib/openstudio_necb/compliance.rb`;
  `openstudio-lighting/lib/openstudio_lighting/necb/reference.rb`;
  `openstudio-lighting/lib/openstudio_lighting/data/necb/lighting_rules_{2020,2025}.json`;
  `openstudio-hvac/lib/openstudio_hvac/data/necb/reference_rules_{2020,2025}.json`.
- **Who/when:** phylroy ruled 2026-07-29, implemented by Claude under D-10.

## D-52 — 8.4.4.13.(2)(b)/(g)/(h): HP cooling sized without oversizing (measured), and the auxiliary-heating fuel is ELECTED from the proposed annual run

**What.** The last item of the reference-generation backlog (Phase 5), ruled by
phylroy 2026-07-29 ("implement the real election"), implemented 2026-08-02.

**(2)(b) — measured, no change needed.** "Cooling capacity set based on the
peak cooling load, without oversizing." The HP builders stamp a per-zone
`Sizing:Zone` cooling factor of 1.0, and `apply_oversizing_caps` deliberately
preserves it while clearing the generic 1.1 stamps. Whether the model-wide
capped global (typically 1.10) COMPOUNDS with the per-zone 1.0 was measured,
not assumed [RAN `scratchpad/d52_2b_compounding_probe.rb`, three E+ sizing
runs on the SYS3-ASHP fixture]: sized DX cooling capacity is IDENTICAL with
the global at 1.10 vs 1.00 (A/B ratio 1.0000, 56.703 kW both), while clearing
the zone factor grows it 4.15% — the probe detects the global, so the null is
real. An audited decision now records the (2)(b) determination whenever
preserved HP zone factors exist.

**(2)(g) — the real annual-energy election.** The proposed ANNUAL run moved
ahead of the reference build (it depends on nothing downstream — every use of
the proposed after its sizing run is read-only; verified: `reference_hvac`
characterizes the CLONE, `reference_daylighting` reads the proposed's windows,
`apply_efficiencies` reads pump stats). Zero extra simulations. When the
proposed carries a heat pump, per-equipment delivered-heat output variables
(`Heating Coil Heating Energy`, `Baseboard Total Heating Energy`, RunPeriod
frequency, weather-period-only sums — EnvironmentType 3, the D-56 DDY trap)
are requested before the run, joined with the SDK equipment inventory
(`Classify.heating_election_inventory`), and handed to `reference_hvac` as
`proposed_annual:`. The election (`heat_pump_aux_energy_type`):

- aggregates terminal/aux heating BY ENERGY TYPE over the blocks the HP
  serves — (g)(i) the group's own blocks for air-source; (g)(ii) the union of
  blocks over all HPs sharing the same source water loop (source-loop names
  now captured by `Classify.record_heat_pump`);
- applies the 33% proviso from the previously vendored-but-unread
  `heat_pump_reference.aux_energy_type_threshold_fraction`: share =
  HP delivered heat / (HP + all terminal/aux delivered heat);
- elects the largest energy type and maps it to the 'gas'/'electric' system
  variant (oil/propane/purchased → gas per the existing conventions);
- **basis: DELIVERED heat for all quantities** — one consistent basis across
  fuels; "annual energy use" input-energy readings would make electric
  resistance and gas incomparable through their efficiencies.

**Fallback is the rule, audited.** `simulate: :sizing/:none` (no annual
data), blocks with no terminal/aux heating, a share at or below 33% (the
proviso is unmet, so sentence (g) simply does not elect), or an unmappable
elected type — each falls back to the structural 8.4.4.9.(4) proxy with an
audit entry saying WHICH path elected the fuel and why.

**(h)** is applied only when a non-air/water/ground source is AFFIRMATIVELY
established — which the source taxonomy (:air / :water_loop / :external)
never produces — so an evidence-less HP detection keeps the proxy rather
than guessing; the (g) election entry records (h)'s inapplicability.

**Election stability.** The fuel is elected ONCE, from the first proposed
annual run. Capacity iteration (D-43) adjusts sizes but never rebuilds the
reference topology, so the election is not re-litigated — re-electing would
be circular (the reference would depend on a run that depends on the
reference).

**Sweep gate [RAN 2026-08-02]:** `SWEEP_MODE=annual`, all 15 Toronto-electric
archetypes, 15/15 PASS, **zero movement** — percent-of-target identical to the
post-backlog week table on every building (none of the 15 carries a heat
pump, so the pre-registered prediction was a fleet no-op, and it held; the
fuel/location variant results were not re-run and are excluded from the
comparison). Verification: new `test_necb_hp_election.rb` (7 runs — election,
33% gate, (g)(ii) shared-loop aggregation, finalize wiring, inventory on a
real ASHP build), new umbrella E2E
`test_hp_proposed_runs_the_2g_election_machinery` (real E+ week run: data
extracted, (2)(g) determination fired, both runs clean), full
`test_compliance.rb` 10/173 over the reordered pipeline, and the
classify/selector/staging/WSE/humidification/reference/audit-fixes/
energy-recovery suites plus registry (D-52 registered AND cited) and
orphan-keys all green.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/classify.rb`
  (inventory + source-loop capture), `.../components/coils.rb`
  (`supply_components` now unwraps the legacy
  `AirLoopHVACUnitaryHeatPumpAirToAir(MultiSpeed)` wrappers, whose coils were
  previously invisible), `.../necb/reference.rb` (election + plumb-through +
  the (2)(b) audit), `openstudio-simulation/lib/openstudio_simulation/runner.rb`
  (`request_run_period_variables!`, `run_period_sums`),
  `openstudio-necb/lib/openstudio_necb/compliance.rb` (pipeline reorder +
  `heating_election_data`), `reference_rules_{2020,2025}.json` (8.4.4.13 gaps).
- **Who/when:** phylroy ruled the election 2026-07-29; implemented by Fable
  under D-10, 2026-08-02.

## D-60 — The same verification pass, run for the NECB 2025 edition

**What.** phylroy asked (2026-08-02): "run the same verification pass for the
2025 edition." The vendored `efficiencies_2025.json` had been transcribed
2026-07-12 — BEFORE the hbix table-extraction fixes — and its provenance
carried a letter map from the corrupted extraction ("-C PTAC/PTHP"). Re-run
against the corrected extraction [RAN `get_table` on 2025
5.2.12.1.-A/-C/-G/-K/-N/-O, 5.2.12.2, 8.4.5.7.-A + 2020 5.2.12.2].

| check | verdict |
|---|---|
| Letter map | 2025 MIRRORS 2020 exactly (-A unitary/HP, -G PTAC, -K chillers, -N boilers, -O furnaces). The old "-C = PTAC" map read the water/evap-cooled unitary table |
| PTAC/PTHP (-G) | **IDENTICAL in both printed editions** — the old "changed moderately" claim was the corrupted-extraction artifact; the carried-over coefficients are CORRECT, and the engine DOES apply them (verified in fleet audits: 11.9/11.8/9.5 EER on reference PTACs) |
| Chillers (-K) | byte-identical to 2020 printed — Path B ladder stands for 2025 |
| Boilers (-N) / Furnaces (-O) | identical (2025 moves the three-phase furnace option to ≤66 kW; vendored strict-side picks unaffected) |
| Tower (5.2.12.2) | same 10 rows both editions (2020's "20 rows" was extraction doubling); axial direct-contact ≤ 0.013 kW/kW — `apply_tower_rules`' constant correct for both |
| Unitary/HP (-A) | genuine 2025 changes verified: split-system small HSPF 7.4→**7.8** ✓; SEER2 single-phase rows (14.3) vendored and INERT (subcategory never matches the lookup) ✓; low-temp COPh 2.25/2.05 vendored informationally (unread — the −8.3 °C behaviour comes from the reference curves) |
| Small-HP cooling | cross-edition interpretation difference documented: 2025 file takes the printed -A reading (SEER 15); 2020 file keeps legacy's -B SPVAC reading (EER 11, D-59 finding 2). Both near-inert (shared-unit RTUs size ≥ 19 kW, where both editions match exactly) |
| `dx_cooling_cop` field coverage | reads every 2025 field variant incl. `minimum_seasonal_efficiency` and SEER2/EER2 — the 2025 rows apply cleanly [READ efficiency.rb:1100-1116] |
| Selection (8.4.5.7.-A) | **verbatim 2020's 8.4.4.7.-A** (printed); vendored 2025 selection rules differ only in table-number strings; the 97-system matrix under vintage '2025' produces IDENTICAL assignments (system/action/energy_type) to the adjudicated 2020 golden |

**Pinned:** `test_efficiency_provenance.rb` extended to 10 runs / 49
assertions — cross-edition identity for the shared families, the 7.8/7.4
HSPF split, SEER 15, SEER2 inertness. The 2025 provenance block rewritten
with the corrected letter map and today's verification.

- **Files:** `efficiencies_2025.json` (provenance), the test.
- **Who/when:** Fable under D-10, 2026-08-02.

## D-59 — Equipment-efficiency minimums verified against the printed NECB 2020 tables

**What.** phylroy asked (2026-08-02): "did you do a comparison of the system
efficiencies required by the NECB 2020 reference systems?" Answer was no —
the vendored `efficiencies_2020.json` was ported from legacy and never diffed
against the printed tables. Done now, value by value, for every family the
reference path applies [RAN `get_table` on 5.2.12.1.-A/-B/-G/-H/-I/-K/-M/-N/-O/-P].

| family | printed table | verdict |
|---|---|---|
| unitary_acs (RTU DX) | -A | EXACT — bins (19/40/70/223 kW ↔ Btu/h) + EER/SEER ladder |
| PTAC (TTW reference) | -G | EXACT — formula coefficient 0.3058/kBtu·h = printed 1.0435/kW ÷ 3.412 |
| heat_pumps cooling | -A (≥19 kW), -B (<19) | ≥19 EXACT; <19 = -B SPVAC EER 11 (interpretation, below) |
| heat_pumps_heating | -A | EXACT — HSPF 7.4; COPh 3.30/3.20 at 8.3 °C |
| boilers | -N | EXACT — gas AFUE 90/Et 90/Ec 90; oil 86/87/88; electric 100% |
| furnaces | -O | EXACT within strict-side row choices (AFUE 95% ≤66 kW; Et 81% above) |
| chillers | **-K PATH B** | EXACT — every kW/ton = 3.51685/printed COPc (4.513/4.694/5.177/5.633/6.018 PD; 5.065/5.544/5.917/6.018 centrifugal; 2.866 air-cooled) |
| heat_rejection | (none) | VESTIGIAL — 90.1-sourced rows never read; tower fan from Table 5.2.12.2 + 8.4.4.11.(2)-(3) cells (apply_tower_rules, D-26) |

**Findings — all documentation, no value defects:**

1. **The chiller family carried NO provenance** ("capacity in ton, kW/ton") —
   it is Table -K **Path B** exactly. The path election is now documented:
   Path B full-load COPc with the vendored NECB reference part-load curves
   standing in for Path B's IPLV side (E+ models full-load COP + curves, not
   IPLV). Notes rewritten on all 20 rows.
2. **Small-HP cooling (<19 kW) = EER 11.0 from Table -B (SPVAC)**, not -A's
   SEER 15. Lenient-side interpretation, faithful to its cited cell, and
   nearly inert: the NECB shared-unit reference RTU almost always sizes into
   the ≥19 kW bins, which match -A exactly. Kept, documented.
3. **heat_rejection is 90.1-vintage data AND unread by the reference path** —
   pinned as vestigial by test (a future consumer must face the provenance
   deliberately).
4. PTHP formula rows are empty — inert (no PTHP reference component; the TTW
   reference builds PTAC + baseboard).
5. IEER/IPLV/SCOP columns are not modeled anywhere — full-load + curves is
   the modeling idiom (the curve story of D-03/D-13).
6. **2025's unitary/HP families DIFFER from 2020's** — the 2025-edition pass
   is open follow-on work.

**Pinned:** `openstudio-hvac/test/test_efficiency_provenance.rb` (6 runs,
37 assertions) — each assertion states the printed value and the conversion,
so data drift fails with the printed number in the message.

- **Files:** `efficiencies_2020.json` (chiller notes + provenance block),
  the new test.
- **Who/when:** Fable under D-10, 2026-08-02.

## D-58 — The proposed→reference matrix (97 catalog systems): residential compatible-cooling and HP detection go fact-based

**What.** phylroy asked (2026-08-02): "verify that the reference system that
would be generated from the proposed system are NECB correct." Method: every
one of the 97 catalog systems built as a PROPOSED on the 5-zone fixture,
characterized, and selected under 4 discriminating scenarios (general 2-storey,
general 3-storey, residential, data-processing), in TWO naming passes —
`catalog` (name resolution) and `scrubbed` (randomized names → the structural
detector foreign models hit). SDK-only. Independently: Table 8.4.4.7.-A
fetched via MCP and checked row-by-row against the vendored selection rules —
**all 12 category rules match the printed table**.

**Matrix results (before fixes):** 97/97 built; general-area storey splits and
the HP redirect correct on all 97×2; three defect classes found:

1. **[FLEET-LIVE] The residential compatible-cooling test was name-based and
   missed the printed parenthetical.** Table -A: residential "heated as well
   as being cooled with an air-cooled unitary, packaged terminal or room air
   conditioner (or heat pumps), or fan coils → identical to that of the
   proposed". The old test matched catalog family STRINGS against `:family`
   (nil for legacy pipe-named loops) and a symbol list against
   `:family_guess` (which legacy names fill with strings) — so the fleet's own
   LargeHotel/SmallHotel guest blocks (`sys_1|...|zc>ptac`, 53 zones, PTAC =
   verbatim "packaged terminal air conditioner") got THROUGH-THE-WALL instead
   of the copy the table requires [READ largehotel audit: "residential
   otherwise -> through-the-wall systems"]. Scrubbed-name (foreign) MAU +
   fan-coil / MAU + PTAC / shared-PSZ buildings — the canonical MURB shapes —
   lost the copy the same way (28 parity mismatches), and DOAS + fan-coil
   composites lost it in BOTH passes. Fix: `residential_compatible_cooling?`
   now reads FACTS — new `zonal_units` (ptac/pthp/fan_coil/vrf_terminal/wshp)
   and `loop_dx_cooling` on a no-reheat CV shape — plus string-normalized
   family names.
2. **A plant heat pump was invisible to the 8.4.4.13.(2) redirect.**
   The sentence reaches a HP that "supplies ... conditioned water to a
   hydronic loop" — a central-plant HP serving fan coils/baseboards (the ECM
   hs09/12/14/15/16 shapes). Detection stopped at coil level, so
   hs14_cgshp_fancoils selected **System 3** instead of the ASHP reference.
   Fix: `record_plant_heat_pump` marks groups whose hydronic coils draw from
   a HP plant; `annotate_heat_pump_plants` classifies each HP plant's source
   from its source-side loop (external evidence → :external; none → :air;
   else :water_loop) with the same Note A-8.4.4.13 boundary as water-to-air
   units, and records the source-loop name for the D-52 (g)(ii) scope.
3. **A ground loop read as PURCHASED heating.** The legacy GLHX pattern puts
   District objects on the HP's source loop as the ground proxy;
   purchased-energy detection saw "district heating" and hs14's variant came
   out **gas** (8.4.4.6.(1)) — a ground-source HP proposed got a gas
   reference. Fix: HP source loops are excluded from purchased-energy
   detection.

**Post-fix verification [RAN]:** hs14 → `system=hp, energy=electric,
sources=[:external], src_loops=["Condenser PlantLoop GLHX"]`; matrix re-run;
selector 26/82, classify 6/26, murb 2/8, reference 10/89, reference_hp 3/22,
hp_election 7/22, hp_plant_fancoils 3/29 all green (notably: NO existing test
pinned the hotel TTW behavior — the defect was invisible to every suite). The
adjudicated matrix is vendored as
`openstudio-hvac/test/fixtures/reference_selection_matrix.json` and pinned by
`test_reference_selection_matrix.rb` (full rebuild + catalog-vs-scrubbed
parity; `UPDATE_GOLDEN=1` regenerates).

**Fleet impact [RAN, week sweep, 15/15 PASS]:** zero TTW decisions remain in
any audit. Five buildings moved, all attributed to the single TTW→copy flip
and all in the STRICTER direction: HighriseApartment 99→100,
LowriseApartment 98→99, MidriseApartment 99→100, SmallHotel 92→93 (percent of
target), LargeHotel −114 kWh ref (sub-rounding). The apartments moved because
their `Dwelling units general` blocks are PTAC-cooled too — the
pre-registration ("hotels only") under-predicted for the same reason the
defect existed. The other 10 buildings are unchanged to the kWh. Audit
warning counts collapsed (HRA 108→27) — the TTW builds were the source of
most per-zone warnings.

**Consequence: the post-backlog FULL-ANNUAL baseline is STALE for the five
moved buildings** (HRA now reads 100% in the week run, proposed 33 kWh over).
A 5-building full-annual refresh supersedes those rows; the other 10 rows
stand.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/classify.rb`,
  `.../necb/reference.rb`; test + golden as above.
- **Who/when:** Fable under D-10, 2026-08-02.

## D-53 — The SHW part-load curve is the PLF-domain IMAGE of 8.4.5.9's FHeatPLC, not a rival curve; the raw quadratic must never enter the EnergyPlus part-load-factor field

**What.** NECB 2020 **8.4.5.9.(2)** (2025: **8.4.6.9.(2)**, identical text)
prescribes, for the reference *fuel-fired* service water heater, a QUADRATIC
`FHeatPLC = a + b(Qpl/Qdes) + c(Qpl/Qdes)^2` with `a = 0.021826`,
`b = 0.977630`, `c = 0.000543`, applied as
`Fuel_partload = Fuel_design x FHeatPLC`. The gem vendors a CUBIC
`SWH-EFFFPLR-NECB2011` `[0.7576, 1.0071, -1.4443, 0.6844]` in the
`WaterHeater:Mixed` *Part Load Factor Curve* field. **These are the same
requirement in two different domains, and the cubic stays.**

**Why.** The two curves are not comparable coefficient-wise because they are
not the same quantity:

- The code writes a **fuel-ratio** curve — `FHeatPLC` is the fraction of
  *design* fuel burned at a given part load.
- The EnergyPlus field is a **degradation divisor** — `fuel = Q_load / (eta x
  PLF)`, i.e. PLF is a part-load *efficiency* multiplier.

The map between them is `PLF(x) = x / FHeatPLC(x)`, which is a **rational**
function, not a polynomial — so the code quadratic has no exact polynomial
representation in that field, and the vendored cubic is its polynomial image.
Measured, it is a good one.

**Evidence [RAN].** `openstudio-necb/scripts/necb_8_4_6_curve_probe.rb`
(`rake necb:curves`), which reads the curve back off a built model and compares
under the documented transform, reports
`8.4.6.9 SWH FHeatPLC (via part-load factor curve) EQUIVALENT — vs SWH row: max
dev 0.98% over PLR 0.25-1.0 (tol 3%)`. An independent re-derivation over a
wider envelope (self-checking `FHeatPLC(1.0) = 0.999999` and applied
`PLF(1.0) = 1.0048` at the rating point first) gives, as applied-fuel-ratio vs
code FHeatPLC:

| PLR | code FHeatPLC | as applied `x/PLF(x)` | rel dev |
|-----|---------------|-----------------------|---------|
| 0.10 | 0.119594 | 0.118406 | 0.99% |
| 0.20 | 0.217374 | 0.220574 | 1.47% |
| 0.25 | 0.266267 | 0.268875 | 0.98% |
| 0.50 | 0.510777 | 0.507292 | 0.68% |
| 0.75 | 0.755354 | 0.758160 | 0.37% |
| 1.00 | 0.999999 | 0.995223 | 0.48% |

**The counterfactual is the point [RAN].** Had the raw quadratic been dropped
into the part-load-factor field as if it were a PLF, EnergyPlus would have
divided by it. Resulting part-load fuel error: **+91.6% at PLR 0.50, +252.6% at
PLR 0.25, +599% at PLR 0.10**. It would also double-count standby — the
`a = 0.021826` term is fuel burned at zero load, which E+ already carries
separately as off-cycle parasitic fuel plus tank UA — and would collide with
E+'s PLF floor of 0.1. **The reported "wrong form, wrong coefficients" defect
was a false premise** (the sixth on this project); the coefficients quoted were
correct, the inference from them was not. Verified before acting, per the
standing rule.

**Scope, decided from the article text, not from convenience.** 8.4.5.9 is
titled *"Fuel-Fired Service Water Heater"* and its sentences govern *"the
reference fuel-fired service water heater"*. Therefore:

- **Gas and oil are in scope** (`applies_to: [NaturalGas, FuelOilNo2]`).
- **Electric is OUT of scope by the article**, not skipped by omission —
  Subsection 8.4.5 carries no electric counterpart to apply. This is now stated
  in the manifest `how` and AUDITED on every electric heater rather than being
  a silent branch.
- **Instantaneous fuel-fired heaters ARE in scope** — the article draws no
  storage/instantaneous distinction, and a fuel-fired instantaneous heater is a
  fuel-fired service water heater. This was the one REAL gap: the instantaneous
  path early-returned before the curve was ever set. It now applies it. Only
  models carrying an instantaneous heater (tank <= 7.6 L or named
  `instantaneous`) change; the gem's own reference tanks are autosized well
  above that bound, so no archetype this toolchain authors moves.

**Also.** The curve builder now honours the ruleset's declared `form`
(`Cubic`/`Quadratic`) and raises on a mis-shaped spec, instead of assuming
Cubic — a `form` key that was vendored but never read. A Quadratic spec builds
a real `Curve:Quadratic`, never a cubic with a zeroed cubic term.

**8.4.4.20.(9) pump consolidation — re-worded, not implemented.** The gem's own
`necb/demand.rb:202-207` builds exactly ONE `PumpConstantSpeed` per service
water loop, so there is never a set of pumps to consolidate on any model this
toolchain authors; (9) is satisfied by construction. It is unverified only for
a FOREIGN proposed arriving with several pumps on one SHW loop, which is cloned
as-is at identical W/(L/s) — energy-equivalent, topology different. A
consolidation pass would be unreachable code on every model we produce, so the
manifest now says precisely that instead of calling it unimplemented.

- **Files:** `openstudio-shw/lib/openstudio_shw/necb/efficiency.rb`;
  `openstudio-shw/lib/openstudio_shw/data/necb/shw_rules_{2020,2025}.json`;
  `openstudio-shw/test/test_shw.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-54 — 8.4.4.15.(2): the proposed's demand-control ventilation strategy is carried across the reference teardown; the peak-rate outdoor-air method is not

**What.** `Classify.characterize` now records, per air loop,
`Controller:MechanicalVentilation`'s `demandControlledVentilation` flag and its
`systemOutdoorAirMethod` (`dcv:` / `system_outdoor_air_method:` in the facts
schema). `NECB.reference_hvac` indexes those facts per thermal block BEFORE the
teardown that removes the proposed loops, and `apply_dcv` re-applies the
strategy to each rebuilt reference OA controller, audited and cited
`8.4.4.15.(2)` (2025: `8.4.5.15.(2)`).

**Why.** 8.4.4.15.(2) reads: *"Where demand control ventilation strategies
required by Article 5.2.3.4. are implemented in the proposed building, the
reference building shall be modeled with those same strategies."* Nothing
implemented it. The reference OA controller is BUILT FRESH by
`base_system.rb#build_oa_system` with `setSystemOutdoorAirMethod('ZoneSum')`
and the SDK's DCV default of off, and `setDemandControlledVentilation` was
never called anywhere in the gem — so a proposed building with DCV was compared
against a reference that ventilated at full design rate whenever its fans ran.
That inflates reference ventilation energy and hands the proposed a target more
lenient than the code sets.

**What "the same strategies" means in EnergyPlus, and the line drawn.**
EnergyPlus expresses demand control on `Controller:MechanicalVentilation` as
the DCV flag *plus* a system outdoor-air method, and the method is not one
knob but two kinds of knob:

- **Demand-control methods** — `IndoorAirQualityProcedure` (and its generic /
  combined variants) is CO2-sensor control; `ProportionalControlBasedOn*` is
  occupancy-proportional control. These ARE the strategy. Copying only the
  flag and leaving the reference at `ZoneSum` would silently substitute
  occupancy-based control for a proposed CO2-based one — a different strategy,
  which is exactly what (2) forbids. **These are copied.**
- **Peak-rate methods** — `ZoneSum` and `Standard62.1VentilationRateProcedure`
  determine the PEAK ventilation rate, which is sentence **(1)**'s subject, not
  (2)'s. The gem realizes (1) by keeping the cloned
  `DesignSpecification:OutdoorAir` and summing it (`ZoneSum`). Copying VRP onto
  the reference would move its peak outdoor air off that identity to satisfy a
  sentence that does not ask for it. **These are not copied**, and the audit
  entry records the proposed's method so a reader sees the divergence rather
  than inferring it.

**Scope note taken from the code text, not assumed.** (2) is scoped to
strategies *"required by Article 5.2.3.4."*, which is enclosed vehicle spaces
and commercial kitchen exhaust — not general occupant CO2 control. The model
carries no marker distinguishing a 5.2.3.4-required DCV from a voluntary one,
so the implementation copies whatever DCV the proposed carries. That is the
conservative direction: a copied strategy LOWERS reference ventilation energy,
which makes the target STRICTER, never more lenient. Refusing to copy would be
the lenient error.

**Never silent.** Three caveats are warned rather than inferred: a reference
system merged (D-28) from thermal blocks of which only some carry DCV applies
the single controller's strategy to all of them; blocks disagreeing on the
demand-control method keep one and lose the others; and a copied CO2-based
strategy on a model with no carbon-dioxide concentration balance would be inert
in EnergyPlus. The DCV-off case is audited as an `info`, not left silent.

**Legacy NOT ported (L-13).** `necb_2011.rb:1932` guards its DCV ECM with
`return if dcv_type == 'NECB_Defualt'` — a misspelling of the documented
sentinel `'NECB_Default'`, so the guard never fires. It is a filed legacy
defect; `test_necb_dcv.rb` statically asserts the string never appears in this
gem.

**Verification [RAN].** `openstudio-hvac/test/test_necb_dcv.rb` — 8 runs, 31
assertions, 0 failures. The DCV-**on** path is the gate: the fixtures carry no
DCV, so the test builds a proposed PSZ and switches DCV on before the reference
transform. The peak-rate case proves the reference controller is genuinely
fresh: the proposed is VRP, the reference comes out `ZoneSum` with DCV on.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/classify.rb`;
  `openstudio-hvac/lib/openstudio_hvac/necb/reference.rb`;
  `openstudio-hvac/lib/openstudio_hvac/data/necb/reference_rules_{2020,2025}.json`;
  `openstudio-hvac/test/test_necb_dcv.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-55 — Table 8.4.4.7.-B note (1): reference humidification is REBUILT on the proposed's energy source, with a control taken from the proposed — or not built at all

**What.** `reference_hvac` now records each proposed thermal block's
humidification and its energy source BEFORE the teardown
(`capture_humidification`), and rebuilds it on the serving reference loop after
the reference systems exist (`rebuild_humidification`). Same EnergyPlus
humidifier class, capacity AUTOSIZED, and a humidity control that actually
operates it. A `humidification` rule block is vendored in both vintages.

**Why — and the two defects the old code carried.** Note (1) to Table
8.4.4.7.-B (2025: Table 8.4.5.7.-B) reads: *"Where present, humidification
systems in the reference building shall use the same energy source as the
corresponding humidification system in the proposed building."* The previous
implementation counted `HumidifierSteamElectric` + `HumidifierSteamGas` on the
clone and emitted one warning. Both halves were wrong:

1. **The count was taken BEFORE the teardown**, so it also warned "reference
   humidification is NOT rebuilt" about humidifiers that go on to survive
   untouched on `:copy_proposed` loops — a false warning about a model that was
   already correct.
2. **Humidifiers on replaced loops were destroyed as a side effect** of
   `air_loop.remove`, not deliberately. Nothing decided that outcome and
   nothing recorded what was lost.

**The rebuild, and what is deliberately NOT invented.** The energy source is
always determinable for an attributable humidifier — `Humidifier:Steam:Electric`
is resistance steam, `Humidifier:Steam:Gas` burns natural gas, and the SDK
offers no third air-loop humidifier class, nor any fuel-type field on the gas
one. The CONTROL is the hard part, and **an uncontrolled humidifier is silently
inert in EnergyPlus** — it appears in the model, reports zero energy, and
misrepresents the reference as humidified. So the control is taken from the
proposed and never invented:

- preferably the `ZoneControlHumidistat`, which lives on the THERMAL ZONE and
  therefore survives the teardown untouched, driving a
  `SetpointManagerSingleZoneHumidityMinimum` on the humidifier's own outlet
  node;
- otherwise the proposed loop's own scheduled minimum-humidity-ratio setpoint,
  re-created as a `SetpointManagerScheduled` on the same schedule object;
- **and where neither exists, no humidifier is built** and the omission is
  warned. Inventing a setpoint schedule would invent a code requirement.

**Direction of the change, stated plainly.** Rebuilding humidification RAISES
reference energy, which makes the target more LENIENT than it was while the
humidification was silently dropped. That is nonetheless what note (1)
presupposes — it legislates the reference humidifier's energy source, which
only means something if the reference has one — and the previous behaviour
compared a humidified proposed against a reference with no humidification load
at all.

**Never silent.** Warnings remain for exactly the cases that cannot be decided:
a humidifier attributable to no air loop serving a thermal block; a captured
proposed humidification whose blocks end up with no reference air loop; merged
blocks (D-28) disagreeing on energy source, where note (1) can only be
satisfied for the majority; an SDK refusal on the supply path; and the
undeterminable-control case above.

**Capacity is AUTOSIZED, never hard-set** — the L-23 lesson. A hard-sized
humidifier would be blind to the reference's actual latent load and would not
respond to the D-43 capacity iteration.

**EnergyPlus gate [RAN].** `scratchpad/d55_humidification_gate.rb` builds a
humidified 3-storey office proposed, takes the reference, and runs sizing plus a
January week in Toronto. Clean run both times (unmet heating 1.75 h, cooling
0.0). End-use `Humidification`:

| proposed humidifier | reference class built | Humidification Electricity (GJ/wk) | Humidification Natural Gas (GJ/wk) | Humidification Water (m3) |
|---|---|---|---|---|
| `Humidifier:Steam:Gas` | `HumidifierSteamGas` | 0.00 | **0.58** | 0.18 |
| `Humidifier:Steam:Electric` | `HumidifierSteamElectric` | **0.46** | 0.00 | 0.18 |

Same moisture delivered, different energy source — which is precisely what note
(1) legislates. **The humidifier is not merely present; EnergyPlus operates
it.**

**Verification [RAN].** `openstudio-hvac/test/test_necb_humidification.rb` —
9 runs, 57 assertions, 0 failures, 0 skips (the last case is the E+ gate
above, run in-suite). It was previously unpinned by ANY test.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/necb/reference.rb`;
  `openstudio-hvac/lib/openstudio_hvac/data/necb/reference_rules_{2020,2025}.json`;
  `openstudio-hvac/test/test_necb_humidification.rb`.
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-56 — 5.2.2.9 water-side economizer built for reference systems 2/5; sentence (1) binds, and the tower setpoint reset is what makes it real

**What.** `apply_economizers` no longer warns and returns for reference systems 2
and 5. It builds a `HeatExchangerFluidToFluid` between the reference's condenser
loop (source) and its chilled-water loop (load), sized for the loop's full
design cooling load, modulating onto the loop's own design exit temperature —
**and resets the condenser loop setpoint**, without which the economizer cannot
operate at all. `HeatExchangerFluidToFluid` did not previously appear anywhere
in the gem. A `water_economizer` rule block is vendored in both vintages, and
the QAQC checker no longer contradicts the builder.

**Which sentence binds — read from the code, not chosen.** 5.2.2.9 has two
sentences and they are **not alternatives to pick between**; they apply to
different equipment:

- **(1)** systems chilling the distribution fluid by *direct evaporation,
  indirect evaporation, or both* → capable of 100% of the cooling load at
  outdoor **wet-bulb ≤ 7 °C**;
- **(2)** systems chilling it by *sensible heat transfer* → outdoor **dry-bulb
  ≤ 10 °C**.

Table 8.4.4.7.-B gives reference systems 2 and 5 a **water-cooled** water
chiller, and the gem builds that as a `CoolingTowerSingleSpeed` — an
evaporative device. The economizer therefore chills the chilled water by
INDIRECT EVAPORATION and **sentence (1) is the binding one**. Sentence (2)
would bind a dry-cooler arrangement the reference never builds; that is audited
as inapplicable rather than silently ignored. [READ]
`get_section('necb','5.2.2.9','2020')` and `('necb','5.2.2.9','2025')` —
identical text in both editions.

**The finding worth reporting: the tower setpoint was the real blocker.** The
premise handed to this phase was that `plant_loops.rb` already builds everything
the economizer needs (CHW loop 7 °C/6 K, condenser loop + tower) so only the
heat exchanger was missing. The loops are indeed there — but
`plant_loops.rb` pins the condenser loop with a **constant 29 °C scheduled
setpoint**, so the tower never delivers water colder than the chilled-water
return and **any heat exchanger added to that plant is inert**. The economizer
therefore required a second change: the condenser setpoint now follows the
outdoor **wet bulb** (the quantity an evaporative tower actually tracks) plus
the **tower's own `designApproachTemperature`** read off the object, floored at
the chilled-water design exit temperature (colder buys no free cooling for a
loop held at 7 °C) and capped at the condenser loop's original design exit
temperature. No number is duplicated into the ruleset that the model already
carries.

**Side effect, stated rather than discovered later.** The reset also gives the
CHILLERS colder condenser water in mild weather, which improves their COP. It
is a real, intended consequence of complying with 5.2.2.9 (a plant that can
free-cool is a plant whose tower is reset), and it was measured, not assumed:
the reset ALONE moved cooling electricity 0.37 → 0.34 GJ/wk with total
electricity essentially flat (5.26 → 5.28 GJ/wk, the difference being tower fan
energy that a 29 °C setpoint never spent). Where a reference System 6 group
shares the same chilled-water plant it sees this too; that is physical — one
plant, one economizer — and 8.4.4.12 still gives System 6 its own AIR
economizer.

### The Phase-0 SDK gate [RAN], before any repo change

`scratchpad/d56_wse_gate.rb` — five configurations, each an E+ sizing run plus a
Toronto week (1-7 May, the shoulder band where OA dry-bulb ≈ 10 °C and wet-bulb
≈ 7 °C), all on the `FPFC MAU Chilled Water Coils with Scroll Chiller` plant
that reference System 2 actually builds:

| variant | SDK accepted | E+ | cooling elec (GJ/wk) | heat rejection | pumps | TOTAL elec | HX transfer |
|---|---|---|---|---|---|---|---|
| baseline (no HX, tower pinned 29 °C) | — | clean | 0.37 | 0.00 | 0.58 | **5.26** | — |
| tower reset only, no HX | — | clean | 0.34 | 0.05 | 0.57 | 5.28 | — |
| HX, `CoolingDifferentialOnOff`, 2 K activation ΔT | supply ✓ demand ✓ | clean | 0.32 | 0.04 | **0.79** | **5.47** | 163 MJ |
| HX, **`CoolingSetpointModulated`** | supply ✓ demand ✓ + setpoint ✓ | clean | **0.16** | 0.02 | 0.59 | **5.09** | 1857 MJ |
| HX, `CoolingSetpointOnOffWithComponentOverride` (WetBulbTemperature) | supply ✓ demand ✓ + setpoint ✓ | **FATAL** | — | — | — | — | — |

Verbatim, the failing variant:

```
**  Fatal  ** GetFluidHeatExchangerInput: Errors found in processing HeatExchanger:FluidToFluid input.
** Severe  ** GetFluidHeatExchangerInput: HeatExchanger:FluidToFluid="WATER-SIDE ECONOMIZER HX", invalid entry.
```

**Topology: accepted.** `chw.addSupplyBranchForComponent(hx)` and
`cw.addDemandBranchForComponent(hx)` both return true — the exchanger is supply
equipment on the load loop and demand equipment on the source loop. It sizes:
UA 7302 W/K, both design flows 0.00464 m³/s, from autosize at sizing factor 1.0.

**Control type chosen on the measurement, not on preference.**
`CoolingSetpointModulated` wins outright: 11× the heat transfer of the
differential variant and the only variant that lowers TOTAL electricity below
the baseline. `CoolingDifferentialOnOff` *raised* total electricity (5.47 vs
5.26) by running condenser-loop flow at any temperature difference — its
behaviour also swings by an order of magnitude on
`minimumTemperatureDifferencetoActivateHeatExchanger` alone (163 MJ at 2 K
versus 677 MJ at the 0.01 K default in the same week), i.e. an arbitrary
parameter with a dominant effect, which is a modelling liability. The modulated
control needs no such parameter: it modulates onto the loop's own prescribed
setpoint.
`CoolingSetpointOnOffWithComponentOverride` is the most *literal* encoding of a
wet-bulb criterion and looked attractive for that reason, but E+ rejects it
unless the component-override loop supply/demand inlet nodes are also
supplied — recorded so nobody re-litigates it from the IDD alone.

### The capability, verified hour by hour [RAN]

"Capable of ... 100% of the cooling load" is a capability claim, so "an HX
exists" is not evidence. `scratchpad/d56_capability_probe.rb` +
`d56_capability_analyse.rb` request hourly `Site Outdoor Air Wetbulb
Temperature`, `Fluid Heat Exchanger Heat Transfer Rate` and `Chiller Evaporator
Cooling Rate`, restricted to the **weather run period** (the shared DDY carries
**85 design days**, so an unfiltered hourly series is 2208 steps of which only
168 are the week — the first cut of this analysis mixed them, and every variant
came out identical because design-day hours swamped it):

| period | hours | with a CHW load | of those at OA WB ≤ 7 °C | economizer share in-band (min/mean/max) | hours at 100% (chiller OFF) |
|---|---|---|---|---|---|
| 1-7 May | 168 | 61 | 4 | 1.000 / 1.000 / 1.000 | **4 of 4** |
| **1-30 April** | 720 | 113 | **65** | **1.000 / 1.000 / 1.000** | **65 of 65** |

Worst in-band hour of the April month: OA WB 6.5 °C, DB 12.6 °C, load 669 W,
economizer 669 W, **chiller 0 W**. Above the band (OA WB > 7 °C) it runs
integrated, mean share 0.67 — which is what an integrated water-side economizer
should do. **Sentence (1) is met in every in-band hour measured, not asserted.**

The same gate runs in-suite as
`test_energyplus_economizer_carries_the_whole_load_below_7c_wet_bulb`, which
fails if ANY loaded hour at or below 7 °C wet-bulb is not fully carried.

### The checker stops contradicting the builder

`checker.rb#check_economizers` flagged every mechanically-cooled air loop whose
OA controller was `NoEconomizer` — which is exactly the loop the reference
builder now equips with a 5.2.2.9 economizer instead of a 5.2.2.8 one. It now
emits an `info` citing 5.2.2.9 where the loop's chilled water carries an
economizer heat exchanger, and the 5.2.2.8 warning otherwise. The suppression is
SCOPED, not blanket: removing the exchanger restores the finding
(`test_checker_still_flags_a_loop_with_no_economizer_at_all`).

### 8.4.4.12 stays `partial`

DX staging clauses **5.2.2.8.(4)-(5)** remain unenforced, so the coverage entry
keeps warning and `test_necb_energy_recovery.rb:174` still passes. The `gaps`
string now names only what is actually open, and records that the capability is
realized as an INTEGRATED economizer against the prescribed 7 °C chilled-water
setpoint. Loops with air-cooled or purchased cooling have no evaporatively
cooled fluid to economize with and are warned rather than silently skipped.

**Verification [RAN].** `openstudio-hvac/test/test_necb_water_economizer.rb` —
11 runs, 62 assertions, 0 failures, 0 skips.

- **Files:** `openstudio-hvac/lib/openstudio_hvac/necb/reference.rb`;
  `openstudio-hvac/lib/openstudio_hvac/necb/checker.rb`;
  `openstudio-hvac/lib/openstudio_hvac/data/necb/reference_rules_{2020,2025}.json`;
  `openstudio-hvac/test/test_necb_water_economizer.rb`;
  `openstudio-hvac/test/test_helper.rb` (`run_energyplus!` gained an optional
  `run_period:` — shoulder weather is where this control acts).
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

## D-57 — Reference daylighting follows NECB 2020/2025 4.2.2.1.(10)-(15), not the 2011 port

**What.** The reference building's photocontrol placement is now decided by the
**NECB 2020/2025** rule. `OpenStudioLighting::NECB.reference_daylighting`
defaults to `placement: :necb2020`, which evaluates Article 4.2.2.1., sentences
(10) through (15):

- the space type's **Table 4.2.1.6.** column gates each of sidelighting and
  toplighting;
- **(10)** requires sidelighting photocontrols where the general-lighting input
  power completely or partially within the **primary** sidelighted areas is
  >= 150 W, **or** within primary **and secondary** is >= 300 W;
- **(13)** requires toplighting photocontrols where that power within the
  daylighted areas under skylights is >= 150 W;
- **(10) and (13) are INDEPENDENT** — a space qualifies on either alone;
- exceptions honoured: **(12)(a)** obstruction ratio >= 2, **(12)(b)** total
  glazing < 2 m², **(12)(c)** retail; **(15)(b)** skylight VT < 0.4, **(15)(c)**
  above 55°N with < 200 W.

The legacy NECB 2011 rule stays reachable as `placement: :necb2011` (and its old
name `:necb_default` aliases to it) so `test_daylighting_parity.rb` still proves
the 2011 port faithful. Choosing it now emits a SHOUTED warning that the target
it produces is looser than the code writes.

**Why.** D-51 flipped reference daylighting ON by default and found the flip
**inert on ten of seventeen archetypes**. The cause was L-26: the placement rule
was a verbatim port of the NECB 2011 criteria — primary sidelighted area
> 100 m², under-skylight area > 400 m², skylight effective aperture > 0.006,
office >= 25 m² — **ANDed**. A window-only space has zero skylight area, so it
failed the conjunction and got no photocontrols, ever. NECB 2020 rewrote the
article completely: the tests are on input POWER, they are per-space-type gated
by Table 4.2.1.6., and sidelighting and toplighting are separate requirements.
Applying 2011 criteria on the 2020/2025 path made the reference carry fewer
photocontrols than the code requires, which over-states reference lighting
energy and hands the proposed building a target more lenient than NECB sets.

**Ruled by phylroy 2026-07-29** (plan Phase 7); implemented by Claude under the
D-10 delegation.

### The power test is exact here, not an approximation

Sentences (10) and (13) test input power *inside* a daylighted area, which in
general needs a luminaire layout. It does not here. This gem applies a single
uniform lighting power density per space (the 4.2.1.6. allowance, W/m² over the
whole space floor area), so the general lighting is uniformly distributed **by
construction** and

    input power within a daylighted area = LPD_general x daylighted_area

**exactly**. No luminaire placement is needed or possible. "General" excludes the
4.2.1.6. specialty/decorative additional allowance, which the gem models as a
separately named `Additional Lights` instance and which (10)/(13) do not cover.

### But only once the AREAS are right — new geometry

`openstudio-lighting/lib/openstudio_lighting/necb/daylighted_areas.rb` is an
adaptation of openstudio-standards' `Standard#space_daylighted_areas`
(`lib/openstudio-standards/standards/Standards.Space.rb`), not new geometry: one
polygon per aperture, every polygon flattened to z = 0, each set **joined** into
a union, then **subtracted** in precedence order and intersected with the floor.
Polygon booleans are OpenStudio's own (`joinAll` / `subtract` / `within` /
`intersects` / `getArea`) — no new dependency. `tbd` and `topolys` were assessed
and rejected in the plan and were not needed.

Three NECB-specific deviations from the 90.1 original:

- side extension is **½ the window head height** (4.2.2.3.(3)(a)/(7)(a)); the
  original's width hook returns `'none'` by default.
- **PRECEDENCE IS INVERTED.** 4.2.2.5.(2)(b) caps each skylight extension at
  "the distance to any primary sidelighted area", so the **toplit** area stops at
  the primary band and the primary is never reduced by a skylight; 4.2.2.3.(9)
  kills secondary area beyond either. NECB is **primary > toplit > secondary**.
  The openstudio-standards original subtracts toplit *from* primary — right for
  ASHRAE 90.1, wrong for NECB. This was caught by a numeric probe before the
  tests were written, and is pinned by
  `test_necb_precedence_primary_beats_toplit_and_secondary_loses_to_both`.
- a **secondary** sidelighted area is computed at all. The legacy port computes
  none, which is why (10)(b)'s 300 W test could not previously be expressed.

**Union validated numerically [RAN]** (`test_daylighting_necb2020.rb`):

| case | expected | got |
|---|---|---|
| one 4 m window, head 2.5 m | 6.5 m x 2.5 m = 16.25 m² primary, 16.25 m² secondary | 16.25 / 16.25 |
| two 2 m windows 0.5 m apart (bands OVERLAP) | union 7.0 m x 2.5 m = 17.50 m²; a per-window SUM would give 22.50 m² | 17.50 |
| the same two windows moved apart (no overlap) | 8.75 m x 2.5 m = 21.88 m² (clipped at the x = 10 wall) | 21.88 |
| window hard against the end wall | band clipped 5.75..10.0 = 4.25 m x 2.5 m | 10.63 |
| **skylight only**, 2 x 2, 3 m ceiling | 6.2 m x 6.2 m = 38.44 m² — the LEGACY port returns **0.00** here | 38.44 / legacy 0.00 |
| window + overlapping skylight | primary 16.25 m² intact, toplit reduced 41.31 -> 25.06 m², secondary 0.00 | 16.25 / 25.06 / 0.00 |

In every case `primary + secondary + toplit <= floor`, so nothing is
double-counted. Across all 17 cached NECB2020 archetypes (619 daylighted spaces)
**zero** polygon-union failures were logged — the `joinAll` inner-loop retry
carried over from the original absorbed every complaint EnergyPlus's geometry
utilities raised.

**A derived property worth recording.** Each secondary band is a pure translate
of its primary band and loses every overlap, so total secondary <= total primary
always, hence combined <= 2 x primary, hence **(10)(b)'s 300 W can never be met
unless (10)(a)'s 150 W already is**. (10)(b) is implemented and correct but is
never independently decisive under this geometry. It would become decisive if
4.2.2.3.(4)(b)'s vertical-obstruction bound were modelled, since an obstruction
can shorten the primary depth without shortening the secondary. Pinned by
`test_secondary_never_exceeds_primary_so_the_300_w_test_is_never_decisive_alone`.

### Table 4.2.1.6. was NOT vendored blind — both MCP extractions are corrupt

The plan's premise was that the two control columns could be read off the
extraction with `'X'` = required and `''`/`'-'` = not required. **That premise is
wrong**, and the correction is the largest piece of work in this phase.

- The **2020** extraction's `Space Category` column *lags* the row it belongs to
  (a row reads `Classroom/lecture hall/training room | Computer/Server room`),
  and it drops whole rows' worth of control marks: `Manual` = X on only **57 of
  103** rows, where 4.2.2.1.(3) makes that column apply to *every* space type the
  table lists. 40 X in each daylight column.
- The **2025** extraction keeps `Space Category` correct per row and carries
  `Manual` = X on **85 of 105** rows. 67 sidelighting / 64 toplighting X.
- Aligned by leaf name + LPD, **the two disagree on 38 of 91 matched rows.**

So an empty cell is **not** evidence of "not required". 2025 is the primary
source; 2020 corroborates but may never negate — an X in 2020 where 2025 is
blank is a **CONFLICT**, recorded as `unknown`.

`daylighting_controls_4_2_1_6.json` is keyed by the **105 NECB space-function
catalog names** (`openstudio-loads` `space_types_2020.json`, `-sch-A..K`
suffixes stripped), each mapped **by hand** to a table row, five states per
column:

| state | meaning | side | top |
|---|---|---|---|
| `required` | the column carries X | 72 | 69 |
| `not_required` | blank/dash in BOTH extractions | 25 | 27 |
| `not_applicable` | the table refers the type to a different article — 4.2.2.2. for interior storage garages (which has its OWN daylight rule in Sentence (4)), 4.2.2.6.(2) for guest rooms | 2 | 2 |
| `not_listed` | no table row at all (dwelling units) | 2 | 2 |
| `unknown` | extractions CONFLICT, or the cell holds header/footnote text | 5 | 6 |

**Mapping validated independently:** for each of the 102 hard mappings the
catalog's `lighting_per_area` (W/ft² x 10.7639) was compared against the mapped
row's LPD (W/m²) — **102 of 102 agree** within 0.06 W/m² / 1%. The two soft
mappings (`Stairway/Stairwell` -> the Stairwell row; `medical supply room` ->
the Storage Room rows the table cross-references) are annotated in the file.

`unknown` never decides silently: it WARNS (once per space type per run) and
takes a documented conservative default of **`required`**, because photocontrols
in the *reference* lower the reference's lighting energy and therefore TIGHTEN
the target, which cannot hand a non-conforming building a pass.
`unknown_control_requirement: :not_required` flips it, still warning.

### `not_listed` — read from the code text, not guessed

Dwelling units were initially swept into `unknown`, whose conservative default
photocontrolled **122 apartment spaces**. That is wrong, and the code text says
so: (10) and (13) reach only spaces "requiring [the control] **in accordance
with Table 4.2.1.6.**", and 4.2.2.1.(2) ties the control requirement to that
table's space-by-space types. Dwelling units have no row (their LPD comes from
8.4.4.5.(2)/8.4.5.5.(2)), so the sentences do not reach them. State
`not_listed`, logged with the reasoning, distinct from `unknown`.

### Sensor configuration also changed

- **Stepped x3, not x2.** 4.2.2.1.(11)(a)(i)/(14)(a)(i) want one intermediate
  level at 50-70% of design power, another at 20-40%, and a control point that
  turns the lighting off. EnergyPlus 3-step control is exactly 67% / 33% / off.
  The legacy 2 steps is the NECB **2011** minimum and satisfies neither
  (a)(i) nor (a)(ii); it is kept on the legacy paths for parity.
- **Zone fraction = the daylighted share of the zone floor area, not 1.0.**
  (10)/(13) control the general lighting *in the daylighted areas*. The legacy
  paths wire `1.0`, i.e. the whole room, which over-credits the reference. The
  legacy paths keep 1.0; only `:necb2020` uses the area fraction.

### Fleet placement count [RAN] — the ten inert archetypes move

SDK-only, on the 17 cached NECB2020 archetype OSMs, no simulation, **not** a
sweep (`scratchpad/d57_placement.rb`). Spaces selected for photocontrols:

| archetype | daylighted | 2011 rule | **2020 rule** | via (10) | via (13) |
|---|---|---|---|---|---|
| FullServiceRestaurant | 2 | 0 | **2** | 2 | 0 |
| HighriseApartment | 90 | 0 | 0 | 0 | 0 |
| Hospital | 153 | 8 | **39** | 39 | 11 |
| LargeHotel | 65 | 0 | **9** | 7 | 7 |
| LargeOffice | 12 | 0 | **12** | 12 | 0 |
| LowriseApartment | 21 | 0 | 0 | 0 | 0 |
| MediumOffice | 12 | 0 | **12** | 12 | 0 |
| MidriseApartment | 27 | 0 | 0 | 0 | 0 |
| Outpatient | 76 | 4 | **14** | 12 | 3 |
| PrimarySchool | 25 | 1 | **23** | 18 | 23 |
| QuickServiceRestaurant | 2 | 0 | **2** | 2 | 0 |
| RetailStandalone | 5 | 0 | **3** | **0** | 3 |
| RetailStripmall | 10 | 0 | **10** | **0** | 10 |
| SecondarySchool | 45 | 2 | **39** | 34 | 22 |
| SmallHotel | 67 | 1 | **2** | 1 | 1 |
| SmallOffice | 4 | 4 | **4** | 4 | 0 |
| Warehouse | 3 | 1 | **3** | 3 | 1 |
| **total** | **619** | **21** | **174** | | |

Read the table for the mechanisms, not just the totals:

- **21 -> 174 spaces.** Seven of D-51's ten inert archetypes now move
  (FullServiceRestaurant, LargeHotel, LargeOffice, MediumOffice,
  QuickServiceRestaurant, RetailStandalone, RetailStripmall).
- The two **Retail** archetypes get toplighting only — **(12)(c) excepts retail
  from sidelighting**, and the exception is doing exactly that.
- The two **Schools** are toplighting-heavy (23 of 23, 22 of 39): classroom
  skylights, which the legacy port computed as **zero** area whenever a space
  had no exterior window.
- The three **Apartments** stay at 0, and that is now a *reasoned* zero rather
  than an artifact. Their daylighted spaces are dwelling units (`not_listed`,
  80/24/18 of them) plus 10/3/3 corridors, which ARE gated `required` by Table
  4.2.1.6. and then fail the power test on the numbers: 4.4 W/m² over a 6.8 m²
  primary band = **30 W** against 150 W, and 60 W against 300 W. The one
  top-floor corridor with a skylight reaches 80 W in 18.1 m² — still short.

**Energy attribution across the fleet is NOT claimed here.** No sweep was run:
the plan defers it and this entry does not pre-empt it. The D-46 table remains
the last validated fleet baseline. See the `pending_review.md` item below.

### Citation hygiene (the other half of L-26)

Subsection 4.2.2 of NECB 2020/2025 **ends at Article 4.2.2.6.** ("Special
Applications" — verified: its text runs straight into "4.2.3. Exterior Lighting
Power"). Every reference to 4.2.2.7. through 4.2.2.12. in this gem was a NECB
2011 leftover, and 4.2.2.2. is "Lighting Controls in Storage Garages", not
occupancy controls. Fixed:

- the docstrings on the legacy geometry methods now name the 2011 numbers *as*
  2011 numbers and point at the live 4.2.2.1./4.2.2.3./4.2.2.4./4.2.2.5.;
- the legacy selector's audit entry cites `NECB 2011 4.2.2.4./4.2.2.7./4.2.2.8./
  4.2.2.10. (articles that DO NOT EXIST in NECB 2020/2025 ...)` and is now a
  WARNING rather than an info;
- the coverage manifests replace `4.2.2.3.-4.2.2.12.` with
  `4.2.2.1.(10)-(15); 4.2.2.3.; 4.2.2.4.; 4.2.2.5.`, move the occupancy entry to
  `4.2.2.1.(16)-(23)`, and add a real `4.2.2.2.` (storage garages) entry as
  `not_implemented` — a gap that was previously hidden behind the wrong number.

### Declared gaps (each WARNS or is stated every run)

- **4.2.2.1.(15)(a)** (> 1 500 h/yr of blocked direct sun, 8 a.m.-4 p.m.) needs
  an annual solar-obstruction study; an SDK-only gem that never simulates cannot
  do it. Not applying an exception is the STRICT direction, so no target is
  loosened. WARNS every run.
- **4.2.2.4. roof monitors** are not a distinguishable object in an OpenStudio
  model (they are ordinary wall glazing on a high space), so toplighted area
  covers skylights only. Stated every run.
- **Vertical obstructions** (4.2.2.3.(3)(b)/(4)(b)/(8)(b), 4.2.2.5.(2)(c)) are
  honoured at the space enclosure — every band is clipped to the floor — but
  obstructions *inside* a space are not in a thermal model, so areas are an upper
  bound within each space. Stated every run.
- **4.2.2.1.(11)(b)** (secondary band controlled independently of the primary)
  is modelled as ONE zone control over the combined daylighted fraction, not two.
- **(12)(a)** obstruction ratio is measured against `ShadingSurface`s, per window
  head, taking the largest ratio ("any adjacent structure"), with the horizontal
  run measured to shading *edges* rather than vertices. When a model has no
  shading surfaces the exception has nothing to apply to, and that is logged as a
  fact rather than assumed.

**Verification [RAN].** Full `openstudio-lighting` suite:

| file | result |
|---|---|
| `test_daylighting_necb2020.rb` (new) | 24 runs, 518 assertions, 0 failures |
| `test_apply_lights.rb` | 4 runs, 42 assertions, 0 failures |
| `test_costing.rb` | 5 runs, 29 assertions, 0 failures, 1 skip (legacy coster absent) |
| `test_data_integrity.rb` | 5 runs, 81 assertions, 0 failures |
| `test_exterior_and_reference.rb` | 8 runs, 29 assertions, 0 failures |
| `test_necb_hostile_reference.rb` | 4 runs, 12 assertions, 0 failures |
| `test_reference_daylighting.rb` | 3 runs, 23 assertions, 0 failures (incl. the E+ comparative gate) |
| `test_e2e_run.rb` | 2 runs, 21 assertions, 0 failures |
| `test_daylighting_parity.rb` (repo bundle) | 3 runs, 17 assertions, 0 failures |
| `test_lights_parity.rb` (repo bundle) | 2 runs, 4 assertions, 0 failures |

`openstudio-necb/test/test_compliance.rb` — 10 runs, 168 assertions, **1
failure**: `test_annual_mode_week_run_full_determination` at line 199,
`audited ruling D-57 resolves in the registry` — i.e. the registry entry below is
not merged yet. `test_decisions_registry.rb` — 12 runs, 1 failure:
`code cites unregistered decision id(s): D-57`. Both clear when (2) lands.

- **Files (all in `openstudio-lighting/`):**
  `lib/openstudio_lighting/necb/daylighted_areas.rb` (new);
  `lib/openstudio_lighting/necb/daylight_control_requirement.rb` (new);
  `lib/openstudio_lighting/data/necb/daylighting_controls_4_2_1_6.json` (new);
  `lib/openstudio_lighting/necb/daylighting.rb`;
  `lib/openstudio_lighting/necb/reference_daylighting.rb`;
  `lib/openstudio_lighting/necb/apply_lights.rb` (coverage emitter);
  `lib/openstudio_lighting.rb`;
  `lib/openstudio_lighting/data/necb/lighting_rules_{2020,2025}.json`;
  `lib/openstudio_lighting/data/necb/README.md`; `CLAUDE.md`;
  `test/test_daylighting_necb2020.rb` (new);
  `test/test_daylighting_parity.rb` (names `placement: :necb2011` explicitly).
- **Who/when:** Claude under D-10 delegation, 2026-07-29.

---

### D-57 amendment (2026-07-30): control table re-generated after hbix#88 was fixed

The vendored `daylighting_controls_4_2_1_6.json` was built on 2026-07-29 from
an extraction that was dropping control marks. hbix#88 was fixed overnight and
verified: the nine control columns are now checked against the printed pages
and the 2020/2025 editions agree exactly — **0 differing cells of 909**, which
the regeneration script asserts rather than assumes.

Re-read from the corrected table, marks only; every curated semantic state was
preserved:

| | 2026-07-29 (corrupt) | 2026-07-30 (corrected) |
|---|---|---|
| sidelighting required | 72 | **92** |
| sidelighting not_required | 25 | **7** |
| toplighting required | 69 | **94** |
| toplighting not_required | 27 | **5** |
| unresolved (either column) | 5 / 6 | **3 / 3** |
| residue entries | 9 | **5** |

**All four extraction CONFLICTs are resolved** and no longer ride the
conservative `required` default — including the classroom/lecture-hall
toplighting conflict that reached 37 school spaces, and
`Museum general exhibition area`, which ties back to D-45. Each now reads its
mark directly (all four: required/required). The three remaining unresolved
entries are structural — `- undefined -`, `WholeBuilding` and the legacy-only
`Audience seating area permanent - convention centre` have no Table 4.2.1.6.
row at all — so they are unaffected by extraction quality and will not resolve
with any future fix.

The `2025 is primary, 2020 may corroborate but never negate` conflict machinery
is **removed** — it existed only to survive the corruption and is now
misleading. Cell semantics are recorded instead: `X` -> required, `-` ->
not_required, and BLANK occurs only on the four rows whose new `Note` column
defers the space type elsewhere (Guest room -> 4.2.2.6.(2); Parking garage ->
4.2.2.2.; Stairway -> its containing space; Healthcare medical supply room ->
the Storage Room rows), which keep their curated states.

**A trap checked and cleared.** The upstream `known_issue` warns that Note (1)
makes `A`/`B` at-least-one-of-group marks, so a consumer keeping only `X`
silently drops 140 A and 163 B requirements. Verified those marks sit in the
manual and occupancy columns (Restricted to Manual ON 72 A, Automatic Full OFF
81 B, Scheduled Shut-off 81 B, ...): **both daylight columns are pure
X / - / blank**, so our X-only consumption is sound. No change needed.

Fleet placement re-measured on the cached archetypes (SDK-only, no simulation):
**21 (pre-Phase-7) -> 174 (corrupt table) -> 183 (corrected)**, 200 including
the gas variants. LargeOffice and MediumOffice now receive controls — both were
in D-51's "inert ten". The three apartments stay at 0 for the reasoned cause
already recorded (dwelling units are `not_listed`; their corridors fail the
power test at ~30 W against 150 W).

Three tests moved because they pinned the corrupt marks, not because behaviour
regressed: `Library reading area` is `X` in the corrected table, so the
spot-value and gate tests now use `Dormitory living quarters` (a genuine `-`
row), and the unresolved-column test uses a space type with no table row, since
the CONFLICT it relied on no longer exists.

- Who/when: Claude under D-10 delegation, 2026-07-30, at phylroy's request to
  check whether the table was fixed.

### Post-backlog week sweep (2026-07-30): 15/15 PASS, one anomaly quantified but NOT explained

First fleet sweep after phases 0-4, 6 and 7. Week mode, compared against the
D-46 sweep-gate week baseline. Directions were pre-registered before the run.

| Building | pre | now | | Building | pre | now |
|---|---|---|---|---|---|---|
| PrimarySchool | 97 | **101** | | SecondarySchool | 103 | 104 |
| SmallOffice | 91 | **94** | | LargeHotel | 92 | 93 |
| LargeOffice | 113 | **116** | | QuickServiceRestaurant | 92 | 93 |
| RetailStripmall | 104 | 106 | | Warehouse / FSR / HRA / | | |
| RetailStandalone | 105 | 106 | | SmallHotel / LRA / MRA | — | unchanged |
| **MediumOffice** | 112 | **109** | | | | |

Fourteen of fifteen moved as predicted (up, on reduced reference lighting).

**MediumOffice moved the WRONG WAY and the cause is only half-established.**
An A/B on that archetype (reference_daylighting true vs false, same week):

| | lighting | heating | fans | ref total | % of target |
|---|---|---|---|---|---|
| daylighting OFF | 1855 | 2752 | **711** | 9188 | 111.5 |
| daylighting ON | 1469 | 2913 | **1113** | 9430 | 108.6 |

Daylighting works — lighting falls 386 kWh (-21%). But fans rise **402 kWh
(+57%)** and heating 161 kWh, so the reference consumes MORE and the target
gets LOOSER.

What is established: the fan OBJECTS are byte-identical between the two runs
(0.30 efficiency, 250 Pa, 0.35 minimum flow fraction), and the sized fan is
SMALLER with daylighting on (13.43 vs 14.08 m3/s) — so this is not a fan-spec
or Table 8.4.4.17 band change. Smaller fan, more energy, therefore run-hours
or flow-fraction. Unmet occupied heating is identical (0.17 h both), so it is
not a night-cycle-on-unmet-load story either.

What is NOT established: the actual mechanism. A ventilation-floor effect (the
same absolute OA flow becomes a larger fraction of a smaller design flow, and
VAV fan power is strongly nonlinear) accounts for perhaps 15% on a cubic curve,
not 57%. **Not asserting a cause without demonstrating it.**

Why this may be a January artifact rather than a defect: the week run is
January-only, exactly the season where removing internal gains costs the most
and daylight is scarcest; daylighting's savings accrue in shoulder and summer.
The muted SecondarySchool result (+1 despite 42 controls, the most in the
fleet) fits the same offsetting pattern. **The full-annual sweep is the
decisive test** and must be run before anyone concludes daylighting is a net
penalty for heating-dominated buildings.

- Who/when: Claude under D-10 delegation, 2026-07-30.

### Post-backlog FULL-ANNUAL sweep (2026-07-30) — new validated fleet baseline

True 8760 h, all 15 archetypes, 15/15 PASS, after phases 0-4, 6 and 7.
**This supersedes the D-46 final table.** Every building moved UP or held: the
reference is more efficient once it carries the photocontrols 4.2.2 requires,
so the target it sets is harder.

| Building | D-46 | now | | Building | D-46 | now |
|---|---|---|---|---|---|---|
| SmallOffice | 98.0 | **105.6** | | FullServiceRestaurant | 95.3 | 97.8 |
| PrimarySchool | 98.5 | **105.3** | | MediumOffice | 113.9 | 115.9 |
| RetailStripmall | 103.8 | **109.9** | | LargeHotel | 93.2 | 94.4 |
| QuickServiceRestaurant | 93.9 | 99.4 | | RetailStandalone | 104.9 | 105.7 |
| LargeOffice | 113.3 | **118.2** | | SmallHotel | 95.6 | 96.3 |
| SecondarySchool | 102.9 | 106.5 | | Warehouse | 104.6 | 105.0 |
| HighriseApartment | 99.4 | 99.4 | | MidriseApartment | 100.1 | 100.1 |
| LowriseApartment | 99.0 | 99.0 | | | | |

The three apartments are unchanged, which is the expected null result: dwelling
units are `not_listed` in Table 4.2.1.6 so (10)/(13) never reach them, and
their corridors fail the power test.

### The MediumOffice week anomaly: RESOLVED — a Table 8.4.4.17 band crossing

The week sweep showed MediumOffice moving the WRONG way (-3). Full-annual it is
**+2.0**, so the week result was a January artifact — but the mechanism turned
out to be worth finding, and it is not seasonal at all.

Chased with an A/B plus two IDFs re-run with `Fan Air Mass Flow Rate` and
`Fan Electricity Rate` requested hourly. Every alternative is RULED OUT by
measurement:

- run hours: **identical** (134 vs 135 of 240 steps)
- mean airflow: **LOWER** with daylighting on (3.167 vs 3.324 kg/s)
- flow fraction: **unchanged** (0.283 vs 0.288)
- fan spec: pressure 1000 Pa and efficiency 0.55 identical; rated power
  **fell** 4.6% (25 601 -> 24 412 W)

Yet fan energy rose 49%. The cause is the fan-curve SELECTION:

1. daylighting cuts lighting gains -> reference design airflow 14.08 -> 13.43
   m3/s (-4.6%)
2. `apply_fan_power_curve` derives `power_kw = pressureRise x flow /
   efficiency` -> 25.6 kW -> 24.4 kW
3. that crosses the 8.4.4.17.(3)-(5) boundary at **25 kW**: `>= 25` picks
   'forward curved with inlet vanes', `> 7.5 && < 25` picks 'airfoil with
   inlet vanes'
4. the rows differ sharply — min flow fraction 0.25 vs 0.35, coefficients
   (0.3396, -0.8481, 1.4957) vs (0.5843, -0.5792, 0.9702). At the measured
   0.285 flow fraction they evaluate to **0.219 vs 0.498 of rated power,
   2.27x**

**This is code-faithful; the implementation is correct.** Table 8.4.4.17 does
select by rated fan power and those are the printed rows. The consequence is
the point: reference fan energy is **DISCONTINUOUS in design airflow at
25 kW**, so a 4.6% change in fan size produced a 49% change in fan energy —
large enough to swamp a genuine 21% lighting saving in a heating-dominated
week. Note also that the row for LARGER fans is markedly better at low part
load than the row for smaller ones, which is counterintuitive and adjacent to
the already-filed L-9 / #2127 fan-curve concerns.

**Do not read a step change in reference fan energy as a regression without
first checking whether the fan crossed 25 kW.**

- Who/when: Claude under D-10 delegation, 2026-07-30.

### Deferred review EXECUTED (2026-08-02, Fable) — pending_review.md closed

The review pass deferred on 2026-07-29 ("no Fable today") ran today. Every
reviewer DECISION owed by phases 0-4, 6 and 7 is adjudicated below; every
verification item was ticked with fresh evidence (commands re-run today, not
inherited from the implementers). Phase 5 (8.4.4.13.(2)(b)/(g), planned as
D-52) remains the ONLY open backlog item — it was never implemented and was
not a review target.

**Gates re-run today, all green:** `test_decisions_registry.rb` 12/1045,
`test_compliance.rb` 10/173, `test_necb_energy_recovery.rb` 10/238 (re-run
AFTER the manifest edits below), `necb_orphan_keys.rb` OK,
`test_daylighting_parity.rb` 3/17, `test_costing.rb` 5/29 (1 licensed-CSV
skip), `rake necb:coverage_doc` regenerated with zero conflicts.

**Adjudications (D-10 delegation):**

- **D-53 confirmed by independent article read.** `get_section` on 2020
  8.4.5.9 AND 2025 8.4.6.9: `Fuel_partload = Fuel_design x FHeatPLC` adjusts
  FUEL CONSUMPTION — a fuel ratio, not an efficiency divisor — identical
  coefficients both editions, FHeatPLC(1.0) = 0.999999 at the rating point.
  The cubic stays. Also verified: only one caller path reaches
  `part_load_curve`, and both vintage specs carry an explicit `form` key.
- **D-54 VRP reading confirmed, with the reason made explicit:** the quantity
  8.4.4.15.(1) makes identical is 8.4.3.6.(1)'s "minimum rates required by
  the applicable ventilation standard, based on the proposed building's
  specifications" — a property of the standard plus the proposed's specs. The
  cloned DSOAs under ZoneSum ARE that quantity; copying VRP onto the
  DIFFERENT reference topology would compute different, topology-dependent
  system rates, which is precisely what (1) does not ask for. Peak-rate
  methods stay uncopied. The 5.2.3.4 scope caveat (copying voluntary DCV is
  the stricter direction) is also confirmed.
- **D-55 direction and no-control case confirmed.** Note (1) to Table
  8.4.4.7.-B legislates the reference humidifier's ENERGY SOURCE, which
  presupposes its existence — a humidified proposed with no reference
  counterpart could never comply, so the leniency is the code's, not ours.
  And NO humidifier is built where the proposed has no working control: an
  inert proposed humidifier consumes nothing, so inventing a reference RH
  setpoint would inflate the target from fabricated input.
- **D-56 condenser setpoint reset confirmed as PART of 5.2.2.9 compliance.**
  An HX against a tower pinned at 29 C can never receive fluid colder than
  the CHW return, so the "capable of 100% of the cooling load at wet-bulb
  <= 7 C" capability would be fictitious without the reset — the E+
  capability measurement (65/65 loaded hours carried, chiller off) exists
  only WITH it. Side effect signed off: chillers get colder condenser water
  in mild weather (+0.4% total electricity, physical — one plant, one
  economizer). Scope guards verified in code (shared-loop info entry;
  air-cooled/purchased loops warn, `reference.rb:792-805`).
- **D-51's ':all' question is MOOT, superseded by D-57.** The reference now
  uses `placement: :necb2020` — the code's own selection rule — which is
  strictly more correct than either `:necb_default` (the 2011 criteria) or
  `:all` (over-placement relative to 4.2.2.1.(10)/(13)).
- **D-57 battery verified against the article text fetched today:**
  (10)/(13) independence (`side || top`), every threshold operator matches
  the verbatim sentences (>=150 / >=300 / ratio >= 2 / glazing < 2 m2 /
  VT < 0.4 / > 55 degN with < 200 W), the (15)(a) blocked-sun exception is a
  DECLARED manifest gap warned every run (not applying an exception is the
  strict direction), the precedence flip primary > toplit > secondary is the
  code's own order (4.2.2.5.(2)(b) stops the skylight extension at the
  primary band; 4.2.2.3.(9) kills secondary beyond both), and the parity
  gate still passes. `unknown_default: :required` confirmed — it tightens
  the target and cannot grant an undeserved pass; the loud warning lets an
  AHJ override. The 4 extraction conflicts were resolved by the hbix#88 fix
  (2026-07-30 regen); the 3 remaining unresolved rows are structural (no
  table row) and will never resolve.
- **D-57 amendment — 4.2.2.1.(11)(b) independent secondary control: KEEP the
  single combined-fraction zone control.** Two E+ DaylightingControl
  reference points with split zone fractions are possible but the secondary
  band's marginal dimming energy is small against the modelling complexity
  (multi-space zones, reference-point placement); the deviation stays
  declared in both manifests' gaps. Revisit only if a validation partner
  needs it.
- **Two interpretation notes recorded, no change:** (12)(a) is implemented as
  max-ratio-over-all-windows excepting the WHOLE space's sidelighting —
  per-area attribution would need per-window area bookkeeping the union
  geometry discards; inert on the current fleet (no shading surfaces). And
  strict 4.2.2.3.(9) can kill MORE secondary area than overlap-subtraction
  does; keeping more secondary places more controls, the stricter direction.
- **8.4.4.13.(2)(c) re-measured:** vendored CAP_FT cubic gives 0.9984 at
  8.3 C (the identity holds) and 0.478 at -8.3 C against the code's "reduced
  to 50%" — a 4.3% relative shortfall inherited from the legacy NECB2011
  reference curve. Recorded as a known approximation under D-22, not
  changed: exact-50% would break legacy parity for a sub-half-point effect.

**Fixes made during review:** the stale "reference_daylighting (opt-in)"
`how` strings in `reference_rules_{2020,2025}.json` now say "ON by default,
D-51; placement per the 4.2.2.1.(10)-(15) rule, D-57"; the costing
daylighting-sensor decision's `4.2.2.9.` citation is now labelled as the
NECB 2011 legacy costing rule (that article does not exist in 2020/2025).
The weak-assertion sweep found no other test satisfied by a manifest
coverage warning (all remaining unscoped assertions match distinctive action
markers).

**Standing consequence:** the post-backlog FULL-ANNUAL table above is now the
VALIDATED baseline in the full sense — reviewed, not just swept.

- Who/when: Fable under D-10 delegation, 2026-08-02.

### D-58 FULL-ANNUAL refresh (2026-08-02) — five rows of the validated baseline superseded

True 8760 h re-run of the five buildings the D-58 residential-copy fix moved;
5/5 PASS. **These rows supersede their entries in the 2026-07-30 post-backlog
table; the other ten rows of that table stand unchanged** (the D-52 and D-58
week sweeps showed them identical to the kWh).

| Building | 2026-07-30 | now | compliant | driver |
|---|---|---|---|---|
| HighriseApartment | 99.4 | **101.8** | NO | (4) unmet cooling 131 h vs ref 63.5 h; energy over by 1.8% |
| LowriseApartment | 99.0 | **101.6** | NO | (4) unmet cooling 126 h vs ref 87.5 h; energy over by 1.6% |
| MidriseApartment | 100.1 | **102.8** | NO | (4) unmet cooling 195.5 h vs ref 99 h; energy over by 2.8% |
| SmallHotel | 95.6 | **97.2** | NO | energy PASSES; (4) unmet cooling 2 752.5 h vs ref 1 119.25 h |
| LargeHotel | 93.2* | **95.4** | YES | clean; no iterations |

(*the 2026-07-30 table listed LargeHotel under its D-46 column pair 93.2→94.4;
94.4 was the standing value.)

**Reading the flips honestly.** Nothing about the PROPOSED buildings changed —
their unmet-cooling hours were always these. What changed is the REFERENCE:
the dwelling-unit/guest-room blocks now carry the proposed's own systems (the
Table -A copy the code requires) instead of through-the-wall systems whose
large unmet-cooling made sentence (4)'s +10% test easy to pass. Against a
correctly-copied reference that overheats less (allowance-level lighting
gains), the legacy archetypes' residential blocks fail the unmet-cooling
gate, and the three apartments also drift 1.6–2.8% over the energy target.
The capacity iteration (2–3 rounds) bumped the proposed cooling factors and
could not close 60–1 600 h gaps — PTAC cooling responds weakly to sizing
factors on these blocks.

**Standing consequence for the fixed-point premise:** the apartments are no
longer ~100% anchors; under the corrected reference the legacy residential
archetypes read as slightly NON-code-minimum (in the strict direction). The
fleet trend table should quote 101.8 / 101.6 / 102.8 / 97.2 / 95.4 for these
five from here on.

- Who/when: Fable under D-10 delegation, 2026-08-02.

## D-61 — Staleness audit after the hbix extraction fixes: zero stale-data defects

**What.** phylroy asked (2026-08-02): with hbix#88 fixed, "should you check for
any other updates to the hbix tables/information that may have impacted our
approach?" The issue history shows FOUR extraction fixes: #67 (Appendix A
notes missing, closed 7-27), #71 (130 equations attached to the wrong
article, 7-28), #87 (equation residue mis-classified as table content, 7-30),
#88 (Table 4.2.1.6, 7-30). Most vendored data was transcribed 2026-07-12 —
inside every suspect window.

**Method [RAN `scratchpad/hbix_staleness_audit.rb`]:** every MCP-primary
vendored artifact re-fetched via the stateless JSON-RPC path against the
corrected extraction and diffed value-by-value; the 8.4.6 curve probe re-run
for the #71 equation window.

| artifact (fetched 7-12) | verdict |
|---|---|
| LPD Table 4.2.1.6 values (96 rows, 2025) | EXACT (one flag was the harness collapsing ≤25/>25 m²) |
| engine interior LPDs | immune — legacy-primary; the MCP join was name-keyed (misalignment ⇒ non-match, never a wrong value) |
| ERV 5.2.10.1.-A/-B | EXACT (all HDD bands, both tables) |
| pumps 8.4.4.14 curves + 5.2.6.3 caps | EXACT (every coefficient; D-38 reconfirmed) |
| envelope 3.2.2.2/3.2.2.3/3.2.3.1 | EXACT (incl. 0.757-for-1.2 m) |
| exterior 4.2.3.1.-A..-E | EXACT |
| GHG 11.4.1.1 + 11.4.2.1.-A/-B | EXACT |
| EUI Table 8.4.4.1 | EXACT (all 4 printed rows) |
| 8.4.6 curve equations (#71 window) | probe re-run: ALL EQUIVALENT — D-03/D-13 stand (the D-13 erratum was print-level; extraction faithful) |
| 5.2.12.x, selection tables, 4.2.1.6 marks, fan bands | already re-verified post-fix (D-45/D-59/D-60) |
| table_c1, shw_rules, loads/schedules | legacy-primary, immune |

**Why nothing broke:** the corruption concentrated in complex multi-header
tables (4.2.1.6) and cross-table letter alignment (caught by D-60); numeric
single-header tables extracted correctly even pre-fix; several files were
legacy-cross-checked at build time; name-keyed joins fail loudly. Open hbix
issues (#85/#86/#90) are performance-only.

Re-verified files carry a dated provenance stamp. (Repeat trap confirmed: a
whole-file `json.dump` stamp pass reformatted two files — reverted and
stamped by targeted regex; ALWAYS `git diff --stat` after touching data
files.)

- **Who/when:** Fable under D-10, 2026-08-02.

### D-61 amendment (2026-08-02): hbix's own table audit, mapped to our exposure

hbix ran a structural + PDF-verified audit of all 192 NECB tables
(`services/codes/docs/table-audit-necb-2020-2025.md`). Outcome against us:

- **Table 6.2.2.1 is the one CONFIRMED data loss (both editions):** the
  printed Solar Thermal SWH and Pool Heater sections are absent from the
  store, and the Volume of Tank column is empty in all 27 rows. For us:
  values are UNAFFECTED (shw_rules is legacy-primary), but **D-41's "MCP
  cross-check" was weaker than recorded** — it could not see tank volumes or
  the lost sections. The shw_rules gaps now carry the printed minimums the
  audit recovered (solar SEF ≥ 1.4/≥ 0.9; pool gas Eₜ ≥ 82%, oil ≥ 78%, HP
  COP 4.0) so the declared gap is closable without waiting on the extraction.
- **C-1 lat/long is FABRICATED (never printed) and Province holds region
  headings for 29–40% of rows:** immune — our `table_c1.json` is
  legacy-vendored including its lat/longs; we never read C-1 via MCP.
- **The edition mapper is broken (NULL titles; 22 Part 8 renames read as
  remove+add):** this invalidated the JUSTIFICATION (not the conclusion) of
  our "2025 exterior lighting essentially unchanged" claim, which rested on
  a mapper similarity score. Re-verified by DIRECT value diff of
  4.2.3.1.-A..-E across editions: **identical**, only unicode m²/m2
  cosmetics inside 2025 cells. Provenance updated to cite the direct diff.
  (The first diff pass false-alarmed three "value shifts" — set-difference
  arithmetic fooled by the mixed unicode; refuted by printing the full rows.)
- **10.1.2.1 "isn't a table" (Part 10 prose):** consistent with what D-61's
  fetch observed — we diffed EUI targets against Table 8.4.4.1, not 10.1.2.1.
- Phantom columns / blank-row tables (6.2.3.1 8/27 etc.): none of the rows
  our data consumes — every consumed table was value-diffed EXACT in
  D-59/D-60/D-61.

- Who/when: Fable under D-10, 2026-08-02, on phylroy relaying the audit.

### D-60 sweep amendment (2026-08-02): first-ever 2025-vintage fleet sweep

`VINTAGE` knob added to `necb_archetype_sweep.rb` (pipeline edition only —
the proposed is always the legacy NECB2020 archetype; the OSM cache is
shared, run dirs/results fork as `_v2025`). Week sweep, all 17 archetypes
(fleet 15 + Hospital + Outpatient), 17/17 PASS.

**Reference kWh IDENTICAL to the 2020 week table on all 17** — as D-60's
matrix and efficiency verification pre-registered. Three attributed
differences, ONE mechanism: 2020's sentence-(4) unmet-cooling test (within
+10% of reference) fails on single-digit week-run hours (LargeOffice 4.67 vs
0.0, SmallHotel 8.25 vs 6.9, Outpatient 14.33 vs 3.3) and triggers one
capacity iteration each; 2025's allowance is max(+10%, **+20 h**) and the
floor absorbs all three (zero iterations). Consequent proposed-kWh deltas
(−0.2 to −1.1%) are the 2020-side sizing bumps, and the two verdict flips
(Outpatient, SmallHotel week runs → compliant under 2025) are the same
documented floor. The vintages differ exactly where the printed sentences
differ, nowhere else.

- Who/when: Fable under D-10, 2026-08-02.

### 2025 FULL-ANNUAL sweep (2026-08-03): 17/17, first full-annual 2025 table + first Hospital/Outpatient full-annual determinations

True 8760 h under `VINTAGE=2025`, all 17 archetypes. Run in three tranches
(the Hospital/Outpatient pair needed a 12 h window — see the runtime finding
below).

**Reference kWh identical to the 2020 full-annual baseline on 14 of 15
comparable buildings.** The five differences, all attributed to the ONE
mechanism the week sweep pre-registered — the 2025 sentence-(4) allowance
(ref + max(10%, 20 h) vs 2020's ref × 1.1) gives the D-43 secant different
targets, so converged sizing factors differ:

| Building | 2020 | 2025 | note |
|---|---|---|---|
| MediumOffice | 116 | **113** | same 1 iteration, different bump magnitude (proposed −2.3%) |
| HighriseApartment | 102 | **101** | 2025 CONVERGES (63.0 h vs target ~83) where 2020 stalled at 131 h |
| LowriseApartment | 102 | 101 | 3 iterations both, different targets |
| MidriseApartment | 103 | 102 | 3 iterations both (both stall) |
| SmallHotel | 97 | **100** | the ONLY reference mover (+564 kWh, +0.1%): its reference fails the sentence-(3) heating gate in both vintages (318–480 h > 100), so iteration bumps the REFERENCE too and the differing paths leave different reference sizing factors |

Unchanged rows: SmallOffice 106, PrimarySchool 105, RetailStripmall 110,
RetailStandalone 106, LargeOffice 118, SecondarySchool 106, Warehouse 105,
FullServiceRestaurant 98, QuickServiceRestaurant 99, LargeHotel 95.

**First-ever full-annual determinations for the two giants (2025 vintage):**

- **Hospital 113.2%**, non-compliant (energy; unmet cooling 1526 h vs ref
  333 h also fails; 3 iterations, stalled) — matches its week number (113).
- **Outpatient 100.4%**, non-compliant BY 0.4% — the week run said 95;
  the seasonal shift moved it just over the line, the same week-vs-annual
  pattern as the fleet. Both buildings' unmet-hours profiles are dominated
  by the legacy proposed's own characteristics (Outpatient proposed unmet
  heating 2 990 h).

**Runtime finding (why the pair needed 12 h):** Hospital's REFERENCE annual
runs 3–4× slower than its proposed (118 vs 34 min) — the staged reference DX
coils trip EnergyPlus's flow-per-watt range check MILLIONS of times per coil
at off-rated timesteps (6.5 M on one coil; 309 M total recurrences vs the
proposed's 143 M, which are the legacy SWH target-temperature warnings), and
the nurses-station ERVs log 4 'unbalanced air volume flow' Severes. Not a
2025 regression — identical coils/values under 2020, never full-annual-run
before. Lead worth chasing: the staged-coil off-rated flow band (adjacent to
the `coils.rb` staged-airflow work and L-9/#2127).

- Who/when: Fable under D-10 delegation, 2026-08-03.

### FLEET BASELINE (consolidated 2026-08-03) — ⚠ STALE-PENDING-REFRESH since D-68

> **⚠ D-68 (2026-08-10): this full-annual table is STALE.** The nrcan merge
> brought #2119's legacy fixes in-tree; regenerated archetypes differ
> (corrected SHW tank sizing + daylighting controls now actually created),
> so these percentages no longer describe the current proposeds. The
> post-merge WEEK sweep with attribution is the D-68 amendment below; the
> full-annual 17×2 refresh is a ruled later follow-up (needs the ~12 h
> Hospital/Outpatient window). Until then, cite this table only for
> pre-merge history.

The single current table — full-annual (8760 h), Toronto CWEC2020,
Electricity, legacy NECB2020 proposeds. Assembled at report precision from
the standing run artifacts; supersedes chaining through the 2026-07-30
table → D-58 refresh → the 2025 sweep entries. ✓/✗ is the full 8.4.1.2
determination (energy AND unmet-hours gates — several buildings under 100%
still fail a sentence-(3)/(4) gate).

| Building | 2020 full | 2025 full | | Building | 2020 full | 2025 full |
|---|---|---|---|---|---|---|
| SmallOffice | 105.6 ✗ | 105.6 ✗ | | QuickServiceRestaurant | 99.4 ✗ | 99.4 ✗ |
| MediumOffice | 115.9 ✗ | 113.2 ✗ | | HighriseApartment | 101.8 ✗ | 101.3 ✗ |
| LargeOffice | 118.2 ✗ | 118.2 ✗ | | LowriseApartment | 101.6 ✗ | 101.4 ✗ |
| PrimarySchool | 105.3 ✗ | 105.3 ✗ | | MidriseApartment | 102.8 ✗ | 102.5 ✗ |
| SecondarySchool | 106.5 ✗ | 106.5 ✗ | | SmallHotel | 97.2 ✗ | 99.8 ✗ |
| RetailStandalone | 105.7 ✗ | 105.7 ✗ | | LargeHotel | 95.4 ✓ | 95.4 ✓ |
| RetailStripmall | 109.9 ✗ | 109.9 ✗ | | Hospital | 117.7 ✗ | 113.2 ✗ |
| Warehouse | 105.0 ✗ | 105.0 ✗ | | Outpatient | 104.4 ✗ | 100.4 ✗ |
| FullServiceRestaurant | 97.8 ✓ | 97.8 ✓ | | | | |

Reading guide: identical-to-the-decimal pairs are the norm (the reference is
edition-identical for these shapes); every 2020↔2025 difference is the
sentence-(4) allowance acting on the D-43 iteration (see the 2025 sweep
entry above); Hospital/Outpatient 2020 fulls completed 2026-08-03 (12 h window; references
kWh-identical across vintages; the 2020-vs-2025 percent gaps are the
sentence-(4) allowance driving stronger proposed-side capacity bumps). Under the post-D-58 corrected reference the legacy
archetypes read as broadly NON-code-minimum — only FullServiceRestaurant and
LargeHotel earn the full determination. Refreshing any row: `VINTAGE=<v>
SWEEP_MODE=full ruby openstudio-necb/scripts/necb_archetype_sweep.rb <types>`
(Hospital+Outpatient need a ~12 h window — see the runtime finding above).

- Who/when: consolidated by Fable under D-10, 2026-08-03.

### D-52 amendment (2026-08-03): the election exercised on real HP buildings — Phase 2 of the close-out plan

The sweep gained an `ECM` knob (legacy `ecm_system_name` pass-through), and
`hs09_ccashp_baseboard` (CCASHP + electric baseboards — the canonical
(2)(g)(i) shape) ran through the pipeline on SmallOffice and MediumOffice.

**Every D-52 path fired on real annual data [RAN]:** the per-equipment
extraction (5/3 air loops); the ELECTED branch (share > 33% → Electricity,
(h) inapplicability recorded); and the gate-fail branch with real shares
falling to the audited structural proxy. Week runs PASS at 88%/94%;
SmallOffice full-annual PASS at 92%.

**The share physics validate the delivered-heat basis:** January-week HP
shares (12.7–30.4% — the CCASHP loses to baseboards below its −10 °C
cutoff) all ROSE on the full annual (20.2–27.5%, two blocks crossing 33%
and electing) — exactly the seasonal bias the code's "annual energy use"
wording exists to avoid. The election belongs on annual data, and is.

Elected fuel = Electricity either way on this all-electric proposed, so the
reference is unchanged — the verification is of the MACHINERY, not a fleet
mover. hs14 (ground-source plant HP) remains covered by the D-58 unit/E2E
tests; a gas-aux ECM shape (electing gas) is the residual untested
combination, low value while no such archetype exists.

- Who/when: Fable under D-10, 2026-08-03.

### NaturalGas fleet baseline (2026-08-03) — first full-15 gas sweep, one E+ fatal found and fixed

`FUEL=NaturalGas SWEEP_MODE=annual`, vintage 2020, all 15 — the Table
8.4.4.7.-B gas column at fleet scale for the first time since the reference
work stabilized. **15/15 PASS after one fix**:

**Defect found: SmallHotel gas FATALED in the first reference sizing run**
("Calculated Pump Efficiency=101.087%"): loops COPIED from the proposed (the
Table -A residential identity, D-58) arrive with the legacy's hard-set pump
power, and the reference sizing re-derives flow against the frozen
power/head. Electric hotels have no copied hydronic loop (PTAC + electric
baseboards); LargeHotel gas cleared the band by luck (the D-27 pattern).
Fix: the umbrella now calls `prepare_for_resizing` (D-11/D-27 machinery)
before the FIRST reference sizing — a structural no-op on clean references
(it only touches hard-set pump power), and the 8.4.4.14 transfer
re-establishes proposed-equivalent W/(L/s) on the sized flows. Verified:
SmallHotel gas 94% PASS; LargeHotel + HighriseApartment gas re-runs
kWh-IDENTICAL to their pre-fix passes (controls hold).

**The gas week table (percent of target):** SmallOffice 93, MediumOffice
111, LargeOffice 121, PrimarySchool 110, SecondarySchool 115,
RetailStandalone 112, RetailStripmall 112, Warehouse 110, FSR 101, QSR 97,
HighriseApartment 103, LowriseApartment 99, MidriseApartment 100,
SmallHotel 94, LargeHotel 103.

**Cross-fuel attribution (vs the electric week table):** gas reads 1–11
points stricter. No pipeline artifact: interior-lighting ratios are
IDENTICAL across fuels per building, fan ratios stable (LargeOffice 0.41
both fuels), and the whole delta concentrates in PROPOSED-side heating —
PrimarySchool proposed heating +38% on fuel switch vs reference +16%
(SecondarySchool +45% vs +19%). The legacy gas proposeds are genuinely less
efficient against code-minimum gas references than the electric proposeds
are against theirs — the gas fleet EXTENDS the not-code-minimum finding.
Week-mode only; full-annual gas deferred (no anomalies demanding it).

- Who/when: Fable under D-10, 2026-08-03.

### Never-swept archetypes (2026-08-03, Phase 1b): two new rows, four honest refusals

Week sweep, Toronto/Electricity, the 7 never-run archetypes:

- **HighriseApartmentMult 99% PASS** and **LEEPTownHouse 103% PASS** — two
  new fleet rows, both consistent with their residential siblings.
- **LEEP Midrise/MultiTower/PointTower: PREFLIGHT-REFUSAL** on
  `Space Function - undefined -` — the pre-flight doing exactly what it was
  built for (an unresolvable floor-area space type would silently waive the
  reference allowance). L-28.
- **NorthernEducation / NorthernHealthCare: GEN-FAIL inside legacy** —
  `apply_loads` validation rejects the legacy library's own geometry
  (missing `standardsNumberOfStories` metadata). The zone-8 pair is
  unreachable for cross-validation until legacy fixes its models. L-27,
  upstream-bundle candidate.

Coverage now stands at 19 of 24 archetypes swept, with the remaining 5
blocked by legacy-side defects (L-27) or model tagging (L-28) — not by the
pipeline.

- Who/when: Fable under D-10, 2026-08-03.

## D-62 — 5.2.2.8.(4)-(5): the economizer staging floor (Phase 3a of the close-out plan)

**What.** The printed sentences [RAN get_section 5.2.2.8, both editions]:
economizer systems ≥ 70 kW must stage cooling with the lowest stage ≤ 25% of
full capacity ((4)); > 25 kW and < 70 kW, ≤ 50% ((5)). With our equal-increment
staging (lowest = 1/N), that is a stage-count floor: N ≥ 4 at ≥ 70 kW, N ≥ 2
above 25 kW. The 8.4.4.10.(8) incremental rule alone left 70–198 kW
economizer'd RTUs at 2–3 stages — the 8.4.4.12 manifest's last declared gap.

**How.** `economizer_dx_staging` rules (both vintages) + a floor in
`stage_multispeed_coil` (cooling only, audited when it governs, ruling
D-62). No pipeline reorder: any loop the floor reaches (> 25 kW) is above
the 5.2.2.7 retention trigger (> 20 kW), so the build-time economizer state
is final. Sentence (6) (OA reduction at the lowest stage) is a PERMISSION,
not exercised — stage flows are already floored at the minimum-OA fraction
(D-46). MAX_STAGES = 4 accommodates the deepest floor exactly (lowest 25%).

**Gates [RAN]:** Phase-0 E+ gate BEFORE any repo change
(`scratchpad/d62_staging_gate.rb`: 4-stage 100 kW-class RTU + Differential-
Enthalpy economizer, sizing + January week, ZERO Severes). New
`test_economizer_staging_floor_5_2_2_8` (100 kW → 4 stages audited; 40 kW →
2; 20 kW → 2; NoEconomizer 100 kW → 2 — the floor is economizer-scoped).
Staging suite 16/125. The 8.4.4.12/8.4.5.12 coverage entries graduate to
IMPLEMENTED (the pin in `test_necb_energy_recovery.rb` moved knowingly:
asserts implemented + the how naming 5.2.2.8.(4)-(5)).

**Fleet impact [RAN, both week gates 15/15 PASS]:** the floor fires 12×
across 4 buildings (SecondarySchool ×8, PrimarySchool ×2, Warehouse ×1,
RetailStandalone ×1 — e.g. a 101 kW coil 2 → 4 stages). Week-mode energy
effect ≈ nil on Electricity (SecondarySchool +6 kWh; January has no cooling)
and −0.2 to −1.1% reference on the firing gas buildings; the cooling-season
bound was measured with a SecondarySchool FULL annual: reference −4,825
kWh/yr (−0.19%), 106.5 → 106.75% of target — finer staging runs better
part-load, the sentence's intent, and the consolidated baseline row moves
accordingly on its next refresh.

**Reproducibility flutter found during attribution (NOT a D-62 effect):**
one loaded-box gas run put LargeOffice's reference at 75,575 kWh where three
other runs (pre-D-62 tree ×2, D-62 tree solo ×1) all reproduce 74,286 —
zero floor firings and zero pump releases in its audit, same iteration
count, different converged bump. Near-gate capacity iterations can bump
differently under heavy concurrent load; cause unproven, effect bounded at
±1.7% on one building in one run. Treat single loaded-box sweep rows that
move without an audited mechanism as suspect: RERUN SOLO before attributing.

- **Files:** `reference_rules_{2020,2025}.json` (rules + coverage),
  `efficiency.rb` (floor + plumb), `test_necb_staging.rb`,
  `test_necb_energy_recovery.rb`.
- **Who/when:** Fable under D-10, 2026-08-03.

## D-63 — Table 6.2.2.1 pool-heater + solar-thermal minimums, apply-when-present (Phase 3b)

**What.** The solar/pool sections of Table 6.2.2.1 were LOST from the
extraction in both editions (hbix's page-verified audit recovered the
printed values; D-61 amendment). Now vendored (`solar_pool_minimums`, both
vintages) and applied when present in `reference_shw`:

- **Pool heaters** (WaterHeaterMixed serving a `SwimmingPoolIndoor`): set to
  the printed minimum Eₜ — gas 82%, oil 78%; a heat-pump pool heater
  (tank's containing `WaterHeaterHeatPump`) is FLOORED at COP 4.0; fuels
  with no printed pool row are left as cloned with a note.
- **Solar thermal** (flat-plate water / PVT / ICS collectors): SEF ≥ 1.4
  (electric-aux) / ≥ 0.9 (gas-aux) is an equipment RATING with no
  EnergyPlus field — an audited determination records the requirement, the
  collector physics stay cloned. Never a silent skip.

**Verification [RAN]:** `test_solar_pool_minimums.rb` 5 runs / 19
assertions (gas 0.82, oil 0.78, electric left-as-cloned with note, solar
determination, structural no-op without the equipment); `test_shw.rb` 8/102;
registry + orphan keys green; control building (fleet no-op) below. No
archetype carries either class — the pass exists for foreign proposeds.

- **Files:** `shw_rules_{2020,2025}.json` (rules + 6.2.2.1 gaps narrowed),
  `efficiency.rb` (`apply_solar_pool_minimums`), `reference.rb` (call),
  the new test.
- **Who/when:** Fable under D-10, 2026-08-03.

## D-64 — SmallHotel reference heating gate: morning setback-recovery lag in four micro-zones (Phase 4b)

**Root cause [RAN, from the standing full-annual SQL + final iteration
models]:** the 318–480 h of reference unmet heating is FOUR "Storage room
< 5 m²" closets (one per storey; 161–311 h each; the other 63 zones ≤ 2.5 h),
all served by ONE shared System 4 CV RTU with autosized electric baseboards.
The failing four carry bumped zone heating factors (2.03–3.25×) and still
fail: ~0.5–0.9 h of setback-recovery lag EVERY morning ≈ the observed
totals. Each sentence-(5) round shaves < 1 h → the stall detector halts, by
design. The proposed shows 0.0 h on the same zones because legacy HARD-SIZES
its equipment (L-23) — the identical physics, masked.

**Disposition: characteristic, not a defect.** The reference is honestly
autosized per the code; the candidate remedies are all design decisions that
move away from that: (a) splitting the shared single-zone system per block —
the Industrial-row note points the OPPOSITE way ("can be divided ... as long
as it matches the proposed['s] units", and the proposed has ONE unit);
(b) a micro-zone oversizing floor; (c) recovery-ramp alignment. Left
standing in the baseline table; revisit only if a determination on a real
project turns on it.

- **Who/when:** Fable under D-10, 2026-08-03.

## D-65 — Hospital reference runtime root-caused: the OA floor × the flow-per-watt band, plus 30 required ERVs (Phase 4a)

**The recurrence churn [RAN]:** the multi-million "air volume flow rate per
watt out of range" recurrences (6.5 M on one 26 kW coil; 309 M total) are the
staged coils' LOWEST stages operating above EnergyPlus's per-stage
flow-per-watt band on HIGH-OA hospital loops: D-46 floors staged supply flow
at the minimum-OA fraction (staging must never starve ventilation), and
where OA fraction > lowest-stage capacity fraction, that floor sits outside
the band → E+ warns and clamps every call. Converse verified: the D-62 gate
model (low OA, 4 stages, economizer) logs ZERO such warnings. Abandoning the
floor trades a warning for a ventilation violation → **inherent, dispositioned.**

**The runtime delta (34 → 118 min) is substantially LEGITIMATE equipment:**
the reference carries 30 ERVs the legacy proposed lacks (5.2.10.1 requires
them), each simulated every timestep, on a 162-zone / 32-loop model.

**Open lead:** 4 input-time Severes, "unbalanced air volume flow", on two
nurses-station ERV wheels — localized, non-fatal; targeted flow-balance look
when that subsystem is next touched.

**Operational note (already applied):** Hospital+Outpatient full-annual
sweeps get a ~12 h window.

- **Who/when:** Fable under D-10, 2026-08-03.

## D-66 — CBECS evap-cooler values aligned to legacy (two unsourced deviations closed)

The 2026-08 clarity review's magic-number citation pass found the ONLY two
values in the builder gem that both differ from legacy and have no traced
source, both in the CBECS `evap_cooler` family:

- cooler design effectiveness **0.85** vs legacy 0.90 (`model_add_evap_cooler`,
  Prototype.hvac_systems.rb:4501, basc.pnnl.gov-cited);
- the supply setpoint manager: already wet-bulb-following, but with a **0.0**
  approach offset and a 15.5/30.0 °C clamp vs legacy's +3 °R approach clamped
  at 70/78 °F (Prototype.hvac_systems.rb:4427-4432, :4451-4457).

**Decision:** align both to legacy — the gem is a parity port and an
unsourced deviation in a parity port is a defect by default. Implemented
with the SI values computed through the same `OpenStudio.convert` calls
legacy makes (21.111…/25.556 °C, 1.6667 K), so the fields are bit-identical
to legacy output rather than hand-rounded. Legacy's EMS cooling-load
availability program remains NOT replicated — that is the family's
pre-existing, documented simplification, unchanged here.

**Blast radius:** CBECS-only family; no NECB archetype builds it; no test
pinned the old values. Gates: `test_cbecs_families.rb` 7/41,
`test_costing_coverage.rb`, and a scratchpad E+ sizing run of
`'Direct evap coolers with no heat'` (0 Severe, 0 Fatal, field values
asserted).

- **Who/when:** Fable under D-10, 2026-08-09 (executed by an opus subagent,
  reviewed by Fable).

## D-67 — Clarity restructure: aliased public renames + the openstudio-audit gem

The 2026-08-09 restructure pass (phylroy's rulings: all renames with
back-compat aliases; extract the audit gem) changed four public surfaces,
every one alias-preserved and proof-gated:

- **`heat_source: 'ashp'`** replaces `heating_coil_type: 'DX'` on the 8
  reference-ASHP catalog rows (a heating coil "type" of DX was the catalog's
  worst misnomer); legacy spelling still accepted. Proofs: 97 canonical
  names byte-identical; 30,064-line model-object dump identical across all
  8 rows × bare/staged; D-58 selection golden green incl. FULL_MATRIX. A
  frozen per-family key-allowlist lint (test_catalog_schema.rb) now guards
  the whole schema, and scripts/regenerate_catalog.rb documents the
  build-artifact path (the SYSTEM_CATALOG files are gitignored build
  output, not committed data).
- **`storeys:` / `below_grade_storeys:`** are the geometry facade's
  canonical vocabulary (aliases normalized before the unknown-param raise;
  ambiguous alias+engine-name pairs raise); the ported wizard internals
  keep their spellings. Corrected en route: aspect_ratio never supported
  below-grade (README overclaim), and string-keyed params used to bypass
  the unknown-check silently.
- **`placement:`** is the single daylighting selector (:all | :necb2020 |
  :necb2011, :necb_default normalized in one place); `option:` is a
  deprecated, audit-warned alias reproducing the old truth table exactly.
  The reference-daylighting audit entry that recorded the option STRING
  under the `placement:` key now records the real enum.
- **openstudio-audit (gem #8)** holds the ONE AuditLog class and the ONE
  coverage-emitter loop; the six per-gem copies became three-line aliases
  (same constants, same paths), the drifted emitter variants unified
  (hvac's 8.4-only citation regex proven behavior-neutral by an empty
  before/after decisions_citing diff), and the copy-sync test machinery
  retired in favour of alias-identity assertions.

Also in this pass (no public surface): archetypes.rb → eui_archetypes.rb
disambiguating the two senses of "archetype" (glossary entry added);
resolve!/applicability! → resolve/verify_applicability! with deprecated
aliases; H → Html in the report renderer; small_systems.rb split per
family; the energy-recovery and legacy-2011-daylighting blocks moved to
their own files (verbatim, constant paths unchanged).

- **Who/when:** Fable under D-10 per phylroy's three rulings, 2026-08-09;
  executed by tiered subagents (sonnet/opus), every diff Fable-reviewed.

## D-68 — The nrcan merge absorbed: SHW flip, daylighting-port tracking, SHA-keyed caches

origin/nrcan merged into phylroy_dnd (d0a2fc993, conflict-free): 4 commits
including our merged PR #2119 (BTAP costing + hs15 + SHW + daylighting
defect fixes) and #2120's BTAP restructure. Decisions taken absorbing it:

- **SHW tank sizing flipped to true hour adjacency.** The gem's
  deliberately-preserved sorted-array defect (the "next hour after peak"
  lookup; fixture effect 0.0757 → 0.1239 m³) is retired now that legacy is
  fixed — the parity gate compares live and is green on the corrected side
  (2/24). The legacy ACCUMULATION loop's sorted iteration is harmless
  (indices used consistently) and stays unmirrored. The audit's
  LEGACY-DEFECT warning is deleted; this entry records the history.
- **The quarantined legacy-2011 daylighting port tracks legacy AS FIXED.**
  Its purpose is to be diffed against legacy, so the three #2119 hunks were
  mirrored (window/skylight criterion gating — the L-26 defect; skylight
  accumulation out of the window loop; office-name regex). L-26 marked
  FIXED UPSTREAM; the parity test now asserts control-name and sensor-
  position equality against live legacy (stronger than the old count-only
  check). The :necb2020 path is untouched (26/533 unchanged).
- **Archetype caches are now keyed by the legacy-subtree SHA**
  (`git rev-parse HEAD:lib/openstudio-standards`) in both the sweep script
  and the e2e test — before this, cache invalidation was existence-only and
  the merge would have silently reused stale pre-#2119 OSMs. All cached
  OSMs cleared; result JSONs kept for before/after.
- **Parity harness repairs** for #2120's renames (BTAP::Costing /
  BTAP::Database / paths.rb); deviation notes that #2119 made two-sided
  (hs15 AirSoure, shw gas fuel line, lighting Nil-fixture) retired or
  annotated; the hvac hydronic-AHU misclassification claim KEPT (verified
  still true — only the hard-sized branch was fixed upstream).
- **Fleet consequence:** regenerated archetypes differ (SHW tanks + legacy
  daylighting controls now actually created) — the week sweep below is the
  merge gate with pre-registered attribution; the 17×2 FULL-ANNUAL baseline
  table is STALE-PENDING-REFRESH (ruled: full refresh is a later follow-up).

- **Who/when:** Fable under D-10 per phylroy's merge instruction,
  2026-08-10; executed with tiered subagents, every diff Fable-reviewed.

**Amendment — post-merge week sweep (2026-08-10): 17/17 PASS, every mover attributed.**
Week mode, Electricity/Toronto/2020, archetypes REGENERATED under the merged
legacy (SHA-keyed cache). Percent-of-target vs the pre-merge week table:

| Building | pre | post | | Building | pre | post |
|---|---|---|---|---|---|---|
| SmallOffice | 94 | **90** | | QuickServiceRestaurant | 93 | 93 |
| MediumOffice | 109 | **106** | | HighriseApartment | 100 | 100 |
| LargeOffice | 116 | **113** | | LowriseApartment | 99 | 99 |
| PrimarySchool | 101 | 101 | | MidriseApartment | 100 | 100 |
| SecondarySchool | 104 | 104 | | SmallHotel | 93 | 93 |
| RetailStandalone | 106 | 106 | | LargeHotel | 93 | 93 |
| RetailStripmall | 106 | 106 | | Hospital | 113 | 113 |
| Warehouse | 107 | **106** | | Outpatient | 95 | 95 |
| FullServiceRestaurant | 95 | 95 | | | | |

Three mechanisms, all traced to #2119 hunks with end-use evidence from the
kept pre-merge run dirs:

1. **Daylighting controls now created in the proposeds** (pre-registered):
   proposed interior lighting fell SmallOffice −29%, MediumOffice −19%,
   LargeOffice −14% while their references barely moved (reference
   photocontrols were ALREADY built by our D-51 transform — the legacy fix
   only adds them to the proposed side). Drives the −4/−3/−3 moves.
2. **SHW tank resizing** (pre-registered): tiny — water-systems energy moved
   ≤ +3 kWh/wk everywhere (the corrected tanks change capacity/standby only
   marginally at fleet scale). No percentage effect.
3. **Height-predicate fix raises installed LPD in tall spaces** (NOT
   pre-registered — found by attribution): legacy's
   `get_max_space_height_for_space_type` predicate was broken
   (`select(&:surfaceType == 'Wall')`); fixed, real space heights reach the
   height-dependent LPD rows, so GENERATED tall-space archetypes carry more
   installed lighting: RetailStandalone interior lighting +83% on BOTH
   sides (absolute totals +4%, ratio preserved → percent unchanged at 106);
   Warehouse proposed +56% vs reference +13% (height-LPD up both sides,
   proposed partly offset by new skylight daylighting controls) → net −1.

13 of 17 buildings unchanged; the four movers all move toward compliance
(daylighting) or stay ratio-neutral (height LPD). The legacy e2e suite is
green on a fresh SHA-keyed cache (3/17). The FULL-ANNUAL 17×2 table above
remains STALE-PENDING-REFRESH.

## D-69 — The legacy-parity oracle is PINNED to a revision (legacy_pin/)

The parity gates now compare against a bundler-pinned checkout of the
NatLabRockies fork — `legacy_pin/REF` (full SHA, initially the merged
nrcan tip f01da13a6...) + a committed lockfile — instead of "whatever sits
in the in-tree lib/openstudio-standards working copy". Decisions:

- **The published RubyGems openstudio-standards release is NEVER the pin**
  — that is NREL's line; the NECB/BTAP oracle lives on the fork.
- **The default remote is the local repository** (bundler hardlink-clones
  from disk — the fork's .git is 4.9 GB, so a GitHub-sourced first install
  is a deliberate off-monorepo choice via LEGACY_PIN_REMOTE).
- **The tbd/osut/topolys triplet is pinned to the oracle-era resolution**
  (tbd 3.5.2 / osut 0.8.2 / topolys 0.6.2). Proven necessary twice: left
  floating, bundler takes tbd 3.6.0/osut 0.9.1 (the April-2026 releases
  brgix cites on #2130), and even with tbd pinned, tbd's `osut ~> 0`
  floats osut to 0.9.1 — which CHANGES generated insulation conductivities
  (SmallOffice generation A/B caught OSut:K material drift). Bumping the
  triplet is part of a deliberate REF bump, never incidental.
- **Legacy's undeclared runtime deps are declared here**: parallel,
  rubyzip, deep_merge (the gemspec never declares them; the repo bundle
  supplied them via dev-dependencies).
- **Skips can be forbidden**: LEGACY_PIN_REQUIRED=1 turns "oracle not
  bundled" from a silent skip into a failure — verification runs and CI
  set it, closing the green-but-vacuous-parity hazard.
- **Bump workflow** (legacy_pin/README.md): edit REF → bundle install →
  all parity + regeneration gates with LEGACY_PIN_REQUIRED=1 → attribute
  every flip (the D-68 discipline) → commit REF + lock together.

Evidence: the full 11-suite equivalence matrix is green under the pin with
identical tallies to the in-tree oracle (and the loads data-integrity
legacy comparison, previously a silent skip, now actually runs).
SmallOffice generation A/B: after the osut pin, the pin-generated,
fresh-in-tree-generated and sweep-cached products are IDENTICAL as
normalized object sets (handles/timestamps/EPW-path aside). Two real
findings from the proof: (1) the floating osut (0.9.1 vs 0.8.2) changed
generated insulation conductivities — the triplet pin closed it; (2)
legacy's OSM save has run-to-run OBJECT-ORDER jitter (a 20-object ERV
TableLookup block lands at different file positions between identical
runs) — pre-existing, oracle-independent, and why generation equivalence
must be judged order-insensitively. Generation/cache re-keying to REF is a
gated follow-up (after the running full-annual chain completes) so the
in-flight sweep's cache is not orphaned mid-run.

- **Who/when:** Fable under D-10 per phylroy's "plan and do it",
  2026-08-10.

## D-70 — Hospital and Outpatient removed from routine sweeps (phylroy)

**Ruling (phylroy, 2026-08-10): "lets remove hospital and outpatient from
the sweep.. they just take way too long."** Implemented as a tiering, not a
deletion:

- The sweep script gains a `FLEET` constant (15 buildings, invoked as
  `... necb_archetype_sweep.rb fleet`); Hospital and Outpatient run only
  when named explicitly. Their in-flight 2020 full-annual chains were
  killed at ruling time (Hospital ~3.5 h into its reference annual;
  Outpatient on its EIGHTH full-year run, reference iteration 2) — the
  recorded ERROR rows in that sweep are the kill, not a model defect.
- Why they cost so much: 40–60 min per 8760 h simulation at their zone
  counts, × a minimum 4-run chain, × up to 3 capacity iterations each
  re-running annuals, all sequential — the pair alone stretched a ~2 h
  15-building sweep toward 12 h, while being the least sensitive
  instruments in the fleet (their percentages move mostly through
  iteration-path differences).
- **Coverage consequence, stated honestly:** the routine gates lose the
  fleet's only hospital-scale exercise of high-%OA ERV determinations
  (30 of ~60 fleet ERVs), humidification, the Health-care selection rows,
  and the D-65 staged-coil churn territory. Mitigation discussed and
  PARKED by phylroy ("lets consider this later"): a small synthetic
  stress-fixture suite exercising those paths in week-mode minutes. Until
  it exists, changes touching those paths should run the pair BY NAME.
- The 17×2 full-annual baseline becomes 15×2 going forward; the pair's
  last valid full-annual numbers remain in the pre-merge table as history.

- **Who/when:** phylroy's ruling, implemented by Fable, 2026-08-10.

## D-71 — Measured-footprint massing lands in openstudio-geometry (Claude, delegated)

**Question:** real building outlines are now reachable (NRCan footprints via
the `building-stock` MCP: GeoJSON ring + measured height + area + class +
climate zone). Where do the methods that turn one into an OpenStudio model
live?

**Ruling: in `openstudio-geometry`, as `footprint.rb` +
`OpenStudioGeometry.create_from_footprint`.** Three sub-rulings worth pinning:

- **Peer of `create`, NOT an eighth `SHAPES` member.** `create(shape:)`
  dispatches positional scalars (length, width, …) through `ordered`; a
  coordinate ring is not that shape, and forcing `'polygon'` into the enum
  would break its uniformity for the sake of one caller. Both entry points get
  listed on the eventual MCP surface regardless.
- **The gem stays SDK-only and offline.** Only the pure part landed:
  projection, winding/spike normalization, decimation, mitred core/perimeter,
  storey stacking. Fetching building-stock records, choosing a storey height,
  and mapping `building_class` → space types are the caller's — a network
  dependency in this gem would break the family contract.
- **This is the gem's FIRST non-verbatim file**, a deliberate departure from
  its "SCRIPTED verbatim ports of legacy `create_shape.rb`" convention. There
  is no upstream equivalent to port: legacy
  `Geometry.create_spaces_from_polygons` assumes polygons that are already
  clean and correctly wound, which is precisely what a measured ring is not.

**Why this gem and not a caller-side script:** its own gemspec calls it "the
authoring on-ramp for the openstudio-* NECB gem family", and measured outlines
were the one on-ramp missing. The decisive argument is the AuditLog contract —
audits exist here "so downstream QAQC can reproduce the massing", and a
MEASURED massing is only reproducible if the provenance is recorded
(`feature_id`, dataset, which height field, the storey height assumed, the
decimation tolerance, and the zoning actually achieved). That belongs where the
audit contract lives, not re-implemented by every caller.

**Storey height is an input, never a constant.** The same 82.65 m tower gives
27 storeys at 10 ft (3.048 m, the openstudio-standards
`create_space_from_polygon` default), 24 at 3.5 m (which is what NRCan's own
`estimated_floors = round(height / 3.5)` implies — verified against 5 records,
where `estimated_gfa_m2` is exactly `building_area_m2 × estimated_floors`), and
22 at the gem-wide 3.8 m default. That is a 12% GFA spread between the first
two, so the value is a facade parameter with a recorded audit entry.

**Verification:** 13 tests / 71 assertions green
(`ruby test/test_footprint.rb`), built against a real record rather than a
synthetic outline; `test_wizards.rb` (6/41) and `test_floor_plan.rb` (19/158)
still green. Beyond the unit tests, a 40-record batch (one MCP query, every
class from `accessory` to `high_rise_commercial`) built **40/40 with zero
failures**, and the derived storey count matched NRCan's own `estimated_floors`
on all 40 at 3.5 m — independent confirmation of the reverse-engineered
formula. Projection reproduces the publisher's own area to 0.16%. Rubocop could
not be run — the repo's inherited remote config is stale (`Metrics/LineLength`
moved to `Layout/LineLength`) and fails identically on untouched files.

**Two defects the batch caught that the single fixture did not, both now
fixed:**

- A FIXED decimation tolerance cannot serve a whole building stock. At a flat
  2 m the batch lost up to **14.8%** of a small house's floor area (mean
  1.60%): 2 m is mild on a 5,000 m² tower and destroys a 100 m² house. The
  default is now `:auto` — `sqrt(area)/25` clamped to [0.25, 3.0] — giving
  2.87% worst / 0.67% mean.
- The rejection message originally advised "raise decimate_tolerance", which
  measurement showed to be the WRONG lever, and "noisy outline" was the wrong
  diagnosis. Correlating 40 records against their geometry, vertex count and
  reflex fraction barely separate success from failure (12 vs 14 vertices;
  0.33 vs 0.36 reflex). **The criterion is wall-run length against the offset
  depth**: an inward offset eats `D/tan(t/2)` off both ends of a run, so edge i
  survives only while `L > D*(cot(t_i/2) + cot(t_i+1/2))`. Reflex corners
  contribute a NEGATIVE term, so concavity per se is harmless. This separates
  the 40 perfectly (accepted ≥ +2.03 m margin, rejected all negative), so it is
  now `Footprint.max_perimeter_depth` and a first-class pre-check that quotes
  the outline's own ceiling. The real lever is therefore
  `perimeter_zone_depth`, which costs no area at all: 6/40 at 15 ft, 15/40 at
  9.8 ft, 24/40 at 6.6 ft — against 15/40 for decimation at 4 m and 25/40 at a
  destructive 10 m. **Stated plainly: at the 15 ft default the single-zone
  fallback is the common case on auto-extracted stock — the median NRCan
  outline's ceiling is 2.59 m.** The mitred offset is exact on clean outlines
  (a 50×30 rectangle tiles to 1500.0000 m² and its ceiling is exactly half the
  short side, 15.00 m). Doing better needs real polygon clipping, not worth a
  boost dependency in an SDK-only gem until someone needs per-orientation zones
  on measured stock.
- **`perimeter_zone_depth:` therefore also defaults to `:auto`** — raised as a
  judgement call (it lets a default run produce a non-conventional perimeter
  band) and **confirmed by phylroy, 2026-08-10: "auto should be default."** It
  is `min(15 ft, 0.95 × the outline's ceiling)`, taking the batch from 6/40 to
  14/40 zoned with 6 keeping the full 15 ft (median depth 3.22 m). Asked
  whether depth could instead scale with footprint SIZE, the answer is
  measured NO: `corr(sqrt(area), ceiling) = +0.198`, log-log +0.069, and
  outlines under 15 m across had a HIGHER median ceiling (2.88 m) than 30–50 m
  ones (1.66 m). The ceiling is a local feature — the shortest wall run — so a
  size-based depth would be guessing. Because a narrowed band is no longer the
  code's daylit zone, any reduction below 15 ft emits a `warn` naming both
  numbers.
- **Sliver guard, `MIN_CORE_FRACTION` = 4%.** Geometrically viable is not
  useful: a 50×30 rectangle still offsets at 14.9 m but leaves a 0.27% core.
  The 4% is not invented — the ported `create_shape_rectangle` already refuses
  core/perimeter unless both plan dimensions exceed 2.5× the depth, which for a
  square is exactly a 4% core. Same convention, generalized to arbitrary
  outlines.
- Adding the pre-check also exposed a flaw in the ORIGINAL validation, which is
  why it is a gate and not just a diagnostic: it had been accepting outlines
  with one marginally-negative wall run (the fixture at 4 m decimation, ceiling
  4.46 m vs the 4.57 m default, margin −0.29 m). Those produce a slightly
  self-intersecting perimeter zone that the absolute-value area and tiling
  tests could not see.

**Not built (caller's side, still open):** the building-stock fetch adapter,
WWR from `building_class` + vintage, and the `create_typical` hand-off. Also
note the MCP's `nrcan-buildings` dataset currently reports `record_count: 200`
/ `build_version: 0.1.0-test`, not the ~10M its description advertises.

- **Who/when:** Claude under the D-delegation, 2026-08-10.

## D-72 — The building-stock adapter is a SCRIPT, not a gem file (Claude, delegated)

**Question:** where does the NRCan fetch live, given D-71 froze
`openstudio-geometry` as SDK-only and offline?

**Ruling: `openstudio-geometry/scripts/building_stock.rb`.** `spec.files` is
`lib/**/*`, so `scripts/` ships in NO gem — the networked adapter sits beside
its only consumer while the gem stays offline, and `Footprint` still never
learns where a ring came from. Precedent: `openstudio-necb/scripts/` already
holds networked fetchers on exactly these terms.

**Auth reconciles two family precedents that look contradictory.**
`openstudio-simulation`'s `Remote` backend deliberately ships as a STUB because
"the raw REST endpoints + auth headers behind [an agent-facing MCP] are not
ours to hardcode", while `fetch_necb_8_4_text.rb` calls its MCP happily. The
rule that satisfies both is HARDCODE NOTHING, RESOLVE AT RUNTIME:
`HBIX_API_KEY` and `HBIX_MCP_BASE_URL` — one key and one base URL for all six
servers, with no per-server override of either — else `.mcp.json` (which is
gitignored). The key is never printed, never written into the cache, never
stamped on a model. `--cache` / `--from-cache` keeps builds reproducible and
lets CI run with no MCP at all.

**Record attributes ride on the model, not in a side file:**
`Adapter.stamp` writes `nrcan_*` features to `building.additionalProperties`
(class, vintage, FSA, climate zone, published area/height/floors) so the next
stage reads them off the model. Explicitly NOT `setStandardsBuildingType` —
`building_class` is NRCan's own heuristic, and conflating it with a standards
building type would silently mis-tag every model.

**`multiplier:` defaults to `:mid` in the adapter**, unlike the gem facade,
because stock work is bulk: a 28-storey record is 336 real spaces at `:none`
and 36 at `:mid` for identical loads and envelope.

**A defect the adapter exposed, now fixed in the gem:** `:auto` depth will
shrink to fit ANY outline, which quietly defeated the wizards' 2.5x-plan-dim
convention (that rule presumes a fixed depth). At the old 1 m floor a **55 m²
single-family house was given core-and-perimeter zoning** — it is all perimeter
in reality. `MIN_USEFUL_DEPTH` is now 3.0 m (~10 ft, the thinnest band that
still reads as a daylit perimeter): the smallest zoned outline becomes 104 m²
and the median depth returns to the full 15 ft. On a 12-record K1P batch this
cut total spaces from ~600 to 153 while making every individual answer more
defensible.

**Verification:** live fetch against the real server, 12/12 built from an FSA
query and 12/12 rebuilt offline from cache; a written .osm reloaded cold with
15 spaces / 90 surfaces / 0 degenerate, correct site lat-lon, provenance intact,
and floor area within 0.9% of the publisher's `estimated_gfa_m2`.

**Known limitation, NOT fixed:** perimeter zoning is one zone per outline edge,
so a 19-edge outline gives 19 perimeter zones per storey (median 13 across the
batch). Modellers normally want N/E/S/W + core. Merging perimeter zones by
orientation is the obvious next step and is deliberately not attempted here.

- **Who/when:** Claude under the D-delegation, 2026-08-10.

## D-73 — Perimeter zones merge by ORIENTATION, via zone membership not polygons (Claude, delegated)

**Question (phylroy, 2026-08-10): "merge perimeter zones by orientation into
N/E/S/W plus core."** The D-72 limitation: perimeter zoning was one zone per
outline edge, so a 19-edge outline gave 19 perimeter zones per storey (median
13 across the batch) where modellers expect 4 + core.

**Ruling: merge THERMAL ZONE MEMBERSHIP, keep spaces one-per-edge.** Each
perimeter space still stands on exactly one wall run — geometry unchanged,
areas exact, surface matching untouched — but the zone it joins is its compass
bin. A storey now presents `North/East/South/West/Core ZN` regardless of edge
count.

**Why not a real polygon union.** Merging the QUADS would need genuine polygon
clipping: same-facing walls are frequently NON-CONTIGUOUS (an L-shaped plan has
two separate north faces), so a union yields multi-part polygons that
`Space.fromFloorPrint` cannot extrude. OpenStudio thermal zones may legally
contain disjoint spaces, so zone membership expresses the intent exactly, with
no new dependency and no geometric approximation. This also keeps the D-71
promise that the gem stays SDK-only (a clipper would mean boost).

**The azimuth convention is the SDK's, not ours.** `Footprint.edge_azimuth`
returns the outward-normal azimuth in degrees clockwise from north — derived
from the same "interior lies to the right of a clockwise ring" rule
`offset_edge` already depended on, then PINNED against `Surface#azimuth`, which
reports 270/0/90/180 for a rectangle's four walls. Bins are 45-degree
boundaries with North wrapping through 0.

**Verification:** on a rectangle, each zone's exterior walls report exactly the
one azimuth its name claims and the core has none at all. On the 69-vertex
Ottawa fixture, 63 spaces collapse to 15 zones (5 per storey x 3) with zone
multipliers [1, 22] intact. Across all 46 records: **max 5 zones per storey
(was up to 20) and ZERO misfiled exterior walls**. 18 tests / 107 assertions
green, plus wizards 6/41, bar 4/32, floor_plan 19/158; a written .osm reloads
cold with the merged zones intact. The adapter manifest now reports
`thermal_zones` and `zones_per_storey` alongside `spaces`.

- **Who/when:** phylroy's request, implemented by Claude, 2026-08-10.

## D-74 — WWR is a caller input; NECB FDWR stays in openstudio-envelope (phylroy)

**Question: "how do you determine WWR by class/vintage?"** Investigated before
building, and the honest answer is that **the class/vintage framing I had
proposed was not supportable** — there is no data for either axis:

- **NECB 3.2.1.4 (verified via codes MCP)** gives FDWR by **HDD only** —
  `0.40` for HDD ≤ 4000, `(2000 − 0.2×HDD)/3000` between, `0.20` at ≥ 7000 —
  and it is a **maximum**, not an observed value. Neither class nor vintage
  appears in it.
- **Vintage in openstudio-standards is a BINARY, not a ratio**: at the default
  `fdwr_set: -1`, `BTAPPRE1980` returns without touching windows while
  `NECB2011+` applies the max. "By vintage" means "does the code apply", not
  "what WWR".
- **SCIEU-2019** has 35 tables (vintage, floors, fuels, EUI) and **no glazing
  table**. **ComStock/ResStock** are advertised in the MCP blurb but absent from
  `list_building_datasets` (`comstock-2024` → "No tables found"). **NRCan
  footprint records carry no window fields.**
- The only WWR-by-type table in the repo is `prm_wwr_bldg_type.json` — 16 **US**
  90.1-PRM-2019 types, 0.06–0.40, **no vintage axis**. Mapping NRCan's 7
  heuristic classes onto it would be a fabricated correspondence, and D-71
  already put class→type mapping outside this gem.

**Ruling (phylroy, 2026-08-10): caller parameter, no default.**
`OpenStudioGeometry.apply_wwr(model, ratio)` cuts openings to a ratio the
caller chose — pure geometry, no NECB data in a gem whose contract forbids it.
Accepts a Float or per-orientation bins (`'South' => 0.4`), the companion to
D-73's orientation-merged zoning.

**The NECB half already existed and was NOT rebuilt.**
`openstudio-envelope` owns `NECB.max_fdwr(vintage:, hdd:)` (rules JSON, by
vintage) and `apply_prescriptive(..., apply_fdwr: true)`. Verified correct:
HDD 4500 → 0.3667, matching `(2000 − 0.2×4500)/3000` by hand; HDD 8000 → 0.20.
Note the vintage keys are `'2020'`/`'2025'`, NOT `'NECB2020'`.

**The real gap, found by running it rather than reasoning about it:** the
envelope pass **cannot seed itself**. It retargets EXISTING subsurface
constructions, so on measured massing — zero windows, zero constructions —
`apply_prescriptive(apply_fdwr: true)` silently yielded **0 subsurfaces and
FDWR 0.0**. With `apply_wwr` cutting the openings first, the NECB pass holds
0.3667 in and out. **The construction half remains open**: the same run logs 81
`surface has no layered construction — skipped` plus 60 for subsurfaces — the
seed-construction helper openstudio-envelope's notes already list as future
work. It warns loudly, so it is not silent.

**Verification:** 23 tests / 129 assertions green; wizards 6/41, bar 4/32,
floor_plan 19/158 unaffected. Per-orientation verified exact (South 0.500,
North 0.150, omitted bins 0.000).

**Correction to the record:** the `nrcan-buildings` dataset is
**12,070,204 records** (per `list_building_datasets`, build 2026-07-17), not
the 200 that `get_dataset_info` reports — that count is stale on that code
path. D-71/D-72's "200-record test sample" caveat is withdrawn.

- **Who/when:** phylroy's ruling, implemented by Claude, 2026-08-10.

## D-75 — CORRECTION to D-74: thermostats gate the envelope pass, not construction seeding

**D-74 claimed "the envelope pass cannot seed itself" and attributed the
0-subsurface result on measured massing to missing constructions. That
diagnosis was WRONG**, and the correction matters because it points at a
different fix.

**What actually happens.** `OpenStudioEnvelope::Geometry.conditioned?` requires
`space.partofTotalFloorArea` AND a thermal zone carrying a
`thermostatSetpointDualSetpoint`. `exposed_walls` / `exposed_roofs` filter every
surface through it. Measured massing has thermal zones but **no thermostats**,
so the census returned 0 of 63 spaces conditioned and 0 exposed walls, and
`Geometry.apply_fdwr` bailed on its `wall_area_m2 < 0.1` guard before doing
anything. Nothing to do with constructions.

**Verified by adding thermostats and changing nothing else:**

| | before | after |
|---|---|---|
| conditioned spaces | 0/63 | 63/63 |
| exposed walls | 0 | 60 |
| subsurfaces after `apply_fdwr: true` | 0 | **60 at FDWR 0.3667** |
| window constructions assigned | 0 | **60/60** |

— on a model that started with zero windows and zero constructions.

**So openstudio-envelope DOES seed fenestration constructions.**
`subsurface_target_construction` (private; invoked automatically by
`apply_fdwr:`/`apply_srr:`) creates a SimpleGlazing construction at the
prescriptive U from nothing, exactly as its comment claims: "when the model has
no existing subsurface of that class to derive one from ... needed by the
FDWR/SRR rebuild on windowless models."

**What is genuinely missing is an OPAQUE seed.** All three opaque paths require
a pre-existing construction: `Prescriptive.assign_surface` warns "surface has no
layered construction — skipped"; `Constructions.opaque_at_conductance(model,
construction, conductance)` deep-copies a base the caller supplies; and
`Reference` does `next if surface.construction.empty?` then reads `conductance`
off the original. Measured massing therefore still gets no U-values on walls,
roofs or floors (81 surfaces skipped). `Reference`'s own lightweight rebuild —
one `StandardOpaqueMaterial` calibrated to the Note A-8.4.4.4.(1) wood-frame
mass at a target conductance — is the obvious recipe for that seed.

**Consequence for D-74:** the RULING stands (WWR is a caller input; NECB FDWR
stays in openstudio-envelope) and `apply_wwr` remains useful — it is pure
geometry, takes a ratio the caller chose, supports per-orientation bins, and
needs neither thermostats nor NECB data. But its stated justification ("the
envelope pass cannot seed itself") was wrong and is withdrawn.

**Method note:** this was caught only by READING `geometry.rb` end-to-end after
the user asked whether a construction-adding function exists — the earlier
conclusion had been inferred from warning text ("no layered construction —
skipped") without checking what filtered the surfaces upstream. Warning
messages describe a symptom, not necessarily the cause. Cf. [[verify-before-asserting]].

- **Who/when:** Claude, 2026-08-12, prompted by phylroy asking whether
  openstudio-envelope has a construction-adding function.
