 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Heating Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size No Heating Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 772.14113
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 772.14113
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 FAN, Design Size Maximum Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 772.14113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 15KBTU/HR 9.3EER, 735.9, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 5, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 4.66450E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Cooling Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Heating Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size No Heating Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 607.49951
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 607.49951
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 FAN, Design Size Maximum Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 13, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 607.49951
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, 579.0, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 14, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 14, Design Size Maximum Flow Rate [m3/s], 3.66990E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Cooling Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Heating Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size No Heating Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 610.60283
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 610.60283
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 FAN, Design Size Maximum Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 16, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 610.60283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, 581.9, 2.93, 9.98, 10.53, 9.90
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 17, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 17, Design Size Maximum Flow Rate [m3/s], 3.68865E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Heating Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size No Heating Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 707.17969
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 707.17969
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 FAN, Design Size Maximum Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 45, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 707.17969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 13KBTU/HR 9.7EER, 674.0, 2.72, 9.29, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 46, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 46, Design Size Maximum Flow Rate [m3/s], 4.27207E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Heating Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size No Heating Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 776.83030
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 776.83030
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 FAN, Design Size Maximum Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 55, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 776.83030
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.7EER, 740.4, 2.71, 9.23, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 56, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 56, Design Size Maximum Flow Rate [m3/s], 4.69283E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Cooling Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Heating Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size No Heating Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 697.88135
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 697.88135
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 FAN, Design Size Maximum Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 57, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 697.88135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 9.9EER, 665.1, 2.77, 9.46, 9.98, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 58, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 58, Design Size Maximum Flow Rate [m3/s], 4.21590E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Cooling Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Heating Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size No Heating Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 619.36815
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 619.36815
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 FAN, Design Size Maximum Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 64, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 619.36815
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 6KBTU/HR 11.0EER, 590.3, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 65, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 65, Design Size Maximum Flow Rate [m3/s], 3.74160E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Cooling Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Heating Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size No Heating Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 615.77250
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 615.77250
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 FAN, Design Size Maximum Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 77, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 615.77250
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 6KBTU/HR 11.0EER, 586.9, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 78, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 78, Design Size Maximum Flow Rate [m3/s], 3.71988E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Cooling Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Heating Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size No Heating Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 708.71152
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 708.71152
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 FAN, Design Size Maximum Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 8, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 708.71152
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER, 675.4, 2.72, 9.30, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 9, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 9, Design Size Maximum Flow Rate [m3/s], 4.28133E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Heating Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size No Heating Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 703.04810
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 703.04810
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 FAN, Design Size Maximum Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 25, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 703.04810
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 9.9EER, 670.0, 2.77, 9.46, 9.98, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 26, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 26, Design Size Maximum Flow Rate [m3/s], 4.24711E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Heating Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size No Heating Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 777.41616
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 777.41616
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 FAN, Design Size Maximum Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 37, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 777.41616
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 15KBTU/HR 9.3EER, 740.9, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 38, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 38, Design Size Maximum Flow Rate [m3/s], 4.69637E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Cooling Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Heating Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size No Heating Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 612.43592
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 612.43592
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 FAN, Design Size Maximum Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 39, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 612.43592
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.5EER, 583.7, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 40, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 40, Design Size Maximum Flow Rate [m3/s], 3.69973E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Cooling Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Heating Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size No Heating Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 782.39416
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 782.39416
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 FAN, Design Size Maximum Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 67, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.6EER, Design Size Rated Air Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.6EER, Design Size Gross Rated Total Cooling Capacity [W], 782.39416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.6EER, 745.7, 2.70, 9.23, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 68, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 68, Design Size Maximum Flow Rate [m3/s], 4.72644E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Cooling Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Heating Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size No Heating Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 625.26554
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 625.26554
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 FAN, Design Size Maximum Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 68, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 625.26554
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, 595.9, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 69, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 69, Design Size Maximum Flow Rate [m3/s], 3.77723E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Heating Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size No Heating Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 616.11721
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 616.11721
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 FAN, Design Size Maximum Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 75, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 616.11721
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, 587.2, 2.92, 9.98, 10.52, 9.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 76, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 76, Design Size Maximum Flow Rate [m3/s], 3.72196E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Cooling Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Heating Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size No Heating Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 621.63265
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 621.63265
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 FAN, Design Size Maximum Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 79, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 621.63265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 6KBTU/HR 11.0EER, 592.4, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 80, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 80, Design Size Maximum Flow Rate [m3/s], 3.75528E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Heating Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size No Heating Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 708.17503
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 708.17503
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 FAN, Design Size Maximum Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 708.17503
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 13KBTU/HR 9.7EER, 674.9, 2.72, 9.30, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 4, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 4.27809E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Heating Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size No Heating Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 626.42969
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 626.42969
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 FAN, Design Size Maximum Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 10, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 626.42969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, 597.0, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 11, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 11, Design Size Maximum Flow Rate [m3/s], 3.78426E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Heating Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size No Heating Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 703.49275
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 703.49275
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 FAN, Design Size Maximum Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 24, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 703.49275
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 9.9EER, 670.5, 2.77, 9.46, 9.98, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 25, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 25, Design Size Maximum Flow Rate [m3/s], 4.24980E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Heating Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size No Heating Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 622.78526
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 622.78526
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 FAN, Design Size Maximum Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 26, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 622.78526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 6KBTU/HR 11.0EER, 593.5, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 27, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 27, Design Size Maximum Flow Rate [m3/s], 3.76225E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size No Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 613.23629
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 613.23629
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 FAN, Design Size Maximum Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 38, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 613.23629
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.5EER, 584.4, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 39, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 39, Design Size Maximum Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Heating Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size No Heating Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 617.05369
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 617.05369
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 FAN, Design Size Maximum Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 66, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 617.05369
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, 588.1, 2.92, 9.98, 10.52, 9.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 67, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 67, Design Size Maximum Flow Rate [m3/s], 3.72762E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Heating Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size No Heating Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 783.20726
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 783.20726
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 FAN, Design Size Maximum Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 69, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.6EER, Design Size Rated Air Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.6EER, Design Size Gross Rated Total Cooling Capacity [W], 783.20726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.6EER, 746.4, 2.71, 9.23, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 70, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 70, Design Size Maximum Flow Rate [m3/s], 4.73136E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Cooling Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Heating Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size No Heating Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 778.01923
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 778.01923
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 FAN, Design Size Maximum Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 73, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 778.01923
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 15KBTU/HR 9.3EER, 741.5, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 74, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 74, Design Size Maximum Flow Rate [m3/s], 4.70001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Heating Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size No Heating Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 783.09768
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 783.09768
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 FAN, Design Size Maximum Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 783.09768
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.7EER, 746.3, 2.71, 9.23, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 3, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 4.73069E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Heating Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size No Heating Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 622.98170
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 622.98170
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 FAN, Design Size Maximum Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 11, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 622.98170
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 6KBTU/HR 11.0EER, 593.7, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 12, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 12, Design Size Maximum Flow Rate [m3/s], 3.76343E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Heating Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size No Heating Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 703.11632
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 703.11632
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 FAN, Design Size Maximum Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 29, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 703.11632
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 9.9EER, 670.1, 2.77, 9.46, 9.99, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 30, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 30, Design Size Maximum Flow Rate [m3/s], 4.24753E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Heating Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size No Heating Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 626.63199
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 626.63199
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 FAN, Design Size Maximum Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 30, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 626.63199
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, 597.2, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 31, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 31, Design Size Maximum Flow Rate [m3/s], 3.78548E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Heating Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size No Heating Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 707.48113
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 707.48113
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 FAN, Design Size Maximum Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 33, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 707.48113
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 13KBTU/HR 9.7EER, 674.3, 2.72, 9.30, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 34, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 34, Design Size Maximum Flow Rate [m3/s], 4.27389E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Heating Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size No Heating Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 777.76903
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 777.76903
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 FAN, Design Size Maximum Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 50, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 777.76903
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 15KBTU/HR 9.3EER, 741.2, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 51, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 51, Design Size Maximum Flow Rate [m3/s], 4.69850E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Heating Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size No Heating Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 617.09059
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 617.09059
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 FAN, Design Size Maximum Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 51, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 617.09059
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, 588.1, 2.92, 9.98, 10.52, 9.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 52, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 52, Design Size Maximum Flow Rate [m3/s], 3.72784E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size No Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 613.23688
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 613.23688
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 FAN, Design Size Maximum Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 70, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 613.23688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.5EER, 584.4, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 71, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 71, Design Size Maximum Flow Rate [m3/s], 3.70456E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Heating Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size No Heating Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 623.48051
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 623.48051
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 FAN, Design Size Maximum Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 21, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 623.48051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 6KBTU/HR 11.0EER, 594.2, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 22, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 22, Design Size Maximum Flow Rate [m3/s], 3.76645E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Heating Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size No Heating Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 783.27906
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 783.27906
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 FAN, Design Size Maximum Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 28, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 783.27906
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, 746.5, 2.71, 9.23, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 29, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 29, Design Size Maximum Flow Rate [m3/s], 4.73179E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Cooling Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Heating Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size No Heating Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 617.44839
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 617.44839
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 FAN, Design Size Maximum Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 59, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 617.44839
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, 588.5, 2.92, 9.98, 10.52, 9.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 60, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 60, Design Size Maximum Flow Rate [m3/s], 3.73001E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Heating Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size No Heating Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 703.23663
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 703.23663
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 FAN, Design Size Maximum Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 62, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 703.23663
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 9.9EER, 670.2, 2.77, 9.47, 9.99, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 63, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 63, Design Size Maximum Flow Rate [m3/s], 4.24825E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Heating Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size No Heating Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 777.80524
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 777.80524
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 FAN, Design Size Maximum Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 63, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 777.80524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 15KBTU/HR 9.3EER, 741.3, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 64, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 64, Design Size Maximum Flow Rate [m3/s], 4.69872E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Heating Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size No Heating Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 707.43227
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 707.43227
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 FAN, Design Size Maximum Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 71, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 707.43227
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 13KBTU/HR 9.7EER, 674.2, 2.72, 9.30, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 72, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 72, Design Size Maximum Flow Rate [m3/s], 4.27360E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Heating Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size No Heating Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 627.13249
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 627.13249
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 FAN, Design Size Maximum Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 76, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 627.13249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, 597.7, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 77, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 77, Design Size Maximum Flow Rate [m3/s], 3.78851E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Heating Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size No Heating Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 613.58641
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 613.58641
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 FAN, Design Size Maximum Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 78, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 613.58641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.5EER, 584.8, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 79, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 79, Design Size Maximum Flow Rate [m3/s], 3.70668E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Cooling Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Heating Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size No Heating Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 617.81602
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 617.81602
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 FAN, Design Size Maximum Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 6, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 617.81602
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.5EER, 588.8, 2.92, 9.95, 10.50, 9.87
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 7, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 7, Design Size Maximum Flow Rate [m3/s], 3.73223E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Cooling Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Heating Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size No Heating Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 787.38876
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 787.38876
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 FAN, Design Size Maximum Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 12, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.6EER, Design Size Rated Air Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.6EER, Design Size Gross Rated Total Cooling Capacity [W], 787.38876
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.6EER, 750.4, 2.70, 9.22, 9.74, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 13, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 13, Design Size Maximum Flow Rate [m3/s], 4.75662E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Cooling Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Heating Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size No Heating Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 621.66613
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 621.66613
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 FAN, Design Size Maximum Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 20, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 621.66613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, 592.5, 2.92, 9.98, 10.52, 9.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 21, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 21, Design Size Maximum Flow Rate [m3/s], 3.75549E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Cooling Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Heating Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size No Heating Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 631.50700
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 631.50700
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 FAN, Design Size Maximum Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 23, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 631.50700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, 601.9, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 24, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 24, Design Size Maximum Flow Rate [m3/s], 3.81493E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Cooling Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Heating Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size No Heating Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 704.42342
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 704.42342
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 FAN, Design Size Maximum Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 42, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 704.42342
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 9.9EER, 671.3, 2.77, 9.47, 9.99, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 43, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 43, Design Size Maximum Flow Rate [m3/s], 4.25542E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Heating Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size No Heating Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 708.48607
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 708.48607
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 FAN, Design Size Maximum Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 48, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 708.48607
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 13KBTU/HR 9.7EER, 675.2, 2.72, 9.30, 9.81, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 49, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 49, Design Size Maximum Flow Rate [m3/s], 4.27996E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Cooling Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Heating Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size No Heating Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 781.76871
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 781.76871
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 FAN, Design Size Maximum Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 58, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 781.76871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 15KBTU/HR 9.3EER, 745.1, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 59, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 59, Design Size Maximum Flow Rate [m3/s], 4.72266E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Cooling Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Heating Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size No Heating Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 627.86711
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 627.86711
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 FAN, Design Size Maximum Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 65, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 627.86711
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 6KBTU/HR 11.0EER, 598.4, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 66, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 66, Design Size Maximum Flow Rate [m3/s], 3.79295E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Cooling Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Heating Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size No Heating Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 663.40104
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 663.40104
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 FAN, Design Size Maximum Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 18, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 663.40104
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 11.0EER, 632.2, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 19, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 19, Design Size Maximum Flow Rate [m3/s], 4.00761E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Cooling Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Heating Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size No Heating Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 725.65447
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 725.65447
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 FAN, Design Size Maximum Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 19, Design Size Heating Design Capacity [W], 103.84378
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 725.65447
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 9.9EER, 691.6, 2.77, 9.47, 9.99, 9.44
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 20, Design Size Nominal Capacity [W], 103.84378
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 20, Design Size Maximum Flow Rate [m3/s], 4.38368E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Cooling Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Heating Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size No Heating Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 652.93156
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 652.93156
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 FAN, Design Size Maximum Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 22, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 652.93156
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.5EER, 622.3, 2.90, 9.88, 10.42, 9.81
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 23, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 23, Design Size Maximum Flow Rate [m3/s], 3.94436E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Cooling Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Heating Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size No Heating Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 820.96109
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 820.96109
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 FAN, Design Size Maximum Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 31, Design Size Heating Design Capacity [W], 60.81991
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 820.96109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 16KBTU/HR 9.3EER, 782.4, 2.62, 8.95, 9.45, 8.98
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 32, Design Size Nominal Capacity [W], 60.81991
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 32, Design Size Maximum Flow Rate [m3/s], 4.95943E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Cooling Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Heating Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size No Heating Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 826.84975
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 826.84975
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 FAN, Design Size Maximum Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 34, Design Size Heating Design Capacity [W], 102.32421
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 826.84975
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 14KBTU/HR 9.5EER, 788.0, 2.67, 9.11, 9.62, 9.13
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 35, Design Size Nominal Capacity [W], 102.32421
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 35, Design Size Maximum Flow Rate [m3/s], 4.99500E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Cooling Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Heating Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size No Cooling Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size No Heating Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 657.12706
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 657.12706
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 FAN, Design Size Maximum Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 35, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 657.12706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, 626.3, 2.90, 9.91, 10.45, 9.83
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 36, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 36, Design Size Maximum Flow Rate [m3/s], 3.96970E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Cooling Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Heating Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size No Heating Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 667.38138
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 667.38138
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 FAN, Design Size Maximum Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 36, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 667.38138
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 7KBTU/HR 11.0EER, 636.0, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 37, Design Size Nominal Capacity [W], 0.00000
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 37, Design Size Maximum Flow Rate [m3/s], 4.03165E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Cooling Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Heating Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size No Heating Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 714.44612
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 714.44612
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 FAN, Design Size Maximum Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 53, Design Size Heating Design Capacity [W], 97.06254
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 13KBTU/HR 9.6EER, Design Size Rated Air Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 13KBTU/HR 9.6EER, Design Size Gross Rated Total Cooling Capacity [W], 714.44612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 13KBTU/HR 9.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 13KBTU/HR 9.6EER, 680.9, 2.70, 9.22, 9.73, 9.22
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 54, Design Size Nominal Capacity [W], 97.06254
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 54, Design Size Maximum Flow Rate [m3/s], 4.31597E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Cooling Supply Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Heating Supply Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size No Heating Supply Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 754.34068
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 754.34068
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 FAN, Design Size Maximum Flow Rate [m3/s], 4.55697E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 80, Design Size Heating Design Capacity [W], 853.57123
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 84, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 85, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 88, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 83, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 87, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 89, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 86, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size No Heating Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 391.82745
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 391.82745
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 82, Design Size Heating Design Capacity [W], 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Cooling Supply Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Heating Supply Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size No Cooling Supply Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size No Heating Supply Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 414.99621
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 414.99621
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 FAN, Design Size Maximum Flow Rate [m3/s], 2.50699E-002
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Rated Total Cooling Capacity (gross) [W], 60401.52470
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Rated Total Heating Capacity [W], 60401.52470
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Resistive Defrost Heater Capacity, 60401.52470
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, User-Specified Resistive Defrost Heater Capacity, 1.00000E-007
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Evaporative Condenser Air Flow Rate [m3/s], 6.88577
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Evaporative Condenser Pump Rated Power Consumption [W], 257.67290
! <VRF System Information>, VRF System Type, VRF System Name, VRF System Cooling Combination Ratio, VRF System Heating Combination Ratio, VRF System Cooling Piping Correction Factor, VRF System Heating Piping Correction Factor
 VRF System Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, 1.00000, 1.00000, 0.94689, 1.00000
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 81, Design Size Heating Design Capacity [W], 24.78826
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Heating Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Cooling Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Main Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Heating Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Main Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, WaterHeater:HeatPump:PumpedCondenser, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF ASHPWH, Condenser water flow rate [m3/s], 6.25215E-003
 Component Sizing Information, WaterHeater:HeatPump:PumpedCondenser, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF ASHPWH, Evaporator air flow rate [m3/s], 7.01573
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Design Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Design Supply Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Design Supply Air Flow Rate [m3/s], 3.72092E-002
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,SYS_6_VAV WITH REHEAT OCC SCH,No,ZoneSum,1.00,1,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 VENTILATION,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,SYS_1_MAKE-UP AIR UNIT OCC SCH,No,ZoneSum,1.00,79,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G OCC SCH,No,ZoneSum,1.00,10,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_1_MAKE-UP AIR UNIT ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER, Design Size Rated Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER, Design Size Gross Rated Total Cooling Capacity [W], 45728.27351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.26EER, 43581.0, 2.68, 9.16, 9.67, 9.17
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 1, Design Size Nominal Capacity [W], 156758.10282
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 2, Design Size Maximum Flow Rate [m3/s], 2.76245
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Rated Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Gross Rated Total Cooling Capacity [W], 3918.27454
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, 3734.3, 2.69, 9.17, 9.68, 9.18
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 81, Design Size Nominal Capacity [W], 13431.98060
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Design Size Maximum Flow Rate [m3/s], 0.23670
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN, Design Size Maximum Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Coil Load [W], 552.05207
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Water Flow Rate [m3/s], 2.19195E-005
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Temperature [C], 22.86200
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Humidity Ratio, 8.99833E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Humidity Ratio, 8.40608E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 1,789.25,583.90,205.35,0.74,89.83,0.91
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 82, Design Size Nominal Capacity [W], 230.46549
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 2.19195E-005
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.00000E-003
Water Heater Information,WaterHeater:Mixed,704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF 1,2.6667,139339.1,0.315,0.7160
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.19195E-005
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 2.63034E-003
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Flow Rate [m3/s], 2.19195E-005
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Power Consumption [W], 5.92029
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 2.19195E-005
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Capacity [W], 552.04286
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, User-Specified Reference Capacity [W], 5394.40460
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 2.62886E-004
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 2.19195E-005
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Capacity [W], 552.04286
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, User-Specified Reference Capacity [W], 1.00000E-003
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 4.87330E-011
 Chiller Standard Rating Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.62886E-004
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 3.15463E-002
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Flow Rate [m3/s], 2.62886E-004
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Power Consumption [W], 79.11807
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Water Flow Rate [m3/s], 2.62886E-004
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Air Flow Rate [m3/s], 0.22605
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, U-Factor Times Area Value at Design Air Flow Rate [W/C], 249.39740
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection Regime Air Flow Rate [m3/s], 2.26048E-002
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection U-Factor Times Area Value [W/K], 24.93974
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 8.91204E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 646.50476
 Component Sizing Information, WaterHeater:Mixed, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF 1, Use Side Design Flow Rate [m3/s], 7.42670E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  7
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,RunPeriod: RUN PERIOD 1,3.3841900875E-002,8.9024464441E-002,Pass,Pass,9.9249199669E-002,0.1137169088,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,RunPeriod: RUN PERIOD 1,0.3398318417,0.6194070202,Pass,Pass,1.7180269301,4.6880852324,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,RunPeriod: RUN PERIOD 1,0.3337272744,0.6636795281,Pass,Pass,0.4157231286,0.5126238716,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,RunPeriod: RUN PERIOD 1,0.3357209686,0.6309713439,Pass,Pass,0.9562906756,2.7199947168,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,RunPeriod: RUN PERIOD 1,0.3368999252,0.6261623733,Pass,Pass,1.6789388004,4.7582564920,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,RunPeriod: RUN PERIOD 1,0.3337444880,0.6616583144,Pass,Pass,0.5093306750,0.6025462208,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,RunPeriod: RUN PERIOD 1,0.3546271289,0.5427641926,Pass,Pass,0.4898541530,0.5949200750,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,RunPeriod: RUN PERIOD 1,0.3357711489,0.6306528067,Pass,Pass,1.0807958618,3.2329586746,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,RunPeriod: RUN PERIOD 1,0.3337169262,0.6578197473,Pass,Pass,2.4411537595,6.1491483613,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,RunPeriod: RUN PERIOD 1,0.3031853255,0.4952314322,Pass,Pass,1.0183728896,2.8684563115,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,RunPeriod: RUN PERIOD 1,0.3133200529,0.5019875755,Pass,Pass,0.8567003127,2.2117365202,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,RunPeriod: RUN PERIOD 1,0.3055948816,0.4860603963,Pass,Pass,2.6337740487,8.8624106117,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,RunPeriod: RUN PERIOD 1,0.3036178841,0.5004516701,Pass,Pass,9.5696985570,31.0656876136,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,RunPeriod: RUN PERIOD 1,0.3118526443,0.5006282474,Pass,Pass,0.7677721140,1.7170839340,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,RunPeriod: RUN PERIOD 1,0.3055166088,0.4861327895,Pass,Pass,2.4370127246,8.5444902617,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,RunPeriod: RUN PERIOD 1,0.3056590505,0.4936926977,Pass,Pass,2.8425488355,11.3215687601,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,RunPeriod: RUN PERIOD 1,0.3067671557,0.4891871800,Pass,Pass,10.3706407142,45.1833416845,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,RunPeriod: RUN PERIOD 1,0.2988766846,0.5154549350,Pass,Pass,19.7936795307,57.9853084290,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,RunPeriod: RUN PERIOD 1,0.3243131934,0.5102214232,Pass,Pass,0.6964317260,1.3018790745,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,RunPeriod: RUN PERIOD 1,0.3080023892,0.5196236826,Pass,Pass,4.6128555372,19.6370203605,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,RunPeriod: RUN PERIOD 1,0.3150130216,0.5005718630,Pass,Pass,0.8690568283,2.0041654837,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,RunPeriod: RUN PERIOD 1,0.3071372781,0.4900001063,Pass,Pass,7.4461113902,31.7469866429,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,RunPeriod: RUN PERIOD 1,0.3214416370,0.5150753199,Pass,Pass,0.6378119896,1.5669747623,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,RunPeriod: RUN PERIOD 1,0.3186511521,0.5157876498,Pass,Pass,1.2501976634,1.9081696709,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,RunPeriod: RUN PERIOD 1,0.3177944320,0.5143418110,Pass,Pass,0.5889078909,1.2866193116,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,RunPeriod: RUN PERIOD 1,0.3128067823,0.5223053725,Pass,Pass,17.2870067862,80.6930945934,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,RunPeriod: RUN PERIOD 1,0.3160612012,0.5231243125,Pass,Pass,140.7254704341,672.8599981534,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,RunPeriod: RUN PERIOD 1,0.3195014441,0.5116873775,Pass,Pass,0.7488254275,1.9058298799,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,RunPeriod: RUN PERIOD 1,0.3271269949,0.5143616683,Pass,Pass,0.7348156943,1.3281111829,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,RunPeriod: RUN PERIOD 1,0.3186706202,0.5049050182,Pass,Pass,1.6700313980,4.7497347834,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,RunPeriod: RUN PERIOD 1,0.3088407671,0.4944433685,Pass,Pass,2.5358340130,8.3765396680,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,RunPeriod: RUN PERIOD 1,0.3091102411,0.4941896716,Pass,Pass,2.7370396253,9.6020029362,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,RunPeriod: RUN PERIOD 1,0.3156604706,0.5132117829,Pass,Pass,0.7452320165,1.9386418387,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,RunPeriod: RUN PERIOD 1,0.3193073826,0.5060094355,Pass,Pass,1.0722970111,2.3446544187,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,RunPeriod: RUN PERIOD 1,0.3167330894,0.5146981742,Pass,Pass,0.5922085345,1.2715306798,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,RunPeriod: RUN PERIOD 1,0.3187726393,0.5213293032,Pass,Pass,143.6467422461,686.9054655459,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,RunPeriod: RUN PERIOD 1,0.3276006941,0.5150511979,Pass,Pass,0.7066330939,1.3400808554,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,RunPeriod: RUN PERIOD 1,0.3078686463,0.4949063509,Pass,Pass,2.6214187015,7.5510158005,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,RunPeriod: RUN PERIOD 1,0.3143538520,0.5150550979,Pass,Pass,144.1312234733,689.2924409881,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,RunPeriod: RUN PERIOD 1,0.3083063916,0.4946086738,Pass,Pass,2.3746406601,7.4586126105,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,RunPeriod: RUN PERIOD 1,0.3143487480,0.5134569560,Pass,Pass,0.7463241442,1.8927173744,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,RunPeriod: RUN PERIOD 1,0.3075574151,0.4952004488,Pass,Pass,3.0928448903,8.9003194621,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,RunPeriod: RUN PERIOD 1,0.3193493920,0.5063234782,Pass,Pass,0.9832247941,2.0860973831,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,RunPeriod: RUN PERIOD 1,0.3080019625,0.4948530131,Pass,Pass,2.3939410287,7.2551752234,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,RunPeriod: RUN PERIOD 1,0.3173088793,0.5204892298,Pass,Pass,37.3489566975,177.1715875398,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,RunPeriod: RUN PERIOD 1,0.3146776202,0.5150600021,Pass,Pass,14.8950446745,69.5250024179,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,RunPeriod: RUN PERIOD 1,0.3276442630,0.5153106447,Pass,Pass,0.7077333088,1.3520160224,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,RunPeriod: RUN PERIOD 1,0.3165334890,0.5151509142,Pass,Pass,0.5923285954,1.2678070152,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,RunPeriod: RUN PERIOD 1,0.3276333899,0.5154845328,Pass,Pass,0.7095806393,1.3547141204,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,RunPeriod: RUN PERIOD 1,0.3079542007,0.4950511435,Pass,Pass,2.4041920151,7.2158786429,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,RunPeriod: RUN PERIOD 1,0.3193030150,0.5064557099,Pass,Pass,0.9742491174,2.0625743286,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,RunPeriod: RUN PERIOD 1,0.3075080421,0.4954186565,Pass,Pass,3.3462683643,9.8167347539,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,RunPeriod: RUN PERIOD 1,0.3141877449,0.5138481658,Pass,Pass,0.7477083586,1.8926818644,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,RunPeriod: RUN PERIOD 1,0.3166035130,0.5155226889,Pass,Pass,0.5912992995,1.2659807920,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,RunPeriod: RUN PERIOD 1,0.3143888036,0.5136174872,Pass,Pass,12.0574267495,55.9182109574,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,RunPeriod: RUN PERIOD 1,0.3152373385,0.5172020102,Pass,Pass,24.5056923103,115.5884735452,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,RunPeriod: RUN PERIOD 1,0.3078398583,0.4952595907,Pass,Pass,2.4183745669,7.1804439953,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,RunPeriod: RUN PERIOD 1,0.3276243154,0.5156773375,Pass,Pass,0.7110151934,1.3623170495,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,RunPeriod: RUN PERIOD 1,0.3142478781,0.5126026833,Pass,Pass,9.2206120104,42.3168882617,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,RunPeriod: RUN PERIOD 1,0.3193041244,0.5066765006,Pass,Pass,0.9482627480,2.0009692836,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,RunPeriod: RUN PERIOD 1,0.3165508828,0.5158981258,Pass,Pass,0.5914938112,1.2648336386,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,RunPeriod: RUN PERIOD 1,0.3140598093,0.5142742527,Pass,Pass,0.7486838665,1.8890550263,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,RunPeriod: RUN PERIOD 1,0.3073934253,0.4956598968,Pass,Pass,3.7204046722,11.2978365381,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,RunPeriod: RUN PERIOD 1,0.3133506511,0.5125915720,Pass,Pass,16.4510894214,76.9674967659,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,RunPeriod: RUN PERIOD 1,0.3138550563,0.5109059907,Pass,Pass,6.0712024939,27.1088124409,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,RunPeriod: RUN PERIOD 1,0.3278337068,0.5154997820,Pass,Pass,0.7126832068,1.3940708751,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,RunPeriod: RUN PERIOD 1,0.3152428597,0.5141562587,Pass,Pass,4.3042770350,18.6693016125,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,RunPeriod: RUN PERIOD 1,0.3069457749,0.4959242129,Pass,Pass,2.2936603053,6.4370463240,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,RunPeriod: RUN PERIOD 1,0.3193960482,0.5066470037,Pass,Pass,0.8676566641,1.8662369271,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,RunPeriod: RUN PERIOD 1,0.3129555322,0.5151640956,Pass,Pass,0.7451975819,1.8685721373,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,RunPeriod: RUN PERIOD 1,0.3158108132,0.5162904525,Pass,Pass,0.5870793518,1.2611377815,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,RunPeriod: RUN PERIOD 1,0.3073891114,0.4954900771,Pass,Pass,2.0718453660,6.2372765282,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,RunPeriod: RUN PERIOD 1,0.3141839999,0.4997524165,Pass,Pass,1.3480902486,3.6396941645,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,RunPeriod: RUN PERIOD 1,0.3345879560,0.5286028511,Pass,Pass,0.5908653713,0.9383289130,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,RunPeriod: RUN PERIOD 1,0.3212250999,0.5105246197,Pass,Pass,1.4379297205,4.2249333046,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,RunPeriod: RUN PERIOD 1,0.3323286597,0.5234795136,Pass,Pass,0.8432759135,1.7820590445,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,RunPeriod: RUN PERIOD 1,0.3455307483,0.5353360299,Pass,Pass,0.5467984954,0.7957602781,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,RunPeriod: RUN PERIOD 1,0.3204259240,0.5114763757,Pass,Pass,1.3787726354,4.0001390809,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,RunPeriod: RUN PERIOD 1,0.3145372499,0.5009995251,Pass,Pass,1.3385987953,3.5716516510,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,RunPeriod: RUN PERIOD 1,0.3307468707,0.5300101123,Pass,Pass,2.0371998969,7.3097774453,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,RunPeriod: RUN PERIOD 1,0.3333685821,0.5332334628,Pass,Pass,0.2079196226,0.2316833702,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,RunPeriod: RUN PERIOD 1,0.2419949027,0.3229007338,Pass,Pass,0.9506712333,2.7889872710,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,RunPeriod: RUN PERIOD 1,0.2315620770,0.3136613221,Pass,Pass,1.6777218374,4.5052263736,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,RunPeriod: RUN PERIOD 1,0.2307195482,0.3139351105,Pass,Pass,3.8945027087,11.4906994269,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,RunPeriod: RUN PERIOD 1,0.2303177835,0.3136521903,Pass,Pass,2.9298519694,6.9556597721,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,RunPeriod: RUN PERIOD 1,0.2302753621,0.3134911662,Pass,Pass,4.2005227026,10.5516620027,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,RunPeriod: RUN PERIOD 1,0.2303051284,0.3134579504,Pass,Pass,229.7886516421,1090.4035878824,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,RunPeriod: RUN PERIOD 1,0.2303002553,0.3133795389,Pass,Pass,3.4175943857,7.9935028122,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,RunPeriod: RUN PERIOD 1,0.2296948507,0.3123756169,Pass,Pass,1.8452756056,5.7425794405,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,RunPeriod: RUN PERIOD 1,0.2381653210,0.3146998789,Pass,Pass,0.8645125356,2.1321520973,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
