Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.08.13 11:07
! <Version>, Version ID
 Version, 8.9
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 5, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.000, 1.000, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -5.25,  -6.52,  -4.28,  -0.76,   8.43,  15.52,  20.30,  21.76,  19.28,  13.77,   6.41,  -0.41
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270,45.47,-73.74,-5.00,36.00,100893,1.1992
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,HighriseApartment-CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw created: 2019-08-08 00:19:51 +0000,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,TARP
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,80
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,90,740,140
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,0.0,34.75,0.00,0.00,40.54,3.81,1.52,1,1,1,34.75,46.33,0.00,7.62,0.00,3.05,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,0.0,11.58,0.00,27.43,17.37,3.81,28.95,1,1,1,11.58,23.16,0.00,7.62,27.43,30.48,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,0.0,34.75,9.30,27.43,40.54,13.11,28.95,1,1,1,34.75,46.33,9.30,16.92,27.43,30.48,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,0.0,23.16,9.30,27.43,28.95,13.11,28.95,1,1,1,23.16,34.75,9.30,16.92,27.43,30.48,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,0.0,23.16,0.00,27.43,28.95,3.81,28.95,1,1,1,23.16,34.75,0.00,7.62,27.43,30.48,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,0.0,0.00,9.30,27.43,5.79,13.11,28.95,1,1,1,0.00,11.58,9.30,16.92,27.43,30.48,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,0.0,0.00,0.00,27.43,5.79,3.81,28.95,1,1,1,0.00,11.58,0.00,7.62,27.43,30.48,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,0.0,11.58,9.30,27.43,17.37,13.11,28.95,1,1,1,11.58,23.16,9.30,16.92,27.43,30.48,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,0.0,34.75,0.00,27.43,40.54,3.81,28.95,1,1,1,34.75,46.33,0.00,7.62,27.43,30.48,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,0.0,34.75,9.30,0.00,40.54,13.11,1.52,1,1,1,34.75,46.33,9.30,16.92,0.00,3.05,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,0.0,0.00,0.00,0.00,5.79,3.81,1.52,1,1,1,0.00,11.58,0.00,7.62,0.00,3.05,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,0.0,11.58,9.30,0.00,17.37,13.11,1.52,1,1,1,11.58,23.16,9.30,16.92,0.00,3.05,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,0.0,11.58,0.00,0.00,17.37,3.81,1.52,1,1,1,11.58,23.16,0.00,7.62,0.00,3.05,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,0.0,0.00,9.30,0.00,5.79,13.11,1.52,1,1,1,0.00,11.58,9.30,16.92,0.00,3.05,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,0.0,23.16,9.30,0.00,28.95,13.11,1.52,1,1,1,23.16,34.75,9.30,16.92,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,0.0,23.16,0.00,0.00,28.95,3.81,1.52,1,1,1,23.16,34.75,0.00,7.62,0.00,3.05,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,0.0,23.16,9.30,3.05,28.95,13.11,4.57,1,1,1,23.16,34.75,9.30,16.92,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,0.0,23.16,0.00,3.05,28.95,3.81,4.57,1,1,1,23.16,34.75,0.00,7.62,3.05,6.10,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,0.0,0.00,9.30,3.05,5.79,13.11,4.57,1,1,1,0.00,11.58,9.30,16.92,3.05,6.10,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,0.0,11.58,0.00,3.05,17.37,3.81,4.57,1,1,1,11.58,23.16,0.00,7.62,3.05,6.10,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,0.0,34.75,9.30,3.05,40.54,13.11,4.57,1,1,1,34.75,46.33,9.30,16.92,3.05,6.10,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,0.0,11.58,9.30,3.05,17.37,13.11,4.57,1,1,1,11.58,23.16,9.30,16.92,3.05,6.10,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,0.0,0.00,0.00,3.05,5.79,3.81,4.57,1,1,1,0.00,11.58,0.00,7.62,3.05,6.10,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,0.0,34.75,0.00,3.05,40.54,3.81,4.57,1,1,1,34.75,46.33,0.00,7.62,3.05,6.10,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,0.0,0.00,0.00,6.10,5.79,3.81,7.62,1,1,1,0.00,11.58,0.00,7.62,6.10,9.14,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,0.0,23.16,0.00,6.10,28.95,3.81,7.62,1,1,1,23.16,34.75,0.00,7.62,6.10,9.14,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,0.0,11.58,0.00,6.10,17.37,3.81,7.62,1,1,1,11.58,23.16,0.00,7.62,6.10,9.14,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,0.0,34.75,0.00,6.10,40.54,3.81,7.62,1,1,1,34.75,46.33,0.00,7.62,6.10,9.14,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,0.0,0.00,9.30,6.10,5.79,13.11,7.62,1,1,1,0.00,11.58,9.30,16.92,6.10,9.14,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,0.0,34.75,9.30,6.10,40.54,13.11,7.62,1,1,1,34.75,46.33,9.30,16.92,6.10,9.14,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,0.0,11.58,9.30,6.10,17.37,13.11,7.62,1,1,1,11.58,23.16,9.30,16.92,6.10,9.14,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,0.0,23.16,9.30,6.10,28.95,13.11,7.62,1,1,1,23.16,34.75,9.30,16.92,6.10,9.14,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,0.0,34.75,0.00,9.14,40.54,3.81,10.67,1,1,1,34.75,46.33,0.00,7.62,9.14,12.19,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,0.0,34.75,9.30,9.14,40.54,13.11,10.67,1,1,1,34.75,46.33,9.30,16.92,9.14,12.19,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,0.0,0.00,0.00,9.14,5.79,3.81,10.67,1,1,1,0.00,11.58,0.00,7.62,9.14,12.19,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,0.0,23.16,0.00,9.14,28.95,3.81,10.67,1,1,1,23.16,34.75,0.00,7.62,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,0.0,0.00,9.30,9.14,5.79,13.11,10.67,1,1,1,0.00,11.58,9.30,16.92,9.14,12.19,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,0.0,11.58,9.30,9.14,17.37,13.11,10.67,1,1,1,11.58,23.16,9.30,16.92,9.14,12.19,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,0.0,11.58,0.00,9.14,17.37,3.81,10.67,1,1,1,11.58,23.16,0.00,7.62,9.14,12.19,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,0.0,23.16,9.30,9.14,28.95,13.11,10.67,1,1,1,23.16,34.75,9.30,16.92,9.14,12.19,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,0.0,34.75,0.00,12.19,40.54,3.81,13.72,1,1,1,34.75,46.33,0.00,7.62,12.19,15.24,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,0.0,11.58,9.30,12.19,17.37,13.11,13.72,1,1,1,11.58,23.16,9.30,16.92,12.19,15.24,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,0.0,34.75,9.30,12.19,40.54,13.11,13.72,1,1,1,34.75,46.33,9.30,16.92,12.19,15.24,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,0.0,23.16,9.30,12.19,28.95,13.11,13.72,1,1,1,23.16,34.75,9.30,16.92,12.19,15.24,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,0.0,23.16,0.00,12.19,28.95,3.81,13.72,1,1,1,23.16,34.75,0.00,7.62,12.19,15.24,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,0.0,11.58,0.00,12.19,17.37,3.81,13.72,1,1,1,11.58,23.16,0.00,7.62,12.19,15.24,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,0.0,0.00,9.30,12.19,5.79,13.11,13.72,1,1,1,0.00,11.58,9.30,16.92,12.19,15.24,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,0.0,0.00,0.00,12.19,5.79,3.81,13.72,1,1,1,0.00,11.58,0.00,7.62,12.19,15.24,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,0.0,0.00,9.30,15.24,5.79,13.11,16.76,1,1,1,0.00,11.58,9.30,16.92,15.24,18.29,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,0.0,23.16,9.30,15.24,28.95,13.11,16.76,1,1,1,23.16,34.75,9.30,16.92,15.24,18.29,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,0.0,34.75,9.30,15.24,40.54,13.11,16.76,1,1,1,34.75,46.33,9.30,16.92,15.24,18.29,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,0.0,11.58,9.30,15.24,17.37,13.11,16.76,1,1,1,11.58,23.16,9.30,16.92,15.24,18.29,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,0.0,34.75,0.00,15.24,40.54,3.81,16.76,1,1,1,34.75,46.33,0.00,7.62,15.24,18.29,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,0.0,0.00,0.00,15.24,5.79,3.81,16.76,1,1,1,0.00,11.58,0.00,7.62,15.24,18.29,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,0.0,11.58,0.00,15.24,17.37,3.81,16.76,1,1,1,11.58,23.16,0.00,7.62,15.24,18.29,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,0.0,23.16,0.00,15.24,28.95,3.81,16.76,1,1,1,23.16,34.75,0.00,7.62,15.24,18.29,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,0.0,23.16,9.30,18.29,28.95,13.11,19.81,1,1,1,23.16,34.75,9.30,16.92,18.29,21.33,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,0.0,0.00,9.30,18.29,5.79,13.11,19.81,1,1,1,0.00,11.58,9.30,16.92,18.29,21.33,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,0.0,11.58,0.00,18.29,17.37,3.81,19.81,1,1,1,11.58,23.16,0.00,7.62,18.29,21.33,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,0.0,34.75,9.30,18.29,40.54,13.11,19.81,1,1,1,34.75,46.33,9.30,16.92,18.29,21.33,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,0.0,0.00,0.00,18.29,5.79,3.81,19.81,1,1,1,0.00,11.58,0.00,7.62,18.29,21.33,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,0.0,34.75,0.00,18.29,40.54,3.81,19.81,1,1,1,34.75,46.33,0.00,7.62,18.29,21.33,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,0.0,11.58,9.30,18.29,17.37,13.11,19.81,1,1,1,11.58,23.16,9.30,16.92,18.29,21.33,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,0.0,23.16,0.00,18.29,28.95,3.81,19.81,1,1,1,23.16,34.75,0.00,7.62,18.29,21.33,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,0.0,23.16,0.00,21.33,28.95,3.81,22.86,1,1,1,23.16,34.75,0.00,7.62,21.33,24.38,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,0.0,0.00,9.30,21.33,5.79,13.11,22.86,1,1,1,0.00,11.58,9.30,16.92,21.33,24.38,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,0.0,11.58,0.00,21.33,17.37,3.81,22.86,1,1,1,11.58,23.16,0.00,7.62,21.33,24.38,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,0.0,11.58,9.30,21.33,17.37,13.11,22.86,1,1,1,11.58,23.16,9.30,16.92,21.33,24.38,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,0.0,34.75,9.30,21.33,40.54,13.11,22.86,1,1,1,34.75,46.33,9.30,16.92,21.33,24.38,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,0.0,34.75,0.00,21.33,40.54,3.81,22.86,1,1,1,34.75,46.33,0.00,7.62,21.33,24.38,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,0.0,0.00,0.00,21.33,5.79,3.81,22.86,1,1,1,0.00,11.58,0.00,7.62,21.33,24.38,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,0.0,23.16,9.30,21.33,28.95,13.11,22.86,1,1,1,23.16,34.75,9.30,16.92,21.33,24.38,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,0.0,23.16,9.30,24.38,28.95,13.11,25.91,1,1,1,23.16,34.75,9.30,16.92,24.38,27.43,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,0.0,34.75,9.30,24.38,40.54,13.11,25.91,1,1,1,34.75,46.33,9.30,16.92,24.38,27.43,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,0.0,23.16,0.00,24.38,28.95,3.81,25.91,1,1,1,23.16,34.75,0.00,7.62,24.38,27.43,3.05,268.97,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,0.0,0.00,0.00,24.38,5.79,3.81,25.91,1,1,1,0.00,11.58,0.00,7.62,24.38,27.43,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,0.0,0.00,9.30,24.38,5.79,13.11,25.91,1,1,1,0.00,11.58,9.30,16.92,24.38,27.43,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,0.0,11.58,0.00,24.38,17.37,3.81,25.91,1,1,1,11.58,23.16,0.00,7.62,24.38,27.43,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,2,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,0.0,11.58,9.30,24.38,17.37,13.11,25.91,1,1,1,11.58,23.16,9.30,16.92,24.38,27.43,3.05,268.96,TARP,TARP,88.25,35.30,28.95,6.35,6,1,0,Yes
 Zone Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,0.0,34.75,0.00,24.38,40.54,3.81,25.91,1,1,1,34.75,46.33,0.00,7.62,24.38,27.43,3.05,268.96,TARP,TARP,88.25,58.52,47.99,10.53,6,2,2,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,0.0,0.00,7.62,27.43,23.16,8.46,28.95,1,1,1,0.00,46.33,7.62,9.30,27.43,30.48,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,0.0,0.00,7.62,0.00,23.16,8.46,1.52,1,1,1,0.00,46.33,7.62,9.30,0.00,3.05,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,0.0,0.00,7.62,3.05,23.16,8.46,4.57,1,1,1,0.00,46.33,7.62,9.30,3.05,6.10,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,0.0,0.00,7.62,6.10,23.16,8.46,7.62,1,1,1,0.00,46.33,7.62,9.30,6.10,9.14,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,0.0,0.00,7.62,9.14,23.16,8.46,10.67,1,1,1,0.00,46.33,7.62,9.30,9.14,12.19,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,0.0,0.00,7.62,12.19,23.16,8.46,13.72,1,1,1,0.00,46.33,7.62,9.30,12.19,15.24,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,0.0,0.00,7.62,15.24,23.16,8.46,16.76,1,1,1,0.00,46.33,7.62,9.30,15.24,18.29,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,0.0,0.00,7.62,18.29,23.16,8.46,19.81,1,1,1,0.00,46.33,7.62,9.30,18.29,21.33,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,0.0,0.00,7.62,21.33,23.16,8.46,22.86,1,1,1,0.00,46.33,7.62,9.30,21.33,24.38,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
 Zone Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,0.0,0.00,7.62,24.38,23.16,8.46,25.91,1,1,1,0.00,46.33,7.62,9.30,24.38,27.43,3.05,236.69,TARP,TARP,77.66,10.22,8.38,1.84,12,2,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,88.25,4.4,19.993,5.002E-002,3.600,3.751,0.000,0.000,0.000,0.000,7.351,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,88.25,3.5,24.991,4.001E-002,2.000,2.501,0.000,0.000,0.000,0.000,4.501,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
 Zone Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,77.66,0.8,99.964,1.000E-002,1.760,0.000,0.000,0.000,0.000,0.000,1.760,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE,NECB-G-OCCUPANCY,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,77.66,0.8,0.8,1.000E-002,99.964,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL PEOPLE,NECB-G-OCCUPANCY,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,88.25,3.5,3.5,4.001E-002,24.991,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 PEOPLE,NECB-A-OCCUPANCY,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,88.25,4.4,4.4,5.002E-002,19.993,0.300,0.700,AutoCalculate,NECB-ACTIVITY,No,3.8200E-008,0,4
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,77.66,0.8,136.679,1.760,175.936,0.000,0.500,0.200,0.300,1.000,General,0.000,123.011
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL LIGHTS 85.0 PERCENT REDUCTION,NECB-G-LIGHTING,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,88.25,3.5,176.497,2.000,49.982,0.000,0.500,0.200,0.300,1.000,General,0.000,158.848
 Lights Internal Gains Nominal, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION,NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,88.25,4.4,317.695,3.600,71.974,0.000,0.500,0.200,0.300,1.000,General,11.103,285.926
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 SPACE FUNCTION DWELLING UNITS GENERAL ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-G-ELECTRIC-EQUIPMENT,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,88.25,3.5,220.702,2.501,62.500,0.000,0.500,0.000,0.500,General,44.140,198.632
 ElectricEquipment Internal Gains Nominal, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 ELEC EQUIP 50.0 PERCENT REDUCTION,NECB-A-ELECTRIC-EQUIPMENT,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,88.25,4.4,331.053,3.751,75.000,0.000,0.500,0.000,0.500,General,66.211,297.948
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,30,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <Heat Pump Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor,"DX Coil Total Cooling Rate {W, HPWH Only}"
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/Exterior Surface Area {m3/s/m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, OFFICE INFILTRATION,ALWAYS ON DISCRETE,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,88.25,4.4,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,88.25,3.5,8.500E-003,9.632E-005,6.880E-005,0.114,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,88.25,3.5,1.010E-002,1.144E-004,6.880E-005,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,88.25,3.5,8.500E-003,9.632E-005,6.880E-005,0.114,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,88.25,3.5,8.500E-003,9.632E-005,6.880E-005,0.114,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,88.25,3.5,1.010E-002,1.144E-004,6.880E-005,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,88.25,3.5,1.010E-002,1.144E-004,6.880E-005,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,88.25,3.5,8.500E-003,9.632E-005,6.880E-005,0.114,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,88.25,3.5,1.010E-002,1.144E-004,6.880E-005,0.135,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S2 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 NW APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 S1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 N1 APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,88.25,3.5,2.429E-003,2.752E-005,6.880E-005,3.251E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 SE APARTMENT INFILTRATION,ALWAYS ON DISCRETE,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,88.25,3.5,4.026E-003,4.563E-005,6.880E-005,5.389E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, T CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,77.66,0.8,6.046E-003,7.785E-005,6.880E-005,9.196E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, G CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F2 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F3 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F4 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, M CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F6 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F7 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F8 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
 ZoneInfiltration Airflow Stats Nominal, F9 CORRIDOR INFILTRATION,ALWAYS ON DISCRETE,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,77.66,0.8,7.030E-004,9.053E-006,6.880E-005,1.069E-002,0.000,0.000,0.224,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,Mixing/Well-Stirred
RoomAir Model,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,Mixing/Well-Stirred
RoomAir Model,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.3000    
 Heating Sizing Factor Information, Zone ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,   1.3000    
 Heating Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,   1.3000    
 Heating Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,   1.3000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1000    
 Cooling Sizing Factor Information, Zone ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,   1.1000    
 Cooling Sizing Factor Information, Zone DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,   1.1000    
 Cooling Sizing Factor Information, Zone WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,   1.1000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A, Cooling, 1564.02824, 1720.43107, 0.11619, 0.12781, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 4.41404, 3.72092E-002, 0.00000
 Zone Sizing Information, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A, Heating, 768.65934, 999.25714, 2.85379E-002, 3.72092E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 08:00:00, -23.10000, 4.71376E-004, 88.24868, 4.41404, 3.72092E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG, Cooling, 888.18946, 977.00841, 6.59877E-002, 7.25864E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 29.55500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG, Heating, 1780.17200, 2314.22360, 6.72334E-002, 8.74034E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1, Cooling, 1762.92554, 1939.21809, 0.13102, 0.14412, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1, Heating, 2175.57017, 2828.24123, 8.23265E-002, 0.10702, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2, Cooling, 871.85689, 959.04258, 6.47712E-002, 7.12483E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 30.00000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2, Heating, 1801.54920, 2342.01395, 6.80507E-002, 8.84658E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3, Cooling, 899.85138, 989.83652, 6.68534E-002, 7.35387E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 13:00:00, 29.55500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3, Heating, 1796.35780, 2335.26514, 6.78523E-002, 8.82080E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4, Cooling, 1775.25317, 1952.77849, 0.13189, 0.14508, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4, Heating, 2176.28274, 2829.16756, 8.23537E-002, 0.10706, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5, Cooling, 2029.28655, 2232.21521, 0.15076, 0.16584, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5, Heating, 1798.75453, 2338.38089, 6.79541E-002, 8.83403E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6, Cooling, 867.17585, 953.89344, 6.44238E-002, 7.08662E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 14:00:00, 30.00000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6, Heating, 1801.60189, 2342.08246, 6.80527E-002, 8.84685E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7, Cooling, 1745.86973, 1920.45670, 0.12975, 0.14272, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7, Heating, 2173.47449, 2825.51683, 8.22465E-002, 0.10692, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG, Cooling, 1250.57212, 1375.62933, 9.29273E-002, 0.10222, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG, Heating, 697.18537, 906.34098, 2.71566E-002, 3.53036E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1, Cooling, 1241.51418, 1365.66559, 9.22307E-002, 0.10145, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1, Heating, 693.94836, 902.13286, 2.70306E-002, 3.51397E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2, Cooling, 593.08757, 652.39632, 4.40598E-002, 4.84657E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2, Heating, 386.47738, 502.42060, 1.50544E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3, Cooling, 553.57018, 608.92720, 4.11237E-002, 4.52360E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3, Heating, 383.71200, 498.82561, 1.49467E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4, Cooling, 1242.70341, 1366.97376, 9.23193E-002, 0.10155, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4, Heating, 697.82826, 907.17674, 2.71817E-002, 3.53362E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5, Cooling, 579.72658, 637.69924, 4.30671E-002, 4.73738E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5, Heating, 386.44215, 502.37480, 1.50531E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6, Cooling, 545.58889, 600.14777, 4.05305E-002, 4.45836E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6, Heating, 386.95607, 503.04289, 1.50730E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG, Cooling, 684.54412, 752.99853, 5.08533E-002, 5.59386E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG, Heating, 316.81266, 411.85646, 1.23405E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1, Cooling, 647.62429, 712.38672, 4.81103E-002, 5.29213E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1, Heating, 318.48391, 414.02908, 1.24056E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2, Cooling, 1309.11757, 1440.02933, 9.72479E-002, 0.10697, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2, Heating, 656.70105, 853.71137, 2.55788E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3, Cooling, 656.31377, 721.94515, 4.87559E-002, 5.36315E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3, Heating, 313.92334, 408.10034, 1.22280E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4, Cooling, 1233.17201, 1356.48921, 9.16295E-002, 0.10079, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4, Heating, 655.89687, 852.66593, 2.55475E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5, Cooling, 695.78632, 765.36495, 5.16885E-002, 5.68574E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5, Heating, 316.85356, 411.90963, 1.23421E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6, Cooling, 1282.81681, 1411.09849, 9.52941E-002, 0.10482, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6, Heating, 652.88984, 848.75680, 2.54304E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7, Cooling, 1254.07385, 1379.48123, 9.31823E-002, 0.10250, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7, Heating, 686.32149, 892.21794, 2.67327E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG, Cooling, 1300.57620, 1430.63382, 9.66137E-002, 0.10628, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG, Heating, 654.75904, 851.18675, 2.55026E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1, Cooling, 665.47450, 732.02195, 4.94364E-002, 5.43800E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1, Heating, 303.79954, 394.93940, 1.18334E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2, Cooling, 676.39178, 744.03096, 5.02475E-002, 5.52722E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2, Heating, 302.86717, 393.72732, 1.17971E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3, Cooling, 1245.45420, 1369.99962, 9.25421E-002, 0.10180, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3, Heating, 660.01457, 858.01895, 2.57073E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4, Cooling, 1327.38351, 1460.12187, 9.86052E-002, 0.10847, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4, Heating, 657.92536, 855.30297, 2.56259E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5, Cooling, 1256.70016, 1382.37017, 9.33773E-002, 0.10272, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5, Heating, 657.18098, 854.33527, 2.55969E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6, Cooling, 716.52571, 788.17828, 5.32293E-002, 5.85522E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6, Heating, 305.80636, 397.54827, 1.19116E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7, Cooling, 705.62130, 776.18343, 5.24191E-002, 5.76610E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7, Heating, 305.76159, 397.49007, 1.19099E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG, Cooling, 1245.43892, 1369.98282, 9.25414E-002, 0.10180, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG, Heating, 668.04744, 868.46168, 2.60198E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1, Cooling, 1261.97765, 1388.17541, 9.37697E-002, 0.10315, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1, Heating, 670.21337, 871.27738, 2.61042E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2, Cooling, 1305.24894, 1435.77383, 9.69612E-002, 0.10666, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2, Heating, 667.97492, 868.36740, 2.60170E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3, Cooling, 669.06845, 735.97530, 4.97035E-002, 5.46738E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3, Heating, 309.00708, 401.70920, 1.20361E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4, Cooling, 1332.29450, 1465.52395, 9.89703E-002, 0.10887, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4, Heating, 671.02139, 872.32781, 2.61356E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5, Cooling, 721.01892, 793.12081, 5.35632E-002, 5.89195E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5, Heating, 311.73177, 405.25131, 1.21423E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6, Cooling, 680.62234, 748.68457, 5.05619E-002, 5.56180E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6, Heating, 308.85654, 401.51351, 1.20303E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7, Cooling, 710.07932, 781.08725, 5.27504E-002, 5.80255E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7, Heating, 311.68430, 405.18959, 1.21404E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG, Cooling, 1245.17200, 1369.68920, 9.25219E-002, 0.10177, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG, Heating, 681.46967, 885.91057, 2.65423E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1, Cooling, 721.97961, 794.17757, 5.36347E-002, 5.89981E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1, Heating, 321.03535, 417.34596, 1.25045E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2, Cooling, 1262.75095, 1389.02604, 9.38275E-002, 0.10321, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2, Heating, 683.98081, 889.17506, 2.66401E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3, Cooling, 711.03598, 782.13957, 5.28216E-002, 5.81038E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3, Heating, 320.98590, 417.28167, 1.25026E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4, Cooling, 669.73831, 736.71214, 4.97533E-002, 5.47287E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4, Heating, 318.24259, 413.71536, 1.23958E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5, Cooling, 681.42248, 749.56472, 5.06214E-002, 5.56835E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5, Heating, 318.23294, 413.70282, 1.23954E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6, Cooling, 1333.33080, 1466.66388, 9.90476E-002, 0.10895, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6, Heating, 684.64308, 890.03600, 2.66659E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7, Cooling, 1306.11074, 1436.72181, 9.70255E-002, 0.10673, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7, Heating, 681.85997, 886.41796, 2.65575E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG, Cooling, 1333.59687, 1466.95655, 9.90677E-002, 0.10897, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG, Heating, 697.95169, 907.33720, 2.71840E-002, 3.53392E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1, Cooling, 711.30526, 782.43578, 5.28417E-002, 5.81259E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1, Heating, 331.98649, 431.58244, 1.29310E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2, Cooling, 1262.78279, 1389.06107, 9.38301E-002, 0.10321, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2, Heating, 697.16662, 906.31660, 2.71534E-002, 3.52994E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3, Cooling, 722.24604, 794.47065, 5.36546E-002, 5.90200E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3, Heating, 332.03760, 431.64888, 1.29330E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4, Cooling, 1244.92504, 1369.41754, 9.25038E-002, 0.10175, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4, Heating, 694.45670, 902.79371, 2.70479E-002, 3.51622E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5, Cooling, 1306.22826, 1436.85109, 9.70345E-002, 0.10674, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5, Heating, 695.03730, 903.54849, 2.70705E-002, 3.51916E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6, Cooling, 681.56653, 749.72318, 5.06322E-002, 5.56954E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6, Heating, 329.28495, 428.07043, 1.28258E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7, Cooling, 669.85932, 736.84525, 4.97624E-002, 5.47387E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7, Heating, 329.28474, 428.07017, 1.28258E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG, Cooling, 711.74652, 782.92117, 5.28746E-002, 5.81620E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG, Heating, 348.99032, 453.68742, 1.35932E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1, Cooling, 1333.89385, 1467.28323, 9.90900E-002, 0.10900, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1, Heating, 718.49560, 934.04428, 2.79839E-002, 3.63791E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2, Cooling, 681.88851, 750.07736, 5.06562E-002, 5.57218E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2, Heating, 346.23840, 450.10992, 1.34860E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3, Cooling, 1262.89122, 1389.18034, 9.38384E-002, 0.10322, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3, Heating, 717.64035, 932.93246, 2.79506E-002, 3.63358E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4, Cooling, 1306.39160, 1437.03076, 9.70469E-002, 0.10675, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4, Heating, 715.04016, 929.55221, 2.78493E-002, 3.62041E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5, Cooling, 1244.90041, 1369.39045, 9.25022E-002, 0.10175, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5, Heating, 714.90444, 929.37578, 2.78440E-002, 3.61972E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6, Cooling, 722.67545, 794.94299, 5.36866E-002, 5.90552E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6, Heating, 349.04249, 453.75523, 1.35953E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7, Cooling, 670.18863, 737.20749, 4.97870E-002, 5.47657E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7, Heating, 346.33141, 450.23084, 1.34897E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG, Cooling, 673.43196, 740.77516, 5.00280E-002, 5.50308E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG, Heating, 391.42891, 508.85758, 1.52462E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1, Cooling, 1336.63413, 1470.29755, 9.92937E-002, 0.10922, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1, Heating, 767.47434, 997.71664, 2.98914E-002, 3.88588E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2, Cooling, 685.09650, 753.60615, 5.08946E-002, 5.59841E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2, Heating, 390.85712, 508.11426, 1.52239E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3, Cooling, 726.01102, 798.61212, 5.39344E-002, 5.93279E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3, Heating, 394.14064, 512.38283, 1.53518E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4, Cooling, 1262.48544, 1388.73398, 9.38085E-002, 0.10319, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4, Heating, 766.60595, 996.58773, 2.98575E-002, 3.88148E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5, Cooling, 1244.38897, 1368.82787, 9.24644E-002, 0.10171, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5, Heating, 763.94308, 993.12601, 2.97538E-002, 3.86800E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6, Cooling, 1309.00035, 1439.90038, 9.72409E-002, 0.10696, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6, Heating, 760.62080, 988.80704, 2.96244E-002, 3.85117E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7, Cooling, 715.11477, 786.62624, 5.31249E-002, 5.84374E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7, Heating, 394.08801, 512.31441, 1.53497E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG, Cooling, 740.80509, 814.88560, 5.50333E-002, 6.05366E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG, Heating, 594.37119, 772.68255, 2.31513E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1, Cooling, 1264.24220, 1390.66643, 9.39398E-002, 0.10333, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1, Heating, 973.42980, 1265.45874, 3.79132E-002, 4.92871E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2, Cooling, 698.10131, 767.91144, 5.18605E-002, 5.70466E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2, Heating, 591.40481, 768.82625, 2.30357E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3, Cooling, 1348.68992, 1483.55891, 0.10019, 0.11021, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3, Heating, 944.38918, 1227.70593, 3.67820E-002, 4.78166E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4, Cooling, 1376.60621, 1514.26683, 0.10226, 0.11249, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 19:00:00, 26.52900, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4, Heating, 974.53579, 1266.89653, 3.79563E-002, 4.93431E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5, Cooling, 710.99969, 782.09966, 5.28188E-002, 5.81007E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5, Heating, 588.06698, 764.48707, 2.29057E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6, Cooling, 752.92052, 828.21258, 5.59334E-002, 6.15268E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 20:00:00, 25.55000, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6, Heating, 594.42413, 772.75137, 2.31533E-002, 3.49677E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7, Cooling, 1245.61154, 1370.17269, 9.25560E-002, 0.10181, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 09:00:00, 25.10500, 1.35428E-002, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7, Heating, 970.70980, 1261.92274, 3.78072E-002, 4.91494E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 88.24868, 3.53123, 3.49677E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Cooling, 1012.75432, 1114.02976, 7.52295E-002, 8.27525E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 16:00:00, 29.46600, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Heating, 2493.54122, 3241.60358, 9.46175E-002, 0.12300, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G, Cooling, 575.41768, 632.95945, 4.27410E-002, 4.70151E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G, Heating, 544.96682, 708.45686, 2.12233E-002, 2.75903E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G, Cooling, 654.14961, 719.56457, 4.85889E-002, 5.34478E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.86400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G, Heating, 444.66871, 578.06932, 1.73172E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G, Cooling, 671.12400, 738.23640, 4.98498E-002, 5.48348E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.86400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G, Heating, 418.11172, 543.54523, 1.62829E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G, Cooling, 674.58613, 742.04474, 5.01070E-002, 5.51177E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G, Heating, 418.15191, 543.59749, 1.62844E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G, Cooling, 675.23013, 742.75314, 5.01549E-002, 5.51704E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G, Heating, 423.57932, 550.65312, 1.64957E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G, Cooling, 675.34905, 742.88396, 5.01637E-002, 5.51801E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G, Heating, 431.47394, 560.91612, 1.68032E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G, Cooling, 675.55997, 743.11596, 5.01794E-002, 5.51974E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 17:00:00, 28.75400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G, Heating, 446.06930, 579.89009, 1.73715E-002, 2.36703E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G, Cooling, 677.60680, 745.36748, 5.03314E-002, 5.53646E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.86400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G, Heating, 490.42230, 637.54900, 1.90988E-002, 2.48284E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G, Cooling, 707.40394, 778.14433, 5.25447E-002, 5.77992E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 18:00:00, 27.86400, 1.35428E-002, 77.65845, 0.77687, 2.36703E-002, 0.00000
 Zone Sizing Information, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G, Heating, 713.23789, 927.20925, 2.77762E-002, 3.61091E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 11:00:00, -23.10000, 4.71376E-004, 77.65845, 0.77687, 2.36703E-002, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, SYS_1_MAKE-UP AIR UNIT, Cooling, Sensible, 43629.01, 6.56393, 2.76245, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_1_MAKE-UP AIR UNIT, Heating, Sensible, 220030.80, 3.32256, 2.76245, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Cooling, Sensible, 4424.57, 0.57188, 0.23670, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 05:00:00
 System Sizing Information, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Heating, Sensible, 18853.57, 0.35355, 0.23670, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 09:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT, Cooling, Sensible, 542.75, 0.12781, 3.72092E-002, MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB, 7/21 00:00:00
 System Sizing Information, SYS_6_VAV WITH REHEAT, Heating, Sensible, 1623.11, 3.72092E-002, 3.72092E-002, MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size Heating Supply Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size No Heating Supply Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.72092E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.72092E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2365.54141
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80082
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12781
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2365.54141
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN, Design Size Maximum Flow Rate [m3/s], 0.12781
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 90, Design Size Heating Design Capacity [W], 999.25714
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size Cooling Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size Heating Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size No Cooling Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size No Heating Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2058.74998
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71438
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2058.74998
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 FAN, Design Size Maximum Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 7, Design Size Heating Design Capacity [W], 2314.22360
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2033.64182
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.71857
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8 15KBTU/HR 9.3EER, 1965.6, 2.76, 9.42, 9.97, 9.71
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 8, Design Size Nominal Capacity [W], 2314.22360
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 8, Design Size Maximum Flow Rate [m3/s], 8.74034E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size Heating Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size No Heating Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2762.17437
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78954
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2762.17437
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 FAN, Design Size Maximum Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 14, Design Size Heating Design Capacity [W], 2828.24123
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15 17KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 0.14412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15 17KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2659.97652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15 17KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80074
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15 17KBTU/HR 9.3EER, 2547.9, 2.67, 9.12, 9.63, 9.23
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 15, Design Size Nominal Capacity [W], 2828.24123
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 15, Design Size Maximum Flow Rate [m3/s], 0.14412
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size Cooling Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size Heating Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size No Cooling Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size No Heating Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2107.98496
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71041
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2107.98496
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 FAN, Design Size Maximum Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 17, Design Size Heating Design Capacity [W], 2342.01395
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 2085.43913
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.71417
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18 12KBTU/HR 10.0EER, 2016.5, 2.96, 10.11, 10.69, 10.37
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 18, Design Size Nominal Capacity [W], 2342.01395
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 18, Design Size Maximum Flow Rate [m3/s], 8.84658E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size Cooling Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size Heating Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size No Cooling Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size No Heating Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2066.39500
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71579
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2066.39500
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 FAN, Design Size Maximum Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 32, Design Size Heating Design Capacity [W], 2335.26514
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2040.72884
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.72006
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33 15KBTU/HR 9.3EER, 1972.0, 2.76, 9.42, 9.96, 9.70
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 33, Design Size Nominal Capacity [W], 2335.26514
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 33, Design Size Maximum Flow Rate [m3/s], 8.82080E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size Heating Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size No Heating Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2784.12319
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78914
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2784.12319
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 FAN, Design Size Maximum Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 40, Design Size Heating Design Capacity [W], 2829.16756
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41 19KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 0.14508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41 19KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2716.83609
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41 19KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.79899
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41 19KBTU/HR 9.3EER, 2604.0, 2.68, 9.14, 9.66, 9.27
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 41, Design Size Nominal Capacity [W], 2829.16756
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 41, Design Size Maximum Flow Rate [m3/s], 0.14508
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size Heating Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size No Heating Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 3083.90000
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.80028
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 3083.90000
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 FAN, Design Size Maximum Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 52, Design Size Heating Design Capacity [W], 2338.38089
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53 20KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 0.16584
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53 20KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 3004.26159
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53 20KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80095
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53 20KBTU/HR 9.3EER, 2875.3, 2.67, 9.09, 9.61, 9.19
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 53, Design Size Nominal Capacity [W], 2338.38089
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 53, Design Size Maximum Flow Rate [m3/s], 0.16584
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size Cooling Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size Heating Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size No Cooling Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size No Heating Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2113.29270
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70978
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2113.29270
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 FAN, Design Size Maximum Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 54, Design Size Heating Design Capacity [W], 2342.08246
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55 11KBTU/HR 10.1EER, Design Size Rated Air Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55 11KBTU/HR 10.1EER, Design Size Gross Rated Total Cooling Capacity [W], 2090.89399
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55 11KBTU/HR 10.1EER, Design Size Gross Rated Sensible Heat Ratio, 0.71351
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55 11KBTU/HR 10.1EER, 2022.0, 2.97, 10.12, 10.70, 10.39
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 55, Design Size Nominal Capacity [W], 2342.08246
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 55, Design Size Maximum Flow Rate [m3/s], 8.84685E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size Heating Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size No Heating Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2750.00481
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78786
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2750.00481
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 FAN, Design Size Maximum Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 60, Design Size Heating Design Capacity [W], 2825.51683
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 0.14272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2649.13222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80089
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61 18KBTU/HR 9.3EER, 2538.1, 2.67, 9.13, 9.64, 9.25
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 61, Design Size Nominal Capacity [W], 2825.51683
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 61, Design Size Maximum Flow Rate [m3/s], 0.14272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size Heating Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2060.05608
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76899
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2060.05608
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 FAN, Design Size Maximum Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 1, Design Size Heating Design Capacity [W], 906.34098
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1990.06331
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78361
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2 12KBTU/HR 9.9EER, 1910.5, 2.85, 9.71, 10.26, 9.83
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 2, Design Size Nominal Capacity [W], 906.34098
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 0.10222
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size Heating Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2096.51041
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75951
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2096.51041
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 FAN, Design Size Maximum Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 9, Design Size Heating Design Capacity [W], 902.13286
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10145
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2053.86505
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.76763
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10 14KBTU/HR 9.5EER, 1974.9, 2.76, 9.42, 9.95, 9.59
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 10, Design Size Nominal Capacity [W], 902.13286
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 10, Design Size Maximum Flow Rate [m3/s], 0.10145
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size Cooling Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size Heating Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size No Heating Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1166.94621
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70776
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1166.94621
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 FAN, Design Size Maximum Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 27, Design Size Heating Design Capacity [W], 502.42060
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1140.71197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.71458
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28 6KBTU/HR 11.0EER, 1103.0, 3.21, 10.96, 11.57, 11.16
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 28, Design Size Nominal Capacity [W], 502.42060
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 28, Design Size Maximum Flow Rate [m3/s], 4.84657E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size Cooling Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size Heating Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size No Heating Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1111.49911
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70169
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1111.49911
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 FAN, Design Size Maximum Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 43, Design Size Heating Design Capacity [W], 498.82561
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1087.63092
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.70812
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44 9KBTU/HR 10.6EER, 1052.4, 3.12, 10.65, 11.26, 10.90
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 44, Design Size Nominal Capacity [W], 498.82561
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 44, Design Size Maximum Flow Rate [m3/s], 4.52360E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size Heating Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2098.42471
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75953
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2098.42471
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 FAN, Design Size Maximum Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 44, Design Size Heating Design Capacity [W], 907.17674
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2055.73485
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.76764
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45 13KBTU/HR 9.8EER, 1976.7, 2.83, 9.64, 10.19, 9.80
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 45, Design Size Nominal Capacity [W], 907.17674
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 45, Design Size Maximum Flow Rate [m3/s], 0.10155
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size Heating Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size No Heating Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1148.60098
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70502
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1148.60098
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 FAN, Design Size Maximum Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 47, Design Size Heating Design Capacity [W], 502.37480
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1123.17880
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.71270
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48 6KBTU/HR 11.0EER, 1086.3, 3.21, 10.97, 11.59, 11.18
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 48, Design Size Nominal Capacity [W], 502.37480
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 48, Design Size Maximum Flow Rate [m3/s], 4.73738E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size Cooling Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size Heating Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size No Heating Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1100.01573
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.70067
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1100.01573
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 FAN, Design Size Maximum Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 61, Design Size Heating Design Capacity [W], 503.04289
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1076.61641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.70703
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62 9KBTU/HR 10.6EER, 1041.9, 3.11, 10.62, 11.23, 10.87
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 62, Design Size Nominal Capacity [W], 503.04289
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 62, Design Size Maximum Flow Rate [m3/s], 4.45836E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size Cooling Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size Heating Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size No Heating Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1289.97329
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72091
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1289.97329
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 FAN, Design Size Maximum Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 5, Design Size Heating Design Capacity [W], 411.85646
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1258.08961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.72960
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6 7KBTU/HR 11.0EER, 1214.5, 3.19, 10.88, 11.49, 11.05
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 6, Design Size Nominal Capacity [W], 411.85646
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 6, Design Size Maximum Flow Rate [m3/s], 5.59386E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size Cooling Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size Heating Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size No Heating Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1239.53938
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71584
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1239.53938
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 FAN, Design Size Maximum Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 15, Design Size Heating Design Capacity [W], 414.02908
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1209.91928
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72420
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16 9KBTU/HR 10.6EER, 1168.7, 3.10, 10.57, 11.17, 10.77
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 16, Design Size Nominal Capacity [W], 414.02908
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 16, Design Size Maximum Flow Rate [m3/s], 5.29213E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size Heating Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2079.82563
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78402
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2079.82563
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 FAN, Design Size Maximum Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 41, Design Size Heating Design Capacity [W], 853.71137
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10697
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2015.77006
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.79697
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42 13KBTU/HR 9.8EER, 1932.6, 2.81, 9.59, 10.12, 9.68
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 42, Design Size Nominal Capacity [W], 853.71137
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 42, Design Size Maximum Flow Rate [m3/s], 0.10697
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size Cooling Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size Heating Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size No Heating Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1251.27907
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71785
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1251.27907
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 FAN, Design Size Maximum Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 46, Design Size Heating Design Capacity [W], 408.10034
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1221.12283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72530
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47 9KBTU/HR 10.6EER, 1179.4, 3.10, 10.58, 11.18, 10.78
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 47, Design Size Nominal Capacity [W], 408.10034
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 47, Design Size Maximum Flow Rate [m3/s], 5.36315E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size Heating Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2024.87191
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77094
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2024.87191
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 FAN, Design Size Maximum Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 49, Design Size Heating Design Capacity [W], 852.66593
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10079
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1955.69864
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78466
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50 12KBTU/HR 10.0EER, 1877.3, 2.88, 9.81, 10.36, 9.92
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 50, Design Size Nominal Capacity [W], 852.66593
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 50, Design Size Maximum Flow Rate [m3/s], 0.10079
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size Cooling Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size Heating Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size No Heating Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1304.88545
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72318
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1304.88545
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 FAN, Design Size Maximum Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 56, Design Size Heating Design Capacity [W], 411.90963
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1272.29977
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73098
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57 7KBTU/HR 11.0EER, 1228.0, 3.19, 10.88, 11.49, 11.03
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 57, Design Size Nominal Capacity [W], 411.90963
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 57, Design Size Maximum Flow Rate [m3/s], 5.68574E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size Heating Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2047.52135
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78157
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2047.52135
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 FAN, Design Size Maximum Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 72, Design Size Heating Design Capacity [W], 848.75680
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10482
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1985.00359
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79439
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73 14KBTU/HR 9.5EER, 1903.5, 2.74, 9.33, 9.86, 9.45
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 73, Design Size Nominal Capacity [W], 848.75680
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 73, Design Size Maximum Flow Rate [m3/s], 0.10482
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size Heating Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2049.88566
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77232
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2049.88566
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 FAN, Design Size Maximum Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 74, Design Size Heating Design Capacity [W], 892.21794
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10250
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10250
