 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1979.30478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78617
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75 12KBTU/HR 9.9EER, 1899.6, 2.83, 9.66, 10.20, 9.77
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 75, Design Size Nominal Capacity [W], 892.21794
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 75, Design Size Maximum Flow Rate [m3/s], 0.10250
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Heating Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2070.86428
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78333
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2070.86428
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 FAN, Design Size Maximum Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 4, Design Size Heating Design Capacity [W], 851.18675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10628
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2007.34670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79521
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5 14KBTU/HR 9.5EER, 1924.7, 2.73, 9.31, 9.83, 9.43
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 5, Design Size Nominal Capacity [W], 851.18675
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 0.10628
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Cooling Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Heating Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size No Heating Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1263.91692
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71885
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1263.91692
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 FAN, Design Size Maximum Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 13, Design Size Heating Design Capacity [W], 394.93940
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1233.20265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72737
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14 9KBTU/HR 10.6EER, 1190.9, 3.09, 10.54, 11.13, 10.74
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 14, Design Size Nominal Capacity [W], 394.93940
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 14, Design Size Maximum Flow Rate [m3/s], 5.43800E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Cooling Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Heating Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size No Heating Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1278.49743
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72011
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1278.49743
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 FAN, Design Size Maximum Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 16, Design Size Heating Design Capacity [W], 393.72732
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1247.10448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72873
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17 9KBTU/HR 10.6EER, 1204.1, 3.09, 10.55, 11.14, 10.74
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 17, Design Size Nominal Capacity [W], 393.72732
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 17, Design Size Maximum Flow Rate [m3/s], 5.52722E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2040.98782
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77155
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2040.98782
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 FAN, Design Size Maximum Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 45, Design Size Heating Design Capacity [W], 858.01895
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1971.02231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78532
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46 12KBTU/HR 9.9EER, 1891.8, 2.84, 9.70, 10.24, 9.81
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 46, Design Size Nominal Capacity [W], 858.01895
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 46, Design Size Maximum Flow Rate [m3/s], 0.10180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Heating Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2103.78786
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78478
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2103.78786
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 FAN, Design Size Maximum Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 55, Design Size Heating Design Capacity [W], 855.30297
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10847
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2038.70364
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.79780
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56 13KBTU/HR 9.8EER, 1954.3, 2.80, 9.55, 10.08, 9.64
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 56, Design Size Nominal Capacity [W], 855.30297
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 56, Design Size Maximum Flow Rate [m3/s], 0.10847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Heating Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2053.22403
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77246
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2053.22403
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 FAN, Design Size Maximum Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 57, Design Size Heating Design Capacity [W], 854.33527
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1982.47143
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78633
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58 12KBTU/HR 10.0EER, 1902.6, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 58, Design Size Nominal Capacity [W], 854.33527
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 58, Design Size Maximum Flow Rate [m3/s], 0.10272
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Cooling Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Heating Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size No Heating Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1332.73238
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72538
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1332.73238
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 FAN, Design Size Maximum Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 64, Design Size Heating Design Capacity [W], 397.54827
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1298.86097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73435
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65 7KBTU/HR 11.0EER, 1253.3, 3.18, 10.86, 11.47, 11.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 65, Design Size Nominal Capacity [W], 397.54827
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 65, Design Size Maximum Flow Rate [m3/s], 5.85522E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Cooling Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Heating Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size No Heating Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1318.38221
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72418
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1318.38221
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 FAN, Design Size Maximum Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 77, Design Size Heating Design Capacity [W], 397.49007
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1285.19496
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73305
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 7KBTU/HR 11.0EER, 1240.3, 3.19, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 78, Design Size Nominal Capacity [W], 397.49007
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 78, Design Size Maximum Flow Rate [m3/s], 5.76610E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2042.99987
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77124
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2042.99987
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 FAN, Design Size Maximum Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 8, Design Size Heating Design Capacity [W], 868.46168
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1973.08553
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78499
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 12KBTU/HR 9.9EER, 1893.9, 2.84, 9.71, 10.25, 9.82
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 9, Design Size Nominal Capacity [W], 868.46168
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 9, Design Size Maximum Flow Rate [m3/s], 0.10180
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Heating Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2061.33200
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77254
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2061.33200
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 FAN, Design Size Maximum Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 25, Design Size Heating Design Capacity [W], 871.27738
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10315
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1990.26836
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78641
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 12KBTU/HR 10.0EER, 1910.0, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 26, Design Size Nominal Capacity [W], 871.27738
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 26, Design Size Maximum Flow Rate [m3/s], 0.10315
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Heating Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2078.17919
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78335
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2078.17919
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 FAN, Design Size Maximum Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 37, Design Size Heating Design Capacity [W], 868.36740
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10666
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2014.42827
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79523
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 14KBTU/HR 9.5EER, 1931.5, 2.72, 9.30, 9.82, 9.42
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 38, Design Size Nominal Capacity [W], 868.36740
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 38, Design Size Maximum Flow Rate [m3/s], 0.10666
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Cooling Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Heating Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size No Heating Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1269.21609
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71917
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1269.21609
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 FAN, Design Size Maximum Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 39, Design Size Heating Design Capacity [W], 401.70920
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1238.29212
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72771
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 9KBTU/HR 10.6EER, 1195.7, 3.09, 10.53, 11.12, 10.73
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 40, Design Size Nominal Capacity [W], 401.70920
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 40, Design Size Maximum Flow Rate [m3/s], 5.46738E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Heating Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2111.42778
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78480
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2111.42778
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 FAN, Design Size Maximum Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 67, Design Size Heating Design Capacity [W], 872.32781
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10887
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2046.09708
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.79782
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 13KBTU/HR 9.8EER, 1961.4, 2.79, 9.54, 10.07, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 68, Design Size Nominal Capacity [W], 872.32781
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 68, Design Size Maximum Flow Rate [m3/s], 0.10887
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Cooling Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Heating Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size No Heating Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1339.22264
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72576
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1339.22264
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 FAN, Design Size Maximum Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 68, Design Size Heating Design Capacity [W], 405.25131
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1305.08513
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73476
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 7KBTU/HR 11.0EER, 1259.2, 3.18, 10.86, 11.47, 11.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 69, Design Size Nominal Capacity [W], 405.25131
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 69, Design Size Maximum Flow Rate [m3/s], 5.89195E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Heating Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size No Heating Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1284.63130
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72049
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1284.63130
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 FAN, Design Size Maximum Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 75, Design Size Heating Design Capacity [W], 401.51351
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1252.98868
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72915
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 9KBTU/HR 10.6EER, 1209.7, 3.09, 10.54, 11.13, 10.73
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 76, Design Size Nominal Capacity [W], 401.51351
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 76, Design Size Maximum Flow Rate [m3/s], 5.56180E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Cooling Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Heating Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size No Heating Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1324.83596
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72456
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1324.83596
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 FAN, Design Size Maximum Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 79, Design Size Heating Design Capacity [W], 405.18959
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1291.38515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73346
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 7KBTU/HR 11.0EER, 1246.2, 3.18, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 80, Design Size Nominal Capacity [W], 405.18959
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 80, Design Size Maximum Flow Rate [m3/s], 5.80255E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Heating Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2044.37315
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77098
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2044.37315
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 FAN, Design Size Maximum Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 3, Design Size Heating Design Capacity [W], 885.91057
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1974.51883
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78470
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 12KBTU/HR 9.9EER, 1895.3, 2.85, 9.71, 10.25, 9.82
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 4, Design Size Nominal Capacity [W], 885.91057
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 0.10177
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Cooling Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Heating Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size No Heating Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1341.00859
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72576
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1341.00859
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 FAN, Design Size Maximum Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 10, Design Size Heating Design Capacity [W], 417.34596
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1306.82512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73476
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 7KBTU/HR 11.0EER, 1260.9, 3.18, 10.85, 11.46, 11.00
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 11, Design Size Nominal Capacity [W], 417.34596
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 11, Design Size Maximum Flow Rate [m3/s], 5.89981E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2063.89716
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77235
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2063.89716
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 FAN, Design Size Maximum Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 24, Design Size Heating Design Capacity [W], 889.17506
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1992.82169
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78620
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 12KBTU/HR 10.0EER, 1912.5, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 25, Design Size Nominal Capacity [W], 889.17506
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 25, Design Size Maximum Flow Rate [m3/s], 0.10321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Heating Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size No Heating Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1326.60904
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72456
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1326.60904
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 FAN, Design Size Maximum Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 26, Design Size Heating Design Capacity [W], 417.28167
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1293.11232
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73346
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 7KBTU/HR 11.0EER, 1247.9, 3.18, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 27, Design Size Nominal Capacity [W], 417.28167
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 27, Design Size Maximum Flow Rate [m3/s], 5.81038E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Heating Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size No Heating Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1270.55398
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71915
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1270.55398
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 FAN, Design Size Maximum Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 38, Design Size Heating Design Capacity [W], 413.71536
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1239.60055
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72770
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 9KBTU/HR 10.6EER, 1197.0, 3.08, 10.52, 11.12, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 39, Design Size Nominal Capacity [W], 413.71536
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 39, Design Size Maximum Flow Rate [m3/s], 5.47287E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Heating Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size No Heating Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1286.15243
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72049
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1286.15243
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 FAN, Design Size Maximum Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 66, Design Size Heating Design Capacity [W], 413.70282
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1254.47240
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72915
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 9KBTU/HR 10.6EER, 1211.1, 3.09, 10.53, 11.13, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 67, Design Size Nominal Capacity [W], 413.70282
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 67, Design Size Maximum Flow Rate [m3/s], 5.56835E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Heating Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2114.14724
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78464
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2114.14724
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 FAN, Design Size Maximum Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 69, Design Size Heating Design Capacity [W], 890.03600
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2048.79244
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.79765
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 13KBTU/HR 9.8EER, 1964.0, 2.79, 9.53, 10.06, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 70, Design Size Nominal Capacity [W], 890.03600
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 70, Design Size Maximum Flow Rate [m3/s], 0.10895
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Heating Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2080.65167
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78218
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2080.65167
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 FAN, Design Size Maximum Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 73, Design Size Heating Design Capacity [W], 886.41796
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2016.88613
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79505
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 14KBTU/HR 9.5EER, 1933.9, 2.72, 9.29, 9.81, 9.41
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 74, Design Size Nominal Capacity [W], 886.41796
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 74, Design Size Maximum Flow Rate [m3/s], 0.10673
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Heating Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2115.73788
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78447
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2115.73788
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 FAN, Design Size Maximum Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 2, Design Size Heating Design Capacity [W], 907.33720
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.8EER, Design Size Rated Air Flow Rate [m3/s], 0.10897
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.8EER, Design Size Gross Rated Total Cooling Capacity [W], 2050.39941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.79746
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 13KBTU/HR 9.8EER, 1965.6, 2.79, 9.52, 10.06, 9.62
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 3, Design Size Nominal Capacity [W], 907.33720
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 0.10897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Heating Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size No Heating Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1327.40948
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72450
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1327.40948
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 FAN, Design Size Maximum Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 11, Design Size Heating Design Capacity [W], 431.58244
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1293.90811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73340
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 7KBTU/HR 11.0EER, 1248.6, 3.18, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 12, Design Size Nominal Capacity [W], 431.58244
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 12, Design Size Maximum Flow Rate [m3/s], 5.81259E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2065.36533
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77214
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2065.36533
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 FAN, Design Size Maximum Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 29, Design Size Heating Design Capacity [W], 906.31660
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10321
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1994.32289
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78597
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 12KBTU/HR 10.0EER, 1914.0, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 30, Design Size Nominal Capacity [W], 906.31660
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 30, Design Size Maximum Flow Rate [m3/s], 0.10321
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Cooling Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Heating Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size No Heating Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1341.81460
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72569
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1341.81460
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 FAN, Design Size Maximum Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 30, Design Size Heating Design Capacity [W], 431.64888
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1307.62690
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73469
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 7KBTU/HR 11.0EER, 1261.7, 3.18, 10.85, 11.46, 11.00
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 31, Design Size Nominal Capacity [W], 431.64888
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 31, Design Size Maximum Flow Rate [m3/s], 5.90200E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2045.52142
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77075
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2045.52142
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 FAN, Design Size Maximum Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 33, Design Size Heating Design Capacity [W], 902.79371
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1975.71943
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78444
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 12KBTU/HR 9.9EER, 1896.6, 2.85, 9.71, 10.26, 9.82
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 34, Design Size Nominal Capacity [W], 902.79371
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 34, Design Size Maximum Flow Rate [m3/s], 0.10175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Heating Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2082.02998
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78201
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2082.02998
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 FAN, Design Size Maximum Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 50, Design Size Heating Design Capacity [W], 903.54849
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10674
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2018.28891
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79486
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 14KBTU/HR 9.5EER, 1935.3, 2.72, 9.29, 9.81, 9.41
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 51, Design Size Nominal Capacity [W], 903.54849
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 51, Design Size Maximum Flow Rate [m3/s], 0.10674
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Heating Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size No Heating Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1286.74321
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72043
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1286.74321
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 FAN, Design Size Maximum Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 51, Design Size Heating Design Capacity [W], 428.07043
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1255.06515
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72908
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 9KBTU/HR 10.6EER, 1211.7, 3.09, 10.53, 11.12, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 52, Design Size Nominal Capacity [W], 428.07043
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 52, Design Size Maximum Flow Rate [m3/s], 5.56954E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Heating Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size No Heating Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1271.10253
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71909
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1271.10253
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 FAN, Design Size Maximum Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 70, Design Size Heating Design Capacity [W], 428.07017
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1240.15210
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72763
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 9KBTU/HR 10.6EER, 1197.5, 3.08, 10.52, 11.12, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 71, Design Size Nominal Capacity [W], 428.07017
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 71, Design Size Maximum Flow Rate [m3/s], 5.47387E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Heating Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size No Heating Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1328.38527
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72447
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1328.38527
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 FAN, Design Size Maximum Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 21, Design Size Heating Design Capacity [W], 453.68742
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1294.86706
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73337
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 7KBTU/HR 11.0EER, 1249.6, 3.19, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 22, Design Size Nominal Capacity [W], 453.68742
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 22, Design Size Maximum Flow Rate [m3/s], 5.81620E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Heating Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2117.21934
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78432
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2117.21934
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 FAN, Design Size Maximum Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 28, Design Size Heating Design Capacity [W], 934.04428
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 0.10900
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 2051.89147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.79730
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 13KBTU/HR 9.7EER, 1967.1, 2.79, 9.52, 10.05, 9.62
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 29, Design Size Nominal Capacity [W], 934.04428
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 29, Design Size Maximum Flow Rate [m3/s], 0.10900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Cooling Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Heating Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size No Heating Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1287.52411
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72039
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1287.52411
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 FAN, Design Size Maximum Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 59, Design Size Heating Design Capacity [W], 450.10992
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1255.83562
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72904
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 9KBTU/HR 10.6EER, 1212.4, 3.08, 10.53, 11.12, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 60, Design Size Nominal Capacity [W], 450.10992
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 60, Design Size Maximum Flow Rate [m3/s], 5.57218E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Heating Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2066.73123
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77196
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2066.73123
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 FAN, Design Size Maximum Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 62, Design Size Heating Design Capacity [W], 932.93246
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10322
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1995.71201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78578
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 12KBTU/HR 10.0EER, 1915.4, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 63, Design Size Nominal Capacity [W], 932.93246
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 63, Design Size Maximum Flow Rate [m3/s], 0.10322
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Heating Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2083.32038
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78185
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2083.32038
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 FAN, Design Size Maximum Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 63, Design Size Heating Design Capacity [W], 929.55221
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 14KBTU/HR 9.5EER, Design Size Rated Air Flow Rate [m3/s], 0.10675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 14KBTU/HR 9.5EER, Design Size Gross Rated Total Cooling Capacity [W], 2019.59739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 14KBTU/HR 9.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.79469
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 14KBTU/HR 9.5EER, 1936.6, 2.72, 9.28, 9.80, 9.41
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 64, Design Size Nominal Capacity [W], 929.55221
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 64, Design Size Maximum Flow Rate [m3/s], 0.10675
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2046.73443
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77056
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2046.73443
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 FAN, Design Size Maximum Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 71, Design Size Heating Design Capacity [W], 929.37578
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10175
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1976.96494
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78424
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 12KBTU/HR 9.9EER, 1897.8, 2.85, 9.71, 10.26, 9.83
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 72, Design Size Nominal Capacity [W], 929.37578
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 72, Design Size Maximum Flow Rate [m3/s], 0.10175
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Cooling Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Heating Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size No Heating Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1342.78185
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72566
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1342.78185
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 FAN, Design Size Maximum Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 76, Design Size Heating Design Capacity [W], 453.75523
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1308.57825
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73466
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 7KBTU/HR 11.0EER, 1262.6, 3.18, 10.85, 11.46, 11.00
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 77, Design Size Nominal Capacity [W], 453.75523
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 77, Design Size Maximum Flow Rate [m3/s], 5.90552E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Heating Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size No Heating Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1271.88357
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71906
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1271.88357
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 FAN, Design Size Maximum Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 78, Design Size Heating Design Capacity [W], 450.23084
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1240.92202
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72759
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 9KBTU/HR 10.6EER, 1198.3, 3.08, 10.52, 11.11, 10.72
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 79, Design Size Nominal Capacity [W], 450.23084
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 79, Design Size Maximum Flow Rate [m3/s], 5.47657E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Cooling Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Heating Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size No Heating Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1276.54040
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.71936
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1276.54040
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 FAN, Design Size Maximum Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 6, Design Size Heating Design Capacity [W], 508.85758
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1245.38620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72793
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 9KBTU/HR 10.6EER, 1202.5, 3.08, 10.51, 11.10, 10.71
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 7, Design Size Nominal Capacity [W], 508.85758
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 7, Design Size Maximum Flow Rate [m3/s], 5.50308E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Heating Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2121.54788
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78432
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2121.54788
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 FAN, Design Size Maximum Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 12, Design Size Heating Design Capacity [W], 997.71664
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.7EER, Design Size Rated Air Flow Rate [m3/s], 0.10922
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.7EER, Design Size Gross Rated Total Cooling Capacity [W], 2056.08421
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.79730
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 13KBTU/HR 9.7EER, 1971.1, 2.79, 9.51, 10.04, 9.61
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 13, Design Size Nominal Capacity [W], 997.71664
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 13, Design Size Maximum Flow Rate [m3/s], 0.10922
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Cooling Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Heating Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size No Heating Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1292.13085
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72069
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1292.13085
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 FAN, Design Size Maximum Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 20, Design Size Heating Design Capacity [W], 508.11426
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1260.25180
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.72936
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 9KBTU/HR 10.6EER, 1216.7, 3.08, 10.52, 11.11, 10.71
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 21, Design Size Nominal Capacity [W], 508.11426
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 21, Design Size Maximum Flow Rate [m3/s], 5.59841E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Cooling Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Heating Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size No Heating Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1347.55630
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72594
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1347.55630
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 FAN, Design Size Maximum Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 23, Design Size Heating Design Capacity [W], 512.38283
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1313.15404
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73496
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 7KBTU/HR 11.0EER, 1267.0, 3.18, 10.84, 11.45, 10.99
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 24, Design Size Nominal Capacity [W], 512.38283
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 24, Design Size Maximum Flow Rate [m3/s], 5.93279E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Heating Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2067.22623
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77179
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2067.22623
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 FAN, Design Size Maximum Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 42, Design Size Heating Design Capacity [W], 996.58773
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10319
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1996.25856
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78559
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 12KBTU/HR 10.0EER, 1916.0, 2.87, 9.78, 10.33, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 43, Design Size Nominal Capacity [W], 996.58773
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 43, Design Size Maximum Flow Rate [m3/s], 0.10319
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Heating Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2047.10192
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77038
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2047.10192
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 FAN, Design Size Maximum Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 48, Design Size Heating Design Capacity [W], 993.12601
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1977.39122
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78404
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 12KBTU/HR 9.9EER, 1898.3, 2.85, 9.71, 10.26, 9.83
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 49, Design Size Nominal Capacity [W], 993.12601
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 49, Design Size Maximum Flow Rate [m3/s], 0.10171
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Heating Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2087.46977
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78186
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2087.46977
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 FAN, Design Size Maximum Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 58, Design Size Heating Design Capacity [W], 988.80704
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 14KBTU/HR 9.4EER, Design Size Rated Air Flow Rate [m3/s], 0.10696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 14KBTU/HR 9.4EER, Design Size Gross Rated Total Cooling Capacity [W], 2023.61811
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 14KBTU/HR 9.4EER, Design Size Gross Rated Sensible Heat Ratio, 0.79470
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 14KBTU/HR 9.4EER, 1940.4, 2.72, 9.27, 9.79, 9.40
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 59, Design Size Nominal Capacity [W], 988.80704
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 59, Design Size Maximum Flow Rate [m3/s], 0.10696
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Cooling Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Heating Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size No Heating Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1333.20588
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72476
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1333.20588
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 FAN, Design Size Maximum Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 65, Design Size Heating Design Capacity [W], 512.31441
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 7KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 7KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 1299.48701
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 7KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.73368
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 7KBTU/HR 11.0EER, 1254.0, 3.18, 10.87, 11.48, 11.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 66, Design Size Nominal Capacity [W], 512.31441
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 66, Design Size Maximum Flow Rate [m3/s], 5.84374E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Cooling Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Heating Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size No Cooling Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size No Heating Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1366.91374
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72853
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1366.91374
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 FAN, Design Size Maximum Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 18, Design Size Heating Design Capacity [W], 772.68255
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 10.9EER, Design Size Rated Air Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 10.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1331.58040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 10.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.73768
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 7KBTU/HR 10.9EER, 1284.4, 3.16, 10.78, 11.38, 10.93
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 19, Design Size Nominal Capacity [W], 772.68255
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 19, Design Size Maximum Flow Rate [m3/s], 6.05366E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Heating Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2073.22392
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77134
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2073.22392
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 FAN, Design Size Maximum Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 19, Design Size Heating Design Capacity [W], 1265.45874
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER, Design Size Rated Air Flow Rate [m3/s], 0.10333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER, Design Size Gross Rated Total Cooling Capacity [W], 2002.23396
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.78509
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 12KBTU/HR 10.0EER, 1921.8, 2.86, 9.77, 10.32, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 20, Design Size Nominal Capacity [W], 1265.45874
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 20, Design Size Maximum Flow Rate [m3/s], 0.10333
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Cooling Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Heating Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size No Heating Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1309.24006
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72318
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1309.24006
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 FAN, Design Size Maximum Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 22, Design Size Heating Design Capacity [W], 768.82625
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1276.54541
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.73097
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.5EER, 1232.1, 3.05, 10.42, 11.01, 10.62
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 23, Design Size Nominal Capacity [W], 768.82625
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 23, Design Size Maximum Flow Rate [m3/s], 5.70466E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Heating Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size No Heating Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2135.89858
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78503
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2135.89858
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 FAN, Design Size Maximum Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 31, Design Size Heating Design Capacity [W], 1227.70593
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.3EER, Design Size Rated Air Flow Rate [m3/s], 0.11021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.3EER, Design Size Gross Rated Total Cooling Capacity [W], 2069.71896
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.79807
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 15KBTU/HR 9.3EER, 1984.0, 2.68, 9.16, 9.68, 9.29
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 32, Design Size Nominal Capacity [W], 1227.70593
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 32, Design Size Maximum Flow Rate [m3/s], 0.11021
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Heating Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size No Heating Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2170.26967
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.78645
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2170.26967
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 FAN, Design Size Maximum Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 34, Design Size Heating Design Capacity [W], 1266.89653
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 13KBTU/HR 9.6EER, Design Size Rated Air Flow Rate [m3/s], 0.11249
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 13KBTU/HR 9.6EER, Design Size Gross Rated Total Cooling Capacity [W], 2102.46283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 13KBTU/HR 9.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80062
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 13KBTU/HR 9.6EER, 2015.0, 2.76, 9.41, 9.94, 9.51
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 35, Design Size Nominal Capacity [W], 1266.89653
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 35, Design Size Maximum Flow Rate [m3/s], 0.11249
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Heating Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size No Heating Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1326.37805
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72459
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1326.37805
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 FAN, Design Size Maximum Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 35, Design Size Heating Design Capacity [W], 764.48707
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1292.87865
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.73350
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.5EER, 1247.6, 3.06, 10.43, 11.02, 10.62
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 36, Design Size Nominal Capacity [W], 764.48707
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 36, Design Size Maximum Flow Rate [m3/s], 5.81007E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Cooling Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Heating Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size No Cooling Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size No Heating Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1382.79150
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72979
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1382.79150
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 FAN, Design Size Maximum Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 36, Design Size Heating Design Capacity [W], 772.75137
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 10.9EER, Design Size Rated Air Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 10.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1346.69611
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 10.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.73905
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 8KBTU/HR 10.9EER, 1298.8, 3.15, 10.75, 11.35, 10.89
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 37, Design Size Nominal Capacity [W], 772.75137
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 37, Design Size Maximum Flow Rate [m3/s], 6.15268E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Heating Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size No Heating Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2052.46243
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.76889
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2052.46243
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 FAN, Design Size Maximum Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 53, Design Size Heating Design Capacity [W], 1261.92274
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER, Design Size Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER, Design Size Gross Rated Total Cooling Capacity [W], 1982.76618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER, Design Size Gross Rated Sensible Heat Ratio, 0.78351
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 12KBTU/HR 9.9EER, 1903.6, 2.85, 9.71, 10.26, 9.83
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 54, Design Size Nominal Capacity [W], 1261.92274
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 54, Design Size Maximum Flow Rate [m3/s], 0.10181
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Cooling Supply Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Heating Supply Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size No Cooling Supply Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size No Heating Supply Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2453.33707
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.77313
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.12300
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2453.33707
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 FAN, Design Size Maximum Flow Rate [m3/s], 0.12300
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 80, Design Size Heating Design Capacity [W], 3241.60358
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Cooling Supply Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Heating Supply Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size No Cooling Supply Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size No Heating Supply Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1065.82102
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.72746
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1065.82102
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 FAN, Design Size Maximum Flow Rate [m3/s], 4.70151E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 84, Design Size Heating Design Capacity [W], 708.45686
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Cooling Supply Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Heating Supply Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size No Heating Supply Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1137.96174
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74885
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1137.96174
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 FAN, Design Size Maximum Flow Rate [m3/s], 5.34478E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 85, Design Size Heating Design Capacity [W], 578.06932
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Cooling Supply Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Heating Supply Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size No Heating Supply Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1158.73919
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75201
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1158.73919
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 FAN, Design Size Maximum Flow Rate [m3/s], 5.48348E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 88, Design Size Heating Design Capacity [W], 543.54523
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Cooling Supply Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Heating Supply Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size No Heating Supply Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1187.67081
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74444
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1187.67081
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 FAN, Design Size Maximum Flow Rate [m3/s], 5.51177E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 83, Design Size Heating Design Capacity [W], 543.59749
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Cooling Supply Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Heating Supply Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size No Heating Supply Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1188.69741
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74447
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1188.69741
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 FAN, Design Size Maximum Flow Rate [m3/s], 5.51704E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 87, Design Size Heating Design Capacity [W], 550.65312
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Cooling Supply Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Heating Supply Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size No Heating Supply Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1189.05344
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74443
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1189.05344
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 FAN, Design Size Maximum Flow Rate [m3/s], 5.51801E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 89, Design Size Heating Design Capacity [W], 560.91612
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Cooling Supply Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Heating Supply Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size No Heating Supply Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1189.49614
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.74441
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1189.49614
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 FAN, Design Size Maximum Flow Rate [m3/s], 5.51974E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 86, Design Size Heating Design Capacity [W], 579.89009
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Cooling Supply Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Heating Supply Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size No Heating Supply Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1167.59788
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75258
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1167.59788
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 FAN, Design Size Maximum Flow Rate [m3/s], 5.53646E-002
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 82, Design Size Heating Design Capacity [W], 637.54900
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 0.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DOAS TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Cooling Supply Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Heating Supply Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size No Cooling Supply Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size No Heating Supply Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:TerminalUnit:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36703E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 1203.63868
 Component Sizing Information, Coil:Cooling:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.75725
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, Coil:Heating:DX:VariableRefrigerantFlow, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 HEATING COIL, Design Size Gross Rated Heating Capacity [W], 1203.63868
 Component Sizing Information, Fan:OnOff, ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 FAN, Design Size Maximum Flow Rate [m3/s], 5.77992E-002
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Rated Total Cooling Capacity (gross) [W], 154075.90759
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Rated Total Heating Capacity [W], 154075.90759
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Resistive Defrost Heater Capacity, 154075.90759
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, User-Specified Resistive Defrost Heater Capacity, 1.00000E-007
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Evaporative Condenser Air Flow Rate [m3/s], 17.56465
 Component Sizing Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, Design Size Evaporative Condenser Pump Rated Power Consumption [W], 657.28782
! <VRF System Information>, VRF System Type, VRF System Name, VRF System Cooling Combination Ratio, VRF System Heating Combination Ratio, VRF System Cooling Piping Correction Factor, VRF System Heating Piping Correction Factor
 VRF System Information, AirConditioner:VariableRefrigerantFlow, AIR CONDITIONER VARIABLE REFRIGERANT FLOW 1, 1.00000, 1.00000, 0.94689, 1.00000
 Component Sizing Information, ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC, ZONE HVAC BASEBOARD CONVECTIVE ELECTRIC 81, Design Size Heating Design Capacity [W], 927.20925
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Heating Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Cooling Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Main Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Heating Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Cooling Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Main Design Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.00000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Design Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Design Supply Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Design Supply Air Flow Rate [m3/s], 3.72092E-002
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,SYS_6_VAV WITH REHEAT OCC SCH,No,ZoneSum,1.00,1,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 VENTILATION,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,SYS_1_MAKE-UP AIR UNIT OCC SCH,No,ZoneSum,1.00,79,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G OCC SCH,No,ZoneSum,1.00,10,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Maximum Outdoor Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 1, Minimum Outdoor Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_1_MAKE-UP AIR UNIT ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 234KBTU/HR 9.26EER, Design Size Rated Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 234KBTU/HR 9.26EER, Design Size Gross Rated Total Cooling Capacity [W], 68598.08798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 234KBTU/HR 9.26EER, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 234KBTU/HR 9.26EER, 66445.2, 2.90, 9.89, 10.46, 10.21
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 1, Design Size Nominal Capacity [W], 220030.79941
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 2, Design Size Maximum Flow Rate [m3/s], 2.76245
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Maximum Outdoor Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 2, Minimum Outdoor Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Rated Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Gross Rated Total Cooling Capacity [W], 5877.89830
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, Design Size Gross Rated Sensible Heat Ratio, 0.69808
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 79KBTU/HR 9.44EER, 5693.4, 2.86, 9.75, 10.32, 10.08
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 81, Design Size Nominal Capacity [W], 18853.56722
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Design Size Maximum Flow Rate [m3/s], 0.23670
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN, Design Size Maximum Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Maximum Outdoor Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:OutdoorAir, CONTROLLER OUTDOOR AIR 3, Minimum Outdoor Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_6_VAV WITH REHEAT ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Coil Load [W], 1169.89867
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Water Flow Rate [m3/s], 4.64514E-005
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Temperature [C], 25.10500
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Humidity Ratio, 1.35428E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Humidity Ratio, 8.42278E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 1,1089.39,720.35,369.04,0.66,123.11,1.25
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 82, Design Size Nominal Capacity [W], 486.93192
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.64514E-005
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Controller Convergence Tolerance, 1.00000E-003
 Component Sizing Information, Coil:WaterHeating:AirToWaterHeatPump:Pumped, COIL WATER HEATING AIR TO WATER HEAT PUMP 1, Design Size Rated Evaporator Air Flow Rate [m3/s], 7.01573
 Component Sizing Information, Coil:WaterHeating:AirToWaterHeatPump:Pumped, COIL WATER HEATING AIR TO WATER HEAT PUMP 1, Design Size Rated Condenser Water Flow Rate [m3/s], 6.25215E-003
 Component Sizing Information, Fan:OnOff, FAN ON OFF 1, Design Size Maximum Flow Rate [m3/s], 7.01573
Heat Pump Water Heater Information,WaterHeater:HeatPump:PumpedCondenser,704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF ASHPWH,2.6667,113910.6,0.763,1.7514,88878
 Component Sizing Information, WaterHeater:HeatPump:PumpedCondenser, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF ASHPWH, Condenser water flow rate [m3/s], 6.25215E-003
 Component Sizing Information, WaterHeater:HeatPump:PumpedCondenser, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF ASHPWH, Evaporator air flow rate [m3/s], 7.01573
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 4.64514E-005
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 5.57417E-003
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Flow Rate [m3/s], 4.64514E-005
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Power Consumption [W], 12.54617
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 4.64514E-005
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Capacity [W], 1169.87916
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, User-Specified Reference Capacity [W], 5704.03798
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 2.77975E-004
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 2TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 4.64514E-005
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Capacity [W], 1169.87916
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, User-Specified Reference Capacity [W], 1.00000E-003
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 4.87330E-011
 Chiller Standard Rating Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.77975E-004
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 3.33570E-002
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Flow Rate [m3/s], 2.77975E-004
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Power Consumption [W], 83.65936
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Water Flow Rate [m3/s], 2.77975E-004
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Air Flow Rate [m3/s], 0.23949
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, U-Factor Times Area Value at Design Air Flow Rate [W/C], 263.17385
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection Regime Air Flow Rate [m3/s], 2.39492E-002
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection U-Factor Times Area Value [W/K], 26.31739
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 8.91204E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 646.50476
 Component Sizing Information, WaterHeater:Mixed, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 7.42670E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  6
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,RunPeriod: RUN PERIOD 1,0.2353334738,0.2778193904,Pass,Pass,0.8447859796,1.7423765305,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,RunPeriod: RUN PERIOD 1,0.3339962529,0.8446019495,Pass,Pass,0.7350750547,1.4441884790,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,RunPeriod: RUN PERIOD 1,0.3337382753,0.8527670907,Pass,Pass,0.9394038050,2.4723207212,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,RunPeriod: RUN PERIOD 1,0.3339583350,0.8485244901,Pass,Pass,0.4322899211,0.5944035096,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,RunPeriod: RUN PERIOD 1,0.3339923106,0.8447289618,Pass,Pass,0.7168357431,1.3340929962,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,RunPeriod: RUN PERIOD 1,0.3338352813,0.8509910169,Pass,Pass,2.7255666250,10.5713397464,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,RunPeriod: RUN PERIOD 1,0.3336735136,0.8260830999,Pass,Pass,0.6814628272,1.0355751017,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,RunPeriod: RUN PERIOD 1,0.3339633453,0.8484132387,Pass,Pass,0.4279054548,0.5792741092,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,RunPeriod: RUN PERIOD 1,0.3338088591,0.8491442818,Pass,Pass,1.1765683362,2.3623796027,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,RunPeriod: RUN PERIOD 1,0.4529959129,0.8349821354,Pass,Pass,0.2710590077,0.3499135127,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,RunPeriod: RUN PERIOD 1,0.4183154030,0.8018558020,Pass,Pass,3.2122897632,13.2952161559,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,RunPeriod: RUN PERIOD 1,0.5557537714,0.8285308521,Pass,Pass,0.4193159222,1.0194478579,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,RunPeriod: RUN PERIOD 1,0.4651467591,0.7823567782,Pass,Pass,1.0485557411,2.0999570132,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,RunPeriod: RUN PERIOD 1,0.4456496502,0.8237370301,Pass,Pass,0.5406254944,0.8128953812,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,RunPeriod: RUN PERIOD 1,0.5554416064,0.8264760110,Pass,Pass,0.4134603495,0.9925381678,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,RunPeriod: RUN PERIOD 1,0.4696696042,0.7825099482,Pass,Pass,0.6250985322,0.8398040486,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,RunPeriod: RUN PERIOD 1,0.5742285436,0.8458458825,Pass,Pass,0.3086048329,0.6198944825,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,RunPeriod: RUN PERIOD 1,0.4198183888,0.7745294197,Pass,Pass,0.4975980029,0.9353297874,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,RunPeriod: RUN PERIOD 1,0.4524071331,0.8167697692,Pass,Pass,0.9888797356,2.4497260053,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,RunPeriod: RUN PERIOD 1,0.4139719033,0.7754909767,Pass,Pass,0.4887855624,1.0192884599,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,RunPeriod: RUN PERIOD 1,0.4659462981,0.8336585462,Pass,Pass,0.3008325129,0.4504943576,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,RunPeriod: RUN PERIOD 1,0.5742767003,0.8464864390,Pass,Pass,0.3110865510,0.6304961569,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,RunPeriod: RUN PERIOD 1,0.4239643885,0.7973786222,Pass,Pass,1.2536411791,2.6469062500,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,RunPeriod: RUN PERIOD 1,0.4095974376,0.8083526911,Pass,Pass,0.8101609243,1.1881742738,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,RunPeriod: RUN PERIOD 1,0.4199468788,0.7993200561,Pass,Pass,0.8576196719,1.2468235558,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,RunPeriod: RUN PERIOD 1,0.4182063685,0.7722594644,Pass,Pass,0.4878456950,1.0708116118,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,RunPeriod: RUN PERIOD 1,0.4167767256,0.7736148717,Pass,Pass,0.4817833104,1.1120071938,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,RunPeriod: RUN PERIOD 1,0.4106464174,0.8047003941,Pass,Pass,0.5996494426,0.6416269718,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,RunPeriod: RUN PERIOD 1,0.4544869500,0.8180437310,Pass,Pass,0.6723741122,1.1749717618,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,RunPeriod: RUN PERIOD 1,0.4709323950,0.8347595196,Pass,Pass,0.2935934004,0.4405315254,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,RunPeriod: RUN PERIOD 1,0.5768571443,0.8533866083,Pass,Pass,0.3067259512,0.6168374502,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,RunPeriod: RUN PERIOD 1,0.5753781252,0.8523046021,Pass,Pass,0.3055277390,0.6066161488,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,RunPeriod: RUN PERIOD 1,0.4092718447,0.8049125149,Pass,Pass,0.8311688818,1.4846560052,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,RunPeriod: RUN PERIOD 1,0.4688423351,0.8329836929,Pass,Pass,0.2802343509,0.4135887483,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,RunPeriod: RUN PERIOD 1,0.4177232014,0.8006622787,Pass,Pass,0.8192162259,1.1282785746,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,RunPeriod: RUN PERIOD 1,0.4169246931,0.7731269958,Pass,Pass,0.4821865056,1.0718212368,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,RunPeriod: RUN PERIOD 1,0.4523782179,0.8165424766,Pass,Pass,0.4979995409,0.6156173201,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,RunPeriod: RUN PERIOD 1,0.5774134170,0.8555557953,Pass,Pass,0.3247445189,0.6849913624,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,RunPeriod: RUN PERIOD 1,0.4165091981,0.7746743204,Pass,Pass,0.4790618126,1.0789719140,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,RunPeriod: RUN PERIOD 1,0.5759363667,0.8545054687,Pass,Pass,0.3233245261,0.6738652659,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,RunPeriod: RUN PERIOD 1,0.4077266723,0.8055625668,Pass,Pass,1.0364804682,2.3292557164,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,RunPeriod: RUN PERIOD 1,0.5773321402,0.8561522631,Pass,Pass,0.3485631755,0.7784395673,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,RunPeriod: RUN PERIOD 1,0.4643656873,0.8299490126,Pass,Pass,0.2697346483,0.3883681160,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,RunPeriod: RUN PERIOD 1,0.5763933593,0.8554002218,Pass,Pass,0.3462908607,0.7666496808,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,RunPeriod: RUN PERIOD 1,0.4146502301,0.7744376951,Pass,Pass,0.4772263690,1.0547239075,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,RunPeriod: RUN PERIOD 1,0.4145510150,0.7760815899,Pass,Pass,0.4742588525,1.0534491618,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,RunPeriod: RUN PERIOD 1,0.4494806164,0.8133148065,Pass,Pass,0.4404795391,0.4919572662,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,RunPeriod: RUN PERIOD 1,0.4160212650,0.8017148907,Pass,Pass,0.8949410562,1.3663655366,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,RunPeriod: RUN PERIOD 1,0.4456069831,0.8099493603,Pass,Pass,0.4130898596,0.4389945709,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,RunPeriod: RUN PERIOD 1,0.5747311412,0.8539539467,Pass,Pass,0.3749382164,0.8790619306,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,RunPeriod: RUN PERIOD 1,0.4585630354,0.8259146160,Pass,Pass,0.2613895948,0.3654399425,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,RunPeriod: RUN PERIOD 1,0.5745484601,0.8540601895,Pass,Pass,0.3779058164,0.8926874509,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,RunPeriod: RUN PERIOD 1,0.4062766098,0.8061973576,Pass,Pass,1.1615307200,2.7931240749,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,RunPeriod: RUN PERIOD 1,0.4147354494,0.8024275011,Pass,Pass,0.9940147473,1.7197015941,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,RunPeriod: RUN PERIOD 1,0.4109169398,0.7768071472,Pass,Pass,0.4704370213,1.0454682882,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,RunPeriod: RUN PERIOD 1,0.4113256647,0.7758255294,Pass,Pass,0.4719227425,1.0485469775,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,RunPeriod: RUN PERIOD 1,0.5699500636,0.8488686742,Pass,Pass,0.4229434946,1.0679051191,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,RunPeriod: RUN PERIOD 1,0.4368146972,0.8096259858,Pass,Pass,0.3923790764,0.4059798697,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,RunPeriod: RUN PERIOD 1,0.4041280382,0.7775043357,Pass,Pass,0.4835879311,1.0631477465,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,RunPeriod: RUN PERIOD 1,0.4478167734,0.8181636021,Pass,Pass,0.2515204956,0.3346528691,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,RunPeriod: RUN PERIOD 1,0.4138652440,0.8029699060,Pass,Pass,1.1088428647,2.2893649362,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,RunPeriod: RUN PERIOD 1,0.4040213070,0.8068572773,Pass,Pass,2.9693616181,11.2618576575,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,RunPeriod: RUN PERIOD 1,0.5698680638,0.8491333661,Pass,Pass,0.4264439427,1.0853329333,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,RunPeriod: RUN PERIOD 1,0.4042340047,0.7764610913,Pass,Pass,0.4838559051,1.0654806670,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,RunPeriod: RUN PERIOD 1,0.3967495542,0.7769795092,Pass,Pass,0.4625402602,0.8988050625,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,RunPeriod: RUN PERIOD 1,0.4174563278,0.8100173875,Pass,Pass,0.3691444363,0.3570903446,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,RunPeriod: RUN PERIOD 1,0.3974844260,0.7777696678,Pass,Pass,0.4609809190,0.8901464909,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,RunPeriod: RUN PERIOD 1,0.5571476168,0.8391740198,Pass,Pass,0.6727909157,2.1491594816,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,RunPeriod: RUN PERIOD 1,0.4297958979,0.8133049126,Pass,Pass,0.2337490485,0.2818730550,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,RunPeriod: RUN PERIOD 1,0.3987581230,0.8079794574,Pass,Pass,1.7410463156,5.1656268616,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,RunPeriod: RUN PERIOD 1,0.4132429709,0.8035896234,Pass,Pass,2.1756816159,7.3389343699,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,RunPeriod: RUN PERIOD 1,0.5573619673,0.8387462635,Pass,Pass,0.6649227949,2.1092095067,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,RunPeriod: RUN PERIOD 1,0.4686800237,0.8226410199,Pass,Pass,0.7355106366,1.1039527103,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,RunPeriod: RUN PERIOD 1,0.3771043822,0.8211957657,Pass,Pass,0.2040441052,0.2201661963,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,RunPeriod: RUN PERIOD 1,0.4151114616,0.7970799895,Pass,Pass,0.4935540575,0.6663359562,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,RunPeriod: RUN PERIOD 1,0.3996637409,0.8059945176,Pass,Pass,0.8074348474,0.9462776888,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,RunPeriod: RUN PERIOD 1,0.3797907743,0.8151377933,Pass,Pass,0.2957938113,0.2799855277,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,RunPeriod: RUN PERIOD 1,0.4155592090,0.7975551620,Pass,Pass,0.5002126493,0.6735255221,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,RunPeriod: RUN PERIOD 1,0.4681213946,0.8227869448,Pass,Pass,0.7507676892,1.1767222070,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,RunPeriod: RUN PERIOD 1,0.3772949416,0.8110188046,Pass,Pass,1.5448099200,3.4709275326,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,RunPeriod: RUN PERIOD 1,0.3333584314,0.7337414350,Pass,Pass,0.5358259259,0.8408905568,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,RunPeriod: RUN PERIOD 1,0.4128269446,0.6075186622,Pass,Pass,0.2632834513,0.5461776483,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,RunPeriod: RUN PERIOD 1,0.4185071611,0.5978058521,Pass,Pass,0.5654542788,1.3672034946,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,RunPeriod: RUN PERIOD 1,0.4229857646,0.5979976003,Pass,Pass,1.2224180691,2.7144444241,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,RunPeriod: RUN PERIOD 1,0.4255037764,0.6004051292,Pass,Pass,1.2536535969,2.7999317955,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,RunPeriod: RUN PERIOD 1,0.4254485711,0.6007438501,Pass,Pass,1.1072609852,2.3260546815,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,RunPeriod: RUN PERIOD 1,0.4256053431,0.6014292682,Pass,Pass,1.1295649453,2.5898361460,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,RunPeriod: RUN PERIOD 1,0.4217954890,0.6074232210,Pass,Pass,0.6488154232,1.3767124729,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,RunPeriod: RUN PERIOD 1,0.4001856178,0.6122559518,Pass,Pass,0.4973019411,0.8498970023,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,RunPeriod: RUN PERIOD 1,0.3626875625,0.6405481939,Pass,Pass,0.2966098769,0.2707109903,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
