 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.24543E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.24543E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.24543E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 868.30508
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78 5KBTU/HR 11.0EER, 827.5, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 77, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 78, Design Size Maximum Flow Rate [m3/s], 5.24543E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 77, Design Size Maximum Water Flow Rate [m3/s], 1.16010E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 77, Design Size U-Factor Times Area Value [W/K], 23.59331
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.23568E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.23568E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.3EER, Design Size Rated Air Flow Rate [m3/s], 6.23568E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.3EER, Design Size Gross Rated Total Cooling Capacity [W], 1032.22681
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9 10KBTU/HR 10.3EER, 983.8, 2.85, 9.74, 10.27, 9.68
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 8, Design Size Nominal Capacity [W], 4078.11802
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 9, Design Size Maximum Flow Rate [m3/s], 6.23568E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size Maximum Water Flow Rate [m3/s], 2.17895E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 8, Design Size U-Factor Times Area Value [W/K], 44.39503
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.86638E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.86638E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.86638E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 971.09478
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26 8KBTU/HR 10.8EER, 925.5, 2.98, 10.16, 10.72, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 25, Design Size Nominal Capacity [W], 4088.84984
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 26, Design Size Maximum Flow Rate [m3/s], 5.86638E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 25, Design Size Maximum Water Flow Rate [m3/s], 2.19497E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 25, Design Size U-Factor Times Area Value [W/K], 44.72199
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.59000E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.59000E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.59000E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1256.41459
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38 11KBTU/HR 10.2EER, 1197.4, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 37, Design Size Nominal Capacity [W], 4081.20239
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 38, Design Size Maximum Flow Rate [m3/s], 7.59000E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 37, Design Size Maximum Water Flow Rate [m3/s], 2.18355E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 37, Design Size U-Factor Times Area Value [W/K], 44.48903
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.58312E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.58312E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.58312E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 924.20456
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40 8KBTU/HR 10.7EER, 880.8, 2.96, 10.11, 10.66, 10.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 39, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 40, Design Size Maximum Flow Rate [m3/s], 5.58312E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 39, Design Size Maximum Water Flow Rate [m3/s], 1.16469E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 39, Design Size U-Factor Times Area Value [W/K], 23.68897
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.15958E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.15958E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 7.15958E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1185.16436
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68 9KBTU/HR 10.5EER, 1129.5, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 67, Design Size Nominal Capacity [W], 4093.37345
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 68, Design Size Maximum Flow Rate [m3/s], 7.15958E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 67, Design Size Maximum Water Flow Rate [m3/s], 2.20173E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 67, Design Size U-Factor Times Area Value [W/K], 44.85979
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.29349E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.29349E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.29349E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 876.26046
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69 6KBTU/HR 11.0EER, 835.1, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 68, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 69, Design Size Maximum Flow Rate [m3/s], 5.29349E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 68, Design Size Maximum Water Flow Rate [m3/s], 1.18489E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 68, Design Size U-Factor Times Area Value [W/K], 24.10082
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.62134E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.62134E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.62134E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 930.53200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76 8KBTU/HR 10.8EER, 886.8, 2.97, 10.12, 10.67, 10.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 75, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 76, Design Size Maximum Flow Rate [m3/s], 5.62134E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 75, Design Size Maximum Water Flow Rate [m3/s], 1.16465E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 75, Design Size U-Factor Times Area Value [W/K], 23.68810
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.25565E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.25565E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.25565E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 869.99641
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80 5KBTU/HR 11.0EER, 829.1, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 79, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 80, Design Size Maximum Flow Rate [m3/s], 5.25565E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 79, Design Size Maximum Water Flow Rate [m3/s], 1.18444E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 79, Design Size U-Factor Times Area Value [W/K], 24.09153
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.21476E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.21476E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 10KBTU/HR 10.3EER, Design Size Rated Air Flow Rate [m3/s], 6.21476E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 10KBTU/HR 10.3EER, Design Size Gross Rated Total Cooling Capacity [W], 1028.76267
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 10KBTU/HR 10.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4 10KBTU/HR 10.3EER, 980.5, 2.85, 9.74, 10.28, 9.69
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 3, Design Size Nominal Capacity [W], 4097.41283
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 6.21476E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size Maximum Water Flow Rate [m3/s], 2.20778E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 3, Design Size U-Factor Times Area Value [W/K], 44.98614
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.28949E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.28949E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.28949E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 875.59871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER, 834.5, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 10, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 11, Design Size Maximum Flow Rate [m3/s], 5.28949E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size Maximum Water Flow Rate [m3/s], 1.20969E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 10, Design Size U-Factor Times Area Value [W/K], 24.60798
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.92266E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.92266E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.92266E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 980.41015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25 8KBTU/HR 10.8EER, 934.4, 2.98, 10.17, 10.72, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 24, Design Size Nominal Capacity [W], 4109.44876
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 25, Design Size Maximum Flow Rate [m3/s], 5.92266E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 24, Design Size Maximum Water Flow Rate [m3/s], 2.22575E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 24, Design Size U-Factor Times Area Value [W/K], 45.35292
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.25156E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.25156E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.25156E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 869.31991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27 5KBTU/HR 11.0EER, 828.5, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 26, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 27, Design Size Maximum Flow Rate [m3/s], 5.25156E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 26, Design Size Maximum Water Flow Rate [m3/s], 1.20923E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 26, Design Size U-Factor Times Area Value [W/K], 24.59865
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.57547E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.57547E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.57547E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 922.93782
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39 8KBTU/HR 10.7EER, 879.6, 2.96, 10.11, 10.66, 10.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 38, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 39, Design Size Maximum Flow Rate [m3/s], 5.57547E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 38, Design Size Maximum Water Flow Rate [m3/s], 1.18803E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 38, Design Size U-Factor Times Area Value [W/K], 24.16658
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.61511E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.61511E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.61511E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 929.49968
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67 8KBTU/HR 10.8EER, 885.9, 2.97, 10.12, 10.67, 10.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 66, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 67, Design Size Maximum Flow Rate [m3/s], 5.61511E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 66, Design Size Maximum Water Flow Rate [m3/s], 1.18837E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 66, Design Size U-Factor Times Area Value [W/K], 24.17345
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.15088E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.15088E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 7.15088E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1183.72524
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70 9KBTU/HR 10.5EER, 1128.1, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 69, Design Size Nominal Capacity [W], 4114.08002
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 70, Design Size Maximum Flow Rate [m3/s], 7.15088E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 69, Design Size Maximum Water Flow Rate [m3/s], 2.23267E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 69, Design Size U-Factor Times Area Value [W/K], 45.49406
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.57785E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.57785E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.57785E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1254.40247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74 11KBTU/HR 10.2EER, 1195.5, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 73, Design Size Nominal Capacity [W], 4101.98942
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 74, Design Size Maximum Flow Rate [m3/s], 7.57785E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 73, Design Size Maximum Water Flow Rate [m3/s], 2.21461E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 73, Design Size U-Factor Times Area Value [W/K], 45.12542
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.14078E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.14078E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 7.14078E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1182.05304
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3 9KBTU/HR 10.6EER, 1126.5, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 2, Design Size Nominal Capacity [W], 4133.73433
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 7.14078E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size Maximum Water Flow Rate [m3/s], 2.26204E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 2, Design Size U-Factor Times Area Value [W/K], 46.09641
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.24557E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.24557E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.24557E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 868.32770
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12 5KBTU/HR 11.0EER, 827.6, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 11, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 12, Design Size Maximum Flow Rate [m3/s], 5.24557E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size Maximum Water Flow Rate [m3/s], 1.23502E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 11, Design Size U-Factor Times Area Value [W/K], 25.12599
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.00070E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.00070E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 6.00070E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 993.32882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30 8KBTU/HR 10.8EER, 946.7, 2.98, 10.17, 10.72, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 29, Design Size Nominal Capacity [W], 4129.09146
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 30, Design Size Maximum Flow Rate [m3/s], 6.00070E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 29, Design Size Maximum Water Flow Rate [m3/s], 2.25511E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 29, Design Size U-Factor Times Area Value [W/K], 45.95481
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.28355E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.28355E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.28355E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 874.61452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31 6KBTU/HR 11.0EER, 833.5, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 30, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 31, Design Size Maximum Flow Rate [m3/s], 5.28355E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 30, Design Size Maximum Water Flow Rate [m3/s], 1.23549E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 30, Design Size U-Factor Times Area Value [W/K], 25.13543
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.20031E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.20031E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER, Design Size Rated Air Flow Rate [m3/s], 6.20031E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER, Design Size Gross Rated Total Cooling Capacity [W], 1026.37106
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34 10KBTU/HR 10.3EER, 978.2, 2.86, 9.74, 10.28, 9.69
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 33, Design Size Nominal Capacity [W], 4117.13261
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 34, Design Size Maximum Flow Rate [m3/s], 6.20031E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 33, Design Size Maximum Water Flow Rate [m3/s], 2.23724E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 33, Design Size U-Factor Times Area Value [W/K], 45.58994
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.56496E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.56496E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.56496E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1252.27015
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51 11KBTU/HR 10.2EER, 1193.5, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 50, Design Size Nominal Capacity [W], 4121.71614
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 51, Design Size Maximum Flow Rate [m3/s], 7.56496E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 50, Design Size Maximum Water Flow Rate [m3/s], 2.24409E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 50, Design Size U-Factor Times Area Value [W/K], 45.72974
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.60757E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.60757E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.60757E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 928.25224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52 8KBTU/HR 10.8EER, 884.7, 2.97, 10.12, 10.67, 10.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 51, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 52, Design Size Maximum Flow Rate [m3/s], 5.60757E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 51, Design Size Maximum Water Flow Rate [m3/s], 1.21386E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 51, Design Size U-Factor Times Area Value [W/K], 24.69453
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56760E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.56760E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.56760E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 921.63543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71 8KBTU/HR 10.7EER, 878.4, 2.96, 10.11, 10.66, 10.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 70, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 71, Design Size Maximum Flow Rate [m3/s], 5.56760E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 70, Design Size Maximum Water Flow Rate [m3/s], 1.21342E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 70, Design Size U-Factor Times Area Value [W/K], 24.68555
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.24178E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.24178E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.24178E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 867.70010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22 5KBTU/HR 11.0EER, 827.0, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 21, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 22, Design Size Maximum Flow Rate [m3/s], 5.24178E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 21, Design Size Maximum Water Flow Rate [m3/s], 1.27230E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 21, Design Size U-Factor Times Area Value [W/K], 25.88740
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.13271E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.13271E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 9KBTU/HR 10.6EER, Design Size Rated Air Flow Rate [m3/s], 7.13271E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 9KBTU/HR 10.6EER, Design Size Gross Rated Total Cooling Capacity [W], 1180.71659
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 9KBTU/HR 10.6EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29 9KBTU/HR 10.6EER, 1125.3, 2.92, 9.96, 10.51, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 28, Design Size Nominal Capacity [W], 4159.71836
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 29, Design Size Maximum Flow Rate [m3/s], 7.13271E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 28, Design Size Maximum Water Flow Rate [m3/s], 2.30086E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 28, Design Size U-Factor Times Area Value [W/K], 46.89090
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.60195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.60195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.60195E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 927.32220
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60 8KBTU/HR 10.8EER, 883.8, 2.97, 10.12, 10.67, 10.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 59, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 60, Design Size Maximum Flow Rate [m3/s], 5.60195E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 59, Design Size Maximum Water Flow Rate [m3/s], 1.25110E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 59, Design Size U-Factor Times Area Value [W/K], 25.45529
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.10331E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.10331E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 6.10331E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 1010.31453
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63 8KBTU/HR 10.8EER, 962.9, 2.98, 10.17, 10.72, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 62, Design Size Nominal Capacity [W], 4154.91536
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 63, Design Size Maximum Flow Rate [m3/s], 6.10331E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 62, Design Size Maximum Water Flow Rate [m3/s], 2.29369E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 62, Design Size U-Factor Times Area Value [W/K], 46.74448
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.55420E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.55420E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.55420E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1250.48881
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64 11KBTU/HR 10.2EER, 1191.8, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 63, Design Size Nominal Capacity [W], 4147.33876
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 64, Design Size Maximum Flow Rate [m3/s], 7.55420E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 63, Design Size Maximum Water Flow Rate [m3/s], 2.28237E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 63, Design Size U-Factor Times Area Value [W/K], 46.51346
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.18949E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.18949E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 10KBTU/HR 10.3EER, Design Size Rated Air Flow Rate [m3/s], 6.18949E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 10KBTU/HR 10.3EER, Design Size Gross Rated Total Cooling Capacity [W], 1024.57959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 10KBTU/HR 10.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72 10KBTU/HR 10.3EER, 976.5, 2.86, 9.74, 10.28, 9.69
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 71, Design Size Nominal Capacity [W], 4142.57916
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 72, Design Size Maximum Flow Rate [m3/s], 6.18949E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 71, Design Size Maximum Water Flow Rate [m3/s], 2.27526E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 71, Design Size U-Factor Times Area Value [W/K], 46.36833
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.27976E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.27976E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.27976E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 873.98726
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77 6KBTU/HR 11.0EER, 832.9, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 76, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 77, Design Size Maximum Flow Rate [m3/s], 5.27976E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 76, Design Size Maximum Water Flow Rate [m3/s], 1.27277E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 76, Design Size U-Factor Times Area Value [W/K], 25.89687
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.56192E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.56192E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 8KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.56192E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 8KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 920.69603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 8KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79 8KBTU/HR 10.7EER, 877.5, 2.96, 10.11, 10.66, 10.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 78, Design Size Nominal Capacity [W], 3499.06488
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 79, Design Size Maximum Flow Rate [m3/s], 5.56192E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 78, Design Size Maximum Water Flow Rate [m3/s], 1.25064E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 78, Design Size U-Factor Times Area Value [W/K], 25.44590
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.57214E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.57214E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.57214E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 922.38757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7 8KBTU/HR 10.7EER, 879.1, 2.96, 10.11, 10.66, 10.01
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 6, Design Size Nominal Capacity [W], 3524.91634
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 7, Design Size Maximum Flow Rate [m3/s], 5.57214E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size Maximum Water Flow Rate [m3/s], 1.35266E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 6, Design Size U-Factor Times Area Value [W/K], 27.52739
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.14002E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.14002E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 7.14002E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1181.92676
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13 9KBTU/HR 10.5EER, 1126.4, 2.92, 9.96, 10.50, 9.88
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 12, Design Size Nominal Capacity [W], 4220.39426
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 13, Design Size Maximum Flow Rate [m3/s], 7.14002E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size Maximum Water Flow Rate [m3/s], 2.39150E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 12, Design Size U-Factor Times Area Value [W/K], 48.74444
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.61195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.61195E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 5.61195E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 928.97762
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21 8KBTU/HR 10.8EER, 885.4, 2.97, 10.12, 10.67, 10.02
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 20, Design Size Nominal Capacity [W], 3525.22231
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 21, Design Size Maximum Flow Rate [m3/s], 5.61195E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size Maximum Water Flow Rate [m3/s], 1.35312E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 20, Design Size U-Factor Times Area Value [W/K], 27.53671
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.29337E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.29337E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.29337E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 876.24147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24 6KBTU/HR 11.0EER, 835.1, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 23, Design Size Nominal Capacity [W], 3539.72111
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 24, Design Size Maximum Flow Rate [m3/s], 5.29337E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 23, Design Size Maximum Water Flow Rate [m3/s], 1.37477E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 23, Design Size U-Factor Times Area Value [W/K], 27.97816
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.34480E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.34480E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 6.34480E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 1050.28959
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43 8KBTU/HR 10.8EER, 1001.0, 2.98, 10.17, 10.72, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 42, Design Size Nominal Capacity [W], 4215.68785
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 43, Design Size Maximum Flow Rate [m3/s], 6.34480E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 42, Design Size Maximum Water Flow Rate [m3/s], 2.38447E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 42, Design Size U-Factor Times Area Value [W/K], 48.60087
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 6.29710E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 6.29710E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER, Design Size Rated Air Flow Rate [m3/s], 6.29710E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER, Design Size Gross Rated Total Cooling Capacity [W], 1042.39382
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49 10KBTU/HR 10.3EER, 993.4, 2.85, 9.74, 10.27, 9.69
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 48, Design Size Nominal Capacity [W], 4203.68514
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 49, Design Size Maximum Flow Rate [m3/s], 6.29710E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 48, Design Size Maximum Water Flow Rate [m3/s], 2.36654E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 48, Design Size U-Factor Times Area Value [W/K], 48.23467
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.55898E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.55898E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.55898E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1251.28038
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59 11KBTU/HR 10.2EER, 1192.5, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 58, Design Size Nominal Capacity [W], 4208.37667
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 59, Design Size Maximum Flow Rate [m3/s], 7.55898E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 58, Design Size Maximum Water Flow Rate [m3/s], 2.37355E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 58, Design Size U-Factor Times Area Value [W/K], 48.37781
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.25551E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.25551E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 5KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.25551E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 5KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 869.97416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 5KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66 5KBTU/HR 11.0EER, 829.1, 3.02, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 65, Design Size Nominal Capacity [W], 3539.41545
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 66, Design Size Maximum Flow Rate [m3/s], 5.25551E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 65, Design Size Maximum Water Flow Rate [m3/s], 1.37432E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 65, Design Size U-Factor Times Area Value [W/K], 27.96885
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.40158E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.40158E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.40158E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 894.15333
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19 6KBTU/HR 11.0EER, 852.2, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 18, Design Size Nominal Capacity [W], 3843.67303
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 19, Design Size Maximum Flow Rate [m3/s], 5.40158E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size Maximum Water Flow Rate [m3/s], 1.82873E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 18, Design Size U-Factor Times Area Value [W/K], 37.23847
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.38668E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.38668E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER, Design Size Rated Air Flow Rate [m3/s], 7.38668E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER, Design Size Gross Rated Total Cooling Capacity [W], 1222.75764
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER, 1165.3, 2.98, 10.16, 10.71, 10.06
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 19, Design Size Nominal Capacity [W], 4477.86512
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 20, Design Size Maximum Flow Rate [m3/s], 7.38668E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size Maximum Water Flow Rate [m3/s], 2.77608E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 19, Design Size U-Factor Times Area Value [W/K], 56.59693
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.72160E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.72160E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.72160E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 947.12872
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23 9KBTU/HR 10.7EER, 902.7, 2.95, 10.05, 10.60, 9.96
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 22, Design Size Nominal Capacity [W], 3829.41647
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 23, Design Size Maximum Flow Rate [m3/s], 5.72160E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 22, Design Size Maximum Water Flow Rate [m3/s], 1.80744E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 22, Design Size U-Factor Times Area Value [W/K], 36.80426
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.73542E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.73542E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 11KBTU/HR 10.1EER, Design Size Rated Air Flow Rate [m3/s], 7.73542E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 11KBTU/HR 10.1EER, Design Size Gross Rated Total Cooling Capacity [W], 1280.48744
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 11KBTU/HR 10.1EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32 11KBTU/HR 10.1EER, 1220.4, 2.82, 9.61, 10.14, 9.57
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 31, Design Size Nominal Capacity [W], 4470.62902
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 32, Design Size Maximum Flow Rate [m3/s], 7.73542E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 31, Design Size Maximum Water Flow Rate [m3/s], 2.76527E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 31, Design Size U-Factor Times Area Value [W/K], 56.37627
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.40536E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.40536E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER, Design Size Rated Air Flow Rate [m3/s], 7.40536E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER, Design Size Gross Rated Total Cooling Capacity [W], 1225.85003
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35 10KBTU/HR 10.5EER, 1168.3, 2.90, 9.88, 10.42, 9.81
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 34, Design Size Nominal Capacity [W], 4482.56613
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 35, Design Size Maximum Flow Rate [m3/s], 7.40536E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 34, Design Size Maximum Water Flow Rate [m3/s], 2.78310E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 34, Design Size U-Factor Times Area Value [W/K], 56.74028
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.76407E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.76407E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.7EER, Design Size Rated Air Flow Rate [m3/s], 5.76407E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.7EER, Design Size Gross Rated Total Cooling Capacity [W], 954.15835
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.7EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36 9KBTU/HR 10.7EER, 909.4, 2.95, 10.06, 10.61, 9.97
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 35, Design Size Nominal Capacity [W], 3829.69824
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 36, Design Size Maximum Flow Rate [m3/s], 5.76407E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 35, Design Size Maximum Water Flow Rate [m3/s], 1.80786E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 35, Design Size U-Factor Times Area Value [W/K], 36.81284
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 5.44309E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 5.44309E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER, Design Size Rated Air Flow Rate [m3/s], 5.44309E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER, Design Size Gross Rated Total Cooling Capacity [W], 901.02412
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37 6KBTU/HR 11.0EER, 858.7, 3.03, 10.32, 10.88, 10.20
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 36, Design Size Nominal Capacity [W], 3843.95307
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 37, Design Size Maximum Flow Rate [m3/s], 5.44309E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 36, Design Size Maximum Water Flow Rate [m3/s], 1.82915E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 36, Design Size U-Factor Times Area Value [W/K], 37.24700
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, Fan:OnOff, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Cooling Supply Air Flow Rate [m3/s], 7.33926E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Heating Supply Air Flow Rate [m3/s], 7.33926E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size No Load Supply Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate During Heating Operation [m3/s], 1.00000E-005
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49677E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalAirConditioner, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 PTAC, User-Specified Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.00000E-005
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 11KBTU/HR 10.2EER, Design Size Rated Air Flow Rate [m3/s], 7.33926E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 11KBTU/HR 10.2EER, Design Size Gross Rated Total Cooling Capacity [W], 1214.90765
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 11KBTU/HR 10.2EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54 11KBTU/HR 10.2EER, 1157.9, 2.84, 9.68, 10.21, 9.63
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 53, Design Size Nominal Capacity [W], 4465.93169
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 54, Design Size Maximum Flow Rate [m3/s], 7.33926E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 53, Design Size Maximum Water Flow Rate [m3/s], 2.75826E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 53, Design Size U-Factor Times Area Value [W/K], 56.23303
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.49677E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.74838E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 80, Design Size Maximum Water Flow Rate [m3/s], 6.11253E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 80, Design Size U-Factor Times Area Value [W/K], 123.30457
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 0.15874
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 0.37278
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 7.93710E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 84, Design Size Maximum Water Flow Rate [m3/s], 1.51824E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 84, Design Size U-Factor Times Area Value [W/K], 30.95316
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 4.03940E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.01970E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 85, Design Size Maximum Water Flow Rate [m3/s], 1.42215E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 85, Design Size U-Factor Times Area Value [W/K], 28.99411
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.78447E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.89223E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 88, Design Size Maximum Water Flow Rate [m3/s], 1.39004E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 88, Design Size U-Factor Times Area Value [W/K], 28.33998
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.83090E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.91545E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 83, Design Size Maximum Water Flow Rate [m3/s], 1.39810E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 83, Design Size U-Factor Times Area Value [W/K], 28.50490
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.83564E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.91782E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 87, Design Size Maximum Water Flow Rate [m3/s], 1.41155E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 87, Design Size U-Factor Times Area Value [W/K], 28.77986
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.83233E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.91617E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 89, Design Size Maximum Water Flow Rate [m3/s], 1.42801E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 89, Design Size U-Factor Times Area Value [W/K], 29.11601
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.82819E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.91409E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 86, Design Size Maximum Water Flow Rate [m3/s], 1.45714E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 86, Design Size U-Factor Times Area Value [W/K], 29.71053
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 3.87679E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 1.93840E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 82, Design Size Maximum Water Flow Rate [m3/s], 1.55202E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 82, Design Size U-Factor Times Area Value [W/K], 31.64618
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 4.12922E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.06461E-003
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G ERV DOAS, Design Size Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G ERV SUP FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, Fan:OnOff, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G ERV EXH FAN, Design Size Maximum Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G ERV HX, Design Size Nominal Supply Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:EnergyRecoveryVentilator, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G ERV DOAS, Design Size Exhaust Air Flow Rate [m3/s], 2.36703E-002
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 81, Design Size Maximum Water Flow Rate [m3/s], 2.04354E-005
 Component Sizing Information, ZoneHVAC:Baseboard:Convective:Water, ZONE HVAC BASEBOARD CONVECTIVE WATER 81, Design Size U-Factor Times Area Value [W/K], 41.67280
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G VAV TERMINAL, Design Size Maximum Air Flow Rate [m3/s], 5.43697E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G VAV TERMINAL, Design Size Constant Minimum Air Flow Fraction, 1.00000
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G VAV TERMINAL, User-Specified Constant Minimum Air Flow Fraction, 5.00000E-002
 Component Sizing Information, AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G VAV TERMINAL, Design Size Minimum Air Flow Rate [m3/s], 2.71849E-003
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 0.13812
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 0.13812
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Heating Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Cooling Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Adjusted Main Design Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.62341E-002
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.62341E-002
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.52468
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Heating Design Air Flow Rate [m3/s], 0.52113
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Cooling Design Air Flow Rate [m3/s], 0.38850
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Adjusted Main Design Air Flow Rate [m3/s], 0.52468
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Calculated Heating Air Flow Ratio [], 0.99324
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.01198E-003
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.01198E-003
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Sum of Air Terminal Maximum Flow Rates [m3/s], 0.10024
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Heating Design Air Flow Rate [m3/s], 6.83064E-002
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Cooling Design Air Flow Rate [m3/s], 0.10024
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Adjusted Main Design Air Flow Rate [m3/s], 0.10024
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, User Heating Air Flow Ratio [], 0.30000
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Calculated Heating Air Flow Ratio [], 0.68143
 Component Sizing Information, AirLoopHVAC, SYS_1_MAKE-UP AIR UNIT, Design Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, AirLoopHVAC, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G, Design Supply Air Flow Rate [m3/s], 0.52468
 Component Sizing Information, AirLoopHVAC, SYS_6_VAV WITH REHEAT, Design Supply Air Flow Rate [m3/s], 0.10024
!<Controller:MechanicalVentilation>,Name,Availability Schedule Name,Demand Controlled Ventilation {Yes/No},System Outdoor Air Method,Zone Maximum Outdoor Air Fraction,Number of Zones,Zone Name,DSOA Name,DSZAD Name
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 3,SYS_6_VAV WITH REHEAT OCC SCH,No,ZoneSum,1.00,1,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 VENTILATION,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 1,SYS_1_MAKE-UP AIR UNIT OCC SCH,No,ZoneSum,1.00,79,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6 DESIGN SPEC ZONE AIR DIST,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,SPACE FUNCTION DWELLING UNITS GENERAL VENTILATION,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7 DESIGN SPEC ZONE AIR DIST
 Controller:MechanicalVentilation,CONTROLLER MECHANICAL VENTILATION 2,SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G OCC SCH,No,ZoneSum,1.00,10,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G DESIGN SPEC ZONE AIR DIST,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G VENTILATION,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G DESIGN SPEC ZONE AIR DIST
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_1_MAKE-UP AIR UNIT ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER, Design Size Rated Air Flow Rate [m3/s], 2.76245
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER, Design Size Gross Rated Total Cooling Capacity [W], 45728.27351
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1 156KBTU/HR 9.08EER, 43581.0, 2.64, 9.01, 9.51, 9.03
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size Rated Capacity [W], 272399.73223
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size Maximum Water Flow Rate [m3/s], 4.06851E-003
 Component Sizing Information, Coil:Heating:Water, COIL HEATING WATER 1, Design Size U-Factor Times Area Value [W/K], 4191.93485
! <Water Heating Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W}
Water Heating Coil Capacity Information,Coil:Heating:Water,COIL HEATING WATER 1,146749.86
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 2, Design Size Maximum Flow Rate [m3/s], 2.76245
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 1, Maximum Actuated Flow [m3/s], 4.06851E-003
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 0.23670
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 61KBTU/HR 14.0SEER, Design Size Rated Air Flow Rate [m3/s], 0.52468
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 61KBTU/HR 14.0SEER, Design Size Gross Rated Total Cooling Capacity [W], 8685.33671
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 61KBTU/HR 14.0SEER, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81 61KBTU/HR 14.0SEER, 8277.5, 3.09, 10.55, 11.12, 10.40
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 80, Design Size Nominal Capacity [W], 30521.78844
 Component Sizing Information, Fan:VariableVolume, FAN VARIABLE VOLUME 1, Design Size Maximum Flow Rate [m3/s], 0.52468
 Component Sizing Information, Fan:VariableVolume, SYS6 RETURN FAN, Design Size Maximum Flow Rate [m3/s], 0.10024
 Component Sizing Information, HeatExchanger:AirToAir:SensibleAndLatent, SYS_6_VAV WITH REHEAT ERV, Design Size Nominal Supply Air Flow Rate [m3/s], 3.72092E-002
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Coil Load [W], 1584.33538
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Water Flow Rate [m3/s], 6.29068E-005
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Air Flow Rate [m3/s], 0.10024
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Temperature [C], 23.84433
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Water Temperature [C], 7.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Temperature [C], 13.00000
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Inlet Air Humidity Ratio, 8.65229E-003
 Component Sizing Information, Coil:Cooling:Water, COIL COOLING WATER 1, Design Size Design Outlet Air Humidity Ratio, 8.59681E-003
! <Water Cooling Coil Capacity Information>,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio, Nominal Coil UA Value {W/C}, Nominal Coil Surface Area {m2}
Water Cooling Coil Capacity Information,Coil:Cooling:Water,COIL COOLING WATER 1,2218.82,1596.94,621.88,0.72,257.40,2.61
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 81, Design Size Nominal Capacity [W], 1903.49720
 Component Sizing Information, Fan:VariableVolume, SYS6 SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10024
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Maximum Actuated Flow [m3/s], 6.29068E-005
 Component Sizing Information, Controller:WaterCoil, CONTROLLER WATER COIL 2, Controller Convergence Tolerance, 1.00000E-003
Water Heater Information,WaterHeater:Mixed,704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF,2.6667,139339.1,0.315,0.7160
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Maximum Loop Flow Rate [m3/s], 6.29068E-005
 Component Sizing Information, PlantLoop, CHILLED WATER LOOP, Plant Loop Volume [m3], 7.54882E-003
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Flow Rate [m3/s], 6.29068E-005
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 1, Design Power Consumption [W], 22.08784
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 6.29068E-005
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON, Design Size Reference Capacity [W], 1584.30896
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON, User-Specified Reference Capacity [W], 4597.34048
 Component Sizing Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 2.24042E-004
! <Chiller Standard Rating Information>, Component Type, Component Name, IPLV in SI Units {W/W}, IPLV in IP Units {Btu/W-h}
 Chiller Standard Rating Information, Chiller:Electric:EIR, PRIMARY CHILLER WATERCOOLED SCROLL 1TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Chilled Water Flow Rate [m3/s], 6.29068E-005
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Capacity [W], 1584.30896
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, User-Specified Reference Capacity [W], 1.00000E-003
 Component Sizing Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, Design Size Reference Condenser Fluid Flow Rate [m3/s], 4.87330E-011
 Chiller Standard Rating Information, Chiller:Electric:EIR, SECONDARY CHILLER WATERCOOLED SCROLL 0TONS 0.8KW/TON, 5.61, 19.14
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Maximum Loop Flow Rate [m3/s], 2.24042E-004
 Component Sizing Information, PlantLoop, CONDENSER WATER LOOP, Plant Loop Volume [m3], 2.68851E-002
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Flow Rate [m3/s], 2.24042E-004
 Component Sizing Information, Pump:ConstantSpeed, PUMP CONSTANT SPEED 2, Design Power Consumption [W], 67.42777
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Water Flow Rate [m3/s], 2.24042E-004
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Design Air Flow Rate [m3/s], 0.19696
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, U-Factor Times Area Value at Design Air Flow Rate [W/C], 207.69478
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection Regime Air Flow Rate [m3/s], 1.96959E-002
 Component Sizing Information, CoolingTower:SingleSpeed, COOLING TOWER SINGLE SPEED 1, Free Convection U-Factor Times Area Value [W/K], 20.76948
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Maximum Loop Flow Rate [m3/s], 5.94925E-003
 Component Sizing Information, PlantLoop, HOT WATER LOOP, Plant Loop Volume [m3], 0.71391
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Flow Rate [m3/s], 5.94925E-003
 Component Sizing Information, Pump:VariableSpeed, PUMP VARIABLE SPEED 1, Design Power Consumption [W], 1790.48607
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 1550KBTU/HR 0.834 THERMAL EFF, Design Size Nominal Capacity [W], 399863.00122
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 1550KBTU/HR 0.834 THERMAL EFF, User-Specified Nominal Capacity [W], 454292.78260
 Component Sizing Information, Boiler:HotWater, PRIMARY BOILER 1550KBTU/HR 0.834 THERMAL EFF, Design Size Design Water Flow Rate [m3/s], 5.94925E-003
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.847 AFUE, Design Size Nominal Capacity [W], 399863.00122
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.847 AFUE, User-Specified Nominal Capacity [W], 1.00000E-003
 Component Sizing Information, Boiler:HotWater, SECONDARY BOILER 0KBTU/HR 0.847 AFUE, Design Size Design Water Flow Rate [m3/s], 5.94925E-003
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Maximum Loop Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, PlantLoop, MAIN SERVICE WATER LOOP, Plant Loop Volume [m3], 8.91204E-002
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Flow Rate [m3/s], 7.42670E-004
 Component Sizing Information, Pump:ConstantSpeed, SERVICE WATER LOOP PUMP, Design Power Consumption [W], 646.50476
 Component Sizing Information, WaterHeater:Mixed, 704GAL ELECTRICITY WATER HEATER - 475KBTU/HR 1.0 THERM EFF, Use Side Design Flow Rate [m3/s], 7.42670E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  7
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A,RunPeriod: RUN PERIOD 1,7.3929694479E-002,9.7877205451E-002,Pass,Pass,4.8487895756E-002,0.1300166775,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG,RunPeriod: RUN PERIOD 1,0.3039748875,0.5347759550,Pass,Pass,15.0365983868,49.7171290891,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 1,RunPeriod: RUN PERIOD 1,0.3327934911,0.6380830665,Pass,Pass,68.2423603600,256.8266079678,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 2,RunPeriod: RUN PERIOD 1,0.3217509708,0.5655647871,Pass,Pass,16.8068836907,55.6504337601,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 3,RunPeriod: RUN PERIOD 1,0.3040998245,0.5347323005,Pass,Pass,15.1855317823,50.1059016325,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 4,RunPeriod: RUN PERIOD 1,0.3326551010,0.6381252915,Pass,Pass,66.6391146124,249.5010818022,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 5,RunPeriod: RUN PERIOD 1,0.3325706504,0.6276338417,Pass,Pass,30.7045068809,101.1933296722,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 6,RunPeriod: RUN PERIOD 1,0.3216646560,0.5655958710,Pass,Pass,16.6880306513,55.3329005275,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 10_SCHG 7,RunPeriod: RUN PERIOD 1,0.3324511578,0.6276625856,Pass,Pass,30.4707339830,100.4418712863,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG,RunPeriod: RUN PERIOD 1,0.1836027054,0.4033966224,Pass,Pass,10.1572763736,35.5556750766,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 1,RunPeriod: RUN PERIOD 1,0.1664686455,0.3736273171,Pass,Pass,9.5211105159,32.5270094661,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 2,RunPeriod: RUN PERIOD 1,9.1718741396E-002,0.1896067422,Pass,Pass,17.7306187646,46.6322690967,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 3,RunPeriod: RUN PERIOD 1,9.2659479088E-002,0.1349806345,Pass,Pass,10.3517513120,29.3971360958,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 4,RunPeriod: RUN PERIOD 1,0.1835664243,0.4034864074,Pass,Pass,10.2382881868,35.7451651181,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 5,RunPeriod: RUN PERIOD 1,9.1665628278E-002,0.1896394392,Pass,Pass,17.7118790586,46.5851308796,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 1_SCHG 6,RunPeriod: RUN PERIOD 1,9.4068205829E-002,0.1891971410,Pass,Pass,14.4299475628,39.7574821469,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG,RunPeriod: RUN PERIOD 1,7.8027449257E-002,0.1457429400,Pass,Pass,15.1022811023,40.0568996743,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 1,RunPeriod: RUN PERIOD 1,8.3492993955E-002,0.1094107179,Pass,Pass,8.5425921710,23.0487812225,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 2,RunPeriod: RUN PERIOD 1,0.1638906137,0.3731567259,Pass,Pass,9.9442052464,35.8434577952,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 3,RunPeriod: RUN PERIOD 1,8.1013284193E-002,9.3715909572E-002,Pass,Pass,3.7022621771,6.9173861348,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 4,RunPeriod: RUN PERIOD 1,0.1639385220,0.3729923407,Pass,Pass,9.8745160929,35.6777565680,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 5,RunPeriod: RUN PERIOD 1,7.8064086630E-002,0.1457461572,Pass,Pass,15.0982116953,40.0637425589,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 6,RunPeriod: RUN PERIOD 1,0.1466914475,0.3348446371,Pass,Pass,9.1336260057,31.7706062673,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 2_SCHG 7,RunPeriod: RUN PERIOD 1,0.1937907585,0.4277143950,Pass,Pass,14.2550322399,51.7504355479,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG,RunPeriod: RUN PERIOD 1,0.1432945917,0.3261782167,Pass,Pass,9.0013155962,31.0811082685,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 1,RunPeriod: RUN PERIOD 1,8.0093980856E-002,9.0050454569E-002,Pass,Pass,4.5796519667,10.4411299982,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 2,RunPeriod: RUN PERIOD 1,7.9417472767E-002,8.8115449467E-002,Pass,Pass,3.3148542813,5.5033624313,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 3,RunPeriod: RUN PERIOD 1,0.1530243999,0.3509027700,Pass,Pass,9.9248167525,35.1664225604,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 4,RunPeriod: RUN PERIOD 1,0.1605517301,0.3694908504,Pass,Pass,9.8330365655,35.2612941282,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 5,RunPeriod: RUN PERIOD 1,0.1605377258,0.3692500102,Pass,Pass,9.7811935589,35.1292460103,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 6,RunPeriod: RUN PERIOD 1,7.7037726137E-002,0.1348356723,Pass,Pass,13.7299790907,37.7659304250,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 3_SCHG 7,RunPeriod: RUN PERIOD 1,7.7011533025E-002,0.1348471404,Pass,Pass,13.7137744981,37.7298012176,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG,RunPeriod: RUN PERIOD 1,0.1443572035,0.3310477262,Pass,Pass,9.1030926927,31.6274166785,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 1,RunPeriod: RUN PERIOD 1,0.1597775768,0.3686651114,Pass,Pass,9.8134663187,35.0046028295,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 2,RunPeriod: RUN PERIOD 1,0.1424095584,0.3251185939,Pass,Pass,8.9093270805,30.7086012791,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 3,RunPeriod: RUN PERIOD 1,7.9158049780E-002,8.7467235896E-002,Pass,Pass,3.2150779615,4.9168451727,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 4,RunPeriod: RUN PERIOD 1,0.1596536091,0.3689828963,Pass,Pass,9.8132639585,35.0558510346,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 5,RunPeriod: RUN PERIOD 1,7.6878252079E-002,0.1323677737,Pass,Pass,13.3197654401,36.9175767673,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 6,RunPeriod: RUN PERIOD 1,7.9007389881E-002,8.7121718084E-002,Pass,Pass,3.5084420977,5.2051143988,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 4_SCHG 7,RunPeriod: RUN PERIOD 1,7.6847742876E-002,0.1323469209,Pass,Pass,13.3203165673,36.9161646477,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG,RunPeriod: RUN PERIOD 1,0.1425782325,0.3258678996,Pass,Pass,8.8781859908,30.6882410260,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 1,RunPeriod: RUN PERIOD 1,7.6849792803E-002,0.1324033402,Pass,Pass,13.2769387626,36.8303949739,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 2,RunPeriod: RUN PERIOD 1,0.1596069821,0.3692144996,Pass,Pass,9.7586743351,34.8752225246,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 3,RunPeriod: RUN PERIOD 1,7.6828860337E-002,0.1323745325,Pass,Pass,13.2754289810,36.8253368283,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 4,RunPeriod: RUN PERIOD 1,7.8998473191E-002,8.7031591237E-002,Pass,Pass,3.7923558170,5.9705062403,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 5,RunPeriod: RUN PERIOD 1,7.8919269134E-002,8.6958373776E-002,Pass,Pass,5.4012203735,12.4935876999,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 6,RunPeriod: RUN PERIOD 1,0.1594027518,0.3695391568,Pass,Pass,9.7882369938,34.9692716144,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 5_SCHG 7,RunPeriod: RUN PERIOD 1,0.1422515106,0.3252621477,Pass,Pass,8.8961259842,30.6098998472,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG,RunPeriod: RUN PERIOD 1,0.1599617617,0.3709910665,Pass,Pass,9.7918178147,34.9683197704,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 1,RunPeriod: RUN PERIOD 1,7.6882400229E-002,0.1338179706,Pass,Pass,13.4287379738,37.2142892815,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 2,RunPeriod: RUN PERIOD 1,0.1599509709,0.3706334175,Pass,Pass,9.7378203205,34.8299753094,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 3,RunPeriod: RUN PERIOD 1,7.6955023178E-002,0.1338010427,Pass,Pass,13.4404499692,37.2455361040,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 4,RunPeriod: RUN PERIOD 1,0.1427833850,0.3275143098,Pass,Pass,8.8427939045,30.4573120313,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 5,RunPeriod: RUN PERIOD 1,0.1427881622,0.3267692712,Pass,Pass,8.8936943414,30.5678172992,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 6,RunPeriod: RUN PERIOD 1,7.9086680679E-002,8.7305508060E-002,Pass,Pass,3.2144554367,4.8143023494,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 6_SCHG 7,RunPeriod: RUN PERIOD 1,7.9089675768E-002,8.7345882029E-002,Pass,Pass,3.2092867370,4.8211437662,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG,RunPeriod: RUN PERIOD 1,7.7094789952E-002,0.1393437059,Pass,Pass,14.1907368265,38.8627994931,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 1,RunPeriod: RUN PERIOD 1,0.1613646721,0.3747835045,Pass,Pass,9.7947586429,34.9216208196,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 2,RunPeriod: RUN PERIOD 1,7.9545621909E-002,8.9122049449E-002,Pass,Pass,3.3606988852,5.8053805532,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 3,RunPeriod: RUN PERIOD 1,0.1612760637,0.3744886596,Pass,Pass,9.6979837027,34.7174681683,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 4,RunPeriod: RUN PERIOD 1,0.1443939655,0.3317079576,Pass,Pass,9.3661131323,32.6625200622,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 5,RunPeriod: RUN PERIOD 1,0.1443449626,0.3323580425,Pass,Pass,9.3013590975,32.5233884749,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 6,RunPeriod: RUN PERIOD 1,7.7054547485E-002,0.1393855813,Pass,Pass,14.1944951311,38.8613139342,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 7_SCHG 7,RunPeriod: RUN PERIOD 1,7.9509986863E-002,8.9146109016E-002,Pass,Pass,3.3626778570,5.8086551470,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG,RunPeriod: RUN PERIOD 1,8.0230715071E-002,0.1028887041,Pass,Pass,8.5504521467,22.0332739095,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 1,RunPeriod: RUN PERIOD 1,0.1663801963,0.3874367247,Pass,Pass,10.6948598241,39.1630949530,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 2,RunPeriod: RUN PERIOD 1,8.0276057929E-002,0.1028361216,Pass,Pass,8.5470021003,22.0243799869,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 3,RunPeriod: RUN PERIOD 1,7.7941302721E-002,0.1585247936,Pass,Pass,16.8196910837,45.6948162855,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 4,RunPeriod: RUN PERIOD 1,0.1664192360,0.3871478624,Pass,Pass,10.6298467951,39.0442621732,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 5,RunPeriod: RUN PERIOD 1,0.1500002116,0.3488942364,Pass,Pass,10.3294132625,37.1761369970,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 6,RunPeriod: RUN PERIOD 1,0.1500828749,0.3483059237,Pass,Pass,10.4072275672,37.3434388218,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 8_SCHG 7,RunPeriod: RUN PERIOD 1,7.7991437067E-002,0.1585087417,Pass,Pass,16.8198055359,45.6946967140,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG,RunPeriod: RUN PERIOD 1,0.1066507900,0.2427789765,Pass,Pass,14.6850890770,53.7024174983,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 1,RunPeriod: RUN PERIOD 1,0.1919280321,0.4218282753,Pass,Pass,13.8930750429,53.7280867830,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 2,RunPeriod: RUN PERIOD 1,9.1074249017E-002,0.1950081153,Pass,Pass,17.4203940676,49.0924814985,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 3,RunPeriod: RUN PERIOD 1,0.1763900122,0.4067576789,Pass,Pass,12.1099021219,45.1032284649,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 4,RunPeriod: RUN PERIOD 1,0.1919788445,0.4219693330,Pass,Pass,13.9739014310,53.8477946349,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 5,RunPeriod: RUN PERIOD 1,9.1033063116E-002,0.1950134742,Pass,Pass,17.4034639133,49.0455429518,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 6,RunPeriod: RUN PERIOD 1,0.1066369681,0.2427722795,Pass,Pass,14.6939919141,53.7285762459,Pass,Pass
 Warmup Convergence Information,DU_BT=SPACE FUNCTION_ST=DWELLING UNITS GENERAL_FL=BUILDING STORY 9_SCHG 7,RunPeriod: RUN PERIOD 1,0.1766550857,0.4065962213,Pass,Pass,12.1192101138,45.0971712737,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 10_SCH=G,RunPeriod: RUN PERIOD 1,0.3229382703,0.5586663843,Pass,Pass,1.0356273007,4.1116281889,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 1_SCH=G,RunPeriod: RUN PERIOD 1,0.1370882844,0.3248969541,Pass,Pass,23.7488862222,94.9268248952,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 2_SCH=G,RunPeriod: RUN PERIOD 1,0.1059414029,0.2532654266,Pass,Pass,24.7833136615,93.2098497723,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 3_SCH=G,RunPeriod: RUN PERIOD 1,9.5255438519E-002,0.2362829794,Pass,Pass,26.4060148138,95.8826959748,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 4_SCH=G,RunPeriod: RUN PERIOD 1,9.1618339374E-002,0.2307661636,Pass,Pass,26.9766324009,96.9508089655,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 5_SCH=G,RunPeriod: RUN PERIOD 1,9.1069591108E-002,0.2295943636,Pass,Pass,27.3326654703,97.7214847751,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 6_SCH=G,RunPeriod: RUN PERIOD 1,9.1325843503E-002,0.2306540638,Pass,Pass,27.1784208351,97.6570242943,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 7_SCH=G,RunPeriod: RUN PERIOD 1,9.2938898344E-002,0.2352977395,Pass,Pass,27.0037063164,98.0779910450,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 8_SCH=G,RunPeriod: RUN PERIOD 1,9.8700799052E-002,0.2513049030,Pass,Pass,26.3160278745,99.7665247048,Pass,Pass
 Warmup Convergence Information,WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-G_FL=BUILDING STORY 9_SCH=G,RunPeriod: RUN PERIOD 1,0.1276908185,0.3205059885,Pass,Pass,32.7956470110,129.9216832173,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
