  Space Function Classroom/Lecture hall/Training room other Thermostat 29, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6072bd16-72cf-47c5-84b9-7245d1094dc9}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 30, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c4fd221-ad1b-47cd-abdb-04188b53f4ca}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 31, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d1946ab-0c80-478b-9f7f-58a80c9a910a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 32, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b704b864-c453-4fc5-95db-cad6861b8d67}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 33, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23f5936c-7f19-4b2b-82cd-71ad55b1803d}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 34, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49c0fa28-075f-4bb2-b318-1744e06141f5}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 35, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9d6b34ba-20f5-41b1-88ab-5636c29f959e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 36, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {345d5cc6-8f33-4258-aae7-4dbead689787}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 9, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c579151-9a38-48aa-86cd-949ec9787b90}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 10, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef90c91a-cba4-4191-8572-4fe8134c927e}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 11, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31e762ce-9123-46e7-adf8-237576f721f8}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 12, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e26a03d-7db2-44a2-9f57-c0c7b048091d}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 13, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b2b6699f-dd87-4cb5-aa67-b1110bfd1e18}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 14, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567cabe1-ab65-4144-b468-6b39fc784304}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 4, !- Name
  {2397aa06-fd91-48a6-a899-04b7645f1cb9}, !- Heating Setpoint Temperature Schedule Name
  {d0c2b645-fdd4-4bd7-bccc-07e4ff2b9d91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11e4e19f-a628-4adc-86b2-bef157701b5d}, !- Handle
  Space Function Food preparation area Thermostat 2, !- Name
  {2397aa06-fd91-48a6-a899-04b7645f1cb9}, !- Heating Setpoint Temperature Schedule Name
  {d0c2b645-fdd4-4bd7-bccc-07e4ff2b9d91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a21ffe2-eec3-4ee4-83cd-185fddecc6e6}, !- Handle
  Space Function Library reading area Thermostat 2, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70199c3b-a6d4-4d89-b94c-98e069e9dba3}, !- Handle
  Space Function Lobby - other Thermostat 3, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af782736-af68-49f5-90ee-872813b32c7f}, !- Handle
  Space Function Lobby - other Thermostat 4, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e5ed3b9-84a2-4d65-a3fb-4b20b39537ad}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 15, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {33eb14f6-6f07-4cbf-ac2c-2d94cef89e96}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 16, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca8613e3-de96-4a7e-9eda-b6d711fb1d46}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 3, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40160721-ec8c-4ba0-a4fd-1e9d91f2fe8c}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 4, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccfe6f3a-5084-46a6-a18e-7aa525cae6d3}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 37, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1879783-2895-4e63-8daf-1e48c6651d62}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 38, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55c81c79-fd9b-4d82-a04c-fff09940a3c2}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 39, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5073c806-9163-413e-916b-e96ad217cb1c}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 40, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fbdf172-05be-4bc0-b029-5449f9a24788}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 41, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3dc5d669-ed5f-4dfe-9d39-2dd9b84de5d7}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 42, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07cf7a90-72d5-419b-82b4-42c0bfc3ea00}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 43, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37bf6ef0-36c1-457e-bf73-a57be846944e}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 44, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fa6937a-ff10-479e-bd88-fed4e8b79091}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 45, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4770c49a-644a-4c71-8e5d-95530cf23efa}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 46, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e7b91ad-0a87-4cb5-9699-a17e74ed0a9a}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 47, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbd46ecf-3398-4f21-b62b-97b6d1f1a891}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 48, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1bcfe5b-3fd3-4edd-9043-36939320b94d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {121f2e60-1300-4f62-a213-25c146b616dc}, !- Heating Setpoint Temperature Schedule Name
  {b35f17a9-e955-4d03-8d81-a1dc736e27f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76297c95-035e-414b-904f-bc089eb997dc}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {121f2e60-1300-4f62-a213-25c146b616dc}, !- Heating Setpoint Temperature Schedule Name
  {b35f17a9-e955-4d03-8d81-a1dc736e27f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c43d1455-f2bc-4a83-a73c-b6e04b96c3bc}, !- Zone Air Inlet Port List
  {474e08a2-1fed-42e1-b221-51354cae97f7}, !- Zone Air Exhaust Port List
  {78ee5cfc-cda0-4b8e-9739-691eb32bf4fb}, !- Zone Air Node Name
  {03d15c9d-0b13-49c4-a04c-ca6ebc016625}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {159fae8e-3192-44f6-9782-2b7aa7b398ff}, !- Group Rendering Name
  {a8e4aebc-513d-4e72-8bed-d05cfefe33ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d19ed95f-efeb-4122-9936-2b05a4a777b9}, !- Handle
  Node 1,                                 !- Name
  {78ee5cfc-cda0-4b8e-9739-691eb32bf4fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78ee5cfc-cda0-4b8e-9739-691eb32bf4fb}, !- Handle
  {bbdccc90-fac1-421f-8f3f-fca17edab822}, !- Name
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- Source Object
  11,                                     !- Outlet Port
  {d19ed95f-efeb-4122-9936-2b05a4a777b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c43d1455-f2bc-4a83-a73c-b6e04b96c3bc}, !- Handle
  {36f61ea2-750f-4fae-b2e3-1e186535a60d}, !- Name
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- HVAC Component
  {7d6dda4e-cddc-46bd-b72b-fa77345798c4}, !- Port 1
  {4077b3e0-5715-4ee8-afbb-3fb28d8f05a1}; !- Port 2

OS:PortList,
  {474e08a2-1fed-42e1-b221-51354cae97f7}, !- Handle
  {fe943159-06fa-498b-982f-57e85706cf7d}, !- Name
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- HVAC Component
  {40ac00d7-334e-4bd7-8a37-c26108f8e4df}; !- Port 1

OS:Sizing:Zone,
  {fd03cce2-126f-4db5-98ee-88b4bdffebd1}, !- Handle
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b925f15-60f8-4b42-90d7-c636c69364bb}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9c46b1a3-119a-458b-a243-a276ff2b1182}, !- Thermal Zone
  {f3b201d1-041a-45e4-898e-de93de6c2845}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0b2fadbc-5722-49d6-9195-d9e2ce36ebf7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {02b94060-394b-4507-8c7d-e70fa2a5c2de}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a8e4aebc-513d-4e72-8bed-d05cfefe33ee}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 5, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- Handle
  WET_ST=Washroom - other-sch-D_FL=Building Story 2_SCHD, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50049c30-6316-4582-95fa-b6df2330bcbd}, !- Zone Air Inlet Port List
  {6031d62b-23d9-4f37-abde-54bf9ca8e433}, !- Zone Air Exhaust Port List
  {2ea004d3-2639-45f7-a356-b60d3dbca569}, !- Zone Air Node Name
  {fee8a6d3-e859-4e77-a1a2-da068fcb123c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ffe7d5a2-9252-4fac-8005-22cab7486014}, !- Group Rendering Name
  {5ceee63a-4158-44bc-8712-4bb9c96fabff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2b50183-40a2-4b69-867f-e0bff49f0fb6}, !- Handle
  Node 4,                                 !- Name
  {2ea004d3-2639-45f7-a356-b60d3dbca569}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ea004d3-2639-45f7-a356-b60d3dbca569}, !- Handle
  {f82a1ac5-4047-4182-a487-4f0434d6c376}, !- Name
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- Source Object
  11,                                     !- Outlet Port
  {d2b50183-40a2-4b69-867f-e0bff49f0fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50049c30-6316-4582-95fa-b6df2330bcbd}, !- Handle
  {89508230-cc88-4303-b140-add5a0f12240}, !- Name
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- HVAC Component
  {e893b88f-7c98-4eda-8625-b267306c6dc2}, !- Port 1
  {a89482fd-b018-48e1-9247-dcdd0d93e5f5}; !- Port 2

OS:PortList,
  {6031d62b-23d9-4f37-abde-54bf9ca8e433}, !- Handle
  {8d3bf4a4-73b5-41fa-b171-d5f923abd716}, !- Name
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- HVAC Component
  {899a8c33-cfa9-4ce5-a1ef-e740cb3686a3}; !- Port 1

OS:Sizing:Zone,
  {fe692807-42bc-4f8d-9ab9-c079e891e79f}, !- Handle
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8316fab-74cc-4308-8be1-f69bbd55e387}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fefce093-2772-4f60-baac-19260adc1a2c}, !- Thermal Zone
  {7e4b4d35-02c7-4377-a4d5-1b78dbbf8dff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f8d71c32-897d-46c8-b809-95c41b9e71e8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {c74bdef1-3d3b-47a9-83cb-62e71742a466}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {5ceee63a-4158-44bc-8712-4bb9c96fabff}, !- Handle
  Space Function Washroom - other-sch-D Thermostat 6, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {289f1349-a29d-4495-969a-1c93c1ca229b}, !- Zone Air Inlet Port List
  {fe9ddfff-1588-47a6-bee1-2ed30c878489}, !- Zone Air Exhaust Port List
  {135736bf-43ff-4d97-b39c-706ff835a4a0}, !- Zone Air Node Name
  {ff2b6791-cf0a-4000-99fa-ec97e68d4bca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {855781d1-3e36-4062-909d-a5cdacd0af83}, !- Group Rendering Name
  {186186de-f2d2-45db-b5d6-4ceaf4029722}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c620d659-bb35-462f-889c-bf8c8bf699f2}, !- Handle
  Node 7,                                 !- Name
  {135736bf-43ff-4d97-b39c-706ff835a4a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {135736bf-43ff-4d97-b39c-706ff835a4a0}, !- Handle
  {edd40519-3fb8-4c4b-b5dd-59b06575d09b}, !- Name
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- Source Object
  11,                                     !- Outlet Port
  {c620d659-bb35-462f-889c-bf8c8bf699f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {289f1349-a29d-4495-969a-1c93c1ca229b}, !- Handle
  {6be72574-1d30-4eaf-99b1-7af913d238da}, !- Name
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- HVAC Component
  {2ba3697f-1b05-48b2-b2d2-33df291e7ac9}, !- Port 1
  {9b317a0c-eb8e-4053-8457-a776995711b9}; !- Port 2

OS:PortList,
  {fe9ddfff-1588-47a6-bee1-2ed30c878489}, !- Handle
  {103502ad-9a20-44cb-8846-771d7756813d}, !- Name
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- HVAC Component
  {6e2a859d-2f99-4ed1-b748-fd0a992a3708}; !- Port 1

OS:Sizing:Zone,
  {4e84d8a1-12c6-418d-909a-4df06c9597d5}, !- Handle
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c27a19d8-c154-42bd-9514-9699c3163b46}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {4894182f-f265-4b8f-99e3-ce516b431018}, !- Thermal Zone
  {9cea2748-8a18-414f-9f44-a250cb283691}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f2dbc054-7bd6-47b2-a6b5-eb7f6282f2f9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {33e2dbbd-6ebb-4323-905f-72f12dc10491}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {186186de-f2d2-45db-b5d6-4ceaf4029722}, !- Handle
  Space Function Lobby - other Thermostat 5, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- Handle
  ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {556a5bf9-5a36-443d-8bd0-bab9a81ab27e}, !- Zone Air Inlet Port List
  {af0aa156-aea9-4c13-a89f-f0594c5b539e}, !- Zone Air Exhaust Port List
  {23a50e28-8d74-4494-a2a9-35253df8ab13}, !- Zone Air Node Name
  {4eff5de0-d6db-49ad-8bf9-353559628ccc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {843560f8-acff-4124-9ec1-691b915e748a}, !- Group Rendering Name
  {b627a2c8-c974-4f17-b5a9-1381f02d828e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce967cd3-f23e-4be9-a96b-387d8e7521d2}, !- Handle
  Node 10,                                !- Name
  {23a50e28-8d74-4494-a2a9-35253df8ab13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23a50e28-8d74-4494-a2a9-35253df8ab13}, !- Handle
  {b510a41d-79a9-43f0-b8da-6dbbdfaa51bb}, !- Name
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- Source Object
  11,                                     !- Outlet Port
  {ce967cd3-f23e-4be9-a96b-387d8e7521d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {556a5bf9-5a36-443d-8bd0-bab9a81ab27e}, !- Handle
  {200cbb99-9acc-4866-b5bb-798c75c2c25f}, !- Name
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- HVAC Component
  {c4bb084f-ac6a-4d32-ad7c-0b442bfb8062}, !- Port 1
  {d495220a-90c1-4d96-bfd3-8a969aecf421}; !- Port 2

OS:PortList,
  {af0aa156-aea9-4c13-a89f-f0594c5b539e}, !- Handle
  {eee935ad-43e1-4da6-a76c-cc59fcdb9855}, !- Name
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- HVAC Component
  {24fd76be-f99c-4917-b8f4-f96357bd1f31}; !- Port 1

OS:Sizing:Zone,
  {845febf3-1c47-458c-b465-573b9cabf290}, !- Handle
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fbfc0e7-9cb8-4eff-bee1-bc31f4ab01b7}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {599ae38f-3434-4c2f-a22b-712ba5fc9244}, !- Thermal Zone
  {24476901-0566-443c-bb08-ff4945bc1c7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {61f865ed-6e57-4bf3-9f70-f02c5db38a28}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {b983609e-215c-4dbe-a360-86a998a9f5f0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {b627a2c8-c974-4f17-b5a9-1381f02d828e}, !- Handle
  Space Function Lobby - other Thermostat 6, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3a090cc-831c-4807-9bb1-9f6c17ec6a3e}, !- Zone Air Inlet Port List
  {ed2e8744-0289-443c-a0bd-c03e484b1fa7}, !- Zone Air Exhaust Port List
  {9394aa78-2560-45d4-b5f5-4afc19e6c07e}, !- Zone Air Node Name
  {e26837db-270f-4c8a-9a3a-54f94ce5082f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ec7f5592-c9c4-4f87-a78c-49c83d2a780d}, !- Group Rendering Name
  {f54511d4-da72-4411-acbd-6e0e812879cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {819ff46c-b61d-466b-a350-25b45e4a7c90}, !- Handle
  Node 13,                                !- Name
  {9394aa78-2560-45d4-b5f5-4afc19e6c07e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9394aa78-2560-45d4-b5f5-4afc19e6c07e}, !- Handle
  {34a6c5c1-c16a-4c4a-b907-92d327ff3d92}, !- Name
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- Source Object
  11,                                     !- Outlet Port
  {819ff46c-b61d-466b-a350-25b45e4a7c90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3a090cc-831c-4807-9bb1-9f6c17ec6a3e}, !- Handle
  {2e99147e-37f8-4704-a9a6-6d4f15ab80c5}, !- Name
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- HVAC Component
  {ce9f1ce9-4370-46ed-8f5c-90bd80a10f41}, !- Port 1
  {59604ca0-681f-4e77-bcd3-1db36e10f0f7}; !- Port 2

OS:PortList,
  {ed2e8744-0289-443c-a0bd-c03e484b1fa7}, !- Handle
  {e2772202-676c-4058-9809-f3decb9728a4}, !- Name
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- HVAC Component
  {97d99286-1c1a-4b05-a657-c6a81c26b303}; !- Port 1

OS:Sizing:Zone,
  {6ff6ba0a-7824-458a-9c22-9d567a537b7a}, !- Handle
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7109b4e5-fccd-4441-8e3f-7ecf8599d4fb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9bdde190-9129-45e7-9e33-ea39429fec54}, !- Thermal Zone
  {cbdaf2e2-a703-4e0a-a88a-3e7e59a9b439}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cb520fdd-4058-44a7-b483-8f36777e040d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {74ed5584-01e2-470e-8108-c9ed559e202b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {f54511d4-da72-4411-acbd-6e0e812879cb}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 49, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d2de74-518c-4275-ae7b-f58fac70967d}, !- Zone Air Inlet Port List
  {f3c79f49-bcf5-4b49-b695-c4bc30eaf0dc}, !- Zone Air Exhaust Port List
  {1e2ab52c-0501-467d-967a-f4a49a0beaa3}, !- Zone Air Node Name
  {156cd677-51e6-4d0c-b671-b5477de7b258}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf59a69c-06a3-4e27-bd7e-956cacf4d0d1}, !- Group Rendering Name
  {cbe61ff5-ae1e-4fa8-99f6-1042dbef8a4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02c800bd-255f-44e9-9603-4bacce78221e}, !- Handle
  Node 16,                                !- Name
  {1e2ab52c-0501-467d-967a-f4a49a0beaa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e2ab52c-0501-467d-967a-f4a49a0beaa3}, !- Handle
  {b4bfa111-cde6-4262-916c-28dcaec8e2cb}, !- Name
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- Source Object
  11,                                     !- Outlet Port
  {02c800bd-255f-44e9-9603-4bacce78221e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d2de74-518c-4275-ae7b-f58fac70967d}, !- Handle
  {62ebb99c-87cd-4e9c-bab0-93d1336de334}, !- Name
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- HVAC Component
  {9cf2c313-b956-48ca-b5cc-c566a824c2b9}, !- Port 1
  {e801c766-2748-4296-8590-31fb31280164}; !- Port 2

OS:PortList,
  {f3c79f49-bcf5-4b49-b695-c4bc30eaf0dc}, !- Handle
  {7a25b7a5-0389-49dd-9ca4-f20ebde3256e}, !- Name
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- HVAC Component
  {a5eb9ab1-8809-4423-80c5-cd55da1a2c08}; !- Port 1

OS:Sizing:Zone,
  {528a5ec2-e12f-4a3c-bb23-2ad4511d5e4c}, !- Handle
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {018854d4-54b1-43cc-a8e4-e90e9900cb3f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {856b7a1c-16ad-4373-8698-0a8a8a0e2d6f}, !- Thermal Zone
  {644b2404-da5d-4232-a219-89212df5d10a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {486b920b-ffa8-4959-94bb-2d1da4b052ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e7569e08-b697-4473-982e-e1b4f2729c29}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {cbe61ff5-ae1e-4fa8-99f6-1042dbef8a4d}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 50, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22ee0dc9-720c-444f-b936-9b5b7dfbdcda}, !- Zone Air Inlet Port List
  {4717bdf0-3b87-41bf-8bca-6a30fadf2520}, !- Zone Air Exhaust Port List
  {32ce32c8-7183-43cd-8b22-b9f60bcda3e6}, !- Zone Air Node Name
  {c6f6e864-4543-4a3a-94a2-017dd745e9e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c1e37d6-acfb-48cb-9cf8-eb9213f7f524}, !- Group Rendering Name
  {7d985142-cd8c-43fa-9081-f5502517e559}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74193a32-301b-4a13-a59f-3938d2f47dc9}, !- Handle
  Node 19,                                !- Name
  {32ce32c8-7183-43cd-8b22-b9f60bcda3e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32ce32c8-7183-43cd-8b22-b9f60bcda3e6}, !- Handle
  {5b1b42de-7abf-4e1e-b30f-93d9d3feffb3}, !- Name
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- Source Object
  11,                                     !- Outlet Port
  {74193a32-301b-4a13-a59f-3938d2f47dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22ee0dc9-720c-444f-b936-9b5b7dfbdcda}, !- Handle
  {bbc4a955-3fc6-4262-95d2-0762838f8260}, !- Name
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- HVAC Component
  {6551e8fa-665c-4a7b-8e02-ad7ca3040e22}, !- Port 1
  {1ff6395f-987c-4a43-9550-52aef49ca113}; !- Port 2

OS:PortList,
  {4717bdf0-3b87-41bf-8bca-6a30fadf2520}, !- Handle
  {0fc7f050-ecc7-40a3-a5a6-1a5bc4113cd9}, !- Name
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- HVAC Component
  {cb4564c3-c2d2-4b67-94c2-ac2e174d4e28}; !- Port 1

OS:Sizing:Zone,
  {24fbc630-33ad-49a0-b503-383f49d8c12a}, !- Handle
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5675f407-36af-4ff5-8af7-89a0e347e13f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4017c0ea-4e52-405c-ac9a-91bcb449378e}, !- Thermal Zone
  {391eb62f-5d83-4d71-8491-91a6863f21c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {85644fd8-d2b2-456e-860e-36d1eccca0da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {845105e0-9ba7-4de1-976a-21f28b8b0fe7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7d985142-cd8c-43fa-9081-f5502517e559}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 51, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11d13c63-1f1c-4cc3-b2d0-b22c00dba591}, !- Zone Air Inlet Port List
  {233a8874-989c-48ba-840e-ac15829665d5}, !- Zone Air Exhaust Port List
  {3ea9342d-ab84-4d84-8a59-f1a7b722f98c}, !- Zone Air Node Name
  {5f59491d-5026-47da-9c27-a88c0cc6e044}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0cf1fcd7-1ff3-4358-96c4-dab4bfebe6ed}, !- Group Rendering Name
  {129c9ad2-adba-4404-baff-349e53bbe626}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4aef27e-64fe-45e8-850c-d88e2037c9aa}, !- Handle
  Node 22,                                !- Name
  {3ea9342d-ab84-4d84-8a59-f1a7b722f98c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ea9342d-ab84-4d84-8a59-f1a7b722f98c}, !- Handle
  {425dc5ea-1cda-4335-9abe-6aab02327430}, !- Name
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- Source Object
  11,                                     !- Outlet Port
  {c4aef27e-64fe-45e8-850c-d88e2037c9aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11d13c63-1f1c-4cc3-b2d0-b22c00dba591}, !- Handle
  {ae4a0647-d9cc-4779-97c8-86552103a89e}, !- Name
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- HVAC Component
  {07e8f1b7-c8e7-49a1-8aeb-2394ee190b8d}, !- Port 1
  {03c2d5e2-898d-4614-bf91-e719bce3f5d3}; !- Port 2

OS:PortList,
  {233a8874-989c-48ba-840e-ac15829665d5}, !- Handle
  {6087d0ac-9330-4935-9e8c-fcfd6b1a39f0}, !- Name
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- HVAC Component
  {608dbc2d-c416-427b-bf36-f82b3515b8a8}; !- Port 1

OS:Sizing:Zone,
  {ea8a0a36-72af-4b15-b947-bd709e34c497}, !- Handle
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7883508a-be6e-4c9a-91af-18e334685669}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {6a8e8f9e-24f4-437e-be88-1673141154d4}, !- Thermal Zone
  {ebaf0bb4-abbd-44ff-87cb-31f66f32eb73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c36b50bd-1b86-49f9-9d86-ab402da23cb3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {679bb060-32f4-4770-956e-ce100cbe0161}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {129c9ad2-adba-4404-baff-349e53bbe626}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 52, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97117ffe-51ca-4238-a758-baf7a65f0756}, !- Zone Air Inlet Port List
  {d273bca8-04a8-4e22-a671-f8a4658fd3a1}, !- Zone Air Exhaust Port List
  {c2e7abd5-4a69-41af-ae4d-ea1276c9093c}, !- Zone Air Node Name
  {df2ded3c-59ca-4509-8c98-0786d2502b9e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c4afc3a-97cd-4223-96a4-8a27a9540d6d}, !- Group Rendering Name
  {d8091705-9552-488c-8841-2d979bb54ff1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {872557df-5b61-4373-b1a9-8b6f89c21a9a}, !- Handle
  Node 25,                                !- Name
  {c2e7abd5-4a69-41af-ae4d-ea1276c9093c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2e7abd5-4a69-41af-ae4d-ea1276c9093c}, !- Handle
  {cf81f8cb-101e-40af-9a3d-5402c0fd2295}, !- Name
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- Source Object
  11,                                     !- Outlet Port
  {872557df-5b61-4373-b1a9-8b6f89c21a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97117ffe-51ca-4238-a758-baf7a65f0756}, !- Handle
  {f1bc1f8d-d15d-4d23-9a70-fd99111a81d1}, !- Name
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- HVAC Component
  {fd5d2114-c893-4ca8-9f1a-38117a57f15d}, !- Port 1
  {c4213917-a422-48f5-a88a-881ac7015f5e}; !- Port 2

OS:PortList,
  {d273bca8-04a8-4e22-a671-f8a4658fd3a1}, !- Handle
  {96558921-5e63-434c-91c8-8390422b2ebb}, !- Name
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- HVAC Component
  {278d517f-26a1-4721-b81e-752d5db9dd79}; !- Port 1

OS:Sizing:Zone,
  {0a155110-684d-4213-8f0a-e2dfc4834f73}, !- Handle
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {68319b9b-000d-4f37-8cba-6f11e28c7f45}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a10351ff-e639-46b2-a00f-2031576e6230}, !- Thermal Zone
  {5b71a1c2-3fd5-42db-8f07-f4bce0703a95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2e9d2b4d-92b1-446c-9494-a345057d9b68}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e13baab1-4c83-46b9-b51e-1dda952878bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {d8091705-9552-488c-8841-2d979bb54ff1}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 53, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83020b6c-0a59-46a3-92d5-165c1aeb8b71}, !- Zone Air Inlet Port List
  {f3767b5b-3288-45e0-b401-fa2ac3900f06}, !- Zone Air Exhaust Port List
  {7372bc3a-f183-454c-9892-70c26931a32c}, !- Zone Air Node Name
  {1eede5eb-1f4f-42ad-906d-4550d8e02018}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a67035e0-beeb-4048-b780-eba7378468f8}, !- Group Rendering Name
  {ef55c8ca-7857-4ad5-b8b4-9dc5af4e41cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {088ce4c5-3fa0-4bc0-9cd1-ea87444905bc}, !- Handle
  Node 28,                                !- Name
  {7372bc3a-f183-454c-9892-70c26931a32c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7372bc3a-f183-454c-9892-70c26931a32c}, !- Handle
  {d7d01c0a-1860-44cf-a378-cd5a189ec66f}, !- Name
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- Source Object
  11,                                     !- Outlet Port
  {088ce4c5-3fa0-4bc0-9cd1-ea87444905bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83020b6c-0a59-46a3-92d5-165c1aeb8b71}, !- Handle
  {4449a974-ef7a-47fe-a412-f2fd46da9553}, !- Name
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- HVAC Component
  {d3272c95-4341-4201-adfa-d162d267f2a7}, !- Port 1
  {b9dbfb54-de35-4d42-94b5-994af7d85be3}; !- Port 2

OS:PortList,
  {f3767b5b-3288-45e0-b401-fa2ac3900f06}, !- Handle
  {784162bd-b140-463b-a904-8a8ca840fe35}, !- Name
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- HVAC Component
  {839bb2b2-53ef-46e2-8f9c-a3ed34b0b41e}; !- Port 1

OS:Sizing:Zone,
  {6bb1f3c0-2c45-4953-aa62-cf704560cc1b}, !- Handle
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8baecd5c-ca91-4356-88e0-58ceb9b9e808}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {b47bc3bc-d207-4983-9ed5-29c3f58f7f66}, !- Thermal Zone
  {f515376f-c67d-469f-aed6-6c61c691dadd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {870f5ed6-191a-4464-8e41-72aa3eb90005}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {1291f5cc-3d19-4019-9c70-38ff249302ac}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ef55c8ca-7857-4ad5-b8b4-9dc5af4e41cd}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 54, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd62a1dc-6728-4669-90f1-27c6fc53ebb0}, !- Zone Air Inlet Port List
  {5c7026b5-66bb-4638-8ad1-4cf7ee582339}, !- Zone Air Exhaust Port List
  {40b7db2c-a047-4fe6-beda-eec4deccb537}, !- Zone Air Node Name
  {f2e5058f-6abf-4db6-9b8b-3a8351204b90}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d912e596-2d61-4421-bf76-20b1a9df88ff}, !- Group Rendering Name
  {a4f3f51a-8cec-449f-9376-dce9388120ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d4f998f-6db0-4b4f-ba6f-6ac07ab4450c}, !- Handle
  Node 31,                                !- Name
  {40b7db2c-a047-4fe6-beda-eec4deccb537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40b7db2c-a047-4fe6-beda-eec4deccb537}, !- Handle
  {2f06c078-003b-402b-a964-397890d8cfdd}, !- Name
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- Source Object
  11,                                     !- Outlet Port
  {5d4f998f-6db0-4b4f-ba6f-6ac07ab4450c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd62a1dc-6728-4669-90f1-27c6fc53ebb0}, !- Handle
  {fc9030b4-43d1-4ad2-8be5-7286fca95adf}, !- Name
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- HVAC Component
  {069ece7e-8b68-49fe-9d30-89d78e730faf}, !- Port 1
  {6aa6df71-6050-4279-8b84-4ac75966fa6a}; !- Port 2

OS:PortList,
  {5c7026b5-66bb-4638-8ad1-4cf7ee582339}, !- Handle
  {11ac54d6-d5ba-411d-928a-0a931858ab24}, !- Name
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- HVAC Component
  {57dcf0f8-ad33-4767-8008-b6b38c1424bb}; !- Port 1

OS:Sizing:Zone,
  {4b278c09-6120-414b-a73f-7619e6f2adbc}, !- Handle
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0521c851-11ac-48cf-b55d-0d5ddb889a67}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {e11484d7-b4cf-4009-bf83-d4c52170016b}, !- Thermal Zone
  {286c0bad-d8a5-47d4-8592-533da1484231}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {15706f6f-f48a-4b09-89fc-41b9249595eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {dfc49dcb-0921-4d94-a9af-c3fe651426e2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {a4f3f51a-8cec-449f-9376-dce9388120ee}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 55, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- Handle
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f663f281-9bd1-4027-a6de-43dbfdc16c76}, !- Zone Air Inlet Port List
  {6c7d2cb7-dc27-4f22-bbcf-bd084aeef086}, !- Zone Air Exhaust Port List
  {80ca96fe-1391-4ba2-850c-c2276bd9a606}, !- Zone Air Node Name
  {13160777-37a5-4d1c-9f73-41366d0c7e33}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d7c9e29-7a7f-41a6-8d3a-c8f5f104edea}, !- Group Rendering Name
  {1c3bf99d-c70a-40b7-839d-e66e488f261b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27de3b85-e756-4b01-b27b-ab2a3d535ffd}, !- Handle
  Node 34,                                !- Name
  {80ca96fe-1391-4ba2-850c-c2276bd9a606}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80ca96fe-1391-4ba2-850c-c2276bd9a606}, !- Handle
  {9aa6527f-f228-4213-97cd-732640844d02}, !- Name
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- Source Object
  11,                                     !- Outlet Port
  {27de3b85-e756-4b01-b27b-ab2a3d535ffd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f663f281-9bd1-4027-a6de-43dbfdc16c76}, !- Handle
  {a773cb26-489b-488c-a588-4c0a1281281b}, !- Name
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- HVAC Component
  {999ee1aa-9a98-4e58-9da4-a94fed432551}, !- Port 1
  {c026f4e3-94c0-4efc-bd49-cfe01084123f}; !- Port 2

OS:PortList,
  {6c7d2cb7-dc27-4f22-bbcf-bd084aeef086}, !- Handle
  {1095939a-a6b0-472a-a29c-bd1b0219514f}, !- Name
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- HVAC Component
  {38d47084-4f60-4f3c-9f36-bbbd0db51de1}; !- Port 1

OS:Sizing:Zone,
  {17afc778-2d5c-4a21-ba72-463a79e540ef}, !- Handle
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9f0878c8-9c44-4060-8c4d-6ccba1380f29}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b2693673-5245-426d-9d31-b2005b5890f0}, !- Thermal Zone
  {c25eaaa9-b0cb-41fc-bc49-e7bd05a57def}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2097757a-1277-4657-994b-112870a24eb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {0c761a4f-12f1-4d5b-a361-78bb16187a0a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {1c3bf99d-c70a-40b7-839d-e66e488f261b}, !- Handle
  Space Function Audience seating area permanent - auditorium Thermostat 3, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- Handle
  ALL_ST=Library reading area_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3488088d-6247-43b1-aa8b-eb65f74a3701}, !- Zone Air Inlet Port List
  {728efe8e-a2fe-4117-98a0-89ba6101e9fb}, !- Zone Air Exhaust Port List
  {640bd253-6e97-4fd6-b2d9-fed92823d1d8}, !- Zone Air Node Name
  {90aff7ce-b5a6-41bd-b5af-b212e5d30dd5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8857e3af-6292-4b2e-9a53-9d9e98a096e5}, !- Group Rendering Name
  {ed03ac00-08f7-4755-9728-1a5256b70051}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c24bc61f-ab02-4c94-b183-9ad7d1e81b4c}, !- Handle
  Node 37,                                !- Name
  {640bd253-6e97-4fd6-b2d9-fed92823d1d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {640bd253-6e97-4fd6-b2d9-fed92823d1d8}, !- Handle
  {e3e42954-1f90-43c9-9cb9-05dfef89699f}, !- Name
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- Source Object
  11,                                     !- Outlet Port
  {c24bc61f-ab02-4c94-b183-9ad7d1e81b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3488088d-6247-43b1-aa8b-eb65f74a3701}, !- Handle
  {d6a710b2-f819-4f25-9440-55d167b9e50f}, !- Name
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- HVAC Component
  {97b42a0c-ff83-4831-aae6-a0ae60aa34d9}, !- Port 1
  {b35fc3fb-b801-487d-8f47-9a575f1df80a}; !- Port 2

OS:PortList,
  {728efe8e-a2fe-4117-98a0-89ba6101e9fb}, !- Handle
  {d4ccabb6-cb41-44cb-8827-479ce09944e8}, !- Name
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- HVAC Component
  {d89552d5-b2f1-4d1b-8a1f-31afc11e15af}; !- Port 1

OS:Sizing:Zone,
  {aeb2f54d-8050-4552-863d-112f08bbaebc}, !- Handle
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d8ab074a-c4b7-444c-b911-e793c7c12b17}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {3190653e-6e47-464b-a202-4b563387e9a6}, !- Thermal Zone
  {35ecae4a-3b6e-46a1-84b6-66455ba0d6a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a4c47365-d6a4-43b3-b56d-8ebba53581ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {49413ef6-4d2b-4b35-9ff7-d93dacd92b23}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ed03ac00-08f7-4755-9728-1a5256b70051}, !- Handle
  Space Function Library reading area Thermostat 3, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3590a647-a644-4795-9f2c-2b5c0ae354a5}, !- Zone Air Inlet Port List
  {c16b9fa7-f510-439e-b7b8-3a11d19f671e}, !- Zone Air Exhaust Port List
  {fed55472-5733-4dfb-ba86-d8ef5c5a960f}, !- Zone Air Node Name
  {a49b6421-d281-491b-b45f-6f522f39598f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c4430c9-ad75-4abc-8837-581665b7ed7b}, !- Group Rendering Name
  {646e82f3-0670-4e31-9a64-c13608add5c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {586d57cb-956c-4388-a2c9-3529ad9fb16e}, !- Handle
  Node 40,                                !- Name
  {fed55472-5733-4dfb-ba86-d8ef5c5a960f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fed55472-5733-4dfb-ba86-d8ef5c5a960f}, !- Handle
  {9e44c166-cf64-4a82-8dfd-77cea267662a}, !- Name
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- Source Object
  11,                                     !- Outlet Port
  {586d57cb-956c-4388-a2c9-3529ad9fb16e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3590a647-a644-4795-9f2c-2b5c0ae354a5}, !- Handle
  {f1c47c6b-6ffa-4f2e-b2ee-6cc32b91b941}, !- Name
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- HVAC Component
  {67df7738-0e0b-42df-be5c-c4dbf08ad57c}, !- Port 1
  {3b869a1c-71d6-407f-bd19-277663ddf45d}; !- Port 2

OS:PortList,
  {c16b9fa7-f510-439e-b7b8-3a11d19f671e}, !- Handle
  {c01fe3c9-872a-4cc2-ae9e-c591bb037fa5}, !- Name
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- HVAC Component
  {acde8455-de60-49c5-803e-4331a46b88cb}; !- Port 1

OS:Sizing:Zone,
  {6ce2e3bb-3753-42a5-986c-a8a09492d59b}, !- Handle
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36ef2166-8c89-4a0e-92b1-f8cbe00bf778}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {b96d1e99-0a2a-46c2-90de-dc149c84b80a}, !- Thermal Zone
  {644338e9-ad93-4bd0-9822-e791255a03da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6cb59ada-08bb-4811-8907-f3a0402b5d40}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {37ddcf36-0a04-41e6-a856-e77d5924d889}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {646e82f3-0670-4e31-9a64-c13608add5c5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {121f2e60-1300-4f62-a213-25c146b616dc}, !- Heating Setpoint Temperature Schedule Name
  {b35f17a9-e955-4d03-8d81-a1dc736e27f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5967054e-1c00-453f-b046-36fbea956e59}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a6c1976-e466-4c34-8b63-3451ca928426}, !- Zone Air Inlet Port List
  {9bc120a3-e54c-43a2-b1f3-3dab3199ef86}, !- Zone Air Exhaust Port List
  {eda7a86a-7524-42e9-bf7f-9f78e6b8d2b4}, !- Zone Air Node Name
  {5de02984-e349-4bfa-9287-ab60f1f32e6a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b29d21a7-1e05-4e5e-a342-17b16d2888d3}, !- Group Rendering Name
  {fe027951-498b-44e5-8e11-c2ae452aa0a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2bbf8f06-9154-4714-b6e6-2a87d4e77089}, !- Handle
  Node 43,                                !- Name
  {eda7a86a-7524-42e9-bf7f-9f78e6b8d2b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eda7a86a-7524-42e9-bf7f-9f78e6b8d2b4}, !- Handle
  {9850ec86-c755-44d4-8c5c-e94db6d5d676}, !- Name
  {5967054e-1c00-453f-b046-36fbea956e59}, !- Source Object
  11,                                     !- Outlet Port
  {2bbf8f06-9154-4714-b6e6-2a87d4e77089}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a6c1976-e466-4c34-8b63-3451ca928426}, !- Handle
  {b7730542-6a9a-49f9-99e4-2f1505dac9f3}, !- Name
  {5967054e-1c00-453f-b046-36fbea956e59}, !- HVAC Component
  {ba2608e4-e6be-4875-a9c4-7883fc27cf41}, !- Port 1
  {d1e20171-2178-417d-90e2-a6f49b8e8a8e}; !- Port 2

OS:PortList,
  {9bc120a3-e54c-43a2-b1f3-3dab3199ef86}, !- Handle
  {36581b4c-cd15-4b5e-b23f-398822178a3f}, !- Name
  {5967054e-1c00-453f-b046-36fbea956e59}, !- HVAC Component
  {f0670d75-f817-41de-86ef-41b6848b40e8}; !- Port 1

OS:Sizing:Zone,
  {8a8afdd2-cc8d-4f99-8a9b-00816ecbacc6}, !- Handle
  {5967054e-1c00-453f-b046-36fbea956e59}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6cbbe0c9-2d4f-4ad1-a9ab-43adfaa0c66b}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {5967054e-1c00-453f-b046-36fbea956e59}, !- Thermal Zone
  {4c283fd3-73ef-4e3f-949d-728eff8b8d0d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32399529-ecff-47b1-9d78-d2cea09cdb79}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {ec6c051a-773e-41e8-8544-5352684e72b7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {fe027951-498b-44e5-8e11-c2ae452aa0a7}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 5, !- Name
  {2397aa06-fd91-48a6-a899-04b7645f1cb9}, !- Heating Setpoint Temperature Schedule Name
  {d0c2b645-fdd4-4bd7-bccc-07e4ff2b9d91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25476be8-9776-4724-b8f9-211790b99baf}, !- Handle
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c39321bc-f8d0-4c46-afda-ec9e47cfcc5c}, !- Zone Air Inlet Port List
  {5d35e6fe-7f8d-422c-bec0-010269af2173}, !- Zone Air Exhaust Port List
  {55ea1aa2-2f4e-4bbd-8e34-fbdb0526da15}, !- Zone Air Node Name
  {e642a2e2-714d-4872-bab6-88630cc99697}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {396683c4-6112-46bc-aa87-64877f79954f}, !- Group Rendering Name
  {e48713a2-36d4-480e-9d9c-ec4ad5a54f50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6194a71d-9bd5-416b-8a18-424f398d27d0}, !- Handle
  Node 46,                                !- Name
  {55ea1aa2-2f4e-4bbd-8e34-fbdb0526da15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {55ea1aa2-2f4e-4bbd-8e34-fbdb0526da15}, !- Handle
  {72547efa-ac33-427e-b165-bad23612d0dd}, !- Name
  {25476be8-9776-4724-b8f9-211790b99baf}, !- Source Object
  11,                                     !- Outlet Port
  {6194a71d-9bd5-416b-8a18-424f398d27d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c39321bc-f8d0-4c46-afda-ec9e47cfcc5c}, !- Handle
  {f1edf0e0-f3e8-434d-9f69-515666791f90}, !- Name
  {25476be8-9776-4724-b8f9-211790b99baf}, !- HVAC Component
  {4024b908-0d66-4f9e-976f-43c01ec50b1a}, !- Port 1
  {fc61f57e-36fc-4fed-93b0-656df04a3ef1}; !- Port 2

OS:PortList,
  {5d35e6fe-7f8d-422c-bec0-010269af2173}, !- Handle
  {30f0f8c8-ea46-4137-9fac-bb94485ef2bf}, !- Name
  {25476be8-9776-4724-b8f9-211790b99baf}, !- HVAC Component
  {597dc89d-8caa-4147-b5b0-62f212df9458}; !- Port 1

OS:Sizing:Zone,
  {12479a36-0da7-47d0-9b03-17abd9f90177}, !- Handle
  {25476be8-9776-4724-b8f9-211790b99baf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23f563bf-d01b-4729-ad35-7ab6862eaa1b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {25476be8-9776-4724-b8f9-211790b99baf}, !- Thermal Zone
  {5576664c-01dc-476d-91db-37da55e80234}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e38eb78b-2a52-4860-b758-06b73f9337b3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {adc36792-3c58-44d7-81fc-ab881aa0a8b1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e48713a2-36d4-480e-9d9c-ec4ad5a54f50}, !- Handle
  Space Function Classroom/Lecture hall/Training room other Thermostat 56, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- Handle
  ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a79569f-6de3-4459-93e3-ad18fcdd30ef}, !- Zone Air Inlet Port List
  {406fe098-d8fa-4ae4-af23-d3ac3aeba27b}, !- Zone Air Exhaust Port List
  {4cc57156-8dba-4f00-9c3b-0d38a1d992a6}, !- Zone Air Node Name
  {110d53a2-a72e-44e6-9741-cbd9f607d6a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9cb53159-5ee5-4358-9ac8-0f8b08aff223}, !- Group Rendering Name
  {8c0f810a-24e0-45f0-b71a-a0cc91cbd08e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34eeaf5a-fc7c-4b1d-8aba-1335681483d7}, !- Handle
  Node 49,                                !- Name
  {4cc57156-8dba-4f00-9c3b-0d38a1d992a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cc57156-8dba-4f00-9c3b-0d38a1d992a6}, !- Handle
  {7d12a52a-8b9c-4179-8cc2-1e044bf3b300}, !- Name
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- Source Object
  11,                                     !- Outlet Port
  {34eeaf5a-fc7c-4b1d-8aba-1335681483d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a79569f-6de3-4459-93e3-ad18fcdd30ef}, !- Handle
  {5e2b7d80-5ff2-4734-978d-4cb19adf820d}, !- Name
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- HVAC Component
  {78474894-5af8-473a-8843-33f5416947f6}, !- Port 1
  {9c8a906a-5f78-419f-a7a5-4e06db489f9d}, !- Port 2
  {d8df826c-e269-4ccc-9760-5f9ce0296941}; !- Port 3

OS:PortList,
  {406fe098-d8fa-4ae4-af23-d3ac3aeba27b}, !- Handle
  {175ca113-c47c-4334-b12b-358f0ccd41b7}, !- Name
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- HVAC Component
  {41cf9d0a-df3c-4dce-8958-6d8ee5c1ef76}, !- Port 1
  {3084152b-8334-459b-8d7d-1b76cf96cbcd}; !- Port 2

OS:Sizing:Zone,
  {6182377d-4b2b-4e3a-a980-65ac91b86c8b}, !- Handle
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5269e0f0-5dce-4870-91f9-ca291ac0e7ab}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2d588b8e-0948-427d-be7a-aa0c79538ec6}, !- Thermal Zone
  {a64276ec-8024-4393-ae49-6e2a596ac79b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a6dff16b-2b62-4675-8953-2d51e7d984fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {7a2c027a-c8a2-4cf1-b777-4808a59d0644}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  {00b8b396-2a27-49a5-848b-217a4c3658ef}, !- Zone Equipment 4
  4,                                      !- Zone Equipment Cooling Sequence 4
  4;                                      !- Zone Equipment Heating or No-Load Sequence 4

OS:ThermostatSetpoint:DualSetpoint,
  {8c0f810a-24e0-45f0-b71a-a0cc91cbd08e}, !- Handle
  Space Function Gymnasium/Fitness centre playing area Thermostat 6, !- Name
  {2397aa06-fd91-48a6-a899-04b7645f1cb9}, !- Heating Setpoint Temperature Schedule Name
  {d0c2b645-fdd4-4bd7-bccc-07e4ff2b9d91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 1_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1665aab0-a692-4cb1-98b1-95bd92d87c0f}, !- Zone Air Inlet Port List
  {e53a4ab4-226d-41c0-9cb0-0a9e54ec0e4b}, !- Zone Air Exhaust Port List
  {e23011e4-d780-4bd4-beeb-5504167f6f87}, !- Zone Air Node Name
  {d7d9f335-3d4d-4c55-adcf-c42dcb0c9da6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {864dcc9b-af69-4a20-94cd-7ffa93829715}, !- Group Rendering Name
  {96b96423-5c42-4096-82fc-e617b2dff2f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2c81f08-f864-490c-9ace-e0287f377370}, !- Handle
  Node 52,                                !- Name
  {e23011e4-d780-4bd4-beeb-5504167f6f87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e23011e4-d780-4bd4-beeb-5504167f6f87}, !- Handle
  {627a3b3c-878f-41cf-a86d-a60f0677ce45}, !- Name
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- Source Object
  11,                                     !- Outlet Port
  {a2c81f08-f864-490c-9ace-e0287f377370}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1665aab0-a692-4cb1-98b1-95bd92d87c0f}, !- Handle
  {0a843ec3-b63a-4357-872a-efdfb40cb812}, !- Name
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- HVAC Component
  {166350cb-fc12-415d-9bbf-418303c5a6f7}, !- Port 1
  {913fdf87-e5b5-4368-93ea-e9da473415bf}; !- Port 2

OS:PortList,
  {e53a4ab4-226d-41c0-9cb0-0a9e54ec0e4b}, !- Handle
  {1f300fcd-d84f-40d9-9771-4b57f26d9263}, !- Name
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- HVAC Component
  {7bcb3779-ec01-46bf-9b74-90207db45de7}; !- Port 1

OS:Sizing:Zone,
  {ed09816a-51b6-4974-85c3-1869f0029c1b}, !- Handle
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a376556a-2cad-43d7-93b1-f6bb343d1c9b}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {9cb858bf-16cd-49c1-a8ca-cb27ff5a4e4d}, !- Thermal Zone
  {f0b2a5df-a7ee-43c0-b008-24445179cb22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14c29ec8-03dc-4c49-8311-69b4c6ee7c12}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {cd36c4f6-2231-4710-92a8-2460b659b69d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {96b96423-5c42-4096-82fc-e617b2dff2f9}, !- Handle
  Space Function Food preparation area Thermostat 3, !- Name
  {2397aa06-fd91-48a6-a899-04b7645f1cb9}, !- Heating Setpoint Temperature Schedule Name
  {d0c2b645-fdd4-4bd7-bccc-07e4ff2b9d91}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {369a3b45-f8f3-4d62-8f05-7ab6b33c9257}, !- Zone Air Inlet Port List
  {207a0439-0658-4b6b-b4ef-dad7fe203fd5}, !- Zone Air Exhaust Port List
  {142244be-6b9f-4c82-9128-9c0d6993415a}, !- Zone Air Node Name
  {ac9a0a70-a19d-4ead-81b9-75ba2d296f2a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcf4b373-221b-4f26-803d-d675d7ba57c3}, !- Group Rendering Name
  {4cea1223-0343-45e5-add6-b8330581e45b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14828ff7-b4e0-41a3-b020-71b0681df255}, !- Handle
  Node 55,                                !- Name
  {142244be-6b9f-4c82-9128-9c0d6993415a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {142244be-6b9f-4c82-9128-9c0d6993415a}, !- Handle
  {9ecfb23a-ffca-4662-9b4b-79478605003c}, !- Name
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- Source Object
  11,                                     !- Outlet Port
  {14828ff7-b4e0-41a3-b020-71b0681df255}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {369a3b45-f8f3-4d62-8f05-7ab6b33c9257}, !- Handle
  {634176cf-ec2e-46ae-87fb-079ce351dec0}, !- Name
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- HVAC Component
  {7a4470b4-1b11-4fe7-9c9a-a02b589ce826}, !- Port 1
  {5534fa61-e4f6-42ad-b74a-095e2471485d}; !- Port 2

OS:PortList,
  {207a0439-0658-4b6b-b4ef-dad7fe203fd5}, !- Handle
  {3b96ce32-d08e-4488-a1ae-33ad6629d554}, !- Name
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- HVAC Component
  {ebd385b8-bf8d-47e9-8e33-485298e001a3}; !- Port 1

OS:Sizing:Zone,
  {092e9ba3-cd8e-492e-9a67-8d63ccf2ab11}, !- Handle
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ebf430dc-d8da-4b80-aa39-2e67b1264f3f}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ae60f663-a3cd-4029-b4df-5f341e7264ce}, !- Thermal Zone
  {920e9790-a911-43fa-9bc3-6ad880a298e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6513ef0f-4265-4c58-99d9-0305fb16ac0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {a350261c-3d89-41ab-a58a-0feded234365}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {4cea1223-0343-45e5-add6-b8330581e45b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {121f2e60-1300-4f62-a213-25c146b616dc}, !- Heating Setpoint Temperature Schedule Name
  {b35f17a9-e955-4d03-8d81-a1dc736e27f3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52733d3f-eb2e-4715-ac62-c7549de654df}, !- Zone Air Inlet Port List
  {364512aa-7925-498e-8f31-d61fb16a76f5}, !- Zone Air Exhaust Port List
  {279e2d20-6274-483d-ae8a-40d5f96c5bd3}, !- Zone Air Node Name
  {7ac69154-5aef-470b-914a-de05c8700ca1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2511f6f7-a17f-4fdd-bdb6-a6643e4fa533}, !- Group Rendering Name
  {80cc2588-223d-4f0d-ab77-44f6494c4176}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8cbc9b10-865a-457a-807d-aa33039e5866}, !- Handle
  Node 58,                                !- Name
  {279e2d20-6274-483d-ae8a-40d5f96c5bd3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279e2d20-6274-483d-ae8a-40d5f96c5bd3}, !- Handle
  {ae27b9a3-90d6-4fe3-845f-369ad51fb730}, !- Name
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- Source Object
  11,                                     !- Outlet Port
  {8cbc9b10-865a-457a-807d-aa33039e5866}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52733d3f-eb2e-4715-ac62-c7549de654df}, !- Handle
  {99d45293-3ddc-436f-9439-dfa30b4c30b0}, !- Name
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- HVAC Component
  {4cbafb0f-80ea-4e02-905f-2c12cddfbbf2}, !- Port 1
  {b307ee4a-d214-4ed4-945b-7eeb174262f6}; !- Port 2

OS:PortList,
  {364512aa-7925-498e-8f31-d61fb16a76f5}, !- Handle
  {46fa1491-c903-4e8a-9778-683fa6a1e7e8}, !- Name
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- HVAC Component
  {b4955a9e-e071-477d-bbff-4d30294defb2}; !- Port 1

OS:Sizing:Zone,
  {c10d8708-bef1-4a75-81e6-21dcdf91f6e6}, !- Handle
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fbf2009e-69e5-4729-b133-24d85c50ea12}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {15dc1a65-d00a-4846-8377-dd86f280f01a}, !- Thermal Zone
  {bf018dc2-b6b5-43ff-89e7-cfcb404ab84b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ab3dcfb7-1380-438b-ae01-770ce5c2e321}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {bdfbe7c0-181a-4bf3-acd3-6deaff87e222}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {80cc2588-223d-4f0d-ab77-44f6494c4176}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {dfcc07f5-e403-48fc-8e17-ceb40efebf44}, !- Heating Setpoint Temperature Schedule Name
  {bada5b60-7a45-4981-96f4-a1b217e9e633}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26247069-d834-4919-a320-919313ed600a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b26fad53-3676-4da3-b83e-269070b26a19}, !- Zone Air Inlet Port List
  {f2db6b87-7c9e-4884-a0a4-ef5c55ec7707}, !- Zone Air Exhaust Port List
  {a24e4a13-6acb-464d-8bb8-a6d6cff59b23}, !- Zone Air Node Name
  {f3cc07e9-5dcf-4983-8d0c-62454a9bc9e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16acc3de-947a-4fee-9405-8ba62268b0b1}, !- Group Rendering Name
  {e1b83f4c-ffd2-4597-ba74-8c8c94c9074c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94476c96-3ed8-4fd1-ac2b-05df3e764c48}, !- Handle
  Node 61,                                !- Name
  {a24e4a13-6acb-464d-8bb8-a6d6cff59b23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a24e4a13-6acb-464d-8bb8-a6d6cff59b23}, !- Handle
  {696fd1be-21ce-4c68-98d5-6fe8160db06f}, !- Name
  {26247069-d834-4919-a320-919313ed600a}, !- Source Object
  11,                                     !- Outlet Port
  {94476c96-3ed8-4fd1-ac2b-05df3e764c48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b26fad53-3676-4da3-b83e-269070b26a19}, !- Handle
  {6e494bbd-f297-45ce-bf5c-a729cc0a894f}, !- Name
  {26247069-d834-4919-a320-919313ed600a}, !- HVAC Component
  {15ea2e87-01cc-469c-af82-c49087c4524a}, !- Port 1
  {336880cc-550d-4326-9ccf-e64eb5443513}; !- Port 2

OS:PortList,
  {f2db6b87-7c9e-4884-a0a4-ef5c55ec7707}, !- Handle
  {bc44daef-bd50-47d6-a9aa-d20c7b5cb8f8}, !- Name
  {26247069-d834-4919-a320-919313ed600a}, !- HVAC Component
  {311454ca-2601-48bf-9627-7324b5797c26}; !- Port 1

OS:Sizing:Zone,
  {9d8ba595-73bb-4d47-9ca9-831c7abfb59a}, !- Handle
  {26247069-d834-4919-a320-919313ed600a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28c5c641-6a12-4314-a824-5096fef8602c}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {26247069-d834-4919-a320-919313ed600a}, !- Thermal Zone
  {0a2189e7-055e-4a57-a98e-9bab7bc44312}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0584c2b9-4447-464c-8532-22d7faac88e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {e223a171-8b06-489e-9222-b10e5d29853a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {e1b83f4c-ffd2-4597-ba74-8c8c94c9074c}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 17, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {61256273-09a8-40cc-a6e3-4e62e2581837}, !- Zone Air Inlet Port List
  {91e181ff-5e0c-4f92-a6b4-06d0c9c96d6e}, !- Zone Air Exhaust Port List
  {30fdf067-8a1d-40ce-868f-df0517fdb571}, !- Zone Air Node Name
  {a57ea639-ff90-449b-b4ba-766e004d4efb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f79f1c18-46e7-42a0-9a03-058b8f2456df}, !- Group Rendering Name
  {ab999f2c-d44c-415e-b31d-22cc28ce26e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1a87aa8-7e4d-4171-9080-78f08e6d062f}, !- Handle
  Node 64,                                !- Name
  {30fdf067-8a1d-40ce-868f-df0517fdb571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30fdf067-8a1d-40ce-868f-df0517fdb571}, !- Handle
  {05626941-8019-4127-9a4d-fee2b814fef6}, !- Name
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- Source Object
  11,                                     !- Outlet Port
  {e1a87aa8-7e4d-4171-9080-78f08e6d062f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {61256273-09a8-40cc-a6e3-4e62e2581837}, !- Handle
  {b331cb3e-6527-4d96-9a29-4686dd0b4ec3}, !- Name
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- HVAC Component
  {b61db725-cb19-40d9-861e-4b4c2b9c5505}, !- Port 1
  {1d91cddc-a9e7-492f-854d-27082d0da72f}; !- Port 2

OS:PortList,
  {91e181ff-5e0c-4f92-a6b4-06d0c9c96d6e}, !- Handle
  {71132224-a2b5-497e-bef5-9e99fa042189}, !- Name
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- HVAC Component
  {c8f11b24-ac4a-46d7-b4ad-bac87c601cd5}; !- Port 1

OS:Sizing:Zone,
  {879d0e93-1746-46dc-978f-eb1f373621cf}, !- Handle
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af6ac566-9aa3-4c6e-9efb-e93716803206}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {fc62ecfe-de45-40f1-bd6a-91d35cbce048}, !- Thermal Zone
  {c2613e31-1eff-4fc1-b3cd-a8238b308acf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4c7d0622-579c-4201-96d3-278b9afc68eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {80dfc5e5-ec33-4dcf-82f6-04c529bfc565}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {ab999f2c-d44c-415e-b31d-22cc28ce26e8}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 18, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64808734-31cb-4b86-9d95-e08d45bbff67}, !- Zone Air Inlet Port List
  {c675ee44-acaf-4374-8188-8baec1444157}, !- Zone Air Exhaust Port List
  {5c0ee5e4-b6ad-4575-b2a8-62d928387471}, !- Zone Air Node Name
  {811ab78f-f26e-450d-ad08-5c99dc30e948}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d89bc9bc-0768-4dc0-98e2-01b09ebc040c}, !- Group Rendering Name
  {503c3abd-348c-4398-af1d-2d1a2af14d07}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09efdd91-6d29-474c-bb1b-83d4676f9d0a}, !- Handle
  Node 67,                                !- Name
  {5c0ee5e4-b6ad-4575-b2a8-62d928387471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c0ee5e4-b6ad-4575-b2a8-62d928387471}, !- Handle
  {9eb51350-c3a2-4bb5-9552-d2721e76a588}, !- Name
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- Source Object
  11,                                     !- Outlet Port
  {09efdd91-6d29-474c-bb1b-83d4676f9d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64808734-31cb-4b86-9d95-e08d45bbff67}, !- Handle
  {da54b60a-ed54-4d45-9418-fff30e6fd3cb}, !- Name
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- HVAC Component
  {3c89fc82-2141-43a8-a7ae-2745927aba2e}, !- Port 1
  {153d8a84-4aa7-443c-9a27-f7d3e8952f3a}; !- Port 2

OS:PortList,
  {c675ee44-acaf-4374-8188-8baec1444157}, !- Handle
  {43b78f16-fad7-4ad3-b94c-f5abeece22b4}, !- Name
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- HVAC Component
  {7e3135b9-924d-4cad-815a-c66a4c381482}; !- Port 1

OS:Sizing:Zone,
  {bbde6779-a72d-4228-8540-9631f724b974}, !- Handle
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4d3c203-d0a3-4809-8850-c1b6380c4f66}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {71a19531-0d8f-43a5-824e-07c3d4696499}, !- Thermal Zone
  {e35c8b91-029c-4191-9420-525f7ffef2e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3812f742-c156-45d4-9015-7f7ed0dc0738}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {53afabf2-a0a2-467b-973c-85db52fce197}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {503c3abd-348c-4398-af1d-2d1a2af14d07}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 19, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66dc09f7-f13c-4f23-97f0-aa214857c4fb}, !- Zone Air Inlet Port List
  {b04f06ff-4004-4d39-af5f-a6b6b155d16c}, !- Zone Air Exhaust Port List
  {f0bea401-1133-4858-87b4-39b027221308}, !- Zone Air Node Name
  {f33e4c5a-0fe4-4ae8-adb2-9e328dcf2250}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {112f4319-058e-4f99-ac6f-8e508033ec52}, !- Group Rendering Name
  {6adc9e6a-319e-439e-94a1-8dcf36ef1f84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75de1573-8571-43c9-9323-6b79d70a8148}, !- Handle
  Node 70,                                !- Name
  {f0bea401-1133-4858-87b4-39b027221308}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0bea401-1133-4858-87b4-39b027221308}, !- Handle
  {86a18349-d628-40a3-af20-981158d767b8}, !- Name
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- Source Object
  11,                                     !- Outlet Port
  {75de1573-8571-43c9-9323-6b79d70a8148}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66dc09f7-f13c-4f23-97f0-aa214857c4fb}, !- Handle
  {2e574817-6aff-4c39-b4bf-7631caf53a6b}, !- Name
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- HVAC Component
  {3e5bca34-e0a5-4c0d-945c-45d8d372349a}, !- Port 1
  {3b2bb1fe-5ed3-4e9f-88f6-2a8174b750fb}; !- Port 2

OS:PortList,
  {b04f06ff-4004-4d39-af5f-a6b6b155d16c}, !- Handle
  {4f67aa61-434e-46cf-bb66-aa6a5417bbef}, !- Name
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- HVAC Component
  {8d020516-469e-4f71-8360-a072cd5e7feb}; !- Port 1

OS:Sizing:Zone,
  {07661a82-9ea4-4e66-9f6d-e2fd8976da90}, !- Handle
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {015f3945-1d27-41cf-91d1-1f0597a07b7d}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {fcdee674-8f22-439e-81ee-50a1805e0376}, !- Thermal Zone
  {08e13a87-8bfa-4379-bb04-fc65e43a8ae2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4e63d2aa-53ed-492f-979f-f6252e5c6019}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {190266b9-5224-4840-98bc-c0c1b2880b74}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {6adc9e6a-319e-439e-94a1-8dcf36ef1f84}, !- Handle
  Space Function Corridor/Transition area other-sch-D Thermostat 20, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59adc34d-bd1e-4e5a-b713-03ab56deb956}, !- Zone Air Inlet Port List
  {4029b6d2-68ef-4cc1-8188-1c5298a0b513}, !- Zone Air Exhaust Port List
  {22d30818-c4aa-43b3-8bd4-a1c895c7d077}, !- Zone Air Node Name
  {e7045727-2ae2-49e8-acda-c312ca6ec791}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0078cb0b-0ed1-488e-ae50-056629233542}, !- Group Rendering Name
  {38e8b021-470d-4862-a0f9-ee9422dc47b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9baf9460-0b77-45b3-8118-e152a195109e}, !- Handle
  Node 73,                                !- Name
  {22d30818-c4aa-43b3-8bd4-a1c895c7d077}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22d30818-c4aa-43b3-8bd4-a1c895c7d077}, !- Handle
  {642dd25c-edba-4ff9-a90c-90f06c3af2d7}, !- Name
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- Source Object
  11,                                     !- Outlet Port
  {9baf9460-0b77-45b3-8118-e152a195109e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59adc34d-bd1e-4e5a-b713-03ab56deb956}, !- Handle
  {2b4d1621-ff2d-4891-ac3d-1815ac41df70}, !- Name
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- HVAC Component
  {9f762f64-3a85-4595-93ce-6c79d7890050}, !- Port 1
  {2c795b91-ab4c-44fd-b058-9bb1f467f887}; !- Port 2

OS:PortList,
  {4029b6d2-68ef-4cc1-8188-1c5298a0b513}, !- Handle
  {e7d533d3-d7ce-45a7-978c-1e8d0f8e1117}, !- Name
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- HVAC Component
  {9b4eb7af-abea-4150-8cac-3a32cf30cf93}; !- Port 1

OS:Sizing:Zone,
  {bbd1dc43-41d4-4907-900b-f505125c48d7}, !- Handle
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c20c3c0-fb92-4c83-92a7-05a585d5a023}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {78bdfaac-bdeb-4e64-a3da-10a4baa7f96e}, !- Thermal Zone
  {70453292-dfa3-4f54-b8ed-119f19c8f5ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8600b52c-f1ec-4aac-b9f0-e544ee5af40b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {6cefcc6c-c29b-465b-aa0d-578eb8f2ae05}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {38e8b021-470d-4862-a0f9-ee9422dc47b6}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 5, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f8e0883-0e4f-4f15-a3c5-15def6b08c6b}, !- Zone Air Inlet Port List
  {b2b21400-c6e9-4c1d-a258-d37453a332e5}, !- Zone Air Exhaust Port List
  {5f4aab72-19a2-4240-b655-9bdae2679cd1}, !- Zone Air Node Name
  {46045ec9-edc8-42a0-b854-ef67c6c6a79a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aaa0738c-a161-41a6-8e1b-f207a2d33c50}, !- Group Rendering Name
  {7a8a5872-92c1-4cb7-9037-835ecbbda028}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6144d5ff-7bf4-42a7-b9f2-0a98af499e8a}, !- Handle
  Node 76,                                !- Name
  {5f4aab72-19a2-4240-b655-9bdae2679cd1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f4aab72-19a2-4240-b655-9bdae2679cd1}, !- Handle
  {3e22a740-2fcb-498e-86dd-a8f15fd1734a}, !- Name
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- Source Object
  11,                                     !- Outlet Port
  {6144d5ff-7bf4-42a7-b9f2-0a98af499e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f8e0883-0e4f-4f15-a3c5-15def6b08c6b}, !- Handle
  {084ed467-c061-441e-a55d-1bd64b2c4458}, !- Name
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- HVAC Component
  {3a150fb2-a5b7-458b-8ffd-0720cfabe5b5}, !- Port 1
  {33b8c200-ed77-4e75-9aec-bf0a5791709b}; !- Port 2

OS:PortList,
  {b2b21400-c6e9-4c1d-a258-d37453a332e5}, !- Handle
  {d3a99870-7b20-4eac-aa65-5dfc8f3ed5f1}, !- Name
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- HVAC Component
  {04736671-1d4a-42b2-9c35-bc5cf39b8085}; !- Port 1

OS:Sizing:Zone,
  {10b95918-26ef-4980-b2db-12841e4013ac}, !- Handle
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c94606c-5346-4e3d-8c60-4753eb0f4e0b}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {c2dcb187-97ec-43de-9746-772d63881f52}, !- Thermal Zone
  {6ec832f9-d066-4dae-8765-dcdc18ad4d27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2da1fae3-d7ed-4482-9799-254d4e2e1b96}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  {fdfb37b4-af61-4dcd-ae71-4b7195cdef8a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

OS:ThermostatSetpoint:DualSetpoint,
  {7a8a5872-92c1-4cb7-9037-835ecbbda028}, !- Handle
  Space Function Electrical/Mechanical room-sch-D Thermostat 6, !- Name
  {c6f30416-916c-4605-9735-410a2a1b8226}, !- Heating Setpoint Temperature Schedule Name
  {66a2f388-77b8-4f76-b42b-23cb08ef0f97}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- Handle
  Sys_4_PSZ_WET_ST=Washroom - other-sch-D_FL=Building Story 1_SCHD, !- Name
  ,                                       !- Controller List Name
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Availability Schedule
  {f23bb59e-cfda-4316-ab15-ab4325e5bb99}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f248438-d0e4-4fd5-8270-dd5a2627e083}, !- Supply Side Inlet Node Name
  {565606f6-9084-4017-9d96-dfd79589bc86}, !- Demand Side Outlet Node Name
  {d5fc6cac-6061-48dd-aad5-790823f25aa3}, !- Demand Side Inlet Node A
  {76f20cd8-340f-45f1-bced-65ac030fbf6f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f1e849e2-efbe-4a3b-bcc3-c27b42bda6de}, !- Demand Mixer Name
  {d32c20f9-5c88-415f-8d03-e6c89a0904f9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ecd311a-48b8-4c92-b880-2e4e98142802}, !- Handle
  Node 2,                                 !- Name
  {1f248438-d0e4-4fd5-8270-dd5a2627e083}, !- Inlet Port
  {547024a2-eb44-4a0e-9e18-01a496c4c616}; !- Outlet Port

OS:Node,
  {86df2cf8-cee3-4dbf-9d12-8de563b77e69}, !- Handle
  Node 3,                                 !- Name
  {85513239-dc5f-4180-b2d5-e4678354d8c1}, !- Inlet Port
  {76f20cd8-340f-45f1-bced-65ac030fbf6f}; !- Outlet Port

OS:Connection,
  {1f248438-d0e4-4fd5-8270-dd5a2627e083}, !- Handle
  {3f229160-20b4-47c2-82e2-8fdef08b7c56}, !- Name
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- Source Object
  8,                                      !- Outlet Port
  {1ecd311a-48b8-4c92-b880-2e4e98142802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f20cd8-340f-45f1-bced-65ac030fbf6f}, !- Handle
  {1265babd-3edc-49fe-91b1-fdf1af90232b}, !- Name
  {86df2cf8-cee3-4dbf-9d12-8de563b77e69}, !- Source Object
  3,                                      !- Outlet Port
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f5e487c7-5b85-4b84-9e75-11ab9e6b0f72}, !- Handle
  Node 5,                                 !- Name
  {d5fc6cac-6061-48dd-aad5-790823f25aa3}, !- Inlet Port
  {9d41b7d4-b979-476c-8953-ec6e995f6e2e}; !- Outlet Port

OS:Node,
  {7ed7c928-3181-4bcf-a0cd-ecb75a1efb40}, !- Handle
  Node 6,                                 !- Name
  {3939a339-8b70-4073-a9db-59904abe8a9a}, !- Inlet Port
  {565606f6-9084-4017-9d96-dfd79589bc86}; !- Outlet Port

OS:Connection,
  {d5fc6cac-6061-48dd-aad5-790823f25aa3}, !- Handle
  {95a6a67c-633a-461d-9d63-e50ec709f15c}, !- Name
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- Source Object
  10,                                     !- Outlet Port
  {f5e487c7-5b85-4b84-9e75-11ab9e6b0f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565606f6-9084-4017-9d96-dfd79589bc86}, !- Handle
  {fe1f2832-5144-40ed-a117-1e7b3131bdec}, !- Name
  {7ed7c928-3181-4bcf-a0cd-ecb75a1efb40}, !- Source Object
  3,                                      !- Outlet Port
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d32c20f9-5c88-415f-8d03-e6c89a0904f9}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9d41b7d4-b979-476c-8953-ec6e995f6e2e}, !- Inlet Node Name
  {7d78710d-7c9a-4415-8e4e-920f5460a24f}, !- Outlet Node Name 1
  {f8c6744e-be79-4baf-81c5-7e5eebe8e93a}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {f1e849e2-efbe-4a3b-bcc3-c27b42bda6de}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3939a339-8b70-4073-a9db-59904abe8a9a}, !- Outlet Node Name
  {7d8da73b-d8e1-4fb4-abe7-65dca9dbd345}, !- Inlet Node Name 1
  {1c6a7343-2f20-4639-a0e2-dc555713d56d}; !- Inlet Node Name 2

OS:Connection,
  {9d41b7d4-b979-476c-8953-ec6e995f6e2e}, !- Handle
  {63e4df0c-4a46-438f-b42f-dd0ac252c351}, !- Name
  {f5e487c7-5b85-4b84-9e75-11ab9e6b0f72}, !- Source Object
  3,                                      !- Outlet Port
  {d32c20f9-5c88-415f-8d03-e6c89a0904f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3939a339-8b70-4073-a9db-59904abe8a9a}, !- Handle
  {97ac00ab-8dc1-437f-90a6-52df2f33932e}, !- Name
  {f1e849e2-efbe-4a3b-bcc3-c27b42bda6de}, !- Source Object
  2,                                      !- Outlet Port
  {7ed7c928-3181-4bcf-a0cd-ecb75a1efb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f3148f60-962d-4cb9-9a6a-910354b3acd9}, !- Handle
  {a22b849e-befe-49ce-85f7-4293c0d53ab0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f23bb59e-cfda-4316-ab15-ab4325e5bb99}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0b8919e7-7fc9-4bb9-aca5-727660a0b29e}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {39b09c11-6c7b-4ff2-816d-fd1f128bf0d7}, !- Handle
  Coil Heating Electric 1,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8cdc2c66-4c6f-44a8-a7eb-2d6ce052e884}, !- Air Inlet Node Name
  {bc39c294-d92d-4ac7-bdcc-09f47e0f7ac3}, !- Air Outlet Node Name
  {86df2cf8-cee3-4dbf-9d12-8de563b77e69}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1147a962-e25b-42f9-bfb1-4fd3bc3cfc83}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7ca770c-c657-4b2d-8b32-7656bfef0a63}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1b714c1-ac31-4aff-8361-c5b52c091e27}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8eda82f6-23de-4f7c-9005-7aabfd12f28f}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {60f493de-f340-4441-950a-5d50f1c1dc6a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8a2f233-ce5b-48b8-b697-3518bec39a3d}, !- Handle
  Coil Cooling DX Single Speed 1 43kBtu/hr 14.0SEER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e5b42912-2cbc-4a81-89ab-4d9d9d4d1e17}, !- Air Inlet Node Name
  {40aae115-eca5-43e0-aa4f-9b09d452e43d}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {799f4f93-c30c-420b-affe-98ab0a1ff301}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7071bda7-73d5-409e-b5f8-96e7d16a5ace}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2aaf85a3-5cd1-4f65-8037-f47083a19fd0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2aaf85a3-5cd1-4f65-8037-f47083a19fd0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f1a2c3f8-568f-4d30-921c-9221f00b2fcf}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {799f4f93-c30c-420b-affe-98ab0a1ff301}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {edbd6c0a-5197-496a-ba25-37e66b857dd4}, !- Mixed Air Node Name
  {9dd8a712-de77-4499-ae4f-7d5d9afe8c46}, !- Outdoor Air Stream Node Name
  {578a84c8-2a2c-4552-95b4-5225d13d9550}, !- Relief Air Stream Node Name
  {547024a2-eb44-4a0e-9e18-01a496c4c616}; !- Return Air Stream Node Name

OS:Node,
  {6dbd9500-63e6-45f0-bd02-2e772c0a9954}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {9dd8a712-de77-4499-ae4f-7d5d9afe8c46}; !- Outlet Port

OS:Connection,
  {9dd8a712-de77-4499-ae4f-7d5d9afe8c46}, !- Handle
  {00edb942-22f1-4862-977d-95337bb0b9af}, !- Name
  {6dbd9500-63e6-45f0-bd02-2e772c0a9954}, !- Source Object
  3,                                      !- Outlet Port
  {f1a2c3f8-568f-4d30-921c-9221f00b2fcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2242aa6e-7be4-43c6-abb8-4539b3641b63}, !- Handle
  Node 11,                                !- Name
  {578a84c8-2a2c-4552-95b4-5225d13d9550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {578a84c8-2a2c-4552-95b4-5225d13d9550}, !- Handle
  {67abf146-2acf-493a-9e11-e4e8ec843bb3}, !- Name
  {f1a2c3f8-568f-4d30-921c-9221f00b2fcf}, !- Source Object
  7,                                      !- Outlet Port
  {2242aa6e-7be4-43c6-abb8-4539b3641b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6f80e30-74eb-498a-8bf1-b7feab9354b2}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {aa7dbdd6-fcde-4664-8bc0-036fbf9c4a3e}, !- Handle
  Node 14,                                !- Name
  {40aae115-eca5-43e0-aa4f-9b09d452e43d}, !- Inlet Port
  {8cdc2c66-4c6f-44a8-a7eb-2d6ce052e884}; !- Outlet Port

OS:Connection,
  {40aae115-eca5-43e0-aa4f-9b09d452e43d}, !- Handle
  {4729d837-4a6e-4cd1-b019-4fe4e13fcb93}, !- Name
  {a8a2f233-ce5b-48b8-b697-3518bec39a3d}, !- Source Object
  9,                                      !- Outlet Port
  {aa7dbdd6-fcde-4664-8bc0-036fbf9c4a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdc2c66-4c6f-44a8-a7eb-2d6ce052e884}, !- Handle
  {812662b2-48f3-4882-b2e0-435c8ebd8762}, !- Name
  {aa7dbdd6-fcde-4664-8bc0-036fbf9c4a3e}, !- Source Object
  3,                                      !- Outlet Port
  {39b09c11-6c7b-4ff2-816d-fd1f128bf0d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8cb28aa0-4c00-484a-8aa4-c0a90e0c2ee0}, !- Handle
  Node 15,                                !- Name
  {edbd6c0a-5197-496a-ba25-37e66b857dd4}, !- Inlet Port
  {e5b42912-2cbc-4a81-89ab-4d9d9d4d1e17}; !- Outlet Port

OS:Connection,
  {547024a2-eb44-4a0e-9e18-01a496c4c616}, !- Handle
  {026cfdbd-5072-4d65-819c-37559d60e571}, !- Name
  {1ecd311a-48b8-4c92-b880-2e4e98142802}, !- Source Object
  3,                                      !- Outlet Port
  {f1a2c3f8-568f-4d30-921c-9221f00b2fcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {edbd6c0a-5197-496a-ba25-37e66b857dd4}, !- Handle
  {4736cd61-f3c6-4935-8488-fa6716fb6e2f}, !- Name
  {f1a2c3f8-568f-4d30-921c-9221f00b2fcf}, !- Source Object
  5,                                      !- Outlet Port
  {8cb28aa0-4c00-484a-8aa4-c0a90e0c2ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b42912-2cbc-4a81-89ab-4d9d9d4d1e17}, !- Handle
  {8213945c-9130-41a9-8cfd-4e584f63ac62}, !- Name
  {8cb28aa0-4c00-484a-8aa4-c0a90e0c2ee0}, !- Source Object
  3,                                      !- Outlet Port
  {a8a2f233-ce5b-48b8-b697-3518bec39a3d}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b2fadbc-5722-49d6-9195-d9e2ce36ebf7}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8d71c32-897d-46c8-b809-95c41b9e71e8}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- Handle
  Sys_4_PSZ_WILD_ST=Corridor/Transition area other-sch-D_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Controller List Name
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Availability Schedule
  {f1104341-0692-4760-994b-7c7a8b448c89}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {820fab1d-d83f-4b71-996f-cf704c82d471}, !- Supply Side Inlet Node Name
  {a4e65d2c-c515-4b2c-9e7c-f8c6f194cfdd}, !- Demand Side Outlet Node Name
  {61bbdafc-a23f-47d4-86b9-99c74162cee3}, !- Demand Side Inlet Node A
  {07ff3d1d-cc71-4a79-95e1-9df9f14afa41}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Demand Mixer Name
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {786b947b-2fa6-4c3b-9acb-51a55405762a}, !- Handle
  Node 21,                                !- Name
  {820fab1d-d83f-4b71-996f-cf704c82d471}, !- Inlet Port
  {72f5ea6c-725d-4786-965d-38f10deee899}; !- Outlet Port

OS:Node,
  {0d934605-6ff6-4068-93d1-f67ab0288523}, !- Handle
  Node 23,                                !- Name
  {3bd585af-e273-40cb-80c3-87ba921beebe}, !- Inlet Port
  {07ff3d1d-cc71-4a79-95e1-9df9f14afa41}; !- Outlet Port

OS:Connection,
  {820fab1d-d83f-4b71-996f-cf704c82d471}, !- Handle
  {685da3e7-ded9-4bc2-ad2e-1b6c689a474c}, !- Name
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- Source Object
  8,                                      !- Outlet Port
  {786b947b-2fa6-4c3b-9acb-51a55405762a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ff3d1d-cc71-4a79-95e1-9df9f14afa41}, !- Handle
  {3402b5c5-f265-4ab8-866a-f9aae32e3ba1}, !- Name
  {0d934605-6ff6-4068-93d1-f67ab0288523}, !- Source Object
  3,                                      !- Outlet Port
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a11bdc85-41c3-4919-9cc5-3fe56e7f09bb}, !- Handle
  Node 24,                                !- Name
  {61bbdafc-a23f-47d4-86b9-99c74162cee3}, !- Inlet Port
  {f6fd8c90-acc2-4656-8281-6a192cbedff5}; !- Outlet Port

OS:Node,
  {446c36ff-0e0e-4771-a717-d75d434f44e3}, !- Handle
  Node 26,                                !- Name
  {0419ee53-d42c-4979-98f7-d03f86115c0f}, !- Inlet Port
  {a4e65d2c-c515-4b2c-9e7c-f8c6f194cfdd}; !- Outlet Port

OS:Connection,
  {61bbdafc-a23f-47d4-86b9-99c74162cee3}, !- Handle
  {200b0d77-8598-4398-8cf9-c50ac469a198}, !- Name
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- Source Object
  10,                                     !- Outlet Port
  {a11bdc85-41c3-4919-9cc5-3fe56e7f09bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e65d2c-c515-4b2c-9e7c-f8c6f194cfdd}, !- Handle
  {fa9247e0-e3ff-4b8b-b9eb-298a1c71aa3d}, !- Name
  {446c36ff-0e0e-4771-a717-d75d434f44e3}, !- Source Object
  3,                                      !- Outlet Port
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f6fd8c90-acc2-4656-8281-6a192cbedff5}, !- Inlet Node Name
  {8ad13564-d2d6-4e3b-a9d3-21c3b6171f78}, !- Outlet Node Name 1
  {977bef51-e2ad-4517-82e3-a6317ab1573f}, !- Outlet Node Name 2
  {142ad4cd-56b8-45fc-a303-4a276906a22d}, !- Outlet Node Name 3
  {ee6180a2-191a-4291-99b1-9d4c89273230}, !- Outlet Node Name 4
  {7f196982-cd16-4eeb-9f55-e4446e64e8da}, !- Outlet Node Name 5
  {f08b4876-4307-479d-afd3-912acb20dd28}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0419ee53-d42c-4979-98f7-d03f86115c0f}, !- Outlet Node Name
  {ade9a45c-0c2f-49fa-bfa8-c2fbce2acb08}, !- Inlet Node Name 1
  {ef61fc07-93de-404c-a83b-a9e811a3498b}, !- Inlet Node Name 2
  {9aa0cb2a-6867-4bcf-8856-db1001a39966}, !- Inlet Node Name 3
  {1c52e6ca-abe7-4c72-902d-2691f57d3a6b}, !- Inlet Node Name 4
  {3546546c-3b5a-4b48-aa7e-9f5cba516abf}, !- Inlet Node Name 5
  {dc42189c-99e8-4713-81be-e0a033cf12a8}; !- Inlet Node Name 6

OS:Connection,
  {f6fd8c90-acc2-4656-8281-6a192cbedff5}, !- Handle
  {794bd63f-cb4f-4bba-a04c-aaf8be81e47b}, !- Name
  {a11bdc85-41c3-4919-9cc5-3fe56e7f09bb}, !- Source Object
  3,                                      !- Outlet Port
  {d1c60dc7-8dd8-4265-affd-5fc594e00af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0419ee53-d42c-4979-98f7-d03f86115c0f}, !- Handle
  {7e59d095-7948-4466-8437-1c4cfdf94c5b}, !- Name
  {87faf1cb-6482-4c81-8456-43845b1caccc}, !- Source Object
  2,                                      !- Outlet Port
  {446c36ff-0e0e-4771-a717-d75d434f44e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {90228283-779f-4016-b332-14a2a1540386}, !- Handle
  {19fbc516-4851-44a7-b430-e120ec4f1fc0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f1104341-0692-4760-994b-7c7a8b448c89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {1e25e58b-7ea5-4589-b618-4d71142f2b00}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {b59a5f4d-d99d-469e-a738-9795c5e2fb8f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {edae7583-7660-418b-b7a3-465d89bbc6ca}, !- Air Inlet Node Name
  {308a2e42-474f-403a-b32f-9c7feb23b302}, !- Air Outlet Node Name
  {0d934605-6ff6-4068-93d1-f67ab0288523}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {ac0391a3-302f-4adc-85ad-53c1596367d7}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f97b214-ff18-4c32-8a33-1ebcb4e00d94}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2588f2f8-59b7-4a61-b189-e8dce91640e4}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {994a3bbf-0aec-4f82-be35-5b5e3f565a27}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {14573b32-df6e-4e75-ac61-a8bd53f7fec8}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {68427c27-948b-44e1-8847-4efc08fae718}, !- Handle
  Coil Cooling DX Single Speed 2 494kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.16052174016027,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {671f927c-da4d-42a1-bf3b-7e32f9b4d600}, !- Air Inlet Node Name
  {69efe5fb-a663-4347-9e8b-4a214a167a9e}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7db2ad4f-653e-4855-8f44-3290d8b8784f}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6042ac8b-a0a8-4267-b1ed-6d1e456cbe44}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c17d7c79-9022-4625-9b74-e5884f219ec2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c17d7c79-9022-4625-9b74-e5884f219ec2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45deccbb-afd9-4343-8e5c-de51fb5aa315}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {7db2ad4f-653e-4855-8f44-3290d8b8784f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8ffed51-dbe8-425e-8adf-66c29592792e}, !- Mixed Air Node Name
  {814b9c72-baf6-4079-8bd2-fa1a15d9c0ab}, !- Outdoor Air Stream Node Name
  {fb3ec146-ac6b-4f3f-9259-981367468f72}, !- Relief Air Stream Node Name
  {72f5ea6c-725d-4786-965d-38f10deee899}; !- Return Air Stream Node Name

OS:Node,
  {08bdefe6-e60d-4669-9b6f-92262880d802}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {814b9c72-baf6-4079-8bd2-fa1a15d9c0ab}; !- Outlet Port

OS:Connection,
  {814b9c72-baf6-4079-8bd2-fa1a15d9c0ab}, !- Handle
  {83de4c18-b057-4ffc-ac41-ec8fdceb5d84}, !- Name
  {08bdefe6-e60d-4669-9b6f-92262880d802}, !- Source Object
  3,                                      !- Outlet Port
  {45deccbb-afd9-4343-8e5c-de51fb5aa315}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f4757c1-64da-41b8-a7c1-25d28e0559c8}, !- Handle
  Node 30,                                !- Name
  {fb3ec146-ac6b-4f3f-9259-981367468f72}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb3ec146-ac6b-4f3f-9259-981367468f72}, !- Handle
  {9a1d9c1d-403a-4595-91cc-cb76f1420f1d}, !- Name
  {45deccbb-afd9-4343-8e5c-de51fb5aa315}, !- Source Object
  7,                                      !- Outlet Port
  {6f4757c1-64da-41b8-a7c1-25d28e0559c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27a7dee1-5e72-492a-9376-042b1f8ee97a}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ef459e9f-1d15-4f53-9fe8-5d96a6e6c0fd}, !- Handle
  Node 33,                                !- Name
  {69efe5fb-a663-4347-9e8b-4a214a167a9e}, !- Inlet Port
  {edae7583-7660-418b-b7a3-465d89bbc6ca}; !- Outlet Port

OS:Connection,
  {69efe5fb-a663-4347-9e8b-4a214a167a9e}, !- Handle
  {66c1a49c-2c43-4d39-81cc-f5527108b9f1}, !- Name
  {68427c27-948b-44e1-8847-4efc08fae718}, !- Source Object
  9,                                      !- Outlet Port
  {ef459e9f-1d15-4f53-9fe8-5d96a6e6c0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edae7583-7660-418b-b7a3-465d89bbc6ca}, !- Handle
  {14492ed8-21a5-44b7-9c1c-34a052cb5f45}, !- Name
  {ef459e9f-1d15-4f53-9fe8-5d96a6e6c0fd}, !- Source Object
  3,                                      !- Outlet Port
  {b59a5f4d-d99d-469e-a738-9795c5e2fb8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2b1bcd92-9164-415b-a04d-e3fbf19fb9b4}, !- Handle
  Node 35,                                !- Name
  {d8ffed51-dbe8-425e-8adf-66c29592792e}, !- Inlet Port
  {671f927c-da4d-42a1-bf3b-7e32f9b4d600}; !- Outlet Port

OS:Connection,
  {72f5ea6c-725d-4786-965d-38f10deee899}, !- Handle
  {cdd853cd-97e2-4688-9527-603e0fa47ad3}, !- Name
  {786b947b-2fa6-4c3b-9acb-51a55405762a}, !- Source Object
  3,                                      !- Outlet Port
  {45deccbb-afd9-4343-8e5c-de51fb5aa315}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8ffed51-dbe8-425e-8adf-66c29592792e}, !- Handle
  {bbed5b4a-96eb-402d-b5e9-0cafd171faec}, !- Name
  {45deccbb-afd9-4343-8e5c-de51fb5aa315}, !- Source Object
  5,                                      !- Outlet Port
  {2b1bcd92-9164-415b-a04d-e3fbf19fb9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671f927c-da4d-42a1-bf3b-7e32f9b4d600}, !- Handle
  {c8b54675-c676-46a7-a1fc-70ef3ed9b814}, !- Name
  {2b1bcd92-9164-415b-a04d-e3fbf19fb9b4}, !- Source Object
  3,                                      !- Outlet Port
  {68427c27-948b-44e1-8847-4efc08fae718}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0584c2b9-4447-464c-8532-22d7faac88e1}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4c7d0622-579c-4201-96d3-278b9afc68eb}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3812f742-c156-45d4-9015-7f7ed0dc0738}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4e63d2aa-53ed-492f-979f-f6252e5c6019}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8600b52c-f1ec-4aac-b9f0-e544ee5af40b}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2da1fae3-d7ed-4482-9799-254d4e2e1b96}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Controller List Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Availability Schedule
  {b78ee1fc-3f95-4c4f-beb1-e21ec72629b7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53749284-1378-4b16-b349-8d9417962e1b}, !- Supply Side Inlet Node Name
  {4fd67d60-0c1a-4b8d-96bd-0369a629ffa8}, !- Demand Side Outlet Node Name
  {58a8942f-3f01-4c0d-85d0-0760a7acd58b}, !- Demand Side Inlet Node A
  {d6590ffa-ff9a-4c16-8e45-f73aeceb88a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d92d0cc6-b2ff-41b7-901a-68d90c42259e}, !- Demand Mixer Name
  {25d784c6-09fb-4791-b14e-796dc966252d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c143912-bc78-4543-8720-be6341f4bd52}, !- Handle
  Node 53,                                !- Name
  {53749284-1378-4b16-b349-8d9417962e1b}, !- Inlet Port
  {af803fb1-a747-4646-a757-78f14fbcc697}; !- Outlet Port

OS:Node,
  {2b479cbd-2b08-458b-92e3-48c96c0ae04d}, !- Handle
  Node 54,                                !- Name
  {472a37a8-ac4d-4192-8b85-336ef4ae3e2e}, !- Inlet Port
  {d6590ffa-ff9a-4c16-8e45-f73aeceb88a6}; !- Outlet Port

OS:Connection,
  {53749284-1378-4b16-b349-8d9417962e1b}, !- Handle
  {4644ae00-0b4f-48b6-a088-028963cbd834}, !- Name
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- Source Object
  8,                                      !- Outlet Port
  {9c143912-bc78-4543-8720-be6341f4bd52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6590ffa-ff9a-4c16-8e45-f73aeceb88a6}, !- Handle
  {1986dc7b-88c6-4af8-bfe4-75b223c9cab8}, !- Name
  {2b479cbd-2b08-458b-92e3-48c96c0ae04d}, !- Source Object
  3,                                      !- Outlet Port
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cc3a8832-9d05-455d-b6e5-e88202cc5b84}, !- Handle
  Node 56,                                !- Name
  {58a8942f-3f01-4c0d-85d0-0760a7acd58b}, !- Inlet Port
  {e9a480b0-67a2-44fe-92ad-4cda0891f6eb}; !- Outlet Port

OS:Node,
  {e065a75d-56e9-436e-a2d8-b086e68e1709}, !- Handle
  Node 57,                                !- Name
  {49a29750-27f7-4fe5-99cd-7001839250fa}, !- Inlet Port
  {4fd67d60-0c1a-4b8d-96bd-0369a629ffa8}; !- Outlet Port

OS:Connection,
  {58a8942f-3f01-4c0d-85d0-0760a7acd58b}, !- Handle
  {0b7b70d6-7bba-4baf-aa8a-6e7cb6613830}, !- Name
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- Source Object
  10,                                     !- Outlet Port
  {cc3a8832-9d05-455d-b6e5-e88202cc5b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fd67d60-0c1a-4b8d-96bd-0369a629ffa8}, !- Handle
  {7fb6e762-d4b6-4478-9bf7-ab8c5a837f14}, !- Name
  {e065a75d-56e9-436e-a2d8-b086e68e1709}, !- Source Object
  3,                                      !- Outlet Port
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {25d784c6-09fb-4791-b14e-796dc966252d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e9a480b0-67a2-44fe-92ad-4cda0891f6eb}, !- Inlet Node Name
  {16fc6a41-96ec-4e18-af1d-f43b0e73c633}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d92d0cc6-b2ff-41b7-901a-68d90c42259e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {49a29750-27f7-4fe5-99cd-7001839250fa}, !- Outlet Node Name
  {8c49106f-b74f-4f71-869b-960344dd180c}; !- Inlet Node Name 1

OS:Connection,
  {e9a480b0-67a2-44fe-92ad-4cda0891f6eb}, !- Handle
  {59490f76-839c-4d49-b17a-2d93e75e5f8d}, !- Name
  {cc3a8832-9d05-455d-b6e5-e88202cc5b84}, !- Source Object
  3,                                      !- Outlet Port
  {25d784c6-09fb-4791-b14e-796dc966252d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49a29750-27f7-4fe5-99cd-7001839250fa}, !- Handle
  {ff46a1c3-d5fb-4b60-9ae6-54fb6db8b745}, !- Name
  {d92d0cc6-b2ff-41b7-901a-68d90c42259e}, !- Source Object
  2,                                      !- Outlet Port
  {e065a75d-56e9-436e-a2d8-b086e68e1709}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {836af1dd-e5b1-4f8b-9002-33f3d1617d1e}, !- Handle
  {18121164-a81a-4cf0-84c5-0c228f1e2ef3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b78ee1fc-3f95-4c4f-beb1-e21ec72629b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {4b16d4e2-6e5f-4f44-8ad1-a5c4be950e84}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {7590e282-2331-4fc9-8818-24cc8a836e08}, !- Handle
  Coil Heating Electric 3,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {bdc5e7e5-bb74-4ea2-b901-ffc9ead68b55}, !- Air Inlet Node Name
  {e33aef9c-d527-4d02-827a-8170c0f46bbc}, !- Air Outlet Node Name
  {2b479cbd-2b08-458b-92e3-48c96c0ae04d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4a3bedf6-7767-430e-8550-9f97ad73b7cc}, !- Handle
  Coil Cooling DX Single Speed 3 51kBtu/hr 14.0SEER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a99b3957-886d-4dbd-87eb-0d966fe8717f}, !- Air Inlet Node Name
  {1584d1f3-3c6f-4768-b91f-54fbd308f895}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e1580555-ab24-44a3-bb49-2a572f127f09}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43d2080c-be9f-41c8-92ff-e750a49e6a71}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d2b8deed-cf3b-4e15-be52-009acee81498}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9687e875-22dc-4f61-ae78-2059b24c566a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b93a1ac8-1700-4da0-9f29-84928c459f17}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4b7bca23-8a28-462b-8a6a-c78d567470cf}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2838a64d-8f8e-4db1-ab1f-04b004cafc25}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2838a64d-8f8e-4db1-ab1f-04b004cafc25}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e97df89-553d-49d1-bd29-15401545a213}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {4b7bca23-8a28-462b-8a6a-c78d567470cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {63f10be1-a394-4303-8274-33e18f0dedc3}, !- Mixed Air Node Name
  {a70e736f-8c0f-4784-8ab6-4f69826d2870}, !- Outdoor Air Stream Node Name
  {ba19e231-c007-4779-9ffd-fa20eda2784f}, !- Relief Air Stream Node Name
  {af803fb1-a747-4646-a757-78f14fbcc697}; !- Return Air Stream Node Name

OS:Node,
  {bb08bfe0-0b75-4183-8064-7b535665dfb3}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  {66f0b68b-d681-493e-8cb6-ed8665e9408a}; !- Outlet Port

OS:Node,
  {81b4d6ad-b799-4264-beb0-23b51e9cfdd7}, !- Handle
  Node 62,                                !- Name
  {81f47a57-120e-4771-a6b3-2273d88f1ce4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {084b803c-2b63-4af7-96f0-6de989274f3d}, !- Handle
  Node 63,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f9cdccaa-0e27-4a5a-9411-a0bbb87b16fc}, !- Handle
  Node 65,                                !- Name
  {1584d1f3-3c6f-4768-b91f-54fbd308f895}, !- Inlet Port
  {bdc5e7e5-bb74-4ea2-b901-ffc9ead68b55}; !- Outlet Port

OS:Connection,
  {1584d1f3-3c6f-4768-b91f-54fbd308f895}, !- Handle
  {49e26432-c4b5-4c55-90f5-e1f15e0d7932}, !- Name
  {4a3bedf6-7767-430e-8550-9f97ad73b7cc}, !- Source Object
  9,                                      !- Outlet Port
  {f9cdccaa-0e27-4a5a-9411-a0bbb87b16fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdc5e7e5-bb74-4ea2-b901-ffc9ead68b55}, !- Handle
  {4be4b2c2-5fcc-41dd-bd4a-8e877206dcf7}, !- Name
  {f9cdccaa-0e27-4a5a-9411-a0bbb87b16fc}, !- Source Object
  3,                                      !- Outlet Port
  {7590e282-2331-4fc9-8818-24cc8a836e08}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {814360c1-99b5-4983-847d-479c89b07715}, !- Handle
  Node 66,                                !- Name
  {63f10be1-a394-4303-8274-33e18f0dedc3}, !- Inlet Port
  {a99b3957-886d-4dbd-87eb-0d966fe8717f}; !- Outlet Port

OS:Connection,
  {af803fb1-a747-4646-a757-78f14fbcc697}, !- Handle
  {1e0409e4-d063-49eb-a169-f19be4bf53c4}, !- Name
  {9c143912-bc78-4543-8720-be6341f4bd52}, !- Source Object
  3,                                      !- Outlet Port
  {5e97df89-553d-49d1-bd29-15401545a213}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {63f10be1-a394-4303-8274-33e18f0dedc3}, !- Handle
  {cd0efcbe-adae-4c3d-ba52-e778e4e15970}, !- Name
  {5e97df89-553d-49d1-bd29-15401545a213}, !- Source Object
  5,                                      !- Outlet Port
  {814360c1-99b5-4983-847d-479c89b07715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99b3957-886d-4dbd-87eb-0d966fe8717f}, !- Handle
  {51ad72b2-aef9-4129-8770-e79b8f24ad01}, !- Name
  {814360c1-99b5-4983-847d-479c89b07715}, !- Source Object
  3,                                      !- Outlet Port
  {4a3bedf6-7767-430e-8550-9f97ad73b7cc}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f2dbc054-7bd6-47b2-a6b5-eb7f6282f2f9}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C, !- Name
  ,                                       !- Controller List Name
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Availability Schedule
  {3445fdd8-642c-4862-93f6-af45deffdb28}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5fc9d445-41e6-4f98-814b-eef7b62fd837}, !- Supply Side Inlet Node Name
  {5ec7bb71-857f-4547-b46c-e56ad87cc97e}, !- Demand Side Outlet Node Name
  {12472811-111d-4cd3-bc13-289a3013d2bb}, !- Demand Side Inlet Node A
  {6897c227-e096-4afd-aeb5-4c51932f313a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9b153abf-fdd4-408e-b6a8-38dc749f5c5c}, !- Demand Mixer Name
  {727ae31d-de10-4bc5-866a-bc5ce921e14c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1631ad11-7a63-4ba7-b975-e76ddf296c14}, !- Handle
  Node 69,                                !- Name
  {5fc9d445-41e6-4f98-814b-eef7b62fd837}, !- Inlet Port
  {48c585fb-7937-42f5-92ef-b8c658af5d8d}; !- Outlet Port

OS:Node,
  {4a0f6d55-c502-4f1e-890f-710d1bfabafe}, !- Handle
  Node 71,                                !- Name
  {6619b570-2811-496f-bf92-87d03c976bd8}, !- Inlet Port
  {6897c227-e096-4afd-aeb5-4c51932f313a}; !- Outlet Port

OS:Connection,
  {5fc9d445-41e6-4f98-814b-eef7b62fd837}, !- Handle
  {51fafb9a-9284-49c5-98f1-110e5a9a2eb5}, !- Name
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- Source Object
  8,                                      !- Outlet Port
  {1631ad11-7a63-4ba7-b975-e76ddf296c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6897c227-e096-4afd-aeb5-4c51932f313a}, !- Handle
  {91b3ea37-8472-4894-b817-e69beddcff2d}, !- Name
  {4a0f6d55-c502-4f1e-890f-710d1bfabafe}, !- Source Object
  3,                                      !- Outlet Port
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b66bc781-a137-47fd-92c6-2b698c0c391c}, !- Handle
  Node 72,                                !- Name
  {12472811-111d-4cd3-bc13-289a3013d2bb}, !- Inlet Port
  {519ce559-04fc-4ebf-82d9-a7d7ebec20a3}; !- Outlet Port

OS:Node,
  {f6fba309-9d16-4339-8035-f9a196b0ae4b}, !- Handle
  Node 74,                                !- Name
  {4bcb0e88-965e-4292-baea-063441bf8a6b}, !- Inlet Port
  {5ec7bb71-857f-4547-b46c-e56ad87cc97e}; !- Outlet Port

OS:Connection,
  {12472811-111d-4cd3-bc13-289a3013d2bb}, !- Handle
  {5d82e1d8-6f86-43b4-9284-c2472914cd28}, !- Name
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- Source Object
  10,                                     !- Outlet Port
  {b66bc781-a137-47fd-92c6-2b698c0c391c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec7bb71-857f-4547-b46c-e56ad87cc97e}, !- Handle
  {2db1df88-7e62-43a1-be72-f6d5295e8201}, !- Name
  {f6fba309-9d16-4339-8035-f9a196b0ae4b}, !- Source Object
  3,                                      !- Outlet Port
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {727ae31d-de10-4bc5-866a-bc5ce921e14c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {519ce559-04fc-4ebf-82d9-a7d7ebec20a3}, !- Inlet Node Name
  {2f36008c-7e97-4451-8728-48ebd8950d7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9b153abf-fdd4-408e-b6a8-38dc749f5c5c}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {4bcb0e88-965e-4292-baea-063441bf8a6b}, !- Outlet Node Name
  {1f537ec4-5ff0-40ca-a069-f2611fdcb782}; !- Inlet Node Name 1

OS:Connection,
  {519ce559-04fc-4ebf-82d9-a7d7ebec20a3}, !- Handle
  {01f500b5-27b4-4cdf-b162-df93b50a5af7}, !- Name
  {b66bc781-a137-47fd-92c6-2b698c0c391c}, !- Source Object
  3,                                      !- Outlet Port
  {727ae31d-de10-4bc5-866a-bc5ce921e14c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcb0e88-965e-4292-baea-063441bf8a6b}, !- Handle
  {b3197547-bdcc-4f34-8ca4-ef651d2f6b52}, !- Name
  {9b153abf-fdd4-408e-b6a8-38dc749f5c5c}, !- Source Object
  2,                                      !- Outlet Port
  {f6fba309-9d16-4339-8035-f9a196b0ae4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8bcc04a8-7f27-40d1-8bbd-beade57fe12d}, !- Handle
  {6d04cfea-64ab-4b32-89d2-335e6d080f8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3445fdd8-642c-4862-93f6-af45deffdb28}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d6032ba3-1b08-4a84-9e4b-a22cc9111f56}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {7471c0de-b47a-401b-b35f-cdd4df0ed131}, !- Handle
  Coil Heating Electric 4,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {942df7d6-3762-463f-8bd5-1896678e3e20}, !- Air Inlet Node Name
  {d46141c9-004d-459a-8ddf-3bd00b0d9778}, !- Air Outlet Node Name
  {4a0f6d55-c502-4f1e-890f-710d1bfabafe}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {66238754-35fd-403d-8d5c-bbf41d4085b7}, !- Handle
  Coil Cooling DX Single Speed 4 51kBtu/hr 14.0SEER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fd1bf820-ef93-4ab2-b351-7911f2bfca61}, !- Air Inlet Node Name
  {137d9d14-6dae-4226-ba61-02e0e3240ab3}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {39fc0726-5b82-4f98-9fe6-53a47afe1412}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0bbd45ce-bf0d-45ff-92de-148d21e3f303}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {970b8d7c-14be-4153-87a7-947d4fff67d4}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40b97994-8d5e-4e57-abf6-8f42108d75a2}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a093a42c-8a4f-4a8a-bd1c-cf9d659e097e}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b1592f5d-f0dd-4ed1-a864-31dd2b5abb79}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5f9a1738-d0cb-40ba-9204-ffcd9bf02041}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a8af12fd-bbe8-4519-ae41-cd1d327a1a6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a8af12fd-bbe8-4519-ae41-cd1d327a1a6c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {b1592f5d-f0dd-4ed1-a864-31dd2b5abb79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d550bff6-6720-41a3-b918-60301c9f9630}, !- Mixed Air Node Name
  {7ff47890-adab-4ecf-b1c2-9c78a77d1f28}, !- Outdoor Air Stream Node Name
  {ab30ece2-b0f0-4efb-8aa0-dc53e9e8a0aa}, !- Relief Air Stream Node Name
  {48c585fb-7937-42f5-92ef-b8c658af5d8d}; !- Return Air Stream Node Name

OS:Node,
  {656d71b6-6517-472d-9f4c-5658ef7b79a3}, !- Handle
  Node 77,                                !- Name
  ,                                       !- Inlet Port
  {ebfedbcc-eaba-409b-b4c5-7d3b464053bd}; !- Outlet Port

OS:Node,
  {082d83eb-adef-4524-bfae-443bdf43ff85}, !- Handle
  Node 78,                                !- Name
  {58e2055f-1786-4e4a-8f06-1ecc3019d5fe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0ebe1703-9d5b-44da-b2eb-527a4f83fc3b}, !- Handle
  Node 79,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ceb92b7e-54b3-4266-93a5-6fb3032abe42}, !- Handle
  Node 80,                                !- Name
  {137d9d14-6dae-4226-ba61-02e0e3240ab3}, !- Inlet Port
  {942df7d6-3762-463f-8bd5-1896678e3e20}; !- Outlet Port

OS:Connection,
  {137d9d14-6dae-4226-ba61-02e0e3240ab3}, !- Handle
  {3bc442c0-7ce6-4e5f-9464-159e791bfc43}, !- Name
  {66238754-35fd-403d-8d5c-bbf41d4085b7}, !- Source Object
  9,                                      !- Outlet Port
  {ceb92b7e-54b3-4266-93a5-6fb3032abe42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {942df7d6-3762-463f-8bd5-1896678e3e20}, !- Handle
  {417b2bc8-a830-4987-a542-2435e22dbdac}, !- Name
  {ceb92b7e-54b3-4266-93a5-6fb3032abe42}, !- Source Object
  3,                                      !- Outlet Port
  {7471c0de-b47a-401b-b35f-cdd4df0ed131}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Handle
  Node 81,                                !- Name
  {d550bff6-6720-41a3-b918-60301c9f9630}, !- Inlet Port
  {fd1bf820-ef93-4ab2-b351-7911f2bfca61}; !- Outlet Port

OS:Connection,
  {48c585fb-7937-42f5-92ef-b8c658af5d8d}, !- Handle
  {cb579645-e5f1-42cf-9be8-3a0b639148b1}, !- Name
  {1631ad11-7a63-4ba7-b975-e76ddf296c14}, !- Source Object
  3,                                      !- Outlet Port
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d550bff6-6720-41a3-b918-60301c9f9630}, !- Handle
  {1691c345-dc07-4ab0-bc2d-71fecef64a2b}, !- Name
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Source Object
  5,                                      !- Outlet Port
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1bf820-ef93-4ab2-b351-7911f2bfca61}, !- Handle
  {b0916430-fab2-48ca-95c6-1a340913da65}, !- Name
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Source Object
  3,                                      !- Outlet Port
  {66238754-35fd-403d-8d5c-bbf41d4085b7}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61f865ed-6e57-4bf3-9f70-f02c5db38a28}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  ,                                       !- Controller List Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Availability Schedule
  {e354b937-7329-4b6c-aaa6-c9b1968a8489}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04f3a315-458d-4a35-9d14-1435e74d02bf}, !- Supply Side Inlet Node Name
  {5bb3d09a-af62-4e2f-96bb-2538f94b4204}, !- Demand Side Outlet Node Name
  {99f9d6c9-48ef-4709-8e22-7ff5179fe093}, !- Demand Side Inlet Node A
  {be91052d-a03a-4af5-af08-e3c7567764ab}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4983725b-39af-4736-be6b-a493195ffdc3}, !- Demand Mixer Name
  {531d0a8a-5be4-47db-a2d7-c45c69352b2c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7068a13b-2f46-4b78-8d92-ca206e43a2e8}, !- Handle
  Node 83,                                !- Name
  {04f3a315-458d-4a35-9d14-1435e74d02bf}, !- Inlet Port
  {ff6e5ed1-440c-479f-8158-77472f413cc2}; !- Outlet Port

OS:Node,
  {edabd0d7-45eb-4dc5-979e-c84b7884bec1}, !- Handle
  Node 84,                                !- Name
  {6cc4797e-09ed-4ee1-9bcb-1da52aaa81c5}, !- Inlet Port
  {be91052d-a03a-4af5-af08-e3c7567764ab}; !- Outlet Port

OS:Connection,
  {04f3a315-458d-4a35-9d14-1435e74d02bf}, !- Handle
  {d141f334-2d9e-4e9d-9275-34c498943695}, !- Name
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- Source Object
  8,                                      !- Outlet Port
  {7068a13b-2f46-4b78-8d92-ca206e43a2e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be91052d-a03a-4af5-af08-e3c7567764ab}, !- Handle
  {6543d056-8ac2-4a7c-84a5-9a3a7c88fbc7}, !- Name
  {edabd0d7-45eb-4dc5-979e-c84b7884bec1}, !- Source Object
  3,                                      !- Outlet Port
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {76570ddb-1abf-4500-834e-28f9059eb71a}, !- Handle
  Node 85,                                !- Name
  {99f9d6c9-48ef-4709-8e22-7ff5179fe093}, !- Inlet Port
  {64f14b09-2299-427d-ba11-373c2ba99aa8}; !- Outlet Port

OS:Node,
  {85891ea0-cc01-4342-b6d5-6eb1fcf5a6a7}, !- Handle
  Node 86,                                !- Name
  {40c9a075-5cfb-41bc-a4e4-2e31e0e8341d}, !- Inlet Port
  {5bb3d09a-af62-4e2f-96bb-2538f94b4204}; !- Outlet Port

OS:Connection,
  {99f9d6c9-48ef-4709-8e22-7ff5179fe093}, !- Handle
  {5713a114-c82e-4d88-8b46-8aab87daa715}, !- Name
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- Source Object
  10,                                     !- Outlet Port
  {76570ddb-1abf-4500-834e-28f9059eb71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb3d09a-af62-4e2f-96bb-2538f94b4204}, !- Handle
  {a159170e-1263-4821-b5c7-e7675317550d}, !- Name
  {85891ea0-cc01-4342-b6d5-6eb1fcf5a6a7}, !- Source Object
  3,                                      !- Outlet Port
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {531d0a8a-5be4-47db-a2d7-c45c69352b2c}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {64f14b09-2299-427d-ba11-373c2ba99aa8}, !- Inlet Node Name
  {4ea70e96-5cc9-41cc-86da-043083876920}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4983725b-39af-4736-be6b-a493195ffdc3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {40c9a075-5cfb-41bc-a4e4-2e31e0e8341d}, !- Outlet Node Name
  {da372228-d740-4b56-b488-91b02cb9940e}; !- Inlet Node Name 1

OS:Connection,
  {64f14b09-2299-427d-ba11-373c2ba99aa8}, !- Handle
  {0e03cc9b-8a07-428e-aef6-d3b3b788ee08}, !- Name
  {76570ddb-1abf-4500-834e-28f9059eb71a}, !- Source Object
  3,                                      !- Outlet Port
  {531d0a8a-5be4-47db-a2d7-c45c69352b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c9a075-5cfb-41bc-a4e4-2e31e0e8341d}, !- Handle
  {04992643-806a-4c8a-b386-642ab9ab6b04}, !- Name
  {4983725b-39af-4736-be6b-a493195ffdc3}, !- Source Object
  2,                                      !- Outlet Port
  {85891ea0-cc01-4342-b6d5-6eb1fcf5a6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5486d513-26c0-49da-b7c2-1107088e918d}, !- Handle
  {b35de034-eed5-4e1e-84b7-d29ce3933095}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e354b937-7329-4b6c-aaa6-c9b1968a8489}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {da91f54a-14b4-49cc-9425-2329b180f74a}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {5fb61450-6224-427e-8bdb-7acd6f8c723f}, !- Handle
  Coil Heating Electric 5,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {10a84b56-1afa-4466-bcc8-7421787b043f}, !- Air Inlet Node Name
  {f5cc9521-5439-4ea6-93e5-18bd961135b0}, !- Air Outlet Node Name
  {edabd0d7-45eb-4dc5-979e-c84b7884bec1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {90789f61-5958-46ac-89ee-26e510c523f9}, !- Handle
  Coil Cooling DX Single Speed 5 87kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25547222272894,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6efcd128-36a5-48e9-8cdd-6d5fa98044ed}, !- Air Inlet Node Name
  {503b9ae1-de1c-4f65-bd04-64e20c3bad76}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4dce825a-b602-4f10-9151-0415203b18b0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f168fb2-6ac6-48fa-a95f-54e842f9c505}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {337a27c0-1e18-4a8f-95b2-5500a76362ed}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2a60974-480b-4045-b1b7-b1a3404377e2}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {41043a77-a930-496a-8d19-dddbbc695147}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {51a47a8f-ee1d-4df5-9660-9e8bb4cdeaa6}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {784d4228-8926-4b6a-9c2e-09e836515915}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {784d4228-8926-4b6a-9c2e-09e836515915}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {579da827-9d44-4616-9e37-2268c6a749a5}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {51a47a8f-ee1d-4df5-9660-9e8bb4cdeaa6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {299b8e27-e9cf-4ccf-b74c-11a914dd9ddf}, !- Mixed Air Node Name
  {faab4997-d4fd-4731-9f66-733acc7d339e}, !- Outdoor Air Stream Node Name
  {abde4792-bf4a-470c-b7ef-9d09f690d075}, !- Relief Air Stream Node Name
  {ff6e5ed1-440c-479f-8158-77472f413cc2}; !- Return Air Stream Node Name

OS:Node,
  {b8b1e714-878f-49ec-a15c-298a8080eeb3}, !- Handle
  Node 88,                                !- Name
  ,                                       !- Inlet Port
  {faab4997-d4fd-4731-9f66-733acc7d339e}; !- Outlet Port

OS:Connection,
  {faab4997-d4fd-4731-9f66-733acc7d339e}, !- Handle
  {548d39cc-800d-4a60-8103-8edb1c00e94e}, !- Name
  {b8b1e714-878f-49ec-a15c-298a8080eeb3}, !- Source Object
  3,                                      !- Outlet Port
  {579da827-9d44-4616-9e37-2268c6a749a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f60ba01-8dd4-46ec-9aa2-02e05971b9bb}, !- Handle
  Node 89,                                !- Name
  {abde4792-bf4a-470c-b7ef-9d09f690d075}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abde4792-bf4a-470c-b7ef-9d09f690d075}, !- Handle
  {b8f9afc2-cf0f-434e-bf9b-756365484c2a}, !- Name
  {579da827-9d44-4616-9e37-2268c6a749a5}, !- Source Object
  7,                                      !- Outlet Port
  {3f60ba01-8dd4-46ec-9aa2-02e05971b9bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bf5f24d-01ef-49c2-9454-d5ee303fe22e}, !- Handle
  Node 90,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9c071f08-4756-4ba1-90a8-adc9398c86ff}, !- Handle
  Node 91,                                !- Name
  {503b9ae1-de1c-4f65-bd04-64e20c3bad76}, !- Inlet Port
  {10a84b56-1afa-4466-bcc8-7421787b043f}; !- Outlet Port

OS:Connection,
  {503b9ae1-de1c-4f65-bd04-64e20c3bad76}, !- Handle
  {e8fad7f4-f3a5-4c95-b31e-a76eaead636d}, !- Name
  {90789f61-5958-46ac-89ee-26e510c523f9}, !- Source Object
  9,                                      !- Outlet Port
  {9c071f08-4756-4ba1-90a8-adc9398c86ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a84b56-1afa-4466-bcc8-7421787b043f}, !- Handle
  {3a0bdfba-c032-4c2a-b11e-19fc07fce415}, !- Name
  {9c071f08-4756-4ba1-90a8-adc9398c86ff}, !- Source Object
  3,                                      !- Outlet Port
  {5fb61450-6224-427e-8bdb-7acd6f8c723f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6cd875ce-7f0e-4423-a183-ccf62d8a155f}, !- Handle
  Node 92,                                !- Name
  {299b8e27-e9cf-4ccf-b74c-11a914dd9ddf}, !- Inlet Port
  {6efcd128-36a5-48e9-8cdd-6d5fa98044ed}; !- Outlet Port

OS:Connection,
  {ff6e5ed1-440c-479f-8158-77472f413cc2}, !- Handle
  {a6ad1d49-5242-4a55-8dd8-db85c1d5173c}, !- Name
  {7068a13b-2f46-4b78-8d92-ca206e43a2e8}, !- Source Object
  3,                                      !- Outlet Port
  {579da827-9d44-4616-9e37-2268c6a749a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {299b8e27-e9cf-4ccf-b74c-11a914dd9ddf}, !- Handle
  {65b5fb86-bdc8-4e87-9a80-b06052c25c80}, !- Name
  {579da827-9d44-4616-9e37-2268c6a749a5}, !- Source Object
  5,                                      !- Outlet Port
  {6cd875ce-7f0e-4423-a183-ccf62d8a155f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efcd128-36a5-48e9-8cdd-6d5fa98044ed}, !- Handle
  {ee37b0c7-a48f-4247-8bc9-b10275ffc059}, !- Name
  {6cd875ce-7f0e-4423-a183-ccf62d8a155f}, !- Source Object
  3,                                      !- Outlet Port
  {90789f61-5958-46ac-89ee-26e510c523f9}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb520fdd-4058-44a7-b483-8f36777e040d}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  ,                                       !- Controller List Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Availability Schedule
  {b8515263-6a70-48a3-b709-6f8f37c2c1e8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {026dcfeb-eb0a-44f4-9542-f6395458996e}, !- Supply Side Inlet Node Name
  {b1c4e6b8-a3b6-4daf-882d-33cd511ec35d}, !- Demand Side Outlet Node Name
  {3fec5362-8725-42f4-b1b1-32ee05c54d9d}, !- Demand Side Inlet Node A
  {5ef8636a-6f15-4464-bd85-cf3f132b58ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a71b6276-70d9-4447-9897-c72eed33ece8}, !- Demand Mixer Name
  {c51ae8b8-7354-4f0f-a511-d25c47bda9b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {49e4a78c-29dc-49fa-b4ad-891a234f602c}, !- Handle
  Node 94,                                !- Name
  {026dcfeb-eb0a-44f4-9542-f6395458996e}, !- Inlet Port
  {ea63e569-2c8e-4547-90f0-2a2acaaeed08}; !- Outlet Port

OS:Node,
  {c0bc95c0-f976-47eb-b432-ee8a31bbe7e6}, !- Handle
  Node 95,                                !- Name
  {81c4461e-e363-4607-a120-405104a71b95}, !- Inlet Port
  {5ef8636a-6f15-4464-bd85-cf3f132b58ff}; !- Outlet Port

OS:Connection,
  {026dcfeb-eb0a-44f4-9542-f6395458996e}, !- Handle
  {e6d0f4d4-df58-4387-aed2-426dac67dbe5}, !- Name
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- Source Object
  8,                                      !- Outlet Port
  {49e4a78c-29dc-49fa-b4ad-891a234f602c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef8636a-6f15-4464-bd85-cf3f132b58ff}, !- Handle
  {6fce2b71-72da-4f60-9365-657f8c2b7e24}, !- Name
  {c0bc95c0-f976-47eb-b432-ee8a31bbe7e6}, !- Source Object
  3,                                      !- Outlet Port
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {61f954a2-2c88-40d7-acd1-da6c99526005}, !- Handle
  Node 96,                                !- Name
  {3fec5362-8725-42f4-b1b1-32ee05c54d9d}, !- Inlet Port
  {dd8c5249-51e1-4178-becb-30eef1f5f473}; !- Outlet Port

OS:Node,
  {442a9abe-e459-4532-833b-7ed412e8a279}, !- Handle
  Node 97,                                !- Name
  {684912c2-d0de-4c0d-bd27-adca94ded4a2}, !- Inlet Port
  {b1c4e6b8-a3b6-4daf-882d-33cd511ec35d}; !- Outlet Port

OS:Connection,
  {3fec5362-8725-42f4-b1b1-32ee05c54d9d}, !- Handle
  {5a270676-eaf6-4345-9778-1204104d3a25}, !- Name
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- Source Object
  10,                                     !- Outlet Port
  {61f954a2-2c88-40d7-acd1-da6c99526005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1c4e6b8-a3b6-4daf-882d-33cd511ec35d}, !- Handle
  {aa6e4d8c-6c49-4395-bac1-1753b1ed44e8}, !- Name
  {442a9abe-e459-4532-833b-7ed412e8a279}, !- Source Object
  3,                                      !- Outlet Port
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c51ae8b8-7354-4f0f-a511-d25c47bda9b1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {dd8c5249-51e1-4178-becb-30eef1f5f473}, !- Inlet Node Name
  {a97e0747-77d5-4c44-8fc4-e720ec9787a6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a71b6276-70d9-4447-9897-c72eed33ece8}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {684912c2-d0de-4c0d-bd27-adca94ded4a2}, !- Outlet Node Name
  {34b48e36-bd28-46e4-85c7-dc9a89ce28b4}; !- Inlet Node Name 1

OS:Connection,
  {dd8c5249-51e1-4178-becb-30eef1f5f473}, !- Handle
  {2f54ff26-9e00-4ddd-b541-ddee341d9939}, !- Name
  {61f954a2-2c88-40d7-acd1-da6c99526005}, !- Source Object
  3,                                      !- Outlet Port
  {c51ae8b8-7354-4f0f-a511-d25c47bda9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684912c2-d0de-4c0d-bd27-adca94ded4a2}, !- Handle
  {08d2cfec-0e1d-4438-a2ec-df6ebed7c3b1}, !- Name
  {a71b6276-70d9-4447-9897-c72eed33ece8}, !- Source Object
  2,                                      !- Outlet Port
  {442a9abe-e459-4532-833b-7ed412e8a279}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8b349ed-f1de-4c23-ad15-545143677686}, !- Handle
  {4318d0e3-0388-40d8-bd9a-10602dbd3450}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b8515263-6a70-48a3-b709-6f8f37c2c1e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {0fbf1834-28ef-489f-9400-40225477a847}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {afe41777-87c8-43ba-8ef8-d84119e487a6}, !- Handle
  Coil Heating Electric 6,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d8fc005-1100-436a-9948-ebb34ae1b034}, !- Air Inlet Node Name
  {1d73d6de-bc09-4a39-a11a-a6b6ae723fa8}, !- Air Outlet Node Name
  {c0bc95c0-f976-47eb-b432-ee8a31bbe7e6}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6aed7b12-a3b6-4073-808e-ed8be2303e2f}, !- Handle
  Coil Cooling DX Single Speed 6 98kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26327418499389,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cd20e72f-a8ac-45ad-8462-cc54fe18ae2e}, !- Air Inlet Node Name
  {4d891265-e8fd-4b33-a79a-31473d59f88d}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8ecf51f9-90ab-49bf-9bbb-b4ee4649038b}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {524981f4-d5df-4f3c-9b91-f3c6d2f72fd6}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {839d7cdf-4d80-486c-af7f-1ddc6c5ec90a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53d60426-1fb0-4a88-8083-459e66b9a8a0}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b175722a-751f-4b1c-a6a3-d506c172e2d0}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8902401b-faad-4d05-91b7-12853423a1c5}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d385d352-e2d1-4812-89ac-00788e489533}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d385d352-e2d1-4812-89ac-00788e489533}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9cf1a4a3-51dc-47ba-9c18-60cea378b39b}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {8902401b-faad-4d05-91b7-12853423a1c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d41951e8-1d87-4fb3-b47d-8e93d6936bb6}, !- Mixed Air Node Name
  {e106500e-c0f4-4fc9-b769-262dfbff629e}, !- Outdoor Air Stream Node Name
  {ed77ce5a-1864-429b-8d40-7877aed6edec}, !- Relief Air Stream Node Name
  {ea63e569-2c8e-4547-90f0-2a2acaaeed08}; !- Return Air Stream Node Name

OS:Node,
  {c88cf8aa-20e9-4107-89ed-50d3257597ae}, !- Handle
  Node 99,                                !- Name
  ,                                       !- Inlet Port
  {e106500e-c0f4-4fc9-b769-262dfbff629e}; !- Outlet Port

OS:Connection,
  {e106500e-c0f4-4fc9-b769-262dfbff629e}, !- Handle
  {60691f5b-9f15-4f94-97a1-b43963960eed}, !- Name
  {c88cf8aa-20e9-4107-89ed-50d3257597ae}, !- Source Object
  3,                                      !- Outlet Port
  {9cf1a4a3-51dc-47ba-9c18-60cea378b39b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {037cb285-b661-4683-9d20-26f9dfb2a882}, !- Handle
  Node 100,                               !- Name
  {ed77ce5a-1864-429b-8d40-7877aed6edec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed77ce5a-1864-429b-8d40-7877aed6edec}, !- Handle
  {8d0c322d-ae83-4c0b-8ebe-47ded0c84e6e}, !- Name
  {9cf1a4a3-51dc-47ba-9c18-60cea378b39b}, !- Source Object
  7,                                      !- Outlet Port
  {037cb285-b661-4683-9d20-26f9dfb2a882}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eec674d-2dcd-4b6c-b030-320ef8028f68}, !- Handle
  Node 101,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6c135922-0778-4934-800e-3915b9d9e2d7}, !- Handle
  Node 102,                               !- Name
  {4d891265-e8fd-4b33-a79a-31473d59f88d}, !- Inlet Port
  {8d8fc005-1100-436a-9948-ebb34ae1b034}; !- Outlet Port

OS:Connection,
  {4d891265-e8fd-4b33-a79a-31473d59f88d}, !- Handle
  {37aa650b-6cd0-41c4-b6ae-945f3d44db32}, !- Name
  {6aed7b12-a3b6-4073-808e-ed8be2303e2f}, !- Source Object
  9,                                      !- Outlet Port
  {6c135922-0778-4934-800e-3915b9d9e2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8fc005-1100-436a-9948-ebb34ae1b034}, !- Handle
  {ae9aca7f-13f8-438a-9587-e80cd512f457}, !- Name
  {6c135922-0778-4934-800e-3915b9d9e2d7}, !- Source Object
  3,                                      !- Outlet Port
  {afe41777-87c8-43ba-8ef8-d84119e487a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e0d614c7-6578-489a-baa9-5bc860d55cf7}, !- Handle
  Node 103,                               !- Name
  {d41951e8-1d87-4fb3-b47d-8e93d6936bb6}, !- Inlet Port
  {cd20e72f-a8ac-45ad-8462-cc54fe18ae2e}; !- Outlet Port

OS:Connection,
  {ea63e569-2c8e-4547-90f0-2a2acaaeed08}, !- Handle
  {d6d0633d-eed0-416c-b1e9-3908bec4bac7}, !- Name
  {49e4a78c-29dc-49fa-b4ad-891a234f602c}, !- Source Object
  3,                                      !- Outlet Port
  {9cf1a4a3-51dc-47ba-9c18-60cea378b39b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d41951e8-1d87-4fb3-b47d-8e93d6936bb6}, !- Handle
  {b46059ad-a6dc-42d1-a45d-971956f2cf6c}, !- Name
  {9cf1a4a3-51dc-47ba-9c18-60cea378b39b}, !- Source Object
  5,                                      !- Outlet Port
  {e0d614c7-6578-489a-baa9-5bc860d55cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd20e72f-a8ac-45ad-8462-cc54fe18ae2e}, !- Handle
  {620ddb5f-868d-46a9-ba67-253e2eaa6d58}, !- Name
  {e0d614c7-6578-489a-baa9-5bc860d55cf7}, !- Source Object
  3,                                      !- Outlet Port
  {6aed7b12-a3b6-4073-808e-ed8be2303e2f}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {486b920b-ffa8-4959-94bb-2d1da4b052ad}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  ,                                       !- Controller List Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Availability Schedule
  {29e10412-29f8-4448-892c-2809841eb053}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8177308d-6222-46dd-a585-a1bd0bdcddc9}, !- Supply Side Inlet Node Name
  {526fb2ce-701d-4e76-8c5f-7494c2032425}, !- Demand Side Outlet Node Name
  {2850de3e-89fe-455c-b9d3-5bbf97f20a45}, !- Demand Side Inlet Node A
  {b9877556-c354-416f-ae39-629eed9fca64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4712991c-8724-45b9-b60d-30a364c05f80}, !- Demand Mixer Name
  {df7ed454-cfcc-40f2-992f-219d2999a148}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a3d1bf1d-819a-42ec-8d33-0365694c3927}, !- Handle
  Node 105,                               !- Name
  {8177308d-6222-46dd-a585-a1bd0bdcddc9}, !- Inlet Port
  {11e0a6cc-938b-4388-a88d-e77ca335ee97}; !- Outlet Port

OS:Node,
  {c8aab880-abb6-48fa-bd93-26185c7b31cc}, !- Handle
  Node 106,                               !- Name
  {e3f76880-b227-496e-9395-304fe5b8e72f}, !- Inlet Port
  {b9877556-c354-416f-ae39-629eed9fca64}; !- Outlet Port

OS:Connection,
  {8177308d-6222-46dd-a585-a1bd0bdcddc9}, !- Handle
  {d7454178-e16f-4359-b8f2-e36d68f82b22}, !- Name
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- Source Object
  8,                                      !- Outlet Port
  {a3d1bf1d-819a-42ec-8d33-0365694c3927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9877556-c354-416f-ae39-629eed9fca64}, !- Handle
  {d47b42f6-4d20-4786-aae2-053a9f696345}, !- Name
  {c8aab880-abb6-48fa-bd93-26185c7b31cc}, !- Source Object
  3,                                      !- Outlet Port
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5e99c2c-02e6-414f-b630-fabf01a41287}, !- Handle
  Node 107,                               !- Name
  {2850de3e-89fe-455c-b9d3-5bbf97f20a45}, !- Inlet Port
  {b6ace1b7-c480-4301-8a74-8b01c20d24d5}; !- Outlet Port

OS:Node,
  {81fe46dc-1b01-4f63-bf7f-a7e5f3d0d86d}, !- Handle
  Node 108,                               !- Name
  {0e89a6a9-3fd6-453f-8683-24f72caf6fc6}, !- Inlet Port
  {526fb2ce-701d-4e76-8c5f-7494c2032425}; !- Outlet Port

OS:Connection,
  {2850de3e-89fe-455c-b9d3-5bbf97f20a45}, !- Handle
  {e23dffb9-9164-45a5-899a-2ce297b4f703}, !- Name
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- Source Object
  10,                                     !- Outlet Port
  {b5e99c2c-02e6-414f-b630-fabf01a41287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526fb2ce-701d-4e76-8c5f-7494c2032425}, !- Handle
  {5c05abc1-3660-4112-9c49-75540b50c86f}, !- Name
  {81fe46dc-1b01-4f63-bf7f-a7e5f3d0d86d}, !- Source Object
  3,                                      !- Outlet Port
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df7ed454-cfcc-40f2-992f-219d2999a148}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {b6ace1b7-c480-4301-8a74-8b01c20d24d5}, !- Inlet Node Name
  {60913fcc-06dc-4f40-9039-b0048bdb13a9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4712991c-8724-45b9-b60d-30a364c05f80}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {0e89a6a9-3fd6-453f-8683-24f72caf6fc6}, !- Outlet Node Name
  {818da28b-a433-4163-9323-94c313c4950b}; !- Inlet Node Name 1

OS:Connection,
  {b6ace1b7-c480-4301-8a74-8b01c20d24d5}, !- Handle
  {63924fa6-9c71-4b76-bd53-b430bf98cd72}, !- Name
  {b5e99c2c-02e6-414f-b630-fabf01a41287}, !- Source Object
  3,                                      !- Outlet Port
  {df7ed454-cfcc-40f2-992f-219d2999a148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e89a6a9-3fd6-453f-8683-24f72caf6fc6}, !- Handle
  {972fc29e-eb22-413a-8bd9-d37884977d6f}, !- Name
  {4712991c-8724-45b9-b60d-30a364c05f80}, !- Source Object
  2,                                      !- Outlet Port
  {81fe46dc-1b01-4f63-bf7f-a7e5f3d0d86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a0baa59-9fcf-4409-868e-2d00125133d7}, !- Handle
  {f94fd8d6-06b0-45ac-822f-420fddae5a99}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {29e10412-29f8-4448-892c-2809841eb053}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {2ce57417-b9eb-4251-9cdc-996b0e36f09e}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {e8402a5f-0e0e-440c-93ba-6246401f05e7}, !- Handle
  Coil Heating Electric 7,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cb0e451f-e0ec-4c4e-97d3-c5e17264d13b}, !- Air Inlet Node Name
  {e6487a5f-27ef-4bca-bdfd-e974049642e2}, !- Air Outlet Node Name
  {c8aab880-abb6-48fa-bd93-26185c7b31cc}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bf2d616a-a976-401a-9be8-3c6fb65ff186}, !- Handle
  Coil Cooling DX Single Speed 7 377kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.08363137784375,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77ee0134-31a1-4b65-b391-eeebd2f4c7a6}, !- Air Inlet Node Name
  {e1ac1a64-eb92-4efc-827b-f461c6c01e35}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1f96b7f7-34e2-475d-ae65-759aecfc1e48}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {003dc4de-acff-40e3-a5cc-ef3959b8f70b}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a6868ec-7970-4c60-a641-4f3975ef3862}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3c29c81-4f6b-48a6-b566-f84cd33679e4}, !- Handle
  Curve Quadratic 18,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a18a0ab-d8e7-4c44-9cfc-f4968c0fa9ab}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {1b2dcbc0-c7c2-419b-95a5-b863c43ad67d}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {389c23d2-9f23-4761-a3f4-8b3a6e8d5003}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {389c23d2-9f23-4761-a3f4-8b3a6e8d5003}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3fbf7d09-f63a-439a-ab5e-2202a2d17c5d}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {1b2dcbc0-c7c2-419b-95a5-b863c43ad67d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {84334183-6b24-46da-ab69-f399d0571de8}, !- Mixed Air Node Name
  {a021925f-7134-478a-8940-84049fff2da9}, !- Outdoor Air Stream Node Name
  {0bbedfa0-60f3-44f0-8adf-8a90f8949d6d}, !- Relief Air Stream Node Name
  {11e0a6cc-938b-4388-a88d-e77ca335ee97}; !- Return Air Stream Node Name

OS:Node,
  {2686c532-8494-41b4-ad8f-4126050b61fe}, !- Handle
  Node 110,                               !- Name
  ,                                       !- Inlet Port
  {4506afd2-b077-4400-97b7-68b0ab0253e6}; !- Outlet Port

OS:Node,
  {fa744335-f040-4e57-88e7-add49c0dd6f2}, !- Handle
  Node 111,                               !- Name
  {5c05dbd4-3c02-4432-b2a9-5c9f0af997b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f5e71ba7-1cd4-413b-b7f2-0f5c650e7ae1}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {436aeff4-bc23-4092-9d4b-82f60f06496a}, !- Handle
  Node 113,                               !- Name
  {e1ac1a64-eb92-4efc-827b-f461c6c01e35}, !- Inlet Port
  {cb0e451f-e0ec-4c4e-97d3-c5e17264d13b}; !- Outlet Port

OS:Connection,
  {e1ac1a64-eb92-4efc-827b-f461c6c01e35}, !- Handle
  {54c51532-3128-4c0a-99c4-3c7200e51b89}, !- Name
  {bf2d616a-a976-401a-9be8-3c6fb65ff186}, !- Source Object
  9,                                      !- Outlet Port
  {436aeff4-bc23-4092-9d4b-82f60f06496a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0e451f-e0ec-4c4e-97d3-c5e17264d13b}, !- Handle
  {60895b28-8d83-4016-8ffc-6b8f5b6888cc}, !- Name
  {436aeff4-bc23-4092-9d4b-82f60f06496a}, !- Source Object
  3,                                      !- Outlet Port
  {e8402a5f-0e0e-440c-93ba-6246401f05e7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1116c021-5907-4151-9dd8-c4a608bbcdba}, !- Handle
  Node 114,                               !- Name
  {84334183-6b24-46da-ab69-f399d0571de8}, !- Inlet Port
  {77ee0134-31a1-4b65-b391-eeebd2f4c7a6}; !- Outlet Port

OS:Connection,
  {11e0a6cc-938b-4388-a88d-e77ca335ee97}, !- Handle
  {51780f5f-df68-408d-8d4f-550566d10773}, !- Name
  {a3d1bf1d-819a-42ec-8d33-0365694c3927}, !- Source Object
  3,                                      !- Outlet Port
  {3fbf7d09-f63a-439a-ab5e-2202a2d17c5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {84334183-6b24-46da-ab69-f399d0571de8}, !- Handle
  {d8877b10-0178-4454-aa2e-575292c9588a}, !- Name
  {3fbf7d09-f63a-439a-ab5e-2202a2d17c5d}, !- Source Object
  5,                                      !- Outlet Port
  {1116c021-5907-4151-9dd8-c4a608bbcdba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ee0134-31a1-4b65-b391-eeebd2f4c7a6}, !- Handle
  {093824a3-ccf1-43d1-b0d0-0bbc60d4ea39}, !- Name
  {1116c021-5907-4151-9dd8-c4a608bbcdba}, !- Source Object
  3,                                      !- Outlet Port
  {bf2d616a-a976-401a-9be8-3c6fb65ff186}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85644fd8-d2b2-456e-860e-36d1eccca0da}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {df4c6175-f990-4c59-b452-c11659911f26}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  ,                                       !- Controller List Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Availability Schedule
  {3f7c1e25-07d0-40fb-8f87-956b89d2d574}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9b84a8f7-5e76-4928-9c9b-fe94663dc091}, !- Supply Side Inlet Node Name
  {c3a28fe3-4b0c-4860-a412-61d503fbcca5}, !- Demand Side Outlet Node Name
  {55c12792-cd7d-4540-b3bf-bc2aab6e7353}, !- Demand Side Inlet Node A
  {c8a8c8be-d335-4679-bffb-9a91a37225ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4c22ce73-0083-4350-9333-2bc2dbb38ee2}, !- Demand Mixer Name
  {c661dfbd-ec74-4036-9b55-b174a2b3ff94}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3752011-5345-421d-a5b9-3d938f3cc273}, !- Handle
  Node 116,                               !- Name
  {9b84a8f7-5e76-4928-9c9b-fe94663dc091}, !- Inlet Port
  {1240615e-6d3d-4e34-b2aa-b25894483576}; !- Outlet Port

OS:Node,
  {6cc457a6-2b38-4c27-9a28-9b376e8994df}, !- Handle
  Node 117,                               !- Name
  {28ea773a-cd7c-476b-b336-a19eba8b0546}, !- Inlet Port
  {c8a8c8be-d335-4679-bffb-9a91a37225ff}; !- Outlet Port

OS:Connection,
  {9b84a8f7-5e76-4928-9c9b-fe94663dc091}, !- Handle
  {9c9232d9-d7a1-44e7-9180-ff5a52c54431}, !- Name
  {df4c6175-f990-4c59-b452-c11659911f26}, !- Source Object
  8,                                      !- Outlet Port
  {f3752011-5345-421d-a5b9-3d938f3cc273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a8c8be-d335-4679-bffb-9a91a37225ff}, !- Handle
  {e4a2bf1e-b322-4380-98b0-606f55876e47}, !- Name
  {6cc457a6-2b38-4c27-9a28-9b376e8994df}, !- Source Object
  3,                                      !- Outlet Port
  {df4c6175-f990-4c59-b452-c11659911f26}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {46e325f8-a51c-4705-9fe6-a547d8f5c980}, !- Handle
  Node 118,                               !- Name
  {55c12792-cd7d-4540-b3bf-bc2aab6e7353}, !- Inlet Port
  {d343922d-5b0c-4046-adf0-3027f5b69ca6}; !- Outlet Port

OS:Node,
  {7ec01fa8-d97e-4648-a823-f63e852e7f7a}, !- Handle
  Node 119,                               !- Name
  {0ad436b6-75b5-438b-a788-d3e56f5b5b2a}, !- Inlet Port
  {c3a28fe3-4b0c-4860-a412-61d503fbcca5}; !- Outlet Port

OS:Connection,
  {55c12792-cd7d-4540-b3bf-bc2aab6e7353}, !- Handle
  {50fba1b3-a79f-41d4-9a4a-93d65179059f}, !- Name
  {df4c6175-f990-4c59-b452-c11659911f26}, !- Source Object
  10,                                     !- Outlet Port
  {46e325f8-a51c-4705-9fe6-a547d8f5c980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3a28fe3-4b0c-4860-a412-61d503fbcca5}, !- Handle
  {4911c85c-4be3-429f-babe-3b2b6475c78b}, !- Name
  {7ec01fa8-d97e-4648-a823-f63e852e7f7a}, !- Source Object
  3,                                      !- Outlet Port
  {df4c6175-f990-4c59-b452-c11659911f26}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c661dfbd-ec74-4036-9b55-b174a2b3ff94}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {d343922d-5b0c-4046-adf0-3027f5b69ca6}, !- Inlet Node Name
  {052de06b-d40b-45f1-8a71-fc4c83102341}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4c22ce73-0083-4350-9333-2bc2dbb38ee2}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {0ad436b6-75b5-438b-a788-d3e56f5b5b2a}, !- Outlet Node Name
  {174615e7-0a92-4c05-9acc-b90adbc233fd}; !- Inlet Node Name 1

OS:Connection,
  {d343922d-5b0c-4046-adf0-3027f5b69ca6}, !- Handle
  {9149990e-2cc5-45f0-ada5-608c78323b12}, !- Name
  {46e325f8-a51c-4705-9fe6-a547d8f5c980}, !- Source Object
  3,                                      !- Outlet Port
  {c661dfbd-ec74-4036-9b55-b174a2b3ff94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad436b6-75b5-438b-a788-d3e56f5b5b2a}, !- Handle
  {a4f1ef18-dbf6-499e-8739-024295993efa}, !- Name
  {4c22ce73-0083-4350-9333-2bc2dbb38ee2}, !- Source Object
  2,                                      !- Outlet Port
  {7ec01fa8-d97e-4648-a823-f63e852e7f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9185d5bd-8836-4ff8-ac57-2e3ebc32b0d9}, !- Handle
  {df4c6175-f990-4c59-b452-c11659911f26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3f7c1e25-07d0-40fb-8f87-956b89d2d574}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {d3f1de16-172d-45ee-b849-15b3cc59f3e1}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {2c0d67d1-c9d7-45b9-837e-8bbc9c3fcfd6}, !- Handle
  Coil Heating Electric 8,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4bed502b-4925-4eae-b26c-7b924b09534e}, !- Air Inlet Node Name
  {6b33b469-b8e6-45ca-bcd4-2a75c0176b46}, !- Air Outlet Node Name
  {6cc457a6-2b38-4c27-9a28-9b376e8994df}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5e78dc64-117f-4d58-9f16-a4aaaabfe6eb}, !- Handle
  Coil Cooling DX Single Speed 8 260kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00664756221429,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f30125d-3061-4fd3-8a73-3f2a6e83c71d}, !- Air Inlet Node Name
  {31314b02-05a1-4391-9125-5dbcc181f2ca}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7351f25f-408e-4241-98d1-b38d402ba88f}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f33adef1-3a6a-4dee-9fcf-ff4afb0c0567}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1062c5fc-1b6c-4372-8ab9-494d7d270ad0}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2475b42-683f-4a87-ad36-66a874ef4b90}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {37ccfb00-cad9-4d24-8f24-0278ed24c868}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f8d94f12-9541-4460-a235-b20cd9c0e56a}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c716a319-11e1-4f85-8e41-4086e12f6e2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c716a319-11e1-4f85-8e41-4086e12f6e2c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1eb6f17d-f0ea-4da0-a157-3d2bd0c64ed4}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {f8d94f12-9541-4460-a235-b20cd9c0e56a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a523ab38-e6cd-4ccc-a648-bfd1af93c680}, !- Mixed Air Node Name
  {a27f38ac-444a-4991-b25b-7c8c289fa8f2}, !- Outdoor Air Stream Node Name
  {d7ff3fbc-2514-4c5f-b8c5-204ca287aaf3}, !- Relief Air Stream Node Name
  {1240615e-6d3d-4e34-b2aa-b25894483576}; !- Return Air Stream Node Name

OS:Node,
  {5b9162e6-3b79-4c84-ba71-8731018b8c15}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {fb273a13-c183-4ef1-be20-7897a1df7649}; !- Outlet Port

OS:Node,
  {dda3b8b9-624b-4af5-a4ee-6022f5ac555c}, !- Handle
  Node 122,                               !- Name
  {8524abe1-8abb-42f5-a620-47ab6537fc3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1ca93a84-4c3a-4cb5-b54e-2ffa34260a02}, !- Handle
  Node 123,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {57cf19c3-456f-4b72-a081-5cb42f5bac06}, !- Handle
  Node 124,                               !- Name
  {31314b02-05a1-4391-9125-5dbcc181f2ca}, !- Inlet Port
  {4bed502b-4925-4eae-b26c-7b924b09534e}; !- Outlet Port

OS:Connection,
  {31314b02-05a1-4391-9125-5dbcc181f2ca}, !- Handle
  {66264a88-a8cb-4504-a994-d0eb964b2755}, !- Name
  {5e78dc64-117f-4d58-9f16-a4aaaabfe6eb}, !- Source Object
  9,                                      !- Outlet Port
  {57cf19c3-456f-4b72-a081-5cb42f5bac06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bed502b-4925-4eae-b26c-7b924b09534e}, !- Handle
  {25464c39-144f-4a26-afa1-ad003249b051}, !- Name
  {57cf19c3-456f-4b72-a081-5cb42f5bac06}, !- Source Object
  3,                                      !- Outlet Port
  {2c0d67d1-c9d7-45b9-837e-8bbc9c3fcfd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2bcbc98a-a4b5-44ef-9065-161462cd90cc}, !- Handle
  Node 125,                               !- Name
  {a523ab38-e6cd-4ccc-a648-bfd1af93c680}, !- Inlet Port
  {2f30125d-3061-4fd3-8a73-3f2a6e83c71d}; !- Outlet Port

OS:Connection,
  {1240615e-6d3d-4e34-b2aa-b25894483576}, !- Handle
  {522c3a9a-ba04-4813-9b20-10e36632ac20}, !- Name
  {f3752011-5345-421d-a5b9-3d938f3cc273}, !- Source Object
  3,                                      !- Outlet Port
  {1eb6f17d-f0ea-4da0-a157-3d2bd0c64ed4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a523ab38-e6cd-4ccc-a648-bfd1af93c680}, !- Handle
  {58b16c10-7ea6-42e0-a4bb-0dbadcda9388}, !- Name
  {1eb6f17d-f0ea-4da0-a157-3d2bd0c64ed4}, !- Source Object
  5,                                      !- Outlet Port
  {2bcbc98a-a4b5-44ef-9065-161462cd90cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f30125d-3061-4fd3-8a73-3f2a6e83c71d}, !- Handle
  {0c8df6f6-ac92-44bf-a892-47ab6131d00f}, !- Name
  {2bcbc98a-a4b5-44ef-9065-161462cd90cc}, !- Source Object
  3,                                      !- Outlet Port
  {5e78dc64-117f-4d58-9f16-a4aaaabfe6eb}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c36b50bd-1b86-49f9-9d86-ab402da23cb3}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  ,                                       !- Controller List Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Availability Schedule
  {cba96a1c-df16-4b6c-a727-3db959f77c55}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a42a7ad7-ce93-4314-88b4-5b391fa20508}, !- Supply Side Inlet Node Name
  {aa2678bb-8581-4d03-90ed-bcf07134bddd}, !- Demand Side Outlet Node Name
  {f561e00c-9d8e-41b5-91aa-30ac6b8194de}, !- Demand Side Inlet Node A
  {2bf28c82-a855-4f5f-937d-d191432f4851}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90227bef-83fe-4b8d-a15c-5e12d4067325}, !- Demand Mixer Name
  {3df3c011-5e07-438f-a080-1b23894cfbce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {120c8d50-e82a-4969-8ec8-7834c9fc2673}, !- Handle
  Node 127,                               !- Name
  {a42a7ad7-ce93-4314-88b4-5b391fa20508}, !- Inlet Port
  {18bdd92a-7d0d-4bce-bb2e-58ab761677f9}; !- Outlet Port

OS:Node,
  {abdfc806-fac5-4346-8fd9-f131f49d9db1}, !- Handle
  Node 128,                               !- Name
  {4d18cc53-d57d-4153-9434-cf53776b4e13}, !- Inlet Port
  {2bf28c82-a855-4f5f-937d-d191432f4851}; !- Outlet Port

OS:Connection,
  {a42a7ad7-ce93-4314-88b4-5b391fa20508}, !- Handle
  {36e085ec-4334-4007-869c-c4bc56cf1d45}, !- Name
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- Source Object
  8,                                      !- Outlet Port
  {120c8d50-e82a-4969-8ec8-7834c9fc2673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf28c82-a855-4f5f-937d-d191432f4851}, !- Handle
  {873ee7d4-511e-4fd8-bc4d-a4cbee59d5b5}, !- Name
  {abdfc806-fac5-4346-8fd9-f131f49d9db1}, !- Source Object
  3,                                      !- Outlet Port
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {895a22e0-fed3-4fad-8bb4-66b1d6b5000b}, !- Handle
  Node 129,                               !- Name
  {f561e00c-9d8e-41b5-91aa-30ac6b8194de}, !- Inlet Port
  {f56b8af1-37a8-449d-b3ec-a3844eac7550}; !- Outlet Port

OS:Node,
  {b1f9a4cb-2ff3-4b3b-a65d-1bb960d6dfb0}, !- Handle
  Node 130,                               !- Name
  {dea3ce63-e1d6-4b4a-9dfc-8a2892e5a798}, !- Inlet Port
  {aa2678bb-8581-4d03-90ed-bcf07134bddd}; !- Outlet Port

OS:Connection,
  {f561e00c-9d8e-41b5-91aa-30ac6b8194de}, !- Handle
  {b8506e4b-ce94-45f9-94e8-0c8ca7fefb35}, !- Name
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- Source Object
  10,                                     !- Outlet Port
  {895a22e0-fed3-4fad-8bb4-66b1d6b5000b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2678bb-8581-4d03-90ed-bcf07134bddd}, !- Handle
  {f1cdcb97-c6a4-4272-b823-38c8ed772f31}, !- Name
  {b1f9a4cb-2ff3-4b3b-a65d-1bb960d6dfb0}, !- Source Object
  3,                                      !- Outlet Port
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3df3c011-5e07-438f-a080-1b23894cfbce}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {f56b8af1-37a8-449d-b3ec-a3844eac7550}, !- Inlet Node Name
  {5477488f-38c1-4420-bffa-adac98261979}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90227bef-83fe-4b8d-a15c-5e12d4067325}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {dea3ce63-e1d6-4b4a-9dfc-8a2892e5a798}, !- Outlet Node Name
  {75f1ca2a-ad3a-4a5f-b64b-d47c5dd759c0}; !- Inlet Node Name 1

OS:Connection,
  {f56b8af1-37a8-449d-b3ec-a3844eac7550}, !- Handle
  {3e070249-b0bc-4532-9549-ff94bbc9b39e}, !- Name
  {895a22e0-fed3-4fad-8bb4-66b1d6b5000b}, !- Source Object
  3,                                      !- Outlet Port
  {3df3c011-5e07-438f-a080-1b23894cfbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea3ce63-e1d6-4b4a-9dfc-8a2892e5a798}, !- Handle
  {621c06e6-c66b-4472-9576-c9f5f456d6e9}, !- Name
  {90227bef-83fe-4b8d-a15c-5e12d4067325}, !- Source Object
  2,                                      !- Outlet Port
  {b1f9a4cb-2ff3-4b3b-a65d-1bb960d6dfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9382daf8-9325-4cd6-90de-c9d744d4f62e}, !- Handle
  {5dddf963-3efd-4f6e-8609-c589d23c3388}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cba96a1c-df16-4b6c-a727-3db959f77c55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {f9c02049-2692-4c06-9061-ba4bc188e173}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {c91b2a5c-2148-4503-91be-00c027749eea}, !- Handle
  Coil Heating Electric 9,                !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fac4b0a8-056f-4782-a56e-6d2212d23557}, !- Air Inlet Node Name
  {c92eac77-2d87-4023-a07e-92ca9cf05edd}, !- Air Outlet Node Name
  {abdfc806-fac5-4346-8fd9-f131f49d9db1}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {fd13a1d3-7479-4e9b-9694-67816ce122d2}, !- Handle
  Coil Cooling DX Single Speed 9 229kBtu/hr 9.26EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29601572988524,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3c95ad53-0b87-4d8d-a74d-15dc6f95d684}, !- Air Inlet Node Name
  {0fa87490-5a98-428d-a3f6-e8cca2e7ded2}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1919339b-87aa-4856-8e0a-011bd0d8b98d}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11ed6f77-2a1c-4e6a-9e91-c722bad44cdf}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a93123e-029d-4a9b-ba95-b302d855d420}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {80149499-6d51-40c2-beeb-42763f24eec5}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8efea5f7-7072-4304-bdb9-ef36b21f9d43}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {59fa86e6-6b9e-4628-83d0-68b23926c137}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f8de53ef-7e50-4c9b-843c-c6b1ba8c1e5b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f8de53ef-7e50-4c9b-843c-c6b1ba8c1e5b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4df7562d-29c7-460e-b33a-35b443261f9a}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {59fa86e6-6b9e-4628-83d0-68b23926c137}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a53a2ac9-08db-431b-8f7d-626d9e035d66}, !- Mixed Air Node Name
  {3a035ef1-da78-4cd5-918e-ca3705f9b0e9}, !- Outdoor Air Stream Node Name
  {699ca984-9ded-4d28-bf67-388a14eb60ac}, !- Relief Air Stream Node Name
  {18bdd92a-7d0d-4bce-bb2e-58ab761677f9}; !- Return Air Stream Node Name

OS:Node,
  {fbb2fe94-81be-4336-8e2c-4f30bcffda3d}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {30ddf6ac-b72d-46c6-a365-1550b45e227e}; !- Outlet Port

OS:Node,
  {883b6ec7-d16e-4f7b-a663-0995914da0a2}, !- Handle
  Node 133,                               !- Name
  {1ca02ef6-13cf-4ef7-9bf0-ededd750e201}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {22f2c951-da3f-4ccd-9b27-5ad8876e49e2}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {40af029a-6c49-41dd-a024-17c3690ec51a}, !- Handle
  Node 135,                               !- Name
  {0fa87490-5a98-428d-a3f6-e8cca2e7ded2}, !- Inlet Port
  {fac4b0a8-056f-4782-a56e-6d2212d23557}; !- Outlet Port

OS:Connection,
  {0fa87490-5a98-428d-a3f6-e8cca2e7ded2}, !- Handle
  {63192773-3c73-4c6e-a18f-aa06c5fbb0f9}, !- Name
  {fd13a1d3-7479-4e9b-9694-67816ce122d2}, !- Source Object
  9,                                      !- Outlet Port
  {40af029a-6c49-41dd-a024-17c3690ec51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac4b0a8-056f-4782-a56e-6d2212d23557}, !- Handle
  {13a63897-07a3-43b8-9fde-d9aef1ab38dc}, !- Name
  {40af029a-6c49-41dd-a024-17c3690ec51a}, !- Source Object
  3,                                      !- Outlet Port
  {c91b2a5c-2148-4503-91be-00c027749eea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b52e6154-8e31-4306-a988-87963c78946f}, !- Handle
  Node 136,                               !- Name
  {a53a2ac9-08db-431b-8f7d-626d9e035d66}, !- Inlet Port
  {3c95ad53-0b87-4d8d-a74d-15dc6f95d684}; !- Outlet Port

OS:Connection,
  {18bdd92a-7d0d-4bce-bb2e-58ab761677f9}, !- Handle
  {192027e5-e39b-47f3-856e-337504da8876}, !- Name
  {120c8d50-e82a-4969-8ec8-7834c9fc2673}, !- Source Object
  3,                                      !- Outlet Port
  {4df7562d-29c7-460e-b33a-35b443261f9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a53a2ac9-08db-431b-8f7d-626d9e035d66}, !- Handle
  {05c5a7df-9167-4dcf-9418-ef29ffa45f42}, !- Name
  {4df7562d-29c7-460e-b33a-35b443261f9a}, !- Source Object
  5,                                      !- Outlet Port
  {b52e6154-8e31-4306-a988-87963c78946f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c95ad53-0b87-4d8d-a74d-15dc6f95d684}, !- Handle
  {c8b63a84-05ea-443c-8256-fee1fcc6abf9}, !- Name
  {b52e6154-8e31-4306-a988-87963c78946f}, !- Source Object
  3,                                      !- Outlet Port
  {fd13a1d3-7479-4e9b-9694-67816ce122d2}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e9d2b4d-92b1-446c-9494-a345057d9b68}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  ,                                       !- Controller List Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Availability Schedule
  {6d7d1339-ee2b-4e96-a872-0ed268cb46cb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {270ce9a1-8d61-4c29-b02b-52378f04192c}, !- Supply Side Inlet Node Name
  {92a7e7ca-2630-4cbc-b2c5-56e9908aed18}, !- Demand Side Outlet Node Name
  {131463d1-b16f-425e-ad07-48243e9ee9a3}, !- Demand Side Inlet Node A
  {b8f3a901-dd83-4a2b-a6a5-e40dbd6f88eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a7221bea-dc7b-4be4-a6af-f7f68a11342b}, !- Demand Mixer Name
  {e61134f5-a873-452b-bc9e-4ce0fe577ee4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c4b5ce9a-a6df-4b1b-b810-3ba1fa31588d}, !- Handle
  Node 138,                               !- Name
  {270ce9a1-8d61-4c29-b02b-52378f04192c}, !- Inlet Port
  {f1913ecd-2dd3-47ec-9fc6-efc8cc58bf69}; !- Outlet Port

OS:Node,
  {2ff5a692-3eef-4a87-8429-2978fce9334d}, !- Handle
  Node 139,                               !- Name
  {3e2941a9-4175-4417-87d1-941dd916b8c5}, !- Inlet Port
  {b8f3a901-dd83-4a2b-a6a5-e40dbd6f88eb}; !- Outlet Port

OS:Connection,
  {270ce9a1-8d61-4c29-b02b-52378f04192c}, !- Handle
  {2651c7cf-ea85-493c-9e3c-1d3e7863693c}, !- Name
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- Source Object
  8,                                      !- Outlet Port
  {c4b5ce9a-a6df-4b1b-b810-3ba1fa31588d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f3a901-dd83-4a2b-a6a5-e40dbd6f88eb}, !- Handle
  {09473337-dbff-42b2-b059-23f9dd679d79}, !- Name
  {2ff5a692-3eef-4a87-8429-2978fce9334d}, !- Source Object
  3,                                      !- Outlet Port
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e9466611-f69d-4b86-9e84-505d89bd1045}, !- Handle
  Node 140,                               !- Name
  {131463d1-b16f-425e-ad07-48243e9ee9a3}, !- Inlet Port
  {56ec7dcf-b294-407e-88b1-c160f45b1d14}; !- Outlet Port

OS:Node,
  {b8220fbe-a7a3-42ac-8f83-9bd9875ca655}, !- Handle
  Node 141,                               !- Name
  {9e5678d7-f0e2-4a41-8fec-7724c2e3a949}, !- Inlet Port
  {92a7e7ca-2630-4cbc-b2c5-56e9908aed18}; !- Outlet Port

OS:Connection,
  {131463d1-b16f-425e-ad07-48243e9ee9a3}, !- Handle
  {be13e63c-5bbd-4d69-b035-9de786bd2b47}, !- Name
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- Source Object
  10,                                     !- Outlet Port
  {e9466611-f69d-4b86-9e84-505d89bd1045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a7e7ca-2630-4cbc-b2c5-56e9908aed18}, !- Handle
  {a6a0c67e-9f04-4818-8104-effd0c4b9dd3}, !- Name
  {b8220fbe-a7a3-42ac-8f83-9bd9875ca655}, !- Source Object
  3,                                      !- Outlet Port
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e61134f5-a873-452b-bc9e-4ce0fe577ee4}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {56ec7dcf-b294-407e-88b1-c160f45b1d14}, !- Inlet Node Name
  {e604c572-a85d-4ac7-aade-15408c0b9daf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a7221bea-dc7b-4be4-a6af-f7f68a11342b}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {9e5678d7-f0e2-4a41-8fec-7724c2e3a949}, !- Outlet Node Name
  {7cec35a0-153a-45a8-9b29-bf31eec9cec5}; !- Inlet Node Name 1

OS:Connection,
  {56ec7dcf-b294-407e-88b1-c160f45b1d14}, !- Handle
  {c650a268-6e10-4626-b33c-6344c579de73}, !- Name
  {e9466611-f69d-4b86-9e84-505d89bd1045}, !- Source Object
  3,                                      !- Outlet Port
  {e61134f5-a873-452b-bc9e-4ce0fe577ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5678d7-f0e2-4a41-8fec-7724c2e3a949}, !- Handle
  {b39e55a4-ebf0-4e71-a4dc-eb46e390f776}, !- Name
  {a7221bea-dc7b-4be4-a6af-f7f68a11342b}, !- Source Object
  2,                                      !- Outlet Port
  {b8220fbe-a7a3-42ac-8f83-9bd9875ca655}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9384f75e-7cb4-4434-9dda-63c7f3fae609}, !- Handle
  {1c814fa7-356f-4dad-b554-3a29854d87ae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6d7d1339-ee2b-4e96-a872-0ed268cb46cb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {0a026f49-787a-4276-9cc1-e132700f72c6}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {d0837b3f-2bfe-4f51-b277-3428fa9d8bf1}, !- Handle
  Coil Heating Electric 10,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8c8b24d8-3a9f-4bc7-becc-39c34ff24e4c}, !- Air Inlet Node Name
  {d1f33698-00dd-4db4-969a-f27b3ad2a555}, !- Air Outlet Node Name
  {2ff5a692-3eef-4a87-8429-2978fce9334d}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1ccf7a3f-803c-4aeb-82ff-e93f250b8f26}, !- Handle
  Coil Cooling DX Single Speed 10 264kBtu/hr 8.39EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00979030243054,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e35a0f11-cf2f-4f50-9b5a-cd6db43cb0ea}, !- Air Inlet Node Name
  {d0c0082a-b4a1-4270-baa0-814e32c2243c}, !- Air Outlet Node Name
  {921d7dc1-394e-4438-82c5-9f05c76c62fe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7809f5b4-734e-4135-a217-adc3de3cd46d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24a730e7-2fe5-47a0-a243-c6f14f49b945}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f23231d-e338-4c81-8129-b02e5b962711}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4662dffc-2030-44be-9a32-a47cfc774f93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5c6e08f4-08db-4417-82cc-b7afe4683b37}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f335818-0058-4c86-9150-ca04c3a951fa}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fb91226-c94f-4d17-909e-cc1365069668}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de061b32-a15d-43fe-837a-f8d9bd5605f6}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aca49c08-2b77-44aa-8396-34e676418803}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6a5b9775-70d0-4384-9132-f3ba17ed892a}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c4dd83e1-a1c0-4338-873a-214bb26f008d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c4dd83e1-a1c0-4338-873a-214bb26f008d}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f09f157b-708c-4de0-b123-5c25c8c44aac}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {6a5b9775-70d0-4384-9132-f3ba17ed892a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {841bd177-0b04-4433-9b49-547c1b3d40f3}, !- Mixed Air Node Name
  {4e06c1e4-4502-45fb-918b-5e1c4d104850}, !- Outdoor Air Stream Node Name
  {8fe78a1e-0066-43c9-ac5a-8d306d7ce207}, !- Relief Air Stream Node Name
  {f1913ecd-2dd3-47ec-9fc6-efc8cc58bf69}; !- Return Air Stream Node Name

OS:Node,
  {73631922-fc97-453f-939a-05838020de6e}, !- Handle
  Node 143,                               !- Name
  ,                                       !- Inlet Port
  {1aa51c85-ca09-44e6-84e6-f039a160735b}; !- Outlet Port

OS:Node,
  {700859c4-2214-4459-96da-4f74522564ca}, !- Handle
  Node 144,                               !- Name
  {2e11e70e-d972-46a3-afa0-86f22203bf44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {27bf7556-a2d9-41ae-a39e-3804cb14b518}, !- Handle
  Node 145,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {80bbd3a5-2f6c-4724-9c4a-9fa09882f74c}, !- Handle
  Node 146,                               !- Name
  {d0c0082a-b4a1-4270-baa0-814e32c2243c}, !- Inlet Port
  {8c8b24d8-3a9f-4bc7-becc-39c34ff24e4c}; !- Outlet Port

OS:Connection,
  {d0c0082a-b4a1-4270-baa0-814e32c2243c}, !- Handle
  {8a40fe89-8957-4679-969e-f0276522db06}, !- Name
  {1ccf7a3f-803c-4aeb-82ff-e93f250b8f26}, !- Source Object
  9,                                      !- Outlet Port
  {80bbd3a5-2f6c-4724-9c4a-9fa09882f74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8b24d8-3a9f-4bc7-becc-39c34ff24e4c}, !- Handle
  {4ada68dd-7e34-4d50-bb6a-62caeb922626}, !- Name
  {80bbd3a5-2f6c-4724-9c4a-9fa09882f74c}, !- Source Object
  3,                                      !- Outlet Port
  {d0837b3f-2bfe-4f51-b277-3428fa9d8bf1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6d198947-211c-49f7-bb65-b49797b7d5c7}, !- Handle
  Node 147,                               !- Name
  {841bd177-0b04-4433-9b49-547c1b3d40f3}, !- Inlet Port
  {e35a0f11-cf2f-4f50-9b5a-cd6db43cb0ea}; !- Outlet Port

OS:Connection,
  {f1913ecd-2dd3-47ec-9fc6-efc8cc58bf69}, !- Handle
  {2b88753c-3030-4f3a-97a1-77c9c7fd66f1}, !- Name
  {c4b5ce9a-a6df-4b1b-b810-3ba1fa31588d}, !- Source Object
  3,                                      !- Outlet Port
  {f09f157b-708c-4de0-b123-5c25c8c44aac}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {841bd177-0b04-4433-9b49-547c1b3d40f3}, !- Handle
  {a02e42eb-f7fe-4fe1-8094-0218dfcb6035}, !- Name
  {f09f157b-708c-4de0-b123-5c25c8c44aac}, !- Source Object
  5,                                      !- Outlet Port
  {6d198947-211c-49f7-bb65-b49797b7d5c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35a0f11-cf2f-4f50-9b5a-cd6db43cb0ea}, !- Handle
  {3c03445b-88ce-4e20-bc94-066dbd34e707}, !- Name
  {6d198947-211c-49f7-bb65-b49797b7d5c7}, !- Source Object
  3,                                      !- Outlet Port
  {1ccf7a3f-803c-4aeb-82ff-e93f250b8f26}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {870f5ed6-191a-4464-8e41-72aa3eb90005}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3, !- Name
  ,                                       !- Controller List Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Availability Schedule
  {6c33390e-eecb-4778-ab5b-7b7f9c3b0d73}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b3121de-8da1-49f3-a184-969c3dcbeb71}, !- Supply Side Inlet Node Name
  {4e35c4e9-19aa-492f-b0d5-f08c184aebf3}, !- Demand Side Outlet Node Name
  {d4479522-2b2a-4db5-b9f0-810538b70739}, !- Demand Side Inlet Node A
  {acc16588-fde1-4c04-b75f-7144ba6ce9e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Demand Mixer Name
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {657072f0-0c1b-40be-ad1c-46e6610154a5}, !- Handle
  Node 149,                               !- Name
  {6b3121de-8da1-49f3-a184-969c3dcbeb71}, !- Inlet Port
  {93655ff6-843b-431c-8055-32273ced87ef}; !- Outlet Port

OS:Node,
  {239d2c48-1bb3-465c-9baf-318b39b85095}, !- Handle
  Node 150,                               !- Name
  {00907a8f-69dc-4f45-bc73-02f06f6105ca}, !- Inlet Port
  {acc16588-fde1-4c04-b75f-7144ba6ce9e6}; !- Outlet Port

OS:Connection,
  {6b3121de-8da1-49f3-a184-969c3dcbeb71}, !- Handle
  {9c01707c-c5a4-4584-91be-1b849802a08e}, !- Name
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Source Object
  8,                                      !- Outlet Port
  {657072f0-0c1b-40be-ad1c-46e6610154a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acc16588-fde1-4c04-b75f-7144ba6ce9e6}, !- Handle
  {40399d1d-ac70-4dfb-a7d7-47180992ec8e}, !- Name
  {239d2c48-1bb3-465c-9baf-318b39b85095}, !- Source Object
  3,                                      !- Outlet Port
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Handle
  Node 151,                               !- Name
  {d4479522-2b2a-4db5-b9f0-810538b70739}, !- Inlet Port
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}; !- Outlet Port

OS:Node,
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Handle
  Node 152,                               !- Name
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Inlet Port
  {4e35c4e9-19aa-492f-b0d5-f08c184aebf3}; !- Outlet Port

OS:Connection,
  {d4479522-2b2a-4db5-b9f0-810538b70739}, !- Handle
  {a6989e69-ba28-4b26-a76b-28930f824740}, !- Name
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Source Object
  10,                                     !- Outlet Port
  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e35c4e9-19aa-492f-b0d5-f08c184aebf3}, !- Handle
  {89ddb8ae-52b7-4b7d-9f97-9834ce4c770e}, !- Name
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Source Object
  3,                                      !- Outlet Port
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}, !- Inlet Node Name
  {8a85888b-b3be-4d31-9f97-978100a44eca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Outlet Node Name
  {9038c216-09aa-4be8-a4c1-05dbc52a3ec3}; !- Inlet Node Name 1

OS:Connection,
  {42b14b6d-9edc-483e-8d61-88eb0d22e5e8}, !- Handle
  {c10bd936-bbbe-4bd6-9db8-808d8a9edea9}, !- Name
  {dbfc5bfa-c8b8-4eb0-851b-62002709607c}, !- Source Object
  3,                                      !- Outlet Port
  {b3e03d89-4fbc-495e-9671-b93581504573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3c49e4-9b74-4e4c-866f-c4293e286a8b}, !- Handle
  {6aae214a-1bd8-47af-a3b9-8ebe481be68d}, !- Name
  {c4e10b27-db88-4135-ae9b-8257845bf0cf}, !- Source Object
  2,                                      !- Outlet Port
  {35fe351d-952c-422a-9633-4ec3233ecbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c062d8cb-520e-4a9e-aa42-5fc1ff54518a}, !- Handle
  {9ab56050-27b3-4cc0-88cd-86b190e67718}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c33390e-eecb-4778-ab5b-7b7f9c3b0d73}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {e10723ce-0bf3-4ec4-bac5-b7e7b5410be9}; !- Availability Manager Name 1

OS:Coil:Heating:Electric,
  {b6ee32b5-fc78-4739-9560-116283f30328}, !- Handle
  Coil Heating Electric 11,               !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {db4704d3-f66d-4028-a22c-42516534fe10}, !- Air Inlet Node Name
  {df322121-8b97-4c95-bee0-b9d2e922317f}, !- Air Outlet Node Name
  {239d2c48-1bb3-465c-9baf-318b39b85095}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e894e109-d616-4a7e-8c4c-04edf5377a28}, !- Handle
  Coil Cooling DX Single Speed 11 107kBtu/hr 9.44EER, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27011112865338,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
