  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39038415-95fe-4e83-a9c9-c233860ad006}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4798561a-661e-4968-a094-098b7a92880e}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {420bf91d-adb6-40c2-88ee-d641640f638f}, !- Target Temperature Schedule Name
  {2caf34be-b224-4b14-98c5-6003ee5b32c6}, !- Sensible Fraction Schedule Name
  {84db3d9e-7579-4901-94c8-d4a994c1180b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2caf34be-b224-4b14-98c5-6003ee5b32c6}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {951ff15d-84b5-463f-9e9f-64d0c5beb6de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {951ff15d-84b5-463f-9e9f-64d0c5beb6de}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84db3d9e-7579-4901-94c8-d4a994c1180b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a984f9e-056e-4966-a5a3-1fc36f613ea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a984f9e-056e-4966-a5a3-1fc36f613ea2}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {420bf91d-adb6-40c2-88ee-d641640f638f}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f7431b1-d56b-40a4-8e29-ff673ed3a43d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f7431b1-d56b-40a4-8e29-ff673ed3a43d}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {39038415-95fe-4e83-a9c9-c233860ad006}, !- Handle
  Mult_class_1_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {4798561a-661e-4968-a094-098b7a92880e}, !- Water Use Equipment Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1928adc8-b678-43a0-b564-ed21f9b3726a}, !- Handle
  Node 315,                               !- Name
  {33496f51-57d2-4d9d-8d7e-e19f29aac172}, !- Inlet Port
  {37e364d0-fe3a-4f59-a32f-ee4ded06aaba}; !- Outlet Port

OS:Connection,
  {33496f51-57d2-4d9d-8d7e-e19f29aac172}, !- Handle
  {472d5f8b-ed4a-4ce1-bfad-7d56e58ec433}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  25,                                     !- Outlet Port
  {1928adc8-b678-43a0-b564-ed21f9b3726a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce2da84c-94ef-41af-95a1-4198b9840143}, !- Handle
  Node 316,                               !- Name
  {af3dca78-8585-45ae-a0a4-e23ea1eccbbd}, !- Inlet Port
  {2a59cb5e-afc6-4002-9a22-48768f118eff}; !- Outlet Port

OS:Connection,
  {37e364d0-fe3a-4f59-a32f-ee4ded06aaba}, !- Handle
  {aed64592-f7ba-4aa3-b9e8-8a2650c8c2ef}, !- Name
  {1928adc8-b678-43a0-b564-ed21f9b3726a}, !- Source Object
  3,                                      !- Outlet Port
  {5d3240d6-a839-44d6-9e80-677edca4f356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3dca78-8585-45ae-a0a4-e23ea1eccbbd}, !- Handle
  {b4a0b357-33d7-4743-91be-655a7a32a939}, !- Name
  {5d3240d6-a839-44d6-9e80-677edca4f356}, !- Source Object
  3,                                      !- Outlet Port
  {ce2da84c-94ef-41af-95a1-4198b9840143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a59cb5e-afc6-4002-9a22-48768f118eff}, !- Handle
  {9d41ca32-ee79-4b64-9a55-9bb919a9437d}, !- Name
  {ce2da84c-94ef-41af-95a1-4198b9840143}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e8fd924-486b-42a2-8d53-8894f8e2129d}, !- Handle
  Water Use Connections 23,               !- Name
  {46fcd3b2-a933-4ad8-abcf-37a5bf2bac52}, !- Inlet Node Name
  {1069b3dc-fef6-4a10-8339-1b6b33a6732f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9e5c962a-9767-40af-93b6-3cd16477e31d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5ef8460-60da-4c05-b109-71e05c4baccd}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {07f42738-3fad-4874-92c4-8e4296890df9}, !- Target Temperature Schedule Name
  {43330b06-eea1-4814-94d0-c0b9bf87251f}, !- Sensible Fraction Schedule Name
  {0283809b-eb07-453f-8c0f-f9ebc6562953}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {43330b06-eea1-4814-94d0-c0b9bf87251f}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ceca0cc-7c6e-4688-a424-dd75038bcfe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ceca0cc-7c6e-4688-a424-dd75038bcfe3}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0283809b-eb07-453f-8c0f-f9ebc6562953}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71282df7-9434-4835-ab52-223f7019693a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71282df7-9434-4835-ab52-223f7019693a}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07f42738-3fad-4874-92c4-8e4296890df9}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed45393e-f82a-4366-8ca5-9527017af2a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed45393e-f82a-4366-8ca5-9527017af2a6}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9e5c962a-9767-40af-93b6-3cd16477e31d}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c5ef8460-60da-4c05-b109-71e05c4baccd}, !- Water Use Equipment Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e022cd58-33f8-41ae-99f0-efaab19ce7e5}, !- Handle
  Node 317,                               !- Name
  {f9abdf17-3efe-438f-80c3-d8640bb2e2aa}, !- Inlet Port
  {46fcd3b2-a933-4ad8-abcf-37a5bf2bac52}; !- Outlet Port

OS:Connection,
  {f9abdf17-3efe-438f-80c3-d8640bb2e2aa}, !- Handle
  {2baab901-0a2b-45b4-a8f2-7d0b947a5128}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  26,                                     !- Outlet Port
  {e022cd58-33f8-41ae-99f0-efaab19ce7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9484af40-d2e4-407c-80fd-5f21ef90de3a}, !- Handle
  Node 318,                               !- Name
  {1069b3dc-fef6-4a10-8339-1b6b33a6732f}, !- Inlet Port
  {a44a0ff9-28f9-4251-8f41-27f6d41bb710}; !- Outlet Port

OS:Connection,
  {46fcd3b2-a933-4ad8-abcf-37a5bf2bac52}, !- Handle
  {cf0dfd19-f072-4afb-8514-9014410c548c}, !- Name
  {e022cd58-33f8-41ae-99f0-efaab19ce7e5}, !- Source Object
  3,                                      !- Outlet Port
  {0e8fd924-486b-42a2-8d53-8894f8e2129d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1069b3dc-fef6-4a10-8339-1b6b33a6732f}, !- Handle
  {f4643544-3d43-4789-ab8e-882d89f3d7cc}, !- Name
  {0e8fd924-486b-42a2-8d53-8894f8e2129d}, !- Source Object
  3,                                      !- Outlet Port
  {9484af40-d2e4-407c-80fd-5f21ef90de3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44a0ff9-28f9-4251-8f41-27f6d41bb710}, !- Handle
  {b91b950f-6101-4283-8aa6-c1331c5e1b8d}, !- Name
  {9484af40-d2e4-407c-80fd-5f21ef90de3a}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65f3e986-e4d6-4d18-8542-0aba76fe5b70}, !- Handle
  Water Use Connections 24,               !- Name
  {841ed2b4-fae4-4dea-a7e4-ba769ccfb007}, !- Inlet Node Name
  {a0b6cf3f-8080-4e0a-a360-81fdd8dd7e26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26ea653c-0d96-40b7-8444-55d0f2930f0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34ec5f72-31da-4e60-91f6-29e2357affc6}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {a473f4e0-d41f-4091-b71f-3cd7a34fbcb6}, !- Target Temperature Schedule Name
  {8037e078-6f17-421c-9ef5-d35cd44a8159}, !- Sensible Fraction Schedule Name
  {1b39d529-e7fb-49b1-8882-9e502392e229}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8037e078-6f17-421c-9ef5-d35cd44a8159}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b31e249-2c75-47f6-8a8c-e667107e6715}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b31e249-2c75-47f6-8a8c-e667107e6715}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b39d529-e7fb-49b1-8882-9e502392e229}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8612f640-7aa2-4ff3-8958-bd4f5b73fea6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8612f640-7aa2-4ff3-8958-bd4f5b73fea6}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a473f4e0-d41f-4091-b71f-3cd7a34fbcb6}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76d6100c-f546-4cb7-b4af-9a6421e9d30f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76d6100c-f546-4cb7-b4af-9a6421e9d30f}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26ea653c-0d96-40b7-8444-55d0f2930f0b}, !- Handle
  Mult_class_1_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {34ec5f72-31da-4e60-91f6-29e2357affc6}, !- Water Use Equipment Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d8d3742-bad9-4c80-94a9-eeb23fa7807b}, !- Handle
  Node 319,                               !- Name
  {e01280d7-eca5-4339-8948-cca29f3efbdf}, !- Inlet Port
  {841ed2b4-fae4-4dea-a7e4-ba769ccfb007}; !- Outlet Port

OS:Connection,
  {e01280d7-eca5-4339-8948-cca29f3efbdf}, !- Handle
  {a80fc19c-3119-4f97-9506-6d0abdc0a7c5}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  27,                                     !- Outlet Port
  {5d8d3742-bad9-4c80-94a9-eeb23fa7807b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba50dd91-b6c7-4b6e-9663-a32915ec3f45}, !- Handle
  Node 320,                               !- Name
  {a0b6cf3f-8080-4e0a-a360-81fdd8dd7e26}, !- Inlet Port
  {45b27ddd-fae4-4f8d-baf0-855973eca1c7}; !- Outlet Port

OS:Connection,
  {841ed2b4-fae4-4dea-a7e4-ba769ccfb007}, !- Handle
  {7c4c912d-13e2-440b-9b94-fc08dac65996}, !- Name
  {5d8d3742-bad9-4c80-94a9-eeb23fa7807b}, !- Source Object
  3,                                      !- Outlet Port
  {65f3e986-e4d6-4d18-8542-0aba76fe5b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b6cf3f-8080-4e0a-a360-81fdd8dd7e26}, !- Handle
  {b11f38a4-a45b-45ea-be96-8f7bfbd934df}, !- Name
  {65f3e986-e4d6-4d18-8542-0aba76fe5b70}, !- Source Object
  3,                                      !- Outlet Port
  {ba50dd91-b6c7-4b6e-9663-a32915ec3f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b27ddd-fae4-4f8d-baf0-855973eca1c7}, !- Handle
  {460f2d55-5fea-455b-bbc9-ee88a554f403}, !- Name
  {ba50dd91-b6c7-4b6e-9663-a32915ec3f45}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6397106-7a77-41ad-a1e4-a9a923c81896}, !- Handle
  Water Use Connections 25,               !- Name
  {e27c9636-a819-4d94-8fab-2e4191b97f74}, !- Inlet Node Name
  {267b23dd-f356-43ad-bd70-b755b17d7250}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2c68d2c-975f-4df6-92cd-5338c428451c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c063841b-8a50-4e24-9933-d7ca54d95b1c}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {ccd16ef4-d3bf-494a-8936-aef7ed1f808b}, !- Target Temperature Schedule Name
  {a03b85fc-eb63-462d-a572-96ad34daefc9}, !- Sensible Fraction Schedule Name
  {8acbc0e1-cb81-4f9c-a982-9e6f2236e399}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a03b85fc-eb63-462d-a572-96ad34daefc9}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {427063db-93d2-426b-8a6e-27d427f943ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {427063db-93d2-426b-8a6e-27d427f943ad}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8acbc0e1-cb81-4f9c-a982-9e6f2236e399}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {346e69dc-fb8f-443c-96bc-2b819d09ed0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {346e69dc-fb8f-443c-96bc-2b819d09ed0d}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccd16ef4-d3bf-494a-8936-aef7ed1f808b}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b0d2558-829f-43c9-b148-dd982eaaed47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b0d2558-829f-43c9-b148-dd982eaaed47}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2c68d2c-975f-4df6-92cd-5338c428451c}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {c063841b-8a50-4e24-9933-d7ca54d95b1c}, !- Water Use Equipment Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0e69ab0-a91b-4183-a312-1b710abd32f9}, !- Handle
  Node 321,                               !- Name
  {ac66b480-2c57-4f64-9fd1-0e5cd5b27fca}, !- Inlet Port
  {e27c9636-a819-4d94-8fab-2e4191b97f74}; !- Outlet Port

OS:Connection,
  {ac66b480-2c57-4f64-9fd1-0e5cd5b27fca}, !- Handle
  {9f754515-e898-4a49-8334-7e7bbfd41c7d}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  28,                                     !- Outlet Port
  {e0e69ab0-a91b-4183-a312-1b710abd32f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {633b141f-79d2-41df-91ca-2eb692a9f223}, !- Handle
  Node 322,                               !- Name
  {267b23dd-f356-43ad-bd70-b755b17d7250}, !- Inlet Port
  {cdbb5e08-a4d6-445a-a7af-17c8d84b9bcd}; !- Outlet Port

OS:Connection,
  {e27c9636-a819-4d94-8fab-2e4191b97f74}, !- Handle
  {3e3763cb-9a45-4941-906e-852072760911}, !- Name
  {e0e69ab0-a91b-4183-a312-1b710abd32f9}, !- Source Object
  3,                                      !- Outlet Port
  {c6397106-7a77-41ad-a1e4-a9a923c81896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267b23dd-f356-43ad-bd70-b755b17d7250}, !- Handle
  {ca7347cd-738a-4ade-b4a6-c873711a5a0e}, !- Name
  {c6397106-7a77-41ad-a1e4-a9a923c81896}, !- Source Object
  3,                                      !- Outlet Port
  {633b141f-79d2-41df-91ca-2eb692a9f223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdbb5e08-a4d6-445a-a7af-17c8d84b9bcd}, !- Handle
  {5432c96e-4c88-4906-a101-f049809375ec}, !- Name
  {633b141f-79d2-41df-91ca-2eb692a9f223}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e7c4e029-5e9e-4a83-8b21-bab68c44d546}, !- Handle
  Water Use Connections 26,               !- Name
  {e6bd6ceb-bc33-4cea-8978-33d267b3edaf}, !- Inlet Node Name
  {711a127c-0d1f-4398-8fad-83ba6156fc4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65883fe7-00ec-47a3-8916-4cc5df1f6360}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05bd8350-3b63-4d88-903f-5a519ce7ba46}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {0d1dd9ca-4bfa-4a07-b115-e48dc52045f2}, !- Target Temperature Schedule Name
  {3aa90692-853e-4a44-88b1-67f8a3a50702}, !- Sensible Fraction Schedule Name
  {607160be-4c26-44de-8d97-d7b9094ab226}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3aa90692-853e-4a44-88b1-67f8a3a50702}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43c38970-b3f5-4ae3-8b8a-d38ff88f6f1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43c38970-b3f5-4ae3-8b8a-d38ff88f6f1e}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {607160be-4c26-44de-8d97-d7b9094ab226}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e2e9dfd-61aa-463d-ae66-6a375b9cd5c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e2e9dfd-61aa-463d-ae66-6a375b9cd5c8}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d1dd9ca-4bfa-4a07-b115-e48dc52045f2}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e5fafe9b-e1a3-4eff-9f3e-5265e4697455}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5fafe9b-e1a3-4eff-9f3e-5265e4697455}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65883fe7-00ec-47a3-8916-4cc5df1f6360}, !- Handle
  Mult_class_2_pod_1_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {05bd8350-3b63-4d88-903f-5a519ce7ba46}, !- Water Use Equipment Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e6001bd1-12af-45f5-aeae-14be39907362}, !- Handle
  Node 323,                               !- Name
  {32f4e20b-f52f-4d1c-95cb-d6077cf85256}, !- Inlet Port
  {e6bd6ceb-bc33-4cea-8978-33d267b3edaf}; !- Outlet Port

OS:Connection,
  {32f4e20b-f52f-4d1c-95cb-d6077cf85256}, !- Handle
  {630405dc-c277-4af8-908a-8927ed690a02}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  29,                                     !- Outlet Port
  {e6001bd1-12af-45f5-aeae-14be39907362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f25aaa6d-c400-4565-9b0f-5e95393eab77}, !- Handle
  Node 324,                               !- Name
  {711a127c-0d1f-4398-8fad-83ba6156fc4b}, !- Inlet Port
  {9d57ac8d-6cd8-444d-8328-573cfc12ca2f}; !- Outlet Port

OS:Connection,
  {e6bd6ceb-bc33-4cea-8978-33d267b3edaf}, !- Handle
  {668f5df1-5c69-4ad2-b58a-b32d88a1ca20}, !- Name
  {e6001bd1-12af-45f5-aeae-14be39907362}, !- Source Object
  3,                                      !- Outlet Port
  {e7c4e029-5e9e-4a83-8b21-bab68c44d546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711a127c-0d1f-4398-8fad-83ba6156fc4b}, !- Handle
  {cefc864f-56eb-4dda-a1d7-d9f6545c71ba}, !- Name
  {e7c4e029-5e9e-4a83-8b21-bab68c44d546}, !- Source Object
  3,                                      !- Outlet Port
  {f25aaa6d-c400-4565-9b0f-5e95393eab77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d57ac8d-6cd8-444d-8328-573cfc12ca2f}, !- Handle
  {aa91b46c-d52a-434e-93ad-ced798b82736}, !- Name
  {f25aaa6d-c400-4565-9b0f-5e95393eab77}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b57b9b19-57da-44cb-acf3-00f0d521030a}, !- Handle
  Water Use Connections 27,               !- Name
  {6fb683f6-ba58-4fa4-a52b-fe2ee3217df3}, !- Inlet Node Name
  {835c0486-53c5-498f-a76f-9adcd8a8c069}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e97f34f-550c-44b6-83fd-32dd88928084}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80574a0d-745c-4061-aa46-e8478dcf12fa}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {37a626b6-abd9-4550-9575-8032958089a1}, !- Target Temperature Schedule Name
  {fb6c9965-cc0f-4757-b4a9-026e5851c55d}, !- Sensible Fraction Schedule Name
  {2b06076d-7110-4fca-bcc6-9f9f109660e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb6c9965-cc0f-4757-b4a9-026e5851c55d}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac7195d7-f1a9-4b58-aa6b-f75fbd1adddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac7195d7-f1a9-4b58-aa6b-f75fbd1adddf}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b06076d-7110-4fca-bcc6-9f9f109660e1}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {372ec6c4-6b5d-4c23-9cd6-03904cf7ac4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372ec6c4-6b5d-4c23-9cd6-03904cf7ac4e}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37a626b6-abd9-4550-9575-8032958089a1}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c3647c68-5d6a-4823-95ab-295ed28933ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3647c68-5d6a-4823-95ab-295ed28933ce}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e97f34f-550c-44b6-83fd-32dd88928084}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {80574a0d-745c-4061-aa46-e8478dcf12fa}, !- Water Use Equipment Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c47d5d9-001c-4bc8-bca4-dfbfbf8db5bf}, !- Handle
  Node 325,                               !- Name
  {e5387aa3-4003-449b-83c3-d2be6101d5d6}, !- Inlet Port
  {6fb683f6-ba58-4fa4-a52b-fe2ee3217df3}; !- Outlet Port

OS:Connection,
  {e5387aa3-4003-449b-83c3-d2be6101d5d6}, !- Handle
  {620d1d4b-45a1-46f8-84c9-5e49dbffcfae}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  30,                                     !- Outlet Port
  {5c47d5d9-001c-4bc8-bca4-dfbfbf8db5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10bf5c3c-9bb5-4132-8639-044c88a99867}, !- Handle
  Node 326,                               !- Name
  {835c0486-53c5-498f-a76f-9adcd8a8c069}, !- Inlet Port
  {7fe8322b-261b-4b64-b569-6c9be1906877}; !- Outlet Port

OS:Connection,
  {6fb683f6-ba58-4fa4-a52b-fe2ee3217df3}, !- Handle
  {f178487a-409f-4b1b-89d1-b228762008c8}, !- Name
  {5c47d5d9-001c-4bc8-bca4-dfbfbf8db5bf}, !- Source Object
  3,                                      !- Outlet Port
  {b57b9b19-57da-44cb-acf3-00f0d521030a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835c0486-53c5-498f-a76f-9adcd8a8c069}, !- Handle
  {0805f515-96c8-4ac4-8a5d-c3528167dc7a}, !- Name
  {b57b9b19-57da-44cb-acf3-00f0d521030a}, !- Source Object
  3,                                      !- Outlet Port
  {10bf5c3c-9bb5-4132-8639-044c88a99867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe8322b-261b-4b64-b569-6c9be1906877}, !- Handle
  {347702c8-248d-4096-ba13-bdd34f5c7aec}, !- Name
  {10bf5c3c-9bb5-4132-8639-044c88a99867}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb97a5e6-5d29-4c5c-ba4a-b9a8b2308d62}, !- Handle
  Water Use Connections 28,               !- Name
  {f7dcdb11-0903-4369-b3df-caad8a3ade42}, !- Inlet Node Name
  {e22f33c8-a675-4129-9476-5f1d2cf97bf0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36753b66-c83c-4991-9087-d25f0ca2a755}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c63d7978-9cb0-428b-8174-6c28a07354de}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {11c85a92-5443-458d-843a-0a8455b94c92}, !- Target Temperature Schedule Name
  {b877223c-fc43-4ab6-b87f-f7481c1a38cb}, !- Sensible Fraction Schedule Name
  {c6013e7f-b4a2-4acc-8a3f-e64707649615}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b877223c-fc43-4ab6-b87f-f7481c1a38cb}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc541458-2375-41e6-9029-21f1faf2583a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc541458-2375-41e6-9029-21f1faf2583a}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6013e7f-b4a2-4acc-8a3f-e64707649615}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de537fef-9005-4f62-a4c1-4c50fb98b5d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de537fef-9005-4f62-a4c1-4c50fb98b5d2}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {11c85a92-5443-458d-843a-0a8455b94c92}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40ab531f-7bc1-4636-9241-dfad682a436d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ab531f-7bc1-4636-9241-dfad682a436d}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36753b66-c83c-4991-9087-d25f0ca2a755}, !- Handle
  Mult_class_2_pod_2_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {c63d7978-9cb0-428b-8174-6c28a07354de}, !- Water Use Equipment Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {732809b1-1d2b-45d5-95cf-815c23c62b3f}, !- Handle
  Node 327,                               !- Name
  {eff6cbd8-9357-4067-85b6-2513a64f36b5}, !- Inlet Port
  {f7dcdb11-0903-4369-b3df-caad8a3ade42}; !- Outlet Port

OS:Connection,
  {eff6cbd8-9357-4067-85b6-2513a64f36b5}, !- Handle
  {f28eab7a-9ae6-4840-8201-444bc70993a4}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  31,                                     !- Outlet Port
  {732809b1-1d2b-45d5-95cf-815c23c62b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab37ee6-5e96-4e90-9feb-cd680cb0e672}, !- Handle
  Node 328,                               !- Name
  {e22f33c8-a675-4129-9476-5f1d2cf97bf0}, !- Inlet Port
  {18b65476-fc74-44fc-9678-4b4495592fea}; !- Outlet Port

OS:Connection,
  {f7dcdb11-0903-4369-b3df-caad8a3ade42}, !- Handle
  {394f847d-8857-4014-83e0-a15818677a03}, !- Name
  {732809b1-1d2b-45d5-95cf-815c23c62b3f}, !- Source Object
  3,                                      !- Outlet Port
  {fb97a5e6-5d29-4c5c-ba4a-b9a8b2308d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22f33c8-a675-4129-9476-5f1d2cf97bf0}, !- Handle
  {d67e7936-2818-499d-b77a-e869ec236ca5}, !- Name
  {fb97a5e6-5d29-4c5c-ba4a-b9a8b2308d62}, !- Source Object
  3,                                      !- Outlet Port
  {eab37ee6-5e96-4e90-9feb-cd680cb0e672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18b65476-fc74-44fc-9678-4b4495592fea}, !- Handle
  {2ab0c7d2-65a2-40c8-89dc-cd652b14b734}, !- Name
  {eab37ee6-5e96-4e90-9feb-cd680cb0e672}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1cd1fa8a-7b6f-4810-ab22-5219be626446}, !- Handle
  Water Use Connections 29,               !- Name
  {6af264e4-67ab-475c-aa87-65feacc9fddc}, !- Inlet Node Name
  {e6e0871b-891f-4065-9677-fc2bb7a14154}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20e97fdc-eccf-471b-9042-c640b8842ebe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d69744c4-d2fe-44d7-b87f-eddda3559bdc}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {188865d0-5d59-4f96-af07-f62a54203691}, !- Target Temperature Schedule Name
  {264e297d-e8c6-4dda-b616-ef9d411524f2}, !- Sensible Fraction Schedule Name
  {3af789b7-505a-4e3c-bd61-9c3d8e4d8378}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {264e297d-e8c6-4dda-b616-ef9d411524f2}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bcb167cf-376b-4813-aa35-0756bd802e51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcb167cf-376b-4813-aa35-0756bd802e51}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af789b7-505a-4e3c-bd61-9c3d8e4d8378}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f0f14c4-4272-4d6f-ad5b-587af85a8080}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f0f14c4-4272-4d6f-ad5b-587af85a8080}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {188865d0-5d59-4f96-af07-f62a54203691}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a48255af-bfa6-428a-aba5-98225b330c08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48255af-bfa6-428a-aba5-98225b330c08}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20e97fdc-eccf-471b-9042-c640b8842ebe}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_1 Service Water Use 0.35gal/min, !- Name
  {d69744c4-d2fe-44d7-b87f-eddda3559bdc}, !- Water Use Equipment Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22b5235e-db68-49e7-9de5-7207598ff568}, !- Handle
  Node 329,                               !- Name
  {72f10145-1ffd-4fc8-8d24-4bbc8407b280}, !- Inlet Port
  {6af264e4-67ab-475c-aa87-65feacc9fddc}; !- Outlet Port

OS:Connection,
  {72f10145-1ffd-4fc8-8d24-4bbc8407b280}, !- Handle
  {d440c430-c236-4caf-8065-5ec9303e7ff2}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  32,                                     !- Outlet Port
  {22b5235e-db68-49e7-9de5-7207598ff568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73809a80-25ba-4f44-87f7-206e8f015bda}, !- Handle
  Node 330,                               !- Name
  {e6e0871b-891f-4065-9677-fc2bb7a14154}, !- Inlet Port
  {77f6b7f6-2ec5-48db-9498-4ed8958c7b6d}; !- Outlet Port

OS:Connection,
  {6af264e4-67ab-475c-aa87-65feacc9fddc}, !- Handle
  {9b307f52-68c8-410d-9979-1e04f641e9d2}, !- Name
  {22b5235e-db68-49e7-9de5-7207598ff568}, !- Source Object
  3,                                      !- Outlet Port
  {1cd1fa8a-7b6f-4810-ab22-5219be626446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e0871b-891f-4065-9677-fc2bb7a14154}, !- Handle
  {a57a1817-fec5-4436-9c23-03088daf17e7}, !- Name
  {1cd1fa8a-7b6f-4810-ab22-5219be626446}, !- Source Object
  3,                                      !- Outlet Port
  {73809a80-25ba-4f44-87f7-206e8f015bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f6b7f6-2ec5-48db-9498-4ed8958c7b6d}, !- Handle
  {c04703f2-e75f-4c0a-b7f0-c47513aac5c2}, !- Name
  {73809a80-25ba-4f44-87f7-206e8f015bda}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a15758b-2195-427d-b546-426763d59a9c}, !- Handle
  Water Use Connections 30,               !- Name
  {f001af0e-eff5-47c8-a457-072edbc28b5b}, !- Inlet Node Name
  {d2e68dec-887a-409d-b805-b8e0ba6132ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecd1ba91-2925-43f6-9466-d43b47f69531}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2f5dd75-325e-4b42-a874-11f6bbe67670}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use Def 0.35gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.19566402831272e-05,                   !- Peak Flow Rate {m3/s}
  {f27231e6-b494-4059-a19b-35ac34f4702c}, !- Target Temperature Schedule Name
  {a2f1c164-70e3-4ef2-97c2-63972fccce55}, !- Sensible Fraction Schedule Name
  {7a939afe-dacf-4041-a22b-7e4f52594942}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2f1c164-70e3-4ef2-97c2-63972fccce55}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a6b2d92-eae0-46d7-a665-ec79a477f73e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a6b2d92-eae0-46d7-a665-ec79a477f73e}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a939afe-dacf-4041-a22b-7e4f52594942}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c00c123-5ea2-41b7-af04-672c0184c3a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c00c123-5ea2-41b7-af04-672c0184c3a2}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f27231e6-b494-4059-a19b-35ac34f4702c}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5e38078-e3d8-4686-8230-364cfad11b38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5e38078-e3d8-4686-8230-364cfad11b38}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecd1ba91-2925-43f6-9466-d43b47f69531}, !- Handle
  Mult_class_2_pod_3_zn_1_flr_2 Service Water Use 0.35gal/min, !- Name
  {e2f5dd75-325e-4b42-a874-11f6bbe67670}, !- Water Use Equipment Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  {407f4b49-9976-48ac-aec6-ea79ec063bd1}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e65ab60a-44e0-4e52-a28b-2e996a8a9c3b}, !- Handle
  Node 331,                               !- Name
  {bb8a312d-e11f-4cb2-b32f-a8b4d9ce4d0a}, !- Inlet Port
  {f001af0e-eff5-47c8-a457-072edbc28b5b}; !- Outlet Port

OS:Connection,
  {bb8a312d-e11f-4cb2-b32f-a8b4d9ce4d0a}, !- Handle
  {d4a2f085-9d2a-48d5-9dd1-41e7c1eea55d}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  33,                                     !- Outlet Port
  {e65ab60a-44e0-4e52-a28b-2e996a8a9c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a28a6a72-2fca-421d-8160-94e723b04654}, !- Handle
  Node 332,                               !- Name
  {d2e68dec-887a-409d-b805-b8e0ba6132ad}, !- Inlet Port
  {6b565d5d-55c1-4a8a-a0e3-42e69c4ded99}; !- Outlet Port

OS:Connection,
  {f001af0e-eff5-47c8-a457-072edbc28b5b}, !- Handle
  {74f0f386-ec0f-4b66-883c-4589131ef10c}, !- Name
  {e65ab60a-44e0-4e52-a28b-2e996a8a9c3b}, !- Source Object
  3,                                      !- Outlet Port
  {3a15758b-2195-427d-b546-426763d59a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e68dec-887a-409d-b805-b8e0ba6132ad}, !- Handle
  {b7b9ce5d-5a88-4e20-ad33-f6bc3e68f2bc}, !- Name
  {3a15758b-2195-427d-b546-426763d59a9c}, !- Source Object
  3,                                      !- Outlet Port
  {a28a6a72-2fca-421d-8160-94e723b04654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b565d5d-55c1-4a8a-a0e3-42e69c4ded99}, !- Handle
  {bbb03cb1-a479-4b95-bef5-3d07e111aade}, !- Name
  {a28a6a72-2fca-421d-8160-94e723b04654}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cb61215-f834-4bca-ab39-2309cc35990e}, !- Handle
  Water Use Connections 31,               !- Name
  {00fcfa9a-0c4f-4d86-936a-9dfed95830c0}, !- Inlet Node Name
  {35eadd67-6ba6-4e2b-83e0-ce56c72510df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd76f1a6-a5ba-4664-adc7-386cc5759b14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45f51732-b9f7-4207-8875-55c667e0c718}, !- Handle
  Offices_zn_1_flr_1 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {caeeb59a-f9ee-414b-8068-1f74d91b5e26}, !- Target Temperature Schedule Name
  {3c2f375d-44e7-4aa9-8d4b-95c980adc605}, !- Sensible Fraction Schedule Name
  {22cc10f5-301c-4d2b-9d33-915209b90428}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c2f375d-44e7-4aa9-8d4b-95c980adc605}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dff72b59-3049-4a8f-a465-cbdf40460736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dff72b59-3049-4a8f-a465-cbdf40460736}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22cc10f5-301c-4d2b-9d33-915209b90428}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea8325ab-182b-4a29-935d-c31f1fb3462c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8325ab-182b-4a29-935d-c31f1fb3462c}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {caeeb59a-f9ee-414b-8068-1f74d91b5e26}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36607ab9-f64b-4091-837f-bbbf48e7d8cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36607ab9-f64b-4091-837f-bbbf48e7d8cb}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd76f1a6-a5ba-4664-adc7-386cc5759b14}, !- Handle
  Offices_zn_1_flr_1 Service Water Use 0.2gal/min, !- Name
  {45f51732-b9f7-4207-8875-55c667e0c718}, !- Water Use Equipment Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  {bf41a093-5763-4a85-a5df-748f46dd71e5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf41a093-5763-4a85-a5df-748f46dd71e5}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {09eaa8d9-7e1f-4545-94d6-8ee1009c34c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09eaa8d9-7e1f-4545-94d6-8ee1009c34c8}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {ec8719b2-7fa7-4257-87fc-1f6dbb5aada6}, !- Handle
  Schedule Rule 80,                       !- Name
  {bf41a093-5763-4a85-a5df-748f46dd71e5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bb7e3e67-2c9a-41a5-8309-09d04bdb4d01}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bb7e3e67-2c9a-41a5-8309-09d04bdb4d01}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {db7435e9-4aec-4909-a294-49a6e071696b}, !- Handle
  Schedule Rule 81,                       !- Name
  {bf41a093-5763-4a85-a5df-748f46dd71e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1fde4c3-3726-4fdd-bf67-09258d2e947c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d1fde4c3-3726-4fdd-bf67-09258d2e947c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {09d23cf0-a118-41e2-a18c-e743e5cdf27e}, !- Handle
  Schedule Rule 82,                       !- Name
  {bf41a093-5763-4a85-a5df-748f46dd71e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {474d466a-4a43-47e7-854b-b81384c03a67}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {474d466a-4a43-47e7-854b-b81384c03a67}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {5e8f5a58-f7e1-480c-a49d-be0c8283056e}, !- Handle
  Node 333,                               !- Name
  {4974b817-dca2-487f-8c4d-a8123084e7d9}, !- Inlet Port
  {00fcfa9a-0c4f-4d86-936a-9dfed95830c0}; !- Outlet Port

OS:Connection,
  {4974b817-dca2-487f-8c4d-a8123084e7d9}, !- Handle
  {bd8f34cd-f8a6-49bc-bdd8-94d9ae9949f2}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  34,                                     !- Outlet Port
  {5e8f5a58-f7e1-480c-a49d-be0c8283056e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b79a21e0-68a8-4cb9-93ee-fe2249c6addb}, !- Handle
  Node 334,                               !- Name
  {35eadd67-6ba6-4e2b-83e0-ce56c72510df}, !- Inlet Port
  {560ad186-e4c9-422d-8d39-e567d1fc19b5}; !- Outlet Port

OS:Connection,
  {00fcfa9a-0c4f-4d86-936a-9dfed95830c0}, !- Handle
  {fe739b25-6770-4d14-a83e-0bc8e66fad10}, !- Name
  {5e8f5a58-f7e1-480c-a49d-be0c8283056e}, !- Source Object
  3,                                      !- Outlet Port
  {9cb61215-f834-4bca-ab39-2309cc35990e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35eadd67-6ba6-4e2b-83e0-ce56c72510df}, !- Handle
  {b65a3814-3b1f-4ba4-8a00-e45279a79a3a}, !- Name
  {9cb61215-f834-4bca-ab39-2309cc35990e}, !- Source Object
  3,                                      !- Outlet Port
  {b79a21e0-68a8-4cb9-93ee-fe2249c6addb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560ad186-e4c9-422d-8d39-e567d1fc19b5}, !- Handle
  {9b909fa5-1339-4515-8f69-b25b849cf03d}, !- Name
  {b79a21e0-68a8-4cb9-93ee-fe2249c6addb}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf711d59-c9a7-4708-af5f-a83f0b1764c7}, !- Handle
  Water Use Connections 32,               !- Name
  {e39568ba-537d-4178-9be8-b49c785c2fd5}, !- Inlet Node Name
  {882a1514-8420-4471-b5e5-1549493cd28f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc2ccb7f-bc9d-4f7e-bab5-dcef399f8ddb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28166b5e-89f4-49e7-964e-4fcc9d34009a}, !- Handle
  Offices_zn_1_flr_2 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.2715095311621e-05,                    !- Peak Flow Rate {m3/s}
  {908b8a7d-4b78-4f8a-9201-ade8ab211c20}, !- Target Temperature Schedule Name
  {7d4d0a28-775a-4d76-9ec8-7b51b636e334}, !- Sensible Fraction Schedule Name
  {bc7c9571-c301-4566-84c6-3b7498bc176e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d4d0a28-775a-4d76-9ec8-7b51b636e334}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {184a6dfb-0f07-466a-9eed-752bad662fef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {184a6dfb-0f07-466a-9eed-752bad662fef}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc7c9571-c301-4566-84c6-3b7498bc176e}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7edb9bbe-a58b-4462-9b0d-9fbfb1fb36dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7edb9bbe-a58b-4462-9b0d-9fbfb1fb36dc}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {908b8a7d-4b78-4f8a-9201-ade8ab211c20}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74481f30-5b15-45bd-8b83-8ea8dbdf7248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74481f30-5b15-45bd-8b83-8ea8dbdf7248}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc2ccb7f-bc9d-4f7e-bab5-dcef399f8ddb}, !- Handle
  Offices_zn_1_flr_2 Service Water Use 0.2gal/min, !- Name
  {28166b5e-89f4-49e7-964e-4fcc9d34009a}, !- Water Use Equipment Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  {bf41a093-5763-4a85-a5df-748f46dd71e5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {350c7f0b-6c03-4bdf-adb1-24fefbb315b3}, !- Handle
  Node 335,                               !- Name
  {ae177dd2-98f5-4bde-9271-7066f4b2a31f}, !- Inlet Port
  {e39568ba-537d-4178-9be8-b49c785c2fd5}; !- Outlet Port

OS:Connection,
  {ae177dd2-98f5-4bde-9271-7066f4b2a31f}, !- Handle
  {aa8863bd-9a1e-4085-b33b-cf271888eecc}, !- Name
  {1bf976dd-dc0e-4d95-b702-c9357a38a0b5}, !- Source Object
  35,                                     !- Outlet Port
  {350c7f0b-6c03-4bdf-adb1-24fefbb315b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d2e8dc6-d09c-4203-b062-aa24076e5c8e}, !- Handle
  Node 336,                               !- Name
  {882a1514-8420-4471-b5e5-1549493cd28f}, !- Inlet Port
  {49b5ac99-1f05-45e4-875b-ff94f50b0dbc}; !- Outlet Port

OS:Connection,
  {e39568ba-537d-4178-9be8-b49c785c2fd5}, !- Handle
  {089d9f29-b4a5-4e7f-aab3-e744784dac10}, !- Name
  {350c7f0b-6c03-4bdf-adb1-24fefbb315b3}, !- Source Object
  3,                                      !- Outlet Port
  {cf711d59-c9a7-4708-af5f-a83f0b1764c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882a1514-8420-4471-b5e5-1549493cd28f}, !- Handle
  {23088e4f-6f5a-40af-9032-54f77485a386}, !- Name
  {cf711d59-c9a7-4708-af5f-a83f0b1764c7}, !- Source Object
  3,                                      !- Outlet Port
  {2d2e8dc6-d09c-4203-b062-aa24076e5c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49b5ac99-1f05-45e4-875b-ff94f50b0dbc}, !- Handle
  {b9e13d52-b8fc-4b26-8172-6ab2216a01da}, !- Name
  {2d2e8dc6-d09c-4203-b062-aa24076e5c8e}, !- Source Object
  3,                                      !- Outlet Port
  {24fa1450-2f86-4e74-a348-93b735cc6498}, !- Target Object
  35;                                     !- Inlet Port

OS:Sizing:Parameters,
  {aff1182d-3948-4661-b097-e018bb915a4c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {433a5707-c655-455e-ab86-094d0e69bd36}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d57c6e90-3504-4a40-9419-1230955f0a06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d57c6e90-3504-4a40-9419-1230955f0a06}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ba16a1d-04c0-496b-b9a3-015cf88da427}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0b486c92-9211-4229-af6e-c9249090395c}, !- Supply Air Inlet Node
  {30d39a04-b2e1-49c9-b32e-e15075fe1d51}, !- Supply Air Outlet Node
  {f1cc7664-00e6-4183-97af-4d5a03dbdece}, !- Exhaust Air Inlet Node
  {9f75d2a7-01a6-4349-8091-2b6c5618c6c3}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b0780240-b16c-4a96-854e-7d2fbf42269a}, !- Handle
  Node 338,                               !- Name
  {30d39a04-b2e1-49c9-b32e-e15075fe1d51}, !- Inlet Port
  {4b2eea76-38ba-47a5-b1cc-070d0e405d3d}; !- Outlet Port

OS:Connection,
  {0b486c92-9211-4229-af6e-c9249090395c}, !- Handle
  {48664463-1801-4c9a-846c-969e5965ea32}, !- Name
  {0961e2d1-cb0e-44c9-a015-5b38b5cbf6fe}, !- Source Object
  3,                                      !- Outlet Port
  {6ba16a1d-04c0-496b-b9a3-015cf88da427}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {30d39a04-b2e1-49c9-b32e-e15075fe1d51}, !- Handle
  {3b27307d-6bdc-4a32-8db2-aaa0c4f6aac4}, !- Name
  {6ba16a1d-04c0-496b-b9a3-015cf88da427}, !- Source Object
  13,                                     !- Outlet Port
  {b0780240-b16c-4a96-854e-7d2fbf42269a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b2eea76-38ba-47a5-b1cc-070d0e405d3d}, !- Handle
  {c2484398-561d-4ffb-980a-14a15be6f0bb}, !- Name
  {b0780240-b16c-4a96-854e-7d2fbf42269a}, !- Source Object
  3,                                      !- Outlet Port
  {0453be7a-dabe-4658-a139-5a5df410bf89}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98ceda17-9ed7-461d-b494-53b9138f1c6c}, !- Handle
  Node 339,                               !- Name
  {d2f5f124-b035-4853-a577-0dbbfe8930dc}, !- Inlet Port
  {f1cc7664-00e6-4183-97af-4d5a03dbdece}; !- Outlet Port

OS:Connection,
  {d2f5f124-b035-4853-a577-0dbbfe8930dc}, !- Handle
  {072683df-7899-461a-b8d3-bc755888b3de}, !- Name
  {0453be7a-dabe-4658-a139-5a5df410bf89}, !- Source Object
  7,                                      !- Outlet Port
  {98ceda17-9ed7-461d-b494-53b9138f1c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1cc7664-00e6-4183-97af-4d5a03dbdece}, !- Handle
  {ca44e935-df6d-418e-9608-4ffcc7309465}, !- Name
  {98ceda17-9ed7-461d-b494-53b9138f1c6c}, !- Source Object
  3,                                      !- Outlet Port
  {6ba16a1d-04c0-496b-b9a3-015cf88da427}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9f75d2a7-01a6-4349-8091-2b6c5618c6c3}, !- Handle
  {f2eeec36-6c91-4685-ae5e-04c8faa02c8c}, !- Name
  {6ba16a1d-04c0-496b-b9a3-015cf88da427}, !- Source Object
  15,                                     !- Outlet Port
  {2c7fe4c9-3b65-4550-8678-ef230ee69e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2161bc59-8def-42aa-bc38-ae4c2fcb3cce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {080103e4-758d-4741-aa39-8ece2e679bba}, !- Reference Setpoint Node Name
  {080103e4-758d-4741-aa39-8ece2e679bba}, !- Mixed Air Stream Node Name
  {0961e2d1-cb0e-44c9-a015-5b38b5cbf6fe}, !- Outdoor Air Stream Node Name
  {6356475b-77d2-469d-81d7-0e012964b31a}, !- Return Air Stream Node Name
  {b0780240-b16c-4a96-854e-7d2fbf42269a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {273ce076-81b7-4973-8e1e-28548bf192c3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ec86803f-40d2-4f42-8b02-cee4e1aa649b}, !- Control Zone or Zone List Name
  {19035cd2-30e4-496d-b5d8-7422e06043f6}, !- Cooling Control Zone or Zone List Name
  {7b7c6194-4f28-42ba-8991-f384ac09a2e9}, !- Heating Control Zone or Zone List Name
  {03182720-2b58-4431-b5bb-13763ad8ec13}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ec86803f-40d2-4f42-8b02-cee4e1aa649b}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {19035cd2-30e4-496d-b5d8-7422e06043f6}, !- Handle
  {c58bb313-0ea9-4b3c-89c5-4cd45ab4ba60}; !- Name

OS:ModelObjectList,
  {7b7c6194-4f28-42ba-8991-f384ac09a2e9}, !- Handle
  {a6ae5ed1-b508-4e37-80f1-53a0b1c1e30e}; !- Name

OS:ModelObjectList,
  {03182720-2b58-4431-b5bb-13763ad8ec13}, !- Handle
  {1513c1d3-7af4-4a1e-978f-6fbd1e1cc19c}; !- Name

OS:Schedule:Ruleset,
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {2ce90d80-dcb3-445b-9208-76dfac96a76b}, !- Default Day Schedule Name
  {692f3f37-a7eb-4f4e-8584-a0bf9c749d4e}, !- Summer Design Day Schedule Name
  {5787c5d5-d3f5-492b-8367-6790c77ab20f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ce90d80-dcb3-445b-9208-76dfac96a76b}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ea6f4e-1117-4474-9515-00d89bf6b949}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5787c5d5-d3f5-492b-8367-6790c77ab20f}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0617aca2-3ddf-475d-9a3f-0257465ebf5b}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {692f3f37-a7eb-4f4e-8584-a0bf9c749d4e}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d25b3768-3850-4646-899d-7d1f07d6fbd6}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f124fcb2-b13b-473d-b46f-c05429bd03dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f124fcb2-b13b-473d-b46f-c05429bd03dc}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e01673d7-029f-4046-b2f3-598b7e71a809}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {699886a1-33a3-4969-82de-91a7fe6e4b46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {699886a1-33a3-4969-82de-91a7fe6e4b46}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e624503a-1ece-4574-9e35-fd9f23c5872a}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d57438d6-195f-4da1-ba0a-d2e52fcdc5f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d57438d6-195f-4da1-ba0a-d2e52fcdc5f2}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53270837-6264-4b97-95c4-d6612bd52ece}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0729aaad-ae7e-412b-9a50-aecb74177a3e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0729aaad-ae7e-412b-9a50-aecb74177a3e}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d363ab18-70b0-4020-b811-94b5725dfa98}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {50592e86-bc6b-416e-a366-4f0424ab9178}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {50592e86-bc6b-416e-a366-4f0424ab9178}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4989ad3-5fca-4c09-aa4f-21d067278b6f}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f989601b-20cb-4cdf-a311-6ab363f2541e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f989601b-20cb-4cdf-a311-6ab363f2541e}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61380ec2-de8a-4ba4-a08e-5a65df0bb263}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {0866efaa-0e9e-4ec7-9d08-adf56507e892}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ad9b395-72fa-45ba-b02c-1b4659a52486}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ad9b395-72fa-45ba-b02c-1b4659a52486}, !- Handle
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {da91f54a-14b4-49cc-9425-2329b180f74a}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f7ac13b4-3595-4bbb-a17d-83c86d314dd7}, !- Control Zone or Zone List Name
  {1618dbdb-962a-46d8-8f69-41f22b40a4a0}, !- Cooling Control Zone or Zone List Name
  {b157c812-88f1-4fb5-9d40-11d06db88fd8}, !- Heating Control Zone or Zone List Name
  {762e631f-569e-4d1c-8772-d69707b5bcba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f7ac13b4-3595-4bbb-a17d-83c86d314dd7}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {1618dbdb-962a-46d8-8f69-41f22b40a4a0}, !- Handle
  {12cabc66-6cf1-4b88-90e0-58b28eeb57d7}; !- Name

OS:ModelObjectList,
  {b157c812-88f1-4fb5-9d40-11d06db88fd8}, !- Handle
  {464a344a-c2cc-48d9-9ae6-b5209381e00f}; !- Name

OS:ModelObjectList,
  {762e631f-569e-4d1c-8772-d69707b5bcba}, !- Handle
  {ca283e90-f37f-47ec-80a6-fe7c63d17351}; !- Name

OS:Schedule:Ruleset,
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {6db553b6-095e-481b-b00d-f01c56db297b}, !- Default Day Schedule Name
  {4cc2d756-c00e-417b-b6cd-375c535f91c0}, !- Summer Design Day Schedule Name
  {7d8deaec-6ce7-49b0-a5a0-675ddfe86ee8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6db553b6-095e-481b-b00d-f01c56db297b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40d6a1e6-13bd-4f53-ac57-c674347f1030}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d8deaec-6ce7-49b0-a5a0-675ddfe86ee8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3214ceb-c8bf-4fc4-ae1e-90691fcd0732}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cc2d756-c00e-417b-b6cd-375c535f91c0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b512fb61-74e9-422b-a6dd-b4245f1aad94}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Monday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eadacbb4-db04-4852-ab30-e0495446701f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {eadacbb4-db04-4852-ab30-e0495446701f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4971c148-9f3b-4507-8ef1-2a6a2db25dd8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Tuesday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {16b2da5c-d5d4-4894-a4f5-f17e7468f10f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {16b2da5c-d5d4-4894-a4f5-f17e7468f10f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {97feba51-bdd1-48a5-8e06-118115be7618}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Wednesday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0f009daf-42c4-477c-9db4-39dc750b4b87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0f009daf-42c4-477c-9db4-39dc750b4b87}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {144111fe-664b-460f-8006-7083932818e1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Thursday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {777db611-268a-4fcf-ba66-842f929fd251}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {777db611-268a-4fcf-ba66-842f929fd251}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {094186d9-312d-4377-b3e3-0e65c2bc89a7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Friday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {68905dd3-c038-43dc-965d-86a5f6815cc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {68905dd3-c038-43dc-965d-86a5f6815cc5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eae46d38-9582-4582-96e7-6348fd2ea431}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Saturday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c003e21-9cfb-435e-af5c-42e970b65c6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c003e21-9cfb-435e-af5c-42e970b65c6b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3bcb93b-26e1-496b-8e59-1bafbdf0b3df}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday Rule, !- Name
  {0858eb51-fa76-424e-84ab-dce15818ca23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41ca9fce-169e-418d-956d-49343eafc80a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41ca9fce-169e-418d-956d-49343eafc80a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9f9dfcfd-89e4-4eca-aa36-6b5654a07663}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {30ddf6ac-b72d-46c6-a365-1550b45e227e}, !- Supply Air Inlet Node
  {baa48c33-9c0c-45f9-867f-ef6f681ad8f9}, !- Supply Air Outlet Node
  {c782475c-4e1e-473a-a7c4-3ac76f8deb63}, !- Exhaust Air Inlet Node
  {1ca02ef6-13cf-4ef7-9bf0-ededd750e201}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bc5fe2b3-6d9a-40cc-ad8c-50828d6e7589}, !- Handle
  Node 340,                               !- Name
  {baa48c33-9c0c-45f9-867f-ef6f681ad8f9}, !- Inlet Port
  {3a035ef1-da78-4cd5-918e-ca3705f9b0e9}; !- Outlet Port

OS:Connection,
  {30ddf6ac-b72d-46c6-a365-1550b45e227e}, !- Handle
  {62dde3bf-4319-493b-ae35-c6c365d1e77d}, !- Name
  {fbb2fe94-81be-4336-8e2c-4f30bcffda3d}, !- Source Object
  3,                                      !- Outlet Port
  {9f9dfcfd-89e4-4eca-aa36-6b5654a07663}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {baa48c33-9c0c-45f9-867f-ef6f681ad8f9}, !- Handle
  {9b02330a-8b7e-4de0-be23-94b12a6807e9}, !- Name
  {9f9dfcfd-89e4-4eca-aa36-6b5654a07663}, !- Source Object
  13,                                     !- Outlet Port
  {bc5fe2b3-6d9a-40cc-ad8c-50828d6e7589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a035ef1-da78-4cd5-918e-ca3705f9b0e9}, !- Handle
  {1ba95a12-fb0a-492e-8d2c-a3ac09418975}, !- Name
  {bc5fe2b3-6d9a-40cc-ad8c-50828d6e7589}, !- Source Object
  3,                                      !- Outlet Port
  {4df7562d-29c7-460e-b33a-35b443261f9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b7656de3-a45b-48d1-980e-12ff23269948}, !- Handle
  Node 341,                               !- Name
  {699ca984-9ded-4d28-bf67-388a14eb60ac}, !- Inlet Port
  {c782475c-4e1e-473a-a7c4-3ac76f8deb63}; !- Outlet Port

OS:Connection,
  {699ca984-9ded-4d28-bf67-388a14eb60ac}, !- Handle
  {e6c0a460-14a6-45a3-ae9f-ed6c4252ae46}, !- Name
  {4df7562d-29c7-460e-b33a-35b443261f9a}, !- Source Object
  7,                                      !- Outlet Port
  {b7656de3-a45b-48d1-980e-12ff23269948}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c782475c-4e1e-473a-a7c4-3ac76f8deb63}, !- Handle
  {2463957b-c761-4178-b81f-e66839be964c}, !- Name
  {b7656de3-a45b-48d1-980e-12ff23269948}, !- Source Object
  3,                                      !- Outlet Port
  {9f9dfcfd-89e4-4eca-aa36-6b5654a07663}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1ca02ef6-13cf-4ef7-9bf0-ededd750e201}, !- Handle
  {6208736d-be33-41a1-9406-18e112bdedf0}, !- Name
  {9f9dfcfd-89e4-4eca-aa36-6b5654a07663}, !- Source Object
  15,                                     !- Outlet Port
  {883b6ec7-d16e-4f7b-a663-0995914da0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {bed0a108-531d-4253-bc2d-59694ff0bfab}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b52e6154-8e31-4306-a988-87963c78946f}, !- Reference Setpoint Node Name
  {b52e6154-8e31-4306-a988-87963c78946f}, !- Mixed Air Stream Node Name
  {fbb2fe94-81be-4336-8e2c-4f30bcffda3d}, !- Outdoor Air Stream Node Name
  {120c8d50-e82a-4969-8ec8-7834c9fc2673}, !- Return Air Stream Node Name
  {bc5fe2b3-6d9a-40cc-ad8c-50828d6e7589}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f9c02049-2692-4c06-9061-ba4bc188e173}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8f14d60d-fa1a-4621-af44-85844ae48aa9}, !- Control Zone or Zone List Name
  {c5e28fd5-8585-464d-89df-70222ed3dd9d}, !- Cooling Control Zone or Zone List Name
  {db2f220f-14f1-4c5b-9765-9b22bccc4157}, !- Heating Control Zone or Zone List Name
  {48723ea6-9495-40c9-934a-ed2e7e224192}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f14d60d-fa1a-4621-af44-85844ae48aa9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c5e28fd5-8585-464d-89df-70222ed3dd9d}, !- Handle
  {6aa01fd9-4daa-4549-8ee6-6fe9cc7902e2}; !- Name

OS:ModelObjectList,
  {db2f220f-14f1-4c5b-9765-9b22bccc4157}, !- Handle
  {4f52cf0b-e3df-4f1a-b9a8-af7d4788dfb8}; !- Name

OS:ModelObjectList,
  {48723ea6-9495-40c9-934a-ed2e7e224192}, !- Handle
  {47ce43f1-b312-4520-8290-1cd5489742b0}; !- Name

OS:Schedule:Ruleset,
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {f13c621f-3e0c-4b35-9bbc-e0041c9e07ed}, !- Default Day Schedule Name
  {6580d888-2670-4f50-9c3c-28c614cbef3f}, !- Summer Design Day Schedule Name
  {e83b96e2-51c4-481d-8178-39da19936332}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f13c621f-3e0c-4b35-9bbc-e0041c9e07ed}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abd6c346-4e2a-45a8-a82e-f72b1f148592}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e83b96e2-51c4-481d-8178-39da19936332}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b17957ed-f875-4f58-a485-aeacb2367bd4}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6580d888-2670-4f50-9c3c-28c614cbef3f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b040758-5007-475a-b62b-479330f4479e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Monday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {77a0e3fd-53b7-4b70-aeaf-0a2dd51b7c4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {77a0e3fd-53b7-4b70-aeaf-0a2dd51b7c4f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {1c94fdcb-5bb2-4de3-b2aa-008e122e8321}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {acda8c5a-afd1-4ae2-b08d-e75e17a4ce9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {acda8c5a-afd1-4ae2-b08d-e75e17a4ce9f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6d5ac4eb-0d06-4226-92da-89b962731e40}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b819572f-75d4-498c-9059-7a62cd032ce5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b819572f-75d4-498c-9059-7a62cd032ce5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {04e7cb96-590d-4371-b363-72dad58626c3}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Thursday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {055fcf0a-7ab8-464d-a7bc-2d2b69348531}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {055fcf0a-7ab8-464d-a7bc-2d2b69348531}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cac59965-bc70-4654-9726-3405d8291939}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Friday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {710b10ca-d1e9-495e-868b-5d3fa7254ec2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {710b10ca-d1e9-495e-868b-5d3fa7254ec2}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {330d6b8b-af9e-48cb-a702-67cef422dc13}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Saturday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {91986e75-695d-4ed5-a5d4-640a672b9f7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {91986e75-695d-4ed5-a5d4-640a672b9f7b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {456234f4-9d53-48f9-97f0-3cab9d2872d9}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {e0ce9110-7e80-4a63-86dd-20639e23be56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8c12f601-cbad-4ca7-b9ec-9d22315ee3e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c12f601-cbad-4ca7-b9ec-9d22315ee3e4}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7e046a3a-8ee1-4993-a7e3-544961403503}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1aa51c85-ca09-44e6-84e6-f039a160735b}, !- Supply Air Inlet Node
  {a1ffe2b8-315e-4dce-ab93-7c2eb7cb9bef}, !- Supply Air Outlet Node
  {df2ce27f-4d4e-4e67-a184-8c2e94ffe907}, !- Exhaust Air Inlet Node
  {2e11e70e-d972-46a3-afa0-86f22203bf44}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b1c405cb-a8c3-43c1-80cc-df2679c8faae}, !- Handle
  Node 342,                               !- Name
  {a1ffe2b8-315e-4dce-ab93-7c2eb7cb9bef}, !- Inlet Port
  {4e06c1e4-4502-45fb-918b-5e1c4d104850}; !- Outlet Port

OS:Connection,
  {1aa51c85-ca09-44e6-84e6-f039a160735b}, !- Handle
  {feb0651a-b2b7-4d38-951d-3e50e8274f8d}, !- Name
  {73631922-fc97-453f-939a-05838020de6e}, !- Source Object
  3,                                      !- Outlet Port
  {7e046a3a-8ee1-4993-a7e3-544961403503}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a1ffe2b8-315e-4dce-ab93-7c2eb7cb9bef}, !- Handle
  {6d619ece-c291-4eae-8861-ed7f0af90719}, !- Name
  {7e046a3a-8ee1-4993-a7e3-544961403503}, !- Source Object
  13,                                     !- Outlet Port
  {b1c405cb-a8c3-43c1-80cc-df2679c8faae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e06c1e4-4502-45fb-918b-5e1c4d104850}, !- Handle
  {eb8acc37-fc06-4b97-b521-711806b9dcaf}, !- Name
  {b1c405cb-a8c3-43c1-80cc-df2679c8faae}, !- Source Object
  3,                                      !- Outlet Port
  {f09f157b-708c-4de0-b123-5c25c8c44aac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0817bfb6-9c71-45b2-a8fb-e0ff519e8392}, !- Handle
  Node 343,                               !- Name
  {8fe78a1e-0066-43c9-ac5a-8d306d7ce207}, !- Inlet Port
  {df2ce27f-4d4e-4e67-a184-8c2e94ffe907}; !- Outlet Port

OS:Connection,
  {8fe78a1e-0066-43c9-ac5a-8d306d7ce207}, !- Handle
  {6a8554f2-f692-40a0-868d-daefb2184dbd}, !- Name
  {f09f157b-708c-4de0-b123-5c25c8c44aac}, !- Source Object
  7,                                      !- Outlet Port
  {0817bfb6-9c71-45b2-a8fb-e0ff519e8392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2ce27f-4d4e-4e67-a184-8c2e94ffe907}, !- Handle
  {8c929377-b4bd-4c10-8580-b46650eed32d}, !- Name
  {0817bfb6-9c71-45b2-a8fb-e0ff519e8392}, !- Source Object
  3,                                      !- Outlet Port
  {7e046a3a-8ee1-4993-a7e3-544961403503}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2e11e70e-d972-46a3-afa0-86f22203bf44}, !- Handle
  {f04e273c-32b1-4751-97c2-308c04cf4aed}, !- Name
  {7e046a3a-8ee1-4993-a7e3-544961403503}, !- Source Object
  15,                                     !- Outlet Port
  {700859c4-2214-4459-96da-4f74522564ca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4b25c155-5293-48f8-9911-72e256b570d4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6d198947-211c-49f7-bb65-b49797b7d5c7}, !- Reference Setpoint Node Name
  {6d198947-211c-49f7-bb65-b49797b7d5c7}, !- Mixed Air Stream Node Name
  {73631922-fc97-453f-939a-05838020de6e}, !- Outdoor Air Stream Node Name
  {c4b5ce9a-a6df-4b1b-b810-3ba1fa31588d}, !- Return Air Stream Node Name
  {b1c405cb-a8c3-43c1-80cc-df2679c8faae}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0a026f49-787a-4276-9cc1-e132700f72c6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {48d43715-1ccc-4327-a1b0-33be2d750159}, !- Control Zone or Zone List Name
  {7327d18e-bd83-4d42-9381-df09a1d3eb25}, !- Cooling Control Zone or Zone List Name
  {59539de6-05bf-4ce8-babc-6c4b94a0769a}, !- Heating Control Zone or Zone List Name
  {765576b6-47f2-4f04-bd74-ddc657667e01}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {48d43715-1ccc-4327-a1b0-33be2d750159}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7327d18e-bd83-4d42-9381-df09a1d3eb25}, !- Handle
  {7a70addb-f317-492b-b837-bbd769ac82c7}; !- Name

OS:ModelObjectList,
  {59539de6-05bf-4ce8-babc-6c4b94a0769a}, !- Handle
  {0ac20fe8-edc1-4615-bb34-942a3102fb7d}; !- Name

OS:ModelObjectList,
  {765576b6-47f2-4f04-bd74-ddc657667e01}, !- Handle
  {9f1d32b3-74fb-46da-a075-9eb7d821ae12}; !- Name

OS:Schedule:Ruleset,
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {c364f734-b98a-4a63-84f0-b2b6fccb1577}, !- Default Day Schedule Name
  {42fddd89-191c-480a-aef4-e7bb7045c396}, !- Summer Design Day Schedule Name
  {10564f86-4fb3-4e96-b8fa-a611163fc55c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c364f734-b98a-4a63-84f0-b2b6fccb1577}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bed03349-73f7-43fd-89be-c21f97bedd28}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10564f86-4fb3-4e96-b8fa-a611163fc55c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c9a9593-d236-4717-b4f8-81458f3811a7}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42fddd89-191c-480a-aef4-e7bb7045c396}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51a00d65-dfbc-41d9-9d9b-a776fefed51b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Monday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b3b6d110-9c90-4907-84b3-6505326352b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b3b6d110-9c90-4907-84b3-6505326352b0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {03f545af-9cb3-4fa2-a08d-f0fcfcd53864}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0c1201c6-3acb-445d-92ea-6bd096da1c66}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0c1201c6-3acb-445d-92ea-6bd096da1c66}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {0ad6b4d1-03d3-42a5-b0f9-1f9a0f9b791d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2f3a73c2-5bcb-4668-bc2d-3bdc57d4f9b5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2f3a73c2-5bcb-4668-bc2d-3bdc57d4f9b5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bee874d6-76df-44d5-95cd-ea2903b34053}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Thursday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {05fc17a0-d4ba-4891-a05a-fd7d03dcd80e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {05fc17a0-d4ba-4891-a05a-fd7d03dcd80e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b81f74e4-d53c-4137-8e3f-6b467f80482c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Friday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c5d4434-083f-4b47-b15b-470d4c35cc50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5c5d4434-083f-4b47-b15b-470d4c35cc50}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {aacaf1c1-83bf-443e-877c-2a05940b5ef8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Saturday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0738d239-26bd-47fe-91ec-b728d8430e2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0738d239-26bd-47fe-91ec-b728d8430e2f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {21becbea-825f-4af5-bb8b-1fdb2e9b3801}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {2fd3cac0-015f-43bd-87e7-5e543b44b401}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6edb0b74-f33c-4cba-a08e-3e1829ccf55f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6edb0b74-f33c-4cba-a08e-3e1829ccf55f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {915505ca-945e-4be2-b9fa-a56767f64463}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57f5d619-eaa1-4333-b578-385913d31ef1}, !- Control Zone or Zone List Name
  {b2a1fa95-2182-43b6-8b99-e34193134769}, !- Cooling Control Zone or Zone List Name
  {0bb121a5-d688-4b10-b769-178c440b2689}, !- Heating Control Zone or Zone List Name
  {531f2270-dfb8-4670-8375-0271c0f67ec8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57f5d619-eaa1-4333-b578-385913d31ef1}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b2a1fa95-2182-43b6-8b99-e34193134769}, !- Handle
  {2ce57e4a-8ff9-4096-998e-3498a81b7cf3}; !- Name

OS:ModelObjectList,
  {0bb121a5-d688-4b10-b769-178c440b2689}, !- Handle
  {05e614bc-53bd-4179-a309-2ce37e7a799d}; !- Name

OS:ModelObjectList,
  {531f2270-dfb8-4670-8375-0271c0f67ec8}, !- Handle
  {ea00cfdc-2968-4ea7-a483-dfac042a1b92}; !- Name

OS:Schedule:Ruleset,
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {aaf01bff-9a71-4cd9-9e4e-de4ef8d52a8f}, !- Default Day Schedule Name
  {9db4c243-f5e1-42de-b8a4-d46e50353125}, !- Summer Design Day Schedule Name
  {d035484f-3c4d-40f7-9045-3c24fea2e319}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aaf01bff-9a71-4cd9-9e4e-de4ef8d52a8f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22a90e9e-fe6a-4946-874d-167599b77a9c}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d035484f-3c4d-40f7-9045-3c24fea2e319}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0035aba0-ad12-4e9a-bd9d-7e56baef53c3}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9db4c243-f5e1-42de-b8a4-d46e50353125}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6ce7155-1e10-44f5-9109-1e605add824f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Monday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c53c44ac-7fc9-4df5-92c8-08e1a669ae79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c53c44ac-7fc9-4df5-92c8-08e1a669ae79}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ef0a8a96-a9a5-47ea-ba16-49a2cad345d6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e565116a-a6fb-4fec-80f7-39edef435303}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e565116a-a6fb-4fec-80f7-39edef435303}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {30afcfe0-0ce8-4a95-8b01-08cbb754e9e1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1c261f7a-c19c-412d-899b-624d3184e397}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1c261f7a-c19c-412d-899b-624d3184e397}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {a4b5aa7b-f177-4557-83cc-69d53b3416b7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Thursday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8a5a235e-2551-49c6-9a04-ff10505acff1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8a5a235e-2551-49c6-9a04-ff10505acff1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {daca82cb-3c02-43cc-af77-2a1214f97e0e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Friday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {eb81bf6f-452d-4993-a4c0-394e0b952d8c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {eb81bf6f-452d-4993-a4c0-394e0b952d8c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {35c94672-f2c0-44f4-af6c-e50fdbc4fc7f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Saturday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6377d1c6-667d-451c-9001-714650b2e971}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6377d1c6-667d-451c-9001-714650b2e971}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5f64a1f4-d240-43fc-8293-42b069681cb5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {9dc3aeec-1d74-437f-b384-11f2b719baf6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea662d0d-0539-4fe5-b33b-1f415af38122}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea662d0d-0539-4fe5-b33b-1f415af38122}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0fbf1834-28ef-489f-9400-40225477a847}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3114c597-a904-44a9-a892-768be15eef2a}, !- Control Zone or Zone List Name
  {f0af00b4-53dc-437b-8c77-6deefdd1250d}, !- Cooling Control Zone or Zone List Name
  {94620aa7-c40d-4f96-9a25-5c52996bf92c}, !- Heating Control Zone or Zone List Name
  {783e68e3-264f-448a-bdd3-72da5a87dbbb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3114c597-a904-44a9-a892-768be15eef2a}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f0af00b4-53dc-437b-8c77-6deefdd1250d}, !- Handle
  {e31d1ae7-4b0a-4587-ad46-7f7b7bcd655f}; !- Name

OS:ModelObjectList,
  {94620aa7-c40d-4f96-9a25-5c52996bf92c}, !- Handle
  {29e23a3e-e53b-403b-9934-07cc9f5a5903}; !- Name

OS:ModelObjectList,
  {783e68e3-264f-448a-bdd3-72da5a87dbbb}, !- Handle
  {16faf8b2-6722-416a-bd8f-1c46ca03b5af}; !- Name

OS:Schedule:Ruleset,
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {79d88934-4720-4774-9f99-815c736b530e}, !- Default Day Schedule Name
  {ed403902-e644-43f2-915c-4cd0bae0167c}, !- Summer Design Day Schedule Name
  {b7b3f09b-a842-4f00-a601-7ae1d706f66e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79d88934-4720-4774-9f99-815c736b530e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52cfa883-6749-4998-85ca-b7ba951faee1}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b3f09b-a842-4f00-a601-7ae1d706f66e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {646d35e0-7317-471c-95c2-a6a3ce525927}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed403902-e644-43f2-915c-4cd0bae0167c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0eae65a9-9ccd-425e-a9d5-1544454bce94}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Monday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1742face-20db-4ccd-b401-2697f2b1f4ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1742face-20db-4ccd-b401-2697f2b1f4ee}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {671a5fda-b697-4501-8159-22b08e1eb212}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Tuesday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {32aceca7-45c0-406c-b180-9f9a281a579b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {32aceca7-45c0-406c-b180-9f9a281a579b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d5950bbe-4b2f-49ce-8ca0-151bb9af1042}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Wednesday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {656880b5-bf69-476d-b22e-ea18f4e426f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {656880b5-bf69-476d-b22e-ea18f4e426f5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ed4f84b7-032f-4c9c-9e94-cf956c4b5e80}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Thursday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8135607f-9b70-4fb7-9e92-52366bbf084d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8135607f-9b70-4fb7-9e92-52366bbf084d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {df8542d0-f281-4e22-9be3-c223bd41e1f8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Friday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d8ac60b3-da8c-428e-99f3-0e940659c72e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d8ac60b3-da8c-428e-99f3-0e940659c72e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {b58a5a01-d9cf-4676-b032-31331bf823b0}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Saturday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {267dd213-1a75-4932-8889-b5ac96b0d7ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {267dd213-1a75-4932-8889-b5ac96b0d7ad}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0b55c34c-7159-4399-b98d-2622808d3e93}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday Rule, !- Name
  {01c3e63c-7ede-4f22-b034-5da6dc30edee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a5b620a-9a5e-45ee-a4e2-659a1d9fed48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a5b620a-9a5e-45ee-a4e2-659a1d9fed48}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {49e5ba1f-6719-4b64-b0cf-70c049017895}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4506afd2-b077-4400-97b7-68b0ab0253e6}, !- Supply Air Inlet Node
  {1954ea6b-b161-49be-a8c1-2885f9d1878e}, !- Supply Air Outlet Node
  {9f3e892f-1f01-40ff-8beb-8c0bcafa982c}, !- Exhaust Air Inlet Node
  {5c05dbd4-3c02-4432-b2a9-5c9f0af997b5}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bb6d1b54-72f0-4592-9db2-9e764af5b69f}, !- Handle
  Node 344,                               !- Name
  {1954ea6b-b161-49be-a8c1-2885f9d1878e}, !- Inlet Port
  {a021925f-7134-478a-8940-84049fff2da9}; !- Outlet Port

OS:Connection,
  {4506afd2-b077-4400-97b7-68b0ab0253e6}, !- Handle
  {3bbe4898-46d6-4165-bbf9-caf95b4e9523}, !- Name
  {2686c532-8494-41b4-ad8f-4126050b61fe}, !- Source Object
  3,                                      !- Outlet Port
  {49e5ba1f-6719-4b64-b0cf-70c049017895}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1954ea6b-b161-49be-a8c1-2885f9d1878e}, !- Handle
  {5a13ce76-aac3-4ab8-a269-6c969c3b3634}, !- Name
  {49e5ba1f-6719-4b64-b0cf-70c049017895}, !- Source Object
  13,                                     !- Outlet Port
  {bb6d1b54-72f0-4592-9db2-9e764af5b69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a021925f-7134-478a-8940-84049fff2da9}, !- Handle
  {a95e91a5-b5b3-4366-9732-d75a7c1bcb35}, !- Name
  {bb6d1b54-72f0-4592-9db2-9e764af5b69f}, !- Source Object
  3,                                      !- Outlet Port
  {3fbf7d09-f63a-439a-ab5e-2202a2d17c5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f0f47c9-e847-4fad-ab3c-dabee268a087}, !- Handle
  Node 345,                               !- Name
  {0bbedfa0-60f3-44f0-8adf-8a90f8949d6d}, !- Inlet Port
  {9f3e892f-1f01-40ff-8beb-8c0bcafa982c}; !- Outlet Port

OS:Connection,
  {0bbedfa0-60f3-44f0-8adf-8a90f8949d6d}, !- Handle
  {51b5d24f-7118-41a3-92af-3f5c9b108876}, !- Name
  {3fbf7d09-f63a-439a-ab5e-2202a2d17c5d}, !- Source Object
  7,                                      !- Outlet Port
  {0f0f47c9-e847-4fad-ab3c-dabee268a087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3e892f-1f01-40ff-8beb-8c0bcafa982c}, !- Handle
  {1d59d5ee-d81c-4005-a44e-37d075435eaa}, !- Name
  {0f0f47c9-e847-4fad-ab3c-dabee268a087}, !- Source Object
  3,                                      !- Outlet Port
  {49e5ba1f-6719-4b64-b0cf-70c049017895}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5c05dbd4-3c02-4432-b2a9-5c9f0af997b5}, !- Handle
  {b2bdb456-2aea-4e11-8607-ec37480b4ffc}, !- Name
  {49e5ba1f-6719-4b64-b0cf-70c049017895}, !- Source Object
  15,                                     !- Outlet Port
  {fa744335-f040-4e57-88e7-add49c0dd6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4a83a8ff-f48b-4e4e-94ef-d52c05049f79}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1116c021-5907-4151-9dd8-c4a608bbcdba}, !- Reference Setpoint Node Name
  {1116c021-5907-4151-9dd8-c4a608bbcdba}, !- Mixed Air Stream Node Name
  {2686c532-8494-41b4-ad8f-4126050b61fe}, !- Outdoor Air Stream Node Name
  {a3d1bf1d-819a-42ec-8d33-0365694c3927}, !- Return Air Stream Node Name
  {bb6d1b54-72f0-4592-9db2-9e764af5b69f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2ce57417-b9eb-4251-9cdc-996b0e36f09e}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {60332166-dc96-4590-a096-09546343f429}, !- Control Zone or Zone List Name
  {c220d520-586e-43b2-8056-511c9f3e27fb}, !- Cooling Control Zone or Zone List Name
  {3a8fb22f-b1b3-4989-98dc-b07c615ad59f}, !- Heating Control Zone or Zone List Name
  {5534f837-0ce8-4e72-a044-729d7cc847e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {60332166-dc96-4590-a096-09546343f429}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c220d520-586e-43b2-8056-511c9f3e27fb}, !- Handle
  {3e89aa75-ec33-4ede-af72-a7812a6061d5}; !- Name

OS:ModelObjectList,
  {3a8fb22f-b1b3-4989-98dc-b07c615ad59f}, !- Handle
  {afa2b1f6-dbea-4242-ada9-5240c12ddc1d}; !- Name

OS:ModelObjectList,
  {5534f837-0ce8-4e72-a044-729d7cc847e1}, !- Handle
  {55587eca-0324-4200-baa1-83cafa35048f}; !- Name

OS:Schedule:Ruleset,
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {461077f3-6c21-44fe-93e8-84f2fa6f2704}, !- Default Day Schedule Name
  {49a2dd0c-b687-49fa-add3-457624d55a70}, !- Summer Design Day Schedule Name
  {9b86e4ff-9b03-4012-b883-feba5374bd2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {461077f3-6c21-44fe-93e8-84f2fa6f2704}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50afdfdd-82ec-4afe-9368-fa4801f757a5}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b86e4ff-9b03-4012-b883-feba5374bd2d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff889ca-e8c4-459f-94bd-99648e9fdfc9}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49a2dd0c-b687-49fa-add3-457624d55a70}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bac69008-3226-45a4-a0b9-f6328131e95f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Monday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ed98138b-ae8d-496e-858c-6f119875cc17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ed98138b-ae8d-496e-858c-6f119875cc17}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {540d70d6-b6a8-4eb0-a110-479f0e48d71b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Tuesday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f5e0d113-6b13-4a3b-8b95-552dd09fe8b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f5e0d113-6b13-4a3b-8b95-552dd09fe8b1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {34993a26-2f39-4be8-9fec-5a42b850cf2b}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Wednesday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {88f77487-7dc7-437b-bb1d-d90edd369020}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {88f77487-7dc7-437b-bb1d-d90edd369020}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ee360fa9-a62e-447d-a5bb-12ae22afbfac}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Thursday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ee5c3751-93d0-42a6-81d5-308fe7617c50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ee5c3751-93d0-42a6-81d5-308fe7617c50}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bae6d8cd-18f7-4e77-babd-8dd80c8ff993}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Friday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d26a98ca-eb86-4e26-9a86-4ec91f6e0b69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d26a98ca-eb86-4e26-9a86-4ec91f6e0b69}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {eff7d1bb-f2f5-4a16-a8dc-4d072a73c1e6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Saturday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a768ce66-5096-4e15-b853-85c66c3089c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a768ce66-5096-4e15-b853-85c66c3089c9}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a6826a78-c51c-4a6f-ac6a-49044803ad5d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday Rule, !- Name
  {d60f204f-258f-41a0-b837-a6297979f18f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0530b533-f097-44ad-b4bd-ba95b80f1d1a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0530b533-f097-44ad-b4bd-ba95b80f1d1a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2e3e017a-de2f-465d-b83e-13ea7093097a}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {fb273a13-c183-4ef1-be20-7897a1df7649}, !- Supply Air Inlet Node
  {ecf8fa95-c287-49b0-8340-59a2c5a87455}, !- Supply Air Outlet Node
  {979beafa-a432-4336-a90c-c6118b8d616a}, !- Exhaust Air Inlet Node
  {8524abe1-8abb-42f5-a620-47ab6537fc3d}, !- Exhaust Air Outlet Node
  2908.2868412,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {69edf1ce-bac4-4929-8e23-964bb38dac13}, !- Handle
  Node 346,                               !- Name
  {ecf8fa95-c287-49b0-8340-59a2c5a87455}, !- Inlet Port
  {a27f38ac-444a-4991-b25b-7c8c289fa8f2}; !- Outlet Port

OS:Connection,
  {fb273a13-c183-4ef1-be20-7897a1df7649}, !- Handle
  {9fa18c6c-692e-474e-8b7b-2219ce64e8f0}, !- Name
  {5b9162e6-3b79-4c84-ba71-8731018b8c15}, !- Source Object
  3,                                      !- Outlet Port
  {2e3e017a-de2f-465d-b83e-13ea7093097a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ecf8fa95-c287-49b0-8340-59a2c5a87455}, !- Handle
  {98d041bf-6208-4b21-b630-19ff17e68f54}, !- Name
  {2e3e017a-de2f-465d-b83e-13ea7093097a}, !- Source Object
  13,                                     !- Outlet Port
  {69edf1ce-bac4-4929-8e23-964bb38dac13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27f38ac-444a-4991-b25b-7c8c289fa8f2}, !- Handle
  {74eedefb-f820-45cc-b394-7dcde23ebeb1}, !- Name
  {69edf1ce-bac4-4929-8e23-964bb38dac13}, !- Source Object
  3,                                      !- Outlet Port
  {1eb6f17d-f0ea-4da0-a157-3d2bd0c64ed4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87596839-80a3-44ae-9b1e-5bb8ce734f3c}, !- Handle
  Node 347,                               !- Name
  {d7ff3fbc-2514-4c5f-b8c5-204ca287aaf3}, !- Inlet Port
  {979beafa-a432-4336-a90c-c6118b8d616a}; !- Outlet Port

OS:Connection,
  {d7ff3fbc-2514-4c5f-b8c5-204ca287aaf3}, !- Handle
  {5b931f10-78b4-4761-b326-31e4400d34ea}, !- Name
  {1eb6f17d-f0ea-4da0-a157-3d2bd0c64ed4}, !- Source Object
  7,                                      !- Outlet Port
  {87596839-80a3-44ae-9b1e-5bb8ce734f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979beafa-a432-4336-a90c-c6118b8d616a}, !- Handle
  {cebb56db-6725-43b9-b8cb-dbef38767ed6}, !- Name
  {87596839-80a3-44ae-9b1e-5bb8ce734f3c}, !- Source Object
  3,                                      !- Outlet Port
  {2e3e017a-de2f-465d-b83e-13ea7093097a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8524abe1-8abb-42f5-a620-47ab6537fc3d}, !- Handle
  {9ff8c700-3e33-4fc6-99aa-a24506c4028a}, !- Name
  {2e3e017a-de2f-465d-b83e-13ea7093097a}, !- Source Object
  15,                                     !- Outlet Port
  {dda3b8b9-624b-4af5-a4ee-6022f5ac555c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {996a5e83-a612-4d32-99ed-7b784ff3311c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2bcbc98a-a4b5-44ef-9065-161462cd90cc}, !- Reference Setpoint Node Name
  {2bcbc98a-a4b5-44ef-9065-161462cd90cc}, !- Mixed Air Stream Node Name
  {5b9162e6-3b79-4c84-ba71-8731018b8c15}, !- Outdoor Air Stream Node Name
  {f3752011-5345-421d-a5b9-3d938f3cc273}, !- Return Air Stream Node Name
  {69edf1ce-bac4-4929-8e23-964bb38dac13}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d3f1de16-172d-45ee-b849-15b3cc59f3e1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {07118d30-6eae-4cf5-a2f2-8876dbee8e66}, !- Control Zone or Zone List Name
  {b9598bfc-3e77-44fd-811e-db757ed857dd}, !- Cooling Control Zone or Zone List Name
  {f0a8189a-1332-4920-b84c-596d20d1a47c}, !- Heating Control Zone or Zone List Name
  {2cdbc74a-3d03-43fa-bd3c-4e77ec57f943}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {07118d30-6eae-4cf5-a2f2-8876dbee8e66}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {b9598bfc-3e77-44fd-811e-db757ed857dd}, !- Handle
  {ce6924ef-f1ef-4637-be5f-03025bab064a}; !- Name

OS:ModelObjectList,
  {f0a8189a-1332-4920-b84c-596d20d1a47c}, !- Handle
  {e900268b-9848-439e-96b6-9f9db08d1986}; !- Name

OS:ModelObjectList,
  {2cdbc74a-3d03-43fa-bd3c-4e77ec57f943}, !- Handle
  {6e6b1bcb-cc15-4706-a3a5-961351d2f52d}; !- Name

OS:Schedule:Ruleset,
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {eef95060-b116-409f-b840-a49a7e41f017}, !- Default Day Schedule Name
  {065b000a-20f0-433c-b1f4-045e4d6df781}, !- Summer Design Day Schedule Name
  {0c9b80c8-70e9-4d70-83d4-843124ffeb67}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eef95060-b116-409f-b840-a49a7e41f017}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c775ef19-9fbd-4b21-a17b-63126a22ba5f}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c9b80c8-70e9-4d70-83d4-843124ffeb67}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84da0125-d757-45ef-8bea-b8bc9ba428c9}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {065b000a-20f0-433c-b1f4-045e4d6df781}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fd8dab3f-092d-435b-b2e3-ca1092fff5b1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Monday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e2469c12-0e80-4ac8-b386-6099885b4dfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e2469c12-0e80-4ac8-b386-6099885b4dfb}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {8a590e2e-22b7-486e-9d91-055a551f32c1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Tuesday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {96f4dec3-885b-4604-97f0-540fb3d3bb1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {96f4dec3-885b-4604-97f0-540fb3d3bb1e}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f3de8b13-4cd0-445c-9e55-171f501e9ce7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Wednesday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f5bf8746-0e9e-4f3d-89d1-6ccb632d0ffc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f5bf8746-0e9e-4f3d-89d1-6ccb632d0ffc}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {002f83e6-2107-4681-9bd7-bbfcae5019d5}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Thursday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b76cb5cc-7156-4f00-b8ba-e6b2a3fe51dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b76cb5cc-7156-4f00-b8ba-e6b2a3fe51dd}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {26ef9dac-87e5-4abc-b13d-efa1ef9929f6}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Friday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {252aafde-d03f-4225-a578-03186670d65f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {252aafde-d03f-4225-a578-03186670d65f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {d4abe918-ec81-46e4-ae95-cb0729ba15ff}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Saturday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bce7e35-7998-41e1-96c7-180b93b697fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2bce7e35-7998-41e1-96c7-180b93b697fc}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e068678-ad09-421e-a3b3-5b178e16531c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday Rule, !- Name
  {e0a0decc-13e7-422d-9455-79f84a6c4217}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3aceebb-bb54-4c5b-8b0c-da872783b36f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3aceebb-bb54-4c5b-8b0c-da872783b36f}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e10723ce-0bf3-4ec4-bac5-b7e7b5410be9}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {16247047-53e7-43ad-bcb2-f9cbf20184d5}, !- Control Zone or Zone List Name
  {e232ce08-020d-4268-9930-8ea97116616e}, !- Cooling Control Zone or Zone List Name
  {b1887fa8-8ec8-4455-8b9a-6bc6a243503b}, !- Heating Control Zone or Zone List Name
  {752c42e0-8769-44bb-a13a-c050c5feef2d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {16247047-53e7-43ad-bcb2-f9cbf20184d5}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e232ce08-020d-4268-9930-8ea97116616e}, !- Handle
  {3b18ba21-10b7-4683-9a58-5e1cbd412a0c}; !- Name

OS:ModelObjectList,
  {b1887fa8-8ec8-4455-8b9a-6bc6a243503b}, !- Handle
  {ddfd8852-2055-4c7f-9208-b80fe5f783e1}; !- Name

OS:ModelObjectList,
  {752c42e0-8769-44bb-a13a-c050c5feef2d}, !- Handle
  {a549dfdc-3d69-48fc-8852-9d0fc8a85f63}; !- Name

OS:Schedule:Ruleset,
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {2141706c-cdfb-4f78-822c-43ebe624ee49}, !- Default Day Schedule Name
  {fff8a3d7-9802-4b8c-ac6c-a6f049f799a1}, !- Summer Design Day Schedule Name
  {75b4244b-979f-4990-bc08-6fc8a05bf573}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2141706c-cdfb-4f78-822c-43ebe624ee49}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84d47305-7314-402d-bd7e-1421b1e3e819}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75b4244b-979f-4990-bc08-6fc8a05bf573}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94129b09-1b89-414d-9f27-a8bea5fd88b6}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fff8a3d7-9802-4b8c-ac6c-a6f049f799a1}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74cdf77c-646d-4940-bbc0-e0cc8ec98791}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Monday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c3c0bb7c-3b79-410d-9f56-832366a99557}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c3c0bb7c-3b79-410d-9f56-832366a99557}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7518000b-e384-4151-abe6-e4650cabcea8}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Tuesday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8859f4b3-c603-465e-a647-f9b39c7c3752}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8859f4b3-c603-465e-a647-f9b39c7c3752}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {6d88a52a-cab7-4ef1-b428-cb48ace050d7}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Wednesday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {87cb1607-73a3-4931-abb6-f53d91e8302d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {87cb1607-73a3-4931-abb6-f53d91e8302d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {f53ab0b6-b5c9-48bb-9d4d-cdc9ec682847}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Thursday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {24b55799-7f1e-4761-81fd-7ba6061e7d24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {24b55799-7f1e-4761-81fd-7ba6061e7d24}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {853eb127-52dc-4b87-a81f-4069f34ed01d}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Friday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8ec510c4-ca05-48a7-8973-28bde1628708}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8ec510c4-ca05-48a7-8973-28bde1628708}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {7fb2c093-adff-409b-800e-3a111bf007a2}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Saturday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9760523-9415-4c92-ba90-ac2b11c6e20c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9760523-9415-4c92-ba90-ac2b11c6e20c}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5b5a43f-9b7f-408c-9612-0b85022380de}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday Rule, !- Name
  {6574db9b-01ea-407d-b34c-c847c9187d93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a06c716-aa2e-411d-a346-9b9b8792c703}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a06c716-aa2e-411d-a346-9b9b8792c703}, !- Handle
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 3 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e51a0b4c-b638-48ce-a9e1-c66a4098060a}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2a03fffc-8b47-45e9-83a0-4cad56b2b5cd}, !- Supply Air Inlet Node
  {048ee823-1472-44a7-bc04-441b97226947}, !- Supply Air Outlet Node
  {d6a3de3a-7b59-4f36-a4ce-18f39e80f76d}, !- Exhaust Air Inlet Node
  {6099c2dc-089a-4b48-89ae-7ad33584c4db}, !- Exhaust Air Outlet Node
  755.069456,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b93b479c-a8fe-45be-bd86-63e902a3510a}, !- Handle
  Node 348,                               !- Name
  {048ee823-1472-44a7-bc04-441b97226947}, !- Inlet Port
  {67cd586f-10de-4e23-94de-8b10e5614637}; !- Outlet Port

OS:Connection,
  {2a03fffc-8b47-45e9-83a0-4cad56b2b5cd}, !- Handle
  {4f4bc9a4-3fed-4c4f-914c-efd83733ec8e}, !- Name
  {77f76c39-34bb-46ff-b30a-24dda953e941}, !- Source Object
  3,                                      !- Outlet Port
  {e51a0b4c-b638-48ce-a9e1-c66a4098060a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {048ee823-1472-44a7-bc04-441b97226947}, !- Handle
  {9a685cce-9c61-41b6-b060-90036b9b5136}, !- Name
  {e51a0b4c-b638-48ce-a9e1-c66a4098060a}, !- Source Object
  13,                                     !- Outlet Port
  {b93b479c-a8fe-45be-bd86-63e902a3510a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67cd586f-10de-4e23-94de-8b10e5614637}, !- Handle
  {e12fa165-8519-489e-8099-aa5a047a3bb2}, !- Name
  {b93b479c-a8fe-45be-bd86-63e902a3510a}, !- Source Object
  3,                                      !- Outlet Port
  {5a973364-781d-4363-b1a4-e56b7c22fa95}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2c9fc1e-b941-4869-adc3-8f5f58978c49}, !- Handle
  Node 349,                               !- Name
  {958264bd-ecab-42b7-8627-7db314ded9f8}, !- Inlet Port
  {d6a3de3a-7b59-4f36-a4ce-18f39e80f76d}; !- Outlet Port

OS:Connection,
  {958264bd-ecab-42b7-8627-7db314ded9f8}, !- Handle
  {59718317-aa1c-4bb1-b7cb-d276ab004476}, !- Name
  {5a973364-781d-4363-b1a4-e56b7c22fa95}, !- Source Object
  7,                                      !- Outlet Port
  {d2c9fc1e-b941-4869-adc3-8f5f58978c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a3de3a-7b59-4f36-a4ce-18f39e80f76d}, !- Handle
  {a0bb1692-620a-4021-b4d1-41677d78f3e9}, !- Name
  {d2c9fc1e-b941-4869-adc3-8f5f58978c49}, !- Source Object
  3,                                      !- Outlet Port
  {e51a0b4c-b638-48ce-a9e1-c66a4098060a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6099c2dc-089a-4b48-89ae-7ad33584c4db}, !- Handle
  {cdc025e5-f50e-40eb-ace9-fccb4fc6301f}, !- Name
  {e51a0b4c-b638-48ce-a9e1-c66a4098060a}, !- Source Object
  15,                                     !- Outlet Port
  {420ba033-73d3-4348-b26c-3c6c96e4ceab}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1b178173-999b-47bd-99f2-2d83b0aa3ef8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fff7ba63-a255-4432-8dde-b0647c814247}, !- Reference Setpoint Node Name
  {fff7ba63-a255-4432-8dde-b0647c814247}, !- Mixed Air Stream Node Name
  {77f76c39-34bb-46ff-b30a-24dda953e941}, !- Outdoor Air Stream Node Name
  {b7d115c1-23bb-4443-8673-b6da80419b96}, !- Return Air Stream Node Name
  {b93b479c-a8fe-45be-bd86-63e902a3510a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a5513421-917a-4c28-b7d5-7c6a29901252}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a79451cd-4897-4e74-bf8c-44f42bb49f44}, !- Control Zone or Zone List Name
  {f8efa66f-fa7d-46fe-8885-5b1827a09b38}, !- Cooling Control Zone or Zone List Name
  {87ca13a2-bf3b-4074-aeeb-662d05e4d60a}, !- Heating Control Zone or Zone List Name
  {ae66f5d3-c02e-4900-8f89-999531ecf26e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a79451cd-4897-4e74-bf8c-44f42bb49f44}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f8efa66f-fa7d-46fe-8885-5b1827a09b38}, !- Handle
  {0555b9b8-1e08-487d-989f-b0e3e647bbe9}; !- Name

OS:ModelObjectList,
  {87ca13a2-bf3b-4074-aeeb-662d05e4d60a}, !- Handle
  {5717456e-fb2d-4bad-8156-5b4950c59017}; !- Name

OS:ModelObjectList,
  {ae66f5d3-c02e-4900-8f89-999531ecf26e}, !- Handle
  {f6a20a44-e2e2-4c0e-9476-b04519adae37}; !- Name

OS:Schedule:Ruleset,
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {7de7066d-16c9-4acb-86ed-8ec8b8b3d09f}, !- Default Day Schedule Name
  {0ea57c49-4b52-491b-8970-c10bb815efce}, !- Summer Design Day Schedule Name
  {b4f09549-9ff0-462d-897f-335195025000}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7de7066d-16c9-4acb-86ed-8ec8b8b3d09f}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29eb7633-7564-4d65-861f-db02d1cb01e1}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4f09549-9ff0-462d-897f-335195025000}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b446c99-d34f-411a-a053-0a351108bb70}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ea57c49-4b52-491b-8970-c10bb815efce}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6a88fe13-b624-4de5-a014-161c5aa358a5}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {65555b92-31de-4eb1-b16b-cce6366c2a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {65555b92-31de-4eb1-b16b-cce6366c2a10}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9abaa053-b5b2-4ee3-bdfb-4dd8f69cdd60}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6b008eb-8cf1-4848-be8c-0bf96d120911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c6b008eb-8cf1-4848-be8c-0bf96d120911}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec8c45a1-3856-4b4d-8a19-14a1ba1b1d61}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e4802233-8d4c-4654-9cb2-f35c2485fd30}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e4802233-8d4c-4654-9cb2-f35c2485fd30}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {958cd02e-c914-4155-a8d7-d2a105a41c17}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {11375d31-5aae-4eb4-85bf-1f5f33008cf7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {11375d31-5aae-4eb4-85bf-1f5f33008cf7}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4eed2aa6-dd2a-4b17-9ba9-f7817864c69f}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db3589a3-1caa-4d0d-a5d2-dcfedabae739}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {db3589a3-1caa-4d0d-a5d2-dcfedabae739}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ca6d7b60-fb42-4bea-bc52-220b3a6bfb5d}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2b0a1d3-cfe2-4d1a-a492-4bc1ce987549}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e2b0a1d3-cfe2-4d1a-a492-4bc1ce987549}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecd24918-c33d-4fd9-865f-abd9409281e9}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {1980d0e3-fe47-4b5c-b49d-456a3045f1b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f85ddbe9-21c6-47bb-a844-a7a0189c91ab}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f85ddbe9-21c6-47bb-a844-a7a0189c91ab}, !- Handle
  Sys_3_PSZ ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {511b5b4d-e32a-432c-a61f-cedbdce6b13f}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ff960daf-2dd9-44b9-ad63-91d807034b41}, !- Control Zone or Zone List Name
  {e10a45a5-95e2-437b-8239-d9bc1b225092}, !- Cooling Control Zone or Zone List Name
  {7db53055-c7f5-4ccd-8829-29fa1bb2fc45}, !- Heating Control Zone or Zone List Name
  {35057f3e-b5bd-45b9-b07b-e2ce0582306e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff960daf-2dd9-44b9-ad63-91d807034b41}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {e10a45a5-95e2-437b-8239-d9bc1b225092}, !- Handle
  {46ca5356-b809-4cb1-aafb-2477f23435d4}; !- Name

OS:ModelObjectList,
  {7db53055-c7f5-4ccd-8829-29fa1bb2fc45}, !- Handle
  {e8f95b74-4380-44be-a2cb-c336016a1ca3}; !- Name

OS:ModelObjectList,
  {35057f3e-b5bd-45b9-b07b-e2ce0582306e}, !- Handle
  {86591077-b6ba-4921-baa9-ed9835278c2e}; !- Name

OS:Schedule:Ruleset,
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {e1ead321-7b44-4337-adb7-acd8c2e0f12d}, !- Default Day Schedule Name
  {51110465-cb32-40b8-b3d3-dea7de9a519b}, !- Summer Design Day Schedule Name
  {07ca772e-df75-419d-923f-14bf9612edc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1ead321-7b44-4337-adb7-acd8c2e0f12d}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06c15e09-1e8b-43de-b8d1-fceb90641c0e}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07ca772e-df75-419d-923f-14bf9612edc1}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2b1c2f7-9591-4c7b-bd0c-4ad8f7814ce0}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51110465-cb32-40b8-b3d3-dea7de9a519b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7142c55-a100-4c37-9d79-b4401c892805}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f4d6ea63-6b65-4ac5-8c5e-3ca36efde823}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f4d6ea63-6b65-4ac5-8c5e-3ca36efde823}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e24285f-11ae-49fe-b382-2913a8775ec8}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f083182b-e9c1-4638-b700-1a9f66581c57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f083182b-e9c1-4638-b700-1a9f66581c57}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ebc083d3-13a7-4b62-b1d4-3cb89cfe834b}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e1051bfe-be74-46c7-bda6-3418ddd4e484}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {e1051bfe-be74-46c7-bda6-3418ddd4e484}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {88e5c9d0-7742-4e61-bfd0-826d6109b8b0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {871752b8-e41b-42d1-ba9a-d3dd8b4399d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {871752b8-e41b-42d1-ba9a-d3dd8b4399d8}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a90524a-3a4b-472f-a0dd-1d766ceeb30e}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ad0d5d8e-9e21-44fa-b49f-7d6acbe4576c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ad0d5d8e-9e21-44fa-b49f-7d6acbe4576c}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6eebd582-0757-404c-9dc6-6b87151408ea}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d44bb250-7c17-419d-a22b-946789b22b91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d44bb250-7c17-419d-a22b-946789b22b91}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac02fa55-a86a-4939-856b-54b9a6e66db0}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {750a3756-66dc-4224-a84f-8f83c45b18d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eb9be186-0a6e-407b-a3f1-e72edc3979dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eb9be186-0a6e-407b-a3f1-e72edc3979dc}, !- Handle
  Sys_3_PSZ ALL_ST=Food preparation area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3e11db4d-9215-43cf-b509-1484dc7fc91c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69282ffa-5e0d-4064-ac04-25efa2260e8e}, !- Supply Air Inlet Node
  {ae16d9f5-9473-46ce-8f98-3c818e971def}, !- Supply Air Outlet Node
  {73198dbd-3cc6-4d78-b6db-ee8614645841}, !- Exhaust Air Inlet Node
  {a79cea24-5c13-465a-a446-e8885d77e4c4}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {dd0a42d3-f0a4-47fe-bda6-4cb598c9cf16}, !- Handle
  Node 350,                               !- Name
  {ae16d9f5-9473-46ce-8f98-3c818e971def}, !- Inlet Port
  {8ac99045-2a27-4345-a249-382db20b9554}; !- Outlet Port

OS:Connection,
  {69282ffa-5e0d-4064-ac04-25efa2260e8e}, !- Handle
  {ed56e0ce-a4a5-4991-91b7-3aaed750bbfe}, !- Name
  {078aee14-6d09-4ed2-98d9-5f1aa82767b1}, !- Source Object
  3,                                      !- Outlet Port
  {3e11db4d-9215-43cf-b509-1484dc7fc91c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ae16d9f5-9473-46ce-8f98-3c818e971def}, !- Handle
  {03bd0e79-fae4-43a1-922d-a56d7d323c15}, !- Name
  {3e11db4d-9215-43cf-b509-1484dc7fc91c}, !- Source Object
  13,                                     !- Outlet Port
  {dd0a42d3-f0a4-47fe-bda6-4cb598c9cf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac99045-2a27-4345-a249-382db20b9554}, !- Handle
  {67211746-bb16-4cef-b073-9e5595f87715}, !- Name
  {dd0a42d3-f0a4-47fe-bda6-4cb598c9cf16}, !- Source Object
  3,                                      !- Outlet Port
  {7ed6abfe-7200-4e5f-b1fe-e5ddf306b0d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3eabd2f0-e16d-4623-91fc-e2ab3dc89352}, !- Handle
  Node 351,                               !- Name
  {6952dfdf-d7bc-4290-b1cb-4209fb41d0da}, !- Inlet Port
  {73198dbd-3cc6-4d78-b6db-ee8614645841}; !- Outlet Port

OS:Connection,
  {6952dfdf-d7bc-4290-b1cb-4209fb41d0da}, !- Handle
  {5e66da44-661d-4832-9d24-eb8f23e42ea6}, !- Name
  {7ed6abfe-7200-4e5f-b1fe-e5ddf306b0d4}, !- Source Object
  7,                                      !- Outlet Port
  {3eabd2f0-e16d-4623-91fc-e2ab3dc89352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73198dbd-3cc6-4d78-b6db-ee8614645841}, !- Handle
  {1851b52d-a940-470c-966b-198858227cfb}, !- Name
  {3eabd2f0-e16d-4623-91fc-e2ab3dc89352}, !- Source Object
  3,                                      !- Outlet Port
  {3e11db4d-9215-43cf-b509-1484dc7fc91c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a79cea24-5c13-465a-a446-e8885d77e4c4}, !- Handle
  {d41811f5-2c57-4899-a0a2-4c854d38bd13}, !- Name
  {3e11db4d-9215-43cf-b509-1484dc7fc91c}, !- Source Object
  15,                                     !- Outlet Port
  {af032016-3806-4f86-a9dc-315d98f7c8ca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3149884a-0157-4a37-98f4-b14043b6ef48}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45cd0514-9470-4c75-910b-5a9a9d9344d1}, !- Reference Setpoint Node Name
  {45cd0514-9470-4c75-910b-5a9a9d9344d1}, !- Mixed Air Stream Node Name
  {078aee14-6d09-4ed2-98d9-5f1aa82767b1}, !- Outdoor Air Stream Node Name
  {45f18775-a8b7-4b68-b523-7ed8645254a3}, !- Return Air Stream Node Name
  {dd0a42d3-f0a4-47fe-bda6-4cb598c9cf16}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {580ac8de-4490-4fb0-acf9-116f598a9f29}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5f364e23-fb0b-4322-8cae-b1c2ea56b070}, !- Control Zone or Zone List Name
  {4ca29609-b256-4bbf-885a-7823ffe0abf7}, !- Cooling Control Zone or Zone List Name
  {94e45e01-f1ec-4315-924a-10ce82e42ea2}, !- Heating Control Zone or Zone List Name
  {812f4fb8-d7ee-4ee6-90b7-8b011eff0317}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5f364e23-fb0b-4322-8cae-b1c2ea56b070}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4ca29609-b256-4bbf-885a-7823ffe0abf7}, !- Handle
  {df66ecdb-06cf-4e49-8b97-d61f6bec7637}; !- Name

OS:ModelObjectList,
  {94e45e01-f1ec-4315-924a-10ce82e42ea2}, !- Handle
  {71f72469-2033-43c7-ac69-0742169de1f5}; !- Name

OS:ModelObjectList,
  {812f4fb8-d7ee-4ee6-90b7-8b011eff0317}, !- Handle
  {49dd8613-1bb0-406a-91da-f58922abde99}; !- Name

OS:Schedule:Ruleset,
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {3c24b622-c2d2-4db5-99a8-dd964fbd936e}, !- Default Day Schedule Name
  {4a076fac-2a09-44e4-a8a7-a97f49aaa69e}, !- Summer Design Day Schedule Name
  {4938c954-63f7-4d7d-8fe1-42c2a159d38f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c24b622-c2d2-4db5-99a8-dd964fbd936e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {019f3ec1-545c-420a-b115-71c2f1c56282}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4938c954-63f7-4d7d-8fe1-42c2a159d38f}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b3f4886-faec-44f1-a916-749f20319d94}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a076fac-2a09-44e4-a8a7-a97f49aaa69e}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {850bf3d9-d8cf-42f8-bf3f-86a69a9724bd}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e213258-4cdd-4971-acd4-d8f6db816716}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e213258-4cdd-4971-acd4-d8f6db816716}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3e19409d-53a5-4082-8ddf-523cc871afad}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {aaf6a204-e3a1-4dd5-b23c-b84b0bfc3c5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {aaf6a204-e3a1-4dd5-b23c-b84b0bfc3c5f}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c28439e0-fcd0-409b-9e83-e3e8bd2d0542}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cd485dec-1252-49ab-980a-ede75bf85f16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {cd485dec-1252-49ab-980a-ede75bf85f16}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c1befd02-78fb-4cc6-87c5-6c53cbade518}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {175f3904-b621-4ab3-83f4-1ea96c1bd18a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {175f3904-b621-4ab3-83f4-1ea96c1bd18a}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c66fd5d6-3dbb-4e29-9b23-7ead80546034}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7a354c9a-c91b-4cb7-b774-1dc036de57cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7a354c9a-c91b-4cb7-b774-1dc036de57cd}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8464b4a-05b7-49d7-8055-fd10076c1cb3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33a767fe-1566-402f-b275-640a12769f86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33a767fe-1566-402f-b275-640a12769f86}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bd6fbb8-dec0-4806-a529-378c23ade017}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday Rule, !- Name
  {65a9c158-0ac9-48a5-9b3e-976f350696c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c5309f74-1e3a-4c5a-9820-a26498bccc3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c5309f74-1e3a-4c5a-9820-a26498bccc3c}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {15483acd-01de-48d0-8eee-2ba6cc485ac0}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {21062558-cafe-42ca-9c03-fabc85964899}, !- Control Zone or Zone List Name
  {2ba624a6-e19e-47a8-9a53-9b87e119cf0b}, !- Cooling Control Zone or Zone List Name
  {d72abd99-bf77-4700-87af-4d82aeec1146}, !- Heating Control Zone or Zone List Name
  {c1cf55ac-00dd-48ed-9028-8df327644676}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {21062558-cafe-42ca-9c03-fabc85964899}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2ba624a6-e19e-47a8-9a53-9b87e119cf0b}, !- Handle
  {cedff6d3-8b57-4242-9664-7328664b5190}; !- Name

OS:ModelObjectList,
  {d72abd99-bf77-4700-87af-4d82aeec1146}, !- Handle
  {1b82244e-3f18-4512-af43-82a6ea7e1e54}; !- Name

OS:ModelObjectList,
  {c1cf55ac-00dd-48ed-9028-8df327644676}, !- Handle
  {d3bb145e-2b70-4532-b138-5dbf7453cbf6}; !- Name

OS:Schedule:Ruleset,
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {73713a76-cd91-41a2-95e6-e83ff0708818}, !- Default Day Schedule Name
  {67398ffd-8d3c-4b03-9adf-d015247738ca}, !- Summer Design Day Schedule Name
  {541676ba-550b-4986-b7c1-769812d547e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73713a76-cd91-41a2-95e6-e83ff0708818}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {269f95f4-3557-4777-bb4b-47bcd07ae682}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {541676ba-550b-4986-b7c1-769812d547e9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdd5f846-de15-4144-a28a-170aaeeae909}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67398ffd-8d3c-4b03-9adf-d015247738ca}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6bae8723-1cf8-4bc5-af6d-2f82277248ed}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ca0ea127-017c-47a0-a01c-6c6f80344863}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ca0ea127-017c-47a0-a01c-6c6f80344863}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef51bee0-fcf6-490e-9840-ff79bcd828a6}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d498a0ed-45db-4901-ab95-66ea9a07eeae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d498a0ed-45db-4901-ab95-66ea9a07eeae}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eee5443f-7b5f-47d8-a8e2-9da989477951}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fd7e91b2-7ebc-419c-9547-213ea22288cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {fd7e91b2-7ebc-419c-9547-213ea22288cb}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7a62aaa0-42bd-4fcb-81c3-d903c0eb0ec2}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7cb2e96-0816-4906-af54-b0d3ce7692d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7cb2e96-0816-4906-af54-b0d3ce7692d3}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68b932bf-ab43-4480-a620-7c389b929ff7}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c674fa43-00ec-473a-834b-a58ff29bb7c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c674fa43-00ec-473a-834b-a58ff29bb7c9}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ed8ff69-c155-4e10-82ea-dd78da5f61ce}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d200ede1-2d24-4999-b6f5-308b70e1b8db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d200ede1-2d24-4999-b6f5-308b70e1b8db}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5966ba06-4e14-49b8-a9fb-fbc4896e9f09}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday Rule, !- Name
  {c2ba7040-68d6-4838-ad70-3885fad5ff00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ca5df9f-0f7a-4b90-a3b9-54ee95041b91}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ca5df9f-0f7a-4b90-a3b9-54ee95041b91}, !- Handle
  Sys_3_PSZ ALL_ST=Gymnasium/Fitness centre playing area_FL=Building Story 1_SCH=B 1 Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {9b82ca38-a1fd-454a-ba2d-abde020cac68}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {89c18afd-d99c-42d1-a169-b4a3bf3684e3}, !- Control Zone or Zone List Name
  {079fbef5-421a-4bb6-b7cd-e1e3ed3b5c3a}, !- Cooling Control Zone or Zone List Name
  {d5b73cb8-0878-44e1-a156-ca2becfa33ad}, !- Heating Control Zone or Zone List Name
  {005d3c02-a687-4797-9cd9-779b0ab74e24}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89c18afd-d99c-42d1-a169-b4a3bf3684e3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {079fbef5-421a-4bb6-b7cd-e1e3ed3b5c3a}, !- Handle
  {e8b43a0b-4140-4e75-84b5-07f9fcdcb072}; !- Name

OS:ModelObjectList,
  {d5b73cb8-0878-44e1-a156-ca2becfa33ad}, !- Handle
  {fe88a2ae-cae7-499f-a92f-a6be65c455d8}; !- Name

OS:ModelObjectList,
  {005d3c02-a687-4797-9cd9-779b0ab74e24}, !- Handle
  {0df26f49-1c97-4192-a079-e23952a1c3ba}; !- Name

OS:Schedule:Ruleset,
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {d0e337d9-d62b-4388-bcd0-907b87965602}, !- Default Day Schedule Name
  {a65b671e-8332-4034-89a9-1eb4925df79a}, !- Summer Design Day Schedule Name
  {984353a4-4772-49fc-b213-2bea2ed809f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0e337d9-d62b-4388-bcd0-907b87965602}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {840b46fb-71f9-4d4f-b1bf-5e457f07b89c}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {984353a4-4772-49fc-b213-2bea2ed809f1}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4d5af94-4b34-4a2d-9667-02369a209f73}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a65b671e-8332-4034-89a9-1eb4925df79a}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {639463a6-c867-4a2b-bccc-1c822767e7ec}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6873143a-7fff-435a-9310-b22bb3a7d218}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6873143a-7fff-435a-9310-b22bb3a7d218}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e7733401-eaca-4a82-8459-767fb97fe9ce}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e491ff66-41b8-4951-bcef-f8d46c58b4e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e491ff66-41b8-4951-bcef-f8d46c58b4e1}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7acca329-8bb2-4a85-93bb-df07fa49cc7f}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc0a0b73-b727-4335-a106-e3ec0c779f5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bc0a0b73-b727-4335-a106-e3ec0c779f5c}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8245c7d2-9e63-4943-bef5-7ee1f715908e}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d9d0ac08-cdab-4376-9e26-a3a5d9d15513}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d9d0ac08-cdab-4376-9e26-a3a5d9d15513}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ba162cb-d3d8-40ee-b3fc-e071236d653c}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22b70bb7-e10f-45db-ab34-9a65ab31b1c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22b70bb7-e10f-45db-ab34-9a65ab31b1c8}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0160e43-e896-4364-a934-9601c2d7b90d}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {712200fd-fcca-4c9f-b4fb-81bb8cc255dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {712200fd-fcca-4c9f-b4fb-81bb8cc255dd}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {defc9a29-91ef-4165-af5a-76e7b05e94b2}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday Rule, !- Name
  {99e78367-e714-43bf-aaa9-0a5a6f302667}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1406a9d5-eb9a-41fd-97c5-cafcd818fc6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1406a9d5-eb9a-41fd-97c5-cafcd818fc6f}, !- Handle
  Sys_3_PSZ ALL_ST=Library reading area_FL=Building Story 2_SCH=C Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b42acdf-875e-4ed0-aa8d-c1178c74de73}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {66f0b68b-d681-493e-8cb6-ed8665e9408a}, !- Supply Air Inlet Node
  {009be6f2-02df-44cf-b319-7d792e5968a9}, !- Supply Air Outlet Node
  {70c88498-475f-4b26-9eb2-b47a647daf4a}, !- Exhaust Air Inlet Node
  {81f47a57-120e-4771-a6b3-2273d88f1ce4}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {02fc144b-e1d3-4c37-90c1-269914c1a59c}, !- Handle
  Node 352,                               !- Name
  {009be6f2-02df-44cf-b319-7d792e5968a9}, !- Inlet Port
  {a70e736f-8c0f-4784-8ab6-4f69826d2870}; !- Outlet Port

OS:Connection,
  {66f0b68b-d681-493e-8cb6-ed8665e9408a}, !- Handle
  {956020b9-0ef7-451d-b5da-cb0fa9273995}, !- Name
  {bb08bfe0-0b75-4183-8064-7b535665dfb3}, !- Source Object
  3,                                      !- Outlet Port
  {4b42acdf-875e-4ed0-aa8d-c1178c74de73}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {009be6f2-02df-44cf-b319-7d792e5968a9}, !- Handle
  {9f30af15-0c09-4290-96ff-9dba04fc4a65}, !- Name
  {4b42acdf-875e-4ed0-aa8d-c1178c74de73}, !- Source Object
  13,                                     !- Outlet Port
  {02fc144b-e1d3-4c37-90c1-269914c1a59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70e736f-8c0f-4784-8ab6-4f69826d2870}, !- Handle
  {4752b231-dfce-4059-8e20-02f91f310ab5}, !- Name
  {02fc144b-e1d3-4c37-90c1-269914c1a59c}, !- Source Object
  3,                                      !- Outlet Port
  {5e97df89-553d-49d1-bd29-15401545a213}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2bedd010-49fd-4594-b007-dd73f1e24fb2}, !- Handle
  Node 353,                               !- Name
  {ba19e231-c007-4779-9ffd-fa20eda2784f}, !- Inlet Port
  {70c88498-475f-4b26-9eb2-b47a647daf4a}; !- Outlet Port

OS:Connection,
  {ba19e231-c007-4779-9ffd-fa20eda2784f}, !- Handle
  {3cbc440d-67bd-4afb-a706-6e3f29ba3c44}, !- Name
  {5e97df89-553d-49d1-bd29-15401545a213}, !- Source Object
  7,                                      !- Outlet Port
  {2bedd010-49fd-4594-b007-dd73f1e24fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c88498-475f-4b26-9eb2-b47a647daf4a}, !- Handle
  {5c80b757-b02d-433d-9182-1e4ed368b4cc}, !- Name
  {2bedd010-49fd-4594-b007-dd73f1e24fb2}, !- Source Object
  3,                                      !- Outlet Port
  {4b42acdf-875e-4ed0-aa8d-c1178c74de73}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {81f47a57-120e-4771-a6b3-2273d88f1ce4}, !- Handle
  {9c83b3f0-c2df-4e0a-a551-32569e609625}, !- Name
  {4b42acdf-875e-4ed0-aa8d-c1178c74de73}, !- Source Object
  15,                                     !- Outlet Port
  {81b4d6ad-b799-4264-beb0-23b51e9cfdd7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a1f62829-e573-40e5-851f-eb4e82f4305c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {814360c1-99b5-4983-847d-479c89b07715}, !- Reference Setpoint Node Name
  {814360c1-99b5-4983-847d-479c89b07715}, !- Mixed Air Stream Node Name
  {bb08bfe0-0b75-4183-8064-7b535665dfb3}, !- Outdoor Air Stream Node Name
  {9c143912-bc78-4543-8720-be6341f4bd52}, !- Return Air Stream Node Name
  {02fc144b-e1d3-4c37-90c1-269914c1a59c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4b16d4e2-6e5f-4f44-8ad1-a5c4be950e84}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6d4712c4-18e3-401e-8ae3-4a1710475af3}, !- Control Zone or Zone List Name
  {46387e42-4f61-474e-9cef-112cb389101c}, !- Cooling Control Zone or Zone List Name
  {5f47f77e-7a5c-496d-b6f9-d68e9817a084}, !- Heating Control Zone or Zone List Name
  {0836b5f2-4e45-4f65-9779-f3ea0484641d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6d4712c4-18e3-401e-8ae3-4a1710475af3}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {46387e42-4f61-474e-9cef-112cb389101c}, !- Handle
  {2a09ff75-c9b4-4fbc-86a4-9ac612b5f669}; !- Name

OS:ModelObjectList,
  {5f47f77e-7a5c-496d-b6f9-d68e9817a084}, !- Handle
  {7b1470e9-0bc7-43f3-a954-83039b9edc4b}; !- Name

OS:ModelObjectList,
  {0836b5f2-4e45-4f65-9779-f3ea0484641d}, !- Handle
  {6e5d407f-9c14-49e1-8ef6-4c2133debcbe}; !- Name

OS:Schedule:Ruleset,
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  {f879a2bd-5f52-4eb0-b2ee-1ecd7c466701}, !- Default Day Schedule Name
  {9c3e9693-aa8d-47b4-931b-a535ca31bd1c}, !- Summer Design Day Schedule Name
  {4f4bb508-6e80-4a55-b892-97a3129dc30f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f879a2bd-5f52-4eb0-b2ee-1ecd7c466701}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28177f69-7cc8-4391-a9a0-a74f17bbfbd4}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f4bb508-6e80-4a55-b892-97a3129dc30f}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b0bc2ab-52ce-4e17-bc8b-06a093ef41f3}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c3e9693-aa8d-47b4-931b-a535ca31bd1c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {08d9da96-012f-4615-bfb6-37c4b6df9b0c}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {1fafc86e-88d4-4332-9f2b-8f88d72772bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {1fafc86e-88d4-4332-9f2b-8f88d72772bd}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c895192c-13cf-41fb-864d-81abe09038d3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9c86bfe8-a44e-49ff-b919-e64438624102}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9c86bfe8-a44e-49ff-b919-e64438624102}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73b87639-c38f-43e3-969d-485525cdafa3}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b8c407ed-a420-4de9-9147-f07b0ccbbb44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {b8c407ed-a420-4de9-9147-f07b0ccbbb44}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5dfa37a6-d0b6-4dab-93f1-44be9bd06373}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cc5ee3a3-e1dd-4dcc-a101-4b70758894f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cc5ee3a3-e1dd-4dcc-a101-4b70758894f2}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0a8be98-b127-46cc-aebe-20d279405528}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4a94b6d2-389e-449f-88fc-6aab61edc90e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4a94b6d2-389e-449f-88fc-6aab61edc90e}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a5f93e16-f2a2-4acb-b132-ff47b92e3273}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bb634825-d8c7-46da-9fad-81eda24fa2e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb634825-d8c7-46da-9fad-81eda24fa2e8}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {880cb40f-c4aa-48e2-851a-2eb411a224be}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday Rule, !- Name
  {04a96ebc-f4da-4fd9-a23f-865f3a807739}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8dcd341-ea96-4a34-88e2-474350f4c5be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8dcd341-ea96-4a34-88e2-474350f4c5be}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  {7622c31a-8923-462c-8fa4-302b21d316af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Handle
  Sys_3_PSZ ALL_ST=Lobby - other_FL=Building Story 2_SCH=C ERV, !- Name
  {724006cb-a143-4186-86bd-bc6359d0f15d}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.9,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.9,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.9,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ebfedbcc-eaba-409b-b4c5-7d3b464053bd}, !- Supply Air Inlet Node
  {56a1c3e8-b370-4032-8c8e-b11f75f33ae4}, !- Supply Air Outlet Node
  {9959ea04-7a3b-4959-92e5-a5e04f711678}, !- Exhaust Air Inlet Node
  {58e2055f-1786-4e4a-8f06-1ecc3019d5fe}, !- Exhaust Air Outlet Node
  669.99749,                              !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d19185de-4e71-4a92-a290-8246111bf2af}, !- Handle
  Node 354,                               !- Name
  {56a1c3e8-b370-4032-8c8e-b11f75f33ae4}, !- Inlet Port
  {7ff47890-adab-4ecf-b1c2-9c78a77d1f28}; !- Outlet Port

OS:Connection,
  {ebfedbcc-eaba-409b-b4c5-7d3b464053bd}, !- Handle
  {e2dcba8a-2175-4026-8a18-edc0c2ba5fe6}, !- Name
  {656d71b6-6517-472d-9f4c-5658ef7b79a3}, !- Source Object
  3,                                      !- Outlet Port
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {56a1c3e8-b370-4032-8c8e-b11f75f33ae4}, !- Handle
  {de822a13-de88-4c7f-a6b2-85f158103f8c}, !- Name
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Source Object
  13,                                     !- Outlet Port
  {d19185de-4e71-4a92-a290-8246111bf2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff47890-adab-4ecf-b1c2-9c78a77d1f28}, !- Handle
  {e7ca2c4c-36e1-4974-9b22-ec5331aee64f}, !- Name
  {d19185de-4e71-4a92-a290-8246111bf2af}, !- Source Object
  3,                                      !- Outlet Port
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Handle
  Node 355,                               !- Name
  {ab30ece2-b0f0-4efb-8aa0-dc53e9e8a0aa}, !- Inlet Port
  {9959ea04-7a3b-4959-92e5-a5e04f711678}; !- Outlet Port

OS:Connection,
  {ab30ece2-b0f0-4efb-8aa0-dc53e9e8a0aa}, !- Handle
  {70d1575d-eb29-4ad1-b4da-cb55e606bb00}, !- Name
  {0735dd5b-2a8b-4041-b32e-afbb43c74fac}, !- Source Object
  7,                                      !- Outlet Port
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9959ea04-7a3b-4959-92e5-a5e04f711678}, !- Handle
  {fd5a9277-7815-4dc9-880f-050274086cb3}, !- Name
  {c1bcbc7a-9530-45a9-9be4-4f3d7d31e585}, !- Source Object
  3,                                      !- Outlet Port
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {58e2055f-1786-4e4a-8f06-1ecc3019d5fe}, !- Handle
  {65f1ad4b-3df3-4704-ae4d-cb9ae859adeb}, !- Name
  {56b61d5c-c56f-4858-bce9-b1ce9fc16f2d}, !- Source Object
  15,                                     !- Outlet Port
  {082d83eb-adef-4524-bfae-443bdf43ff85}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d07e7075-5287-4297-9060-413f3fbda29d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Reference Setpoint Node Name
  {6ade0d1e-2253-4152-b819-20474861743a}, !- Mixed Air Stream Node Name
  {656d71b6-6517-472d-9f4c-5658ef7b79a3}, !- Outdoor Air Stream Node Name
  {1631ad11-7a63-4ba7-b975-e76ddf296c14}, !- Return Air Stream Node Name
  {d19185de-4e71-4a92-a290-8246111bf2af}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {d6032ba3-1b08-4a84-9e4b-a22cc9111f56}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
