    <td align="right">Y</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      1.3200</td>
    <td align="right">     1140.00</td>
    <td align="right">     1504.80</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.39</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      1.3200</td>
    <td align="right">      960.00</td>
    <td align="right">     1267.20</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      1.3800</td>
    <td align="right">      342.00</td>
    <td align="right">      471.96</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D SPACE FUNCTION ELECTRICAL/MECHANICAL ROOM-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      1.3800</td>
    <td align="right">      342.00</td>
    <td align="right">      471.96</td>
    <td align="right">General</td>
    <td align="right">NECB-D-LIGHTING</td>
    <td align="right">       58.01</td>
    <td align="right">      168.00</td>
    <td align="right">       58.01</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION FOOD PREPARATION AREA LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      3.5100</td>
    <td align="right">      216.00</td>
    <td align="right">      758.16</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       14.74</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      2.7600</td>
    <td align="right">     1976.00</td>
    <td align="right">     5453.76</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      106.04</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 SPACE FUNCTION GYMNASIUM/FITNESS CENTRE PLAYING AREA LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      2.7600</td>
    <td align="right">     1248.00</td>
    <td align="right">     3444.48</td>
    <td align="right">General</td>
    <td align="right">NECB-B-OCCUPANCY-NECB-B-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">      103.58</td>
    <td align="right">      168.00</td>
    <td align="right">      103.58</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       66.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LIBRARY READING AREA LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      3.0900</td>
    <td align="right">      840.00</td>
    <td align="right">     2595.60</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.03</td>
    <td align="right">      168.00</td>
    <td align="right">       77.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       37.53</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      2.7000</td>
    <td align="right">      210.00</td>
    <td align="right">      567.00</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.03</td>
    <td align="right">      168.00</td>
    <td align="right">       77.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C SPACE FUNCTION LOBBY - OTHER LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      2.7000</td>
    <td align="right">      210.00</td>
    <td align="right">      567.00</td>
    <td align="right">General</td>
    <td align="right">NECB-C-OCCUPANCY-NECB-C-LIGHTING-0.0-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       77.03</td>
    <td align="right">      168.00</td>
    <td align="right">       77.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.20</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      2.4000</td>
    <td align="right">      532.00</td>
    <td align="right">     1276.80</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.29</td>
    <td align="right">      168.00</td>
    <td align="right">       53.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      2.4000</td>
    <td align="right">      532.00</td>
    <td align="right">     1276.80</td>
    <td align="right">General</td>
    <td align="right">NECB-A-OCCUPANCY-NECB-A-LIGHTING-0.3-0.1-0.67-LIGHT RULESET</td>
    <td align="right">       53.29</td>
    <td align="right">      168.00</td>
    <td align="right">       53.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.77</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      2.0400</td>
    <td align="right">      210.00</td>
    <td align="right">      428.40</td>
    <td align="right">General</td>
    <td align="right">NECB-D-OCCUPANCY-NECB-D-LIGHTING-0.5-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       50.27</td>
    <td align="right">      168.00</td>
    <td align="right">       50.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD SPACE FUNCTION WASHROOM - OTHER-SCH-D LIGHTS 85.0 PERCENT REDUCTION</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">      2.0400</td>
    <td align="right">      210.00</td>
    <td align="right">      428.40</td>
    <td align="right">General</td>
    <td align="right">NECB-D-OCCUPANCY-NECB-D-LIGHTING-0.5-0.0-0.67-LIGHT RULESET</td>
    <td align="right">       50.27</td>
    <td align="right">      168.00</td>
    <td align="right">       50.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.1112</td>
    <td align="right">    19592.00</td>
    <td align="right">    41363.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      527.72</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PRIMARY BOILER 2032KBTU/HR 0.834 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   595602.81</td>
    <td align="right">        0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SECONDARY BOILER 0KBTU/HR 0.847 AFUE</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 230KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67297.18</td>
    <td align="right">    53881.84</td>
    <td align="right">    13415.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 69KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13686.48</td>
    <td align="right">    10958.16</td>
    <td align="right">     2728.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65943.97</td>
    <td align="right">    52798.38</td>
    <td align="right">    13145.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 262KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65943.97</td>
    <td align="right">    52798.38</td>
    <td align="right">    13145.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13686.48</td>
    <td align="right">    10958.16</td>
    <td align="right">     2728.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13686.48</td>
    <td align="right">    10958.16</td>
    <td align="right">     2728.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 336KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65943.97</td>
    <td align="right">    52798.38</td>
    <td align="right">    13145.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65943.97</td>
    <td align="right">    52798.38</td>
    <td align="right">    13145.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 82KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13686.48</td>
    <td align="right">    10958.16</td>
    <td align="right">     2728.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 74KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16266.76</td>
    <td align="right">    13024.07</td>
    <td align="right">     3242.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 28KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4904.25</td>
    <td align="right">     3926.61</td>
    <td align="right">      977.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 288KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49849.76</td>
    <td align="right">    39912.47</td>
    <td align="right">     9937.29</td>
    <td align="right">        0.80</td>
    <td align="right">        3.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 357KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42500.86</td>
    <td align="right">    34028.54</td>
    <td align="right">     8472.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 100KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12008.34</td>
    <td align="right">     9614.54</td>
    <td align="right">     2393.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14304.06</td>
    <td align="right">    11452.62</td>
    <td align="right">     2851.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14304.06</td>
    <td align="right">    11452.62</td>
    <td align="right">     2851.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8550.18</td>
    <td align="right">     6845.75</td>
    <td align="right">     1704.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 105KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10748.19</td>
    <td align="right">     8605.59</td>
    <td align="right">     2142.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5680.48</td>
    <td align="right">     4548.11</td>
    <td align="right">     1132.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 372KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57265.49</td>
    <td align="right">    45849.92</td>
    <td align="right">    11415.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 230KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     64137.0</td>
    <td align="right">2.72</td>
    <td align="right">9.29</td>
    <td align="right">9.81</td>
    <td align="right">9.29</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 69KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13043.8</td>
    <td align="right">2.68</td>
    <td align="right">9.16</td>
    <td align="right">9.67</td>
    <td align="right">9.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 225KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62847.4</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.28</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 262KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62847.4</td>
    <td align="right">2.51</td>
    <td align="right">8.58</td>
    <td align="right">9.06</td>
    <td align="right">8.64</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 51KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13043.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 64KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13043.8</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 336KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62847.4</td>
    <td align="right">2.55</td>
    <td align="right">8.70</td>
    <td align="right">9.19</td>
    <td align="right">8.75</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 225KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     62847.4</td>
    <td align="right">2.72</td>
    <td align="right">9.28</td>
    <td align="right">9.80</td>
    <td align="right">9.28</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 82KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13043.8</td>
    <td align="right">2.69</td>
    <td align="right">9.18</td>
    <td align="right">9.69</td>
    <td align="right">9.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 74KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     15502.9</td>
    <td align="right">2.69</td>
    <td align="right">9.17</td>
    <td align="right">9.67</td>
    <td align="right">9.17</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 28KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4674.0</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 288KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     47508.9</td>
    <td align="right">2.53</td>
    <td align="right">8.62</td>
    <td align="right">9.11</td>
    <td align="right">8.68</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 357KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     40505.1</td>
    <td align="right">2.56</td>
    <td align="right">8.73</td>
    <td align="right">9.22</td>
    <td align="right">8.79</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 100KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11444.5</td>
    <td align="right">2.70</td>
    <td align="right">9.21</td>
    <td align="right">9.72</td>
    <td align="right">9.22</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13632.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     13632.4</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8148.7</td>
    <td align="right">2.69</td>
    <td align="right">9.18</td>
    <td align="right">9.69</td>
    <td align="right">9.18</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 105KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10243.5</td>
    <td align="right">2.70</td>
    <td align="right">9.22</td>
    <td align="right">9.73</td>
    <td align="right">9.22</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 35KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5413.7</td>
    <td align="right">3.09</td>
    <td align="right">10.55</td>
    <td align="right">11.12</td>
    <td align="right">10.40</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 372KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     54576.4</td>
    <td align="right">2.57</td>
    <td align="right">8.76</td>
    <td align="right">9.25</td>
    <td align="right">8.81</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 230KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 69KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 262KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 336KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 82KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 74KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 28KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 288KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 357KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 100KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 105KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 372KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   400883.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81529.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   392823.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   392823.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81529.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81529.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   392823.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   392823.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    81529.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96899.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29214.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   296951.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   205137.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71532.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85208.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85208.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29380.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32683.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17971.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   195782.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">&nbsp;</td>
    <td align="right">   288654.66</td>
    <td align="right">        3.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        4.07</td>
    <td align="right">     1084.11</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        4.07</td>
    <td align="right">     1084.11</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.98</td>
    <td align="right">      262.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.98</td>
    <td align="right">      262.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.30</td>
    <td align="right">       79.00</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.30</td>
    <td align="right">       79.00</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.01</td>
    <td align="right">      803.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.01</td>
    <td align="right">      803.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        1.90</td>
    <td align="right">      507.19</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        1.90</td>
    <td align="right">      507.19</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.73</td>
    <td align="right">      193.45</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.73</td>
    <td align="right">      193.45</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        4.07</td>
    <td align="right">     3716.96</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.98</td>
    <td align="right">      898.45</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.30</td>
    <td align="right">      270.87</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.01</td>
    <td align="right">     2753.30</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        2.57</td>
    <td align="right">     2347.41</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.73</td>
    <td align="right">      663.24</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.86</td>
    <td align="right">      790.04</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.86</td>
    <td align="right">      790.04</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.52</td>
    <td align="right">      472.24</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.65</td>
    <td align="right">      593.64</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.34</td>
    <td align="right">      313.74</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.46</td>
    <td align="right">     3162.89</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.82</td>
    <td align="right">      300.00</td>
    <td align="right">       22.35</td>
    <td align="right">     8177.45</td>
    <td align="right">      365.85</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179352.00</td>
    <td align="right">    0.005687</td>
    <td align="right">     1711.55</td>
    <td align="right">   300959.99</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  1070524.00</td>
    <td align="right">    0.000740</td>
    <td align="right">     1174.27</td>
    <td align="right">  1586666.67</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">536GAL ELECTRICITY WATER HEATER - 1515KBTU/HR 1.0 THERM EFF ASHPWH</td>
    <td align="right">WaterHeater:HeatPump:PumpedCondenser</td>
    <td align="right">        2.03</td>
    <td align="right">   360963.31</td>
    <td align="right">        0.96</td>
    <td align="right">        0.99</td>
    <td align="right">        1.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    15144.84</td>
    <td align="right">    16659.32</td>
    <td align="right">       16.86</td>
    <td align="right">       1.148</td>
    <td align="right">       4.065</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01100</td>
    <td align="right">       24.29</td>
    <td align="right">     0.00778</td>
    <td align="right">       4.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     5879.73</td>
    <td align="right">     6467.70</td>
    <td align="right">       21.78</td>
    <td align="right">       0.446</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00993</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    15920.82</td>
    <td align="right">    17512.90</td>
    <td align="right">       12.24</td>
    <td align="right">       1.207</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01115</td>
    <td align="right">       24.37</td>
    <td align="right">     0.00778</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    21481.24</td>
    <td align="right">    23629.37</td>
    <td align="right">       16.51</td>
    <td align="right">       1.629</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01040</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     4972.90</td>
    <td align="right">     5470.19</td>
    <td align="right">       18.42</td>
    <td align="right">       0.377</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01028</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     6001.31</td>
    <td align="right">     6601.45</td>
    <td align="right">       22.23</td>
    <td align="right">       0.455</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00991</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    26934.39</td>
    <td align="right">    29627.83</td>
    <td align="right">       20.70</td>
    <td align="right">       2.042</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00999</td>
    <td align="right">       25.33</td>
    <td align="right">     0.00778</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    20736.17</td>
    <td align="right">    22809.78</td>
    <td align="right">       15.94</td>
    <td align="right">       1.572</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01058</td>
    <td align="right">       24.37</td>
    <td align="right">     0.00778</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     6861.40</td>
    <td align="right">     7547.54</td>
    <td align="right">       25.41</td>
    <td align="right">       0.520</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00970</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     8029.95</td>
    <td align="right">     8832.95</td>
    <td align="right">       14.16</td>
    <td align="right">       0.609</td>
    <td align="right">       0.983</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01165</td>
    <td align="right">       24.29</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.983</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     2458.59</td>
    <td align="right">     2704.45</td>
    <td align="right">       12.52</td>
    <td align="right">       0.186</td>
    <td align="right">       0.296</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00923</td>
    <td align="right">       25.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    33203.15</td>
    <td align="right">    36523.46</td>
    <td align="right">       18.48</td>
    <td align="right">       2.517</td>
    <td align="right">       3.011</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01093</td>
    <td align="right">       25.00</td>
    <td align="right">     0.00778</td>
    <td align="right">       3.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    34614.92</td>
    <td align="right">    38076.41</td>
    <td align="right">       30.51</td>
    <td align="right">       2.334</td>
    <td align="right">       2.567</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00977</td>
    <td align="right">       21.05</td>
    <td align="right">     0.00778</td>
    <td align="right">       1.902</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     8081.34</td>
    <td align="right">     8889.48</td>
    <td align="right">       10.58</td>
    <td align="right">       0.613</td>
    <td align="right">       0.725</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00893</td>
    <td align="right">       23.58</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.725</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2145.10</td>
    <td align="right">     2359.61</td>
    <td align="right">       11.24</td>
    <td align="right">       0.163</td>
    <td align="right">       0.864</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01022</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     2872.75</td>
    <td align="right">     3160.03</td>
    <td align="right">       15.05</td>
    <td align="right">       0.218</td>
    <td align="right">       0.864</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00976</td>
    <td align="right">       25.33</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     6194.64</td>
    <td align="right">     6814.10</td>
    <td align="right">       12.81</td>
    <td align="right">       0.470</td>
    <td align="right">       0.517</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00935</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     7787.20</td>
    <td align="right">     8565.92</td>
    <td align="right">       16.10</td>
    <td align="right">       0.590</td>
    <td align="right">       0.649</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00916</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">     1033.16</td>
    <td align="right">     1136.48</td>
    <td align="right">        5.41</td>
    <td align="right">       0.078</td>
    <td align="right">       0.086</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00988</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">     1581.38</td>
    <td align="right">     1739.52</td>
    <td align="right">        8.28</td>
    <td align="right">       0.120</td>
    <td align="right">       0.132</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00939</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     3813.41</td>
    <td align="right">     4194.75</td>
    <td align="right">        3.68</td>
    <td align="right">       0.289</td>
    <td align="right">       0.347</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00912</td>
    <td align="right">       24.03</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">     4448.36</td>
    <td align="right">     4893.20</td>
    <td align="right">        5.10</td>
    <td align="right">       0.337</td>
    <td align="right">       0.371</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       24.82</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     6411.35</td>
    <td align="right">     7052.48</td>
    <td align="right">        6.19</td>
    <td align="right">       0.486</td>
    <td align="right">       0.535</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       24.82</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">     7318.17</td>
    <td align="right">     8049.98</td>
    <td align="right">        8.39</td>
    <td align="right">       0.555</td>
    <td align="right">       0.610</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       24.93</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      980.89</td>
    <td align="right">     1078.98</td>
    <td align="right">        3.15</td>
    <td align="right">       0.074</td>
    <td align="right">       0.104</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       25.16</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     1732.29</td>
    <td align="right">     1905.52</td>
    <td align="right">        5.57</td>
    <td align="right">       0.131</td>
    <td align="right">       0.144</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       25.40</td>
    <td align="right">     0.00778</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    17568.78</td>
    <td align="right">    22839.42</td>
    <td align="right">       23.12</td>
    <td align="right">       0.679</td>
    <td align="right">       4.065</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00973</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       4.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     5425.12</td>
    <td align="right">     7052.66</td>
    <td align="right">       23.75</td>
    <td align="right">       0.213</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00972</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    17496.11</td>
    <td align="right">    22744.95</td>
    <td align="right">       15.89</td>
    <td align="right">       0.682</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01186</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    17433.03</td>
    <td align="right">    22662.94</td>
    <td align="right">       15.84</td>
    <td align="right">       0.679</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01188</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     5435.08</td>
    <td align="right">     7065.61</td>
    <td align="right">       23.79</td>
    <td align="right">       0.213</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00971</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     6833.55</td>
    <td align="right">     8883.61</td>
    <td align="right">       29.91</td>
    <td align="right">       0.268</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    24114.86</td>
    <td align="right">    31349.32</td>
    <td align="right">       21.91</td>
    <td align="right">       0.944</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00870</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    24161.40</td>
    <td align="right">    31409.83</td>
    <td align="right">       21.95</td>
    <td align="right">       0.946</td>
    <td align="right">       3.984</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00869</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     6826.38</td>
    <td align="right">     8874.29</td>
    <td align="right">       29.88</td>
    <td align="right">       0.268</td>
    <td align="right">       0.827</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00809</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     7329.34</td>
    <td align="right">     9528.14</td>
    <td align="right">       15.27</td>
    <td align="right">       0.285</td>
    <td align="right">       0.983</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01181</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.983</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     1995.32</td>
    <td align="right">     2593.92</td>
    <td align="right">       12.01</td>
    <td align="right">       0.077</td>
    <td align="right">       0.296</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01268</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    26055.67</td>
    <td align="right">    33872.38</td>
    <td align="right">       17.14</td>
    <td align="right">       0.984</td>
    <td align="right">       3.011</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:40:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01101</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       3.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    23995.13</td>
    <td align="right">    31193.67</td>
    <td align="right">       24.99</td>
    <td align="right">       0.894</td>
    <td align="right">       1.902</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:20:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00997</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       1.902</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    12092.05</td>
    <td align="right">    15719.67</td>
    <td align="right">       18.71</td>
    <td align="right">       0.472</td>
    <td align="right">       0.725</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00831</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.725</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2493.14</td>
    <td align="right">     3241.08</td>
    <td align="right">       15.43</td>
    <td align="right">       0.097</td>
    <td align="right">       0.864</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01207</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     3300.95</td>
    <td align="right">     4291.24</td>
    <td align="right">       20.43</td>
    <td align="right">       0.129</td>
    <td align="right">       0.864</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00913</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     6658.52</td>
    <td align="right">     8656.08</td>
    <td align="right">       16.27</td>
    <td align="right">       0.260</td>
    <td align="right">       0.337</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01116</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     8762.09</td>
    <td align="right">    11390.72</td>
    <td align="right">       21.41</td>
    <td align="right">       0.343</td>
    <td align="right">       0.446</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00839</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">     2971.53</td>
    <td align="right">     3862.99</td>
    <td align="right">       18.40</td>
    <td align="right">       0.116</td>
    <td align="right">       0.151</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00854</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">     3776.60</td>
    <td align="right">     4909.58</td>
    <td align="right">       23.38</td>
    <td align="right">       0.148</td>
    <td align="right">       0.192</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00791</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">    12105.43</td>
    <td align="right">    15737.07</td>
    <td align="right">       13.80</td>
    <td align="right">       0.470</td>
    <td align="right">       0.611</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00828</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    11990.83</td>
    <td align="right">    15588.07</td>
    <td align="right">       16.24</td>
    <td align="right">       0.467</td>
    <td align="right">       0.608</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00828</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    16363.72</td>
    <td align="right">    21272.83</td>
    <td align="right">       18.66</td>
    <td align="right">       0.639</td>
    <td align="right">       0.831</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    18196.89</td>
    <td align="right">    23655.95</td>
    <td align="right">       24.64</td>
    <td align="right">       0.713</td>
    <td align="right">       0.927</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     4026.01</td>
    <td align="right">     5233.81</td>
    <td align="right">       15.30</td>
    <td align="right">       0.157</td>
    <td align="right">       0.204</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00824</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     5485.56</td>
    <td align="right">     7131.22</td>
    <td align="right">       20.85</td>
    <td align="right">       0.215</td>
    <td align="right">       0.279</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00777</td>
    <td align="right">      -40.50</td>
    <td align="right">     0.00008</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">        2.57</td>
    <td align="right">        2.57</td>
    <td align="right">        1.90</td>
    <td align="right">        1.90</td>
    <td align="right">      2.5675</td>
    <td align="right">      1.9020</td>
    <td align="right">      2.5675</td>
    <td align="right">      0.7408</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.3374</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.6533</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.4456</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.6863</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">      0.2180</td>
    <td align="right">      0.3432</td>
    <td align="right">      0.3432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        2.11</td>
    <td align="right">        2.11</td>
    <td align="right">        3.46</td>
    <td align="right">        3.46</td>
    <td align="right">      2.1117</td>
    <td align="right">      3.4594</td>
    <td align="right">      3.4594</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 230KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   67297.176</td>
    <td align="right">   53881.838</td>
    <td align="right">    4.065422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    68085.69</td>
    <td align="right">    68085.69</td>
    <td align="right">    4.065422</td>
    <td align="right">       24.29</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.29</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.61</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01100071</td>
    <td align="right">     57.5796</td>
    <td align="right">    16659.32</td>
    <td align="right">        0.00</td>
    <td align="right">    67280.83</td>
    <td align="right">    53418.78</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">  400883.989</td>
    <td align="right">  400883.989</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   400883.99</td>
    <td align="right">   400883.99</td>
    <td align="right">    4.065422</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00973120</td>
    <td align="right">     57.5857</td>
    <td align="right">    22839.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 69KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00993089</td>
    <td align="right">     52.0709</td>
    <td align="right">     6467.70</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00971707</td>
    <td align="right">     57.4938</td>
    <td align="right">     7052.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66713.02</td>
    <td align="right">    66713.02</td>
    <td align="right">    3.983675</td>
    <td align="right">       24.37</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.37</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.64</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01115000</td>
    <td align="right">     58.3530</td>
    <td align="right">    17512.90</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01185858</td>
    <td align="right">     69.9183</td>
    <td align="right">    22744.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 262KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66668.12</td>
    <td align="right">    66668.12</td>
    <td align="right">    3.983675</td>
    <td align="right">       25.40</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01039952</td>
    <td align="right">     54.4887</td>
    <td align="right">    23629.37</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01187579</td>
    <td align="right">     70.0178</td>
    <td align="right">    22662.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01027821</td>
    <td align="right">     53.8641</td>
    <td align="right">     5470.19</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00970586</td>
    <td align="right">     57.4286</td>
    <td align="right">     7065.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00990787</td>
    <td align="right">     51.9524</td>
    <td align="right">     6601.45</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:10:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00809283</td>
    <td align="right">     48.0196</td>
    <td align="right">     8883.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 336KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66670.89</td>
    <td align="right">    66670.89</td>
    <td align="right">    3.983675</td>
    <td align="right">       25.33</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.33</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.98</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00998625</td>
    <td align="right">     52.3569</td>
    <td align="right">    29627.83</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00869719</td>
    <td align="right">     51.5519</td>
    <td align="right">    31349.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66713.02</td>
    <td align="right">    66713.02</td>
    <td align="right">    3.983675</td>
    <td align="right">       24.37</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.37</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.64</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058076</td>
    <td align="right">     55.4236</td>
    <td align="right">    22809.78</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00868970</td>
    <td align="right">     51.5082</td>
    <td align="right">    31409.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 82KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00969567</td>
    <td align="right">     50.8557</td>
    <td align="right">     7547.54</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00809393</td>
    <td align="right">     48.0260</td>
    <td align="right">     8874.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 74KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   16266.764</td>
    <td align="right">   13024.070</td>
    <td align="right">    0.982675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    16457.36</td>
    <td align="right">    16457.36</td>
    <td align="right">    0.982675</td>
    <td align="right">       24.29</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.29</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.61</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01164518</td>
    <td align="right">     60.9046</td>
    <td align="right">     8832.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16262.81</td>
    <td align="right">    12912.14</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   96899.834</td>
    <td align="right">   96899.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    96899.83</td>
    <td align="right">    96899.83</td>
    <td align="right">    0.982675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01181177</td>
    <td align="right">     69.6484</td>
    <td align="right">     9528.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 28KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    4904.248</td>
    <td align="right">    3926.612</td>
    <td align="right">    0.296266</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     4959.35</td>
    <td align="right">     4959.35</td>
    <td align="right">    0.296266</td>
    <td align="right">       25.00</td>
    <td align="right">       15.86</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.00</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.86</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923499</td>
    <td align="right">     48.4656</td>
    <td align="right">     2704.45</td>
    <td align="right">        0.00</td>
    <td align="right">     4903.06</td>
    <td align="right">     3892.87</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">   29214.218</td>
    <td align="right">   29214.218</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    29214.22</td>
    <td align="right">    29214.22</td>
    <td align="right">    0.296266</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01267683</td>
    <td align="right">     74.6518</td>
    <td align="right">     2593.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 288KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">   49849.760</td>
    <td align="right">   39912.473</td>
    <td align="right">    3.011424</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    50409.88</td>
    <td align="right">    50409.88</td>
    <td align="right">    3.011424</td>
    <td align="right">       25.00</td>
    <td align="right">       15.86</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.00</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.86</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01093319</td>
    <td align="right">     57.2335</td>
    <td align="right">    36523.46</td>
    <td align="right">        0.00</td>
    <td align="right">    49837.65</td>
    <td align="right">    39569.47</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">  296951.103</td>
    <td align="right">  296951.103</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   296951.10</td>
    <td align="right">   296951.10</td>
    <td align="right">    3.011424</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01100808</td>
    <td align="right">     65.0083</td>
    <td align="right">    33872.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 357KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">   42500.863</td>
    <td align="right">   34028.539</td>
    <td align="right">    2.567477</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    43390.73</td>
    <td align="right">    43390.73</td>
    <td align="right">    2.567477</td>
    <td align="right">       21.84</td>
    <td align="right">       15.17</td>
    <td align="right">  0.00829708</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.05</td>
    <td align="right">  0.00778272</td>
    <td align="right">       14.42</td>
    <td align="right">     74.0786</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976703</td>
    <td align="right">     51.2161</td>
    <td align="right">    38076.41</td>
    <td align="right">        0.00</td>
    <td align="right">    42490.54</td>
    <td align="right">    33736.10</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">  205137.761</td>
    <td align="right">  205137.761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   205137.76</td>
    <td align="right">   205137.76</td>
    <td align="right">    2.567477</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">     74.0786</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00997337</td>
    <td align="right">     59.0006</td>
    <td align="right">    31193.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 100KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   12008.343</td>
    <td align="right">    9614.543</td>
    <td align="right">    0.725424</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    12201.17</td>
    <td align="right">    12201.17</td>
    <td align="right">    0.725424</td>
    <td align="right">       23.58</td>
    <td align="right">       15.35</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.58</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.35</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893065</td>
    <td align="right">     46.8890</td>
    <td align="right">     8889.48</td>
    <td align="right">        0.00</td>
    <td align="right">    12005.43</td>
    <td align="right">     9531.92</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   71532.756</td>
    <td align="right">   71532.756</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    71532.76</td>
    <td align="right">    71532.76</td>
    <td align="right">    0.725424</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00830957</td>
    <td align="right">     49.2875</td>
    <td align="right">    15719.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   14304.056</td>
    <td align="right">   11452.617</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    14461.13</td>
    <td align="right">    14461.13</td>
    <td align="right">    0.864108</td>
    <td align="right">       25.40</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00778273</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01021814</td>
    <td align="right">     53.5474</td>
    <td align="right">     2359.61</td>
    <td align="right">        0.00</td>
    <td align="right">    14300.58</td>
    <td align="right">    11354.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   85208.135</td>
    <td align="right">   85208.135</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    85208.14</td>
    <td align="right">    85208.14</td>
    <td align="right">    0.864108</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01206950</td>
    <td align="right">     71.1377</td>
    <td align="right">     3241.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   14304.056</td>
    <td align="right">   11452.617</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    14461.73</td>
    <td align="right">    14461.73</td>
    <td align="right">    0.864108</td>
    <td align="right">       25.33</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00778272</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.33</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.98</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976462</td>
    <td align="right">     51.2071</td>
    <td align="right">     3160.03</td>
    <td align="right">        0.00</td>
    <td align="right">    14300.58</td>
    <td align="right">    11354.20</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   85208.135</td>
    <td align="right">   85208.135</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    85208.14</td>
    <td align="right">    85208.14</td>
    <td align="right">    0.864108</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00912866</td>
    <td align="right">     54.0697</td>
    <td align="right">     4291.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">    8550.178</td>
    <td align="right">    6845.745</td>
    <td align="right">    0.516516</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     8530.87</td>
    <td align="right">     8270.84</td>
    <td align="right">    0.516516</td>
    <td align="right">       24.61</td>
    <td align="right">       16.48</td>
    <td align="right">  0.00866854</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">     43.4280</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00934853</td>
    <td align="right">     49.0536</td>
    <td align="right">     6814.10</td>
    <td align="right">        0.00</td>
    <td align="right">     8548.10</td>
    <td align="right">     6786.91</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">   29380.951</td>
    <td align="right">   29380.951</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    29380.95</td>
    <td align="right">    29380.95</td>
    <td align="right">    0.516516</td>
    <td align="right">      -19.56</td>
    <td align="right">      -19.56</td>
    <td align="right">  0.00379104</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">     43.4280</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01115637</td>
    <td align="right">     65.8542</td>
    <td align="right">     8656.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 105KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">   10748.186</td>
    <td align="right">    8605.592</td>
    <td align="right">    0.649298</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    10732.45</td>
    <td align="right">    10370.31</td>
    <td align="right">    0.649298</td>
    <td align="right">       24.48</td>
    <td align="right">       16.45</td>
    <td align="right">  0.00868547</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">     34.5469</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00916195</td>
    <td align="right">     48.0885</td>
    <td align="right">     8565.92</td>
    <td align="right">        0.00</td>
    <td align="right">    10745.58</td>
    <td align="right">     8531.64</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">   32683.096</td>
    <td align="right">   32683.096</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    32683.10</td>
    <td align="right">    32683.10</td>
    <td align="right">    0.649298</td>
    <td align="right">       -9.48</td>
    <td align="right">       -9.48</td>
    <td align="right">  0.00420462</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">     34.5469</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00838850</td>
    <td align="right">     49.7485</td>
    <td align="right">    11390.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">    5680.484</td>
    <td align="right">    4548.110</td>
    <td align="right">    0.343158</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     5671.18</td>
    <td align="right">     5643.34</td>
    <td align="right">    0.343158</td>
    <td align="right">       24.71</td>
    <td align="right">       16.40</td>
    <td align="right">  0.00852666</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.21</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.93</td>
    <td align="right">     37.3053</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958506</td>
    <td align="right">     50.2744</td>
    <td align="right">     2875.99</td>
    <td align="right">        0.00</td>
    <td align="right">     5679.10</td>
    <td align="right">     4509.02</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">   17971.452</td>
    <td align="right">   17971.452</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    17971.45</td>
    <td align="right">    17971.45</td>
    <td align="right">    0.343158</td>
    <td align="right">       -1.35</td>
    <td align="right">       -1.35</td>
    <td align="right">  0.00515926</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">     37.3053</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00818374</td>
    <td align="right">     48.5517</td>
    <td align="right">     8772.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 372KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   57265.492</td>
    <td align="right">   45849.917</td>
    <td align="right">    3.459408</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    57602.78</td>
    <td align="right">    57602.78</td>
    <td align="right">    3.459408</td>
    <td align="right">       24.55</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00810676</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">       24.78</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.78</td>
    <td align="right">     43.0317</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888100</td>
    <td align="right">     46.6310</td>
    <td align="right">    27174.91</td>
    <td align="right">        0.00</td>
    <td align="right">    57251.58</td>
    <td align="right">    45455.89</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">  195782.770</td>
    <td align="right">  195782.770</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   195782.77</td>
    <td align="right">   195782.77</td>
    <td align="right">    3.459408</td>
    <td align="right">       -4.92</td>
    <td align="right">       -4.92</td>
    <td align="right">  0.00458825</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">     43.0317</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00799636</td>
    <td align="right">     47.4553</td>
    <td align="right">    88618.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  215945.356</td>
    <td align="right">  150211.590</td>
    <td align="right">   22.351692</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 230KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   67297.176</td>
    <td align="right">   53881.838</td>
    <td align="right">    4.065422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16176</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.065422</td>
    <td align="right">  4.77779253</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    68085.69</td>
    <td align="right">    68085.69</td>
    <td align="right">      0.9884</td>
    <td align="right">  4.77779253</td>
    <td align="right">    4.065422</td>
    <td align="right">       24.29</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44227.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3716.958</td>
    <td align="right">    64368.74</td>
    <td align="right">       24.29</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.61</td>
    <td align="right">  4.06542240</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01100071</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01100071</td>
    <td align="right">     57.5796</td>
    <td align="right">    16659.32</td>
    <td align="right">        0.00</td>
    <td align="right">    67280.83</td>
    <td align="right">    53418.78</td>
    <td align="right">  4.58863260</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  400883.989</td>
    <td align="right">  400883.989</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.065422</td>
    <td align="right">  4.77779253</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   400883.99</td>
    <td align="right">   400883.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.77779253</td>
    <td align="right">    4.065422</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   400883.99</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  4.06542240</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00973120</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00973120</td>
    <td align="right">     57.5857</td>
    <td align="right">    22839.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 69KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10666</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">      0.9888</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">     44871.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    13085.04</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00993089</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00993089</td>
    <td align="right">     52.0709</td>
    <td align="right">     6467.70</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
    <td align="right">  0.93320774</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:20:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    81529.31</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00971707</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00971707</td>
    <td align="right">     57.4938</td>
    <td align="right">     7052.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.15456</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66713.02</td>
    <td align="right">    66713.02</td>
    <td align="right">      0.9885</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">       24.37</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44307.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    63070.80</td>
    <td align="right">       24.37</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.64</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01115000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01115000</td>
    <td align="right">     58.3530</td>
    <td align="right">    17512.90</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
    <td align="right">  4.49636455</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   392823.03</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01185858</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01185858</td>
    <td align="right">     69.9183</td>
    <td align="right">    22744.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 262KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06880</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66668.12</td>
    <td align="right">    66668.12</td>
    <td align="right">      0.9891</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">       25.40</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00778273</td>
    <td align="right">     45354.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    63025.90</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01039952</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01039952</td>
    <td align="right">     54.4887</td>
    <td align="right">    23629.37</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
    <td align="right">  4.49636455</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   392823.03</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01187579</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01187579</td>
    <td align="right">     70.0178</td>
    <td align="right">    22662.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 51KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10666</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">      0.9888</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">     44871.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    13085.04</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01027821</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01027821</td>
    <td align="right">     53.8641</td>
    <td align="right">     5470.19</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
    <td align="right">  0.93320774</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    81529.31</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00970586</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00970586</td>
    <td align="right">     57.4286</td>
    <td align="right">     7065.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 64KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10666</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:20:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">      0.9888</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">     44871.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    13085.04</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00990787</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00990787</td>
    <td align="right">     51.9524</td>
    <td align="right">     6601.45</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
    <td align="right">  0.93320774</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:10:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    81529.31</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00809283</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00809283</td>
    <td align="right">     48.0196</td>
    <td align="right">     8883.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 336KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07389</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66670.89</td>
    <td align="right">    66670.89</td>
    <td align="right">      0.9891</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">       25.33</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00778272</td>
    <td align="right">     45287.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    63028.67</td>
    <td align="right">       25.33</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.98</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00998625</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00998625</td>
    <td align="right">     52.3569</td>
    <td align="right">    29627.83</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
    <td align="right">  4.49636455</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   392823.03</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00869719</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00869719</td>
    <td align="right">     51.5519</td>
    <td align="right">    31349.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 225KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65943.967</td>
    <td align="right">   52798.384</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.15456</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    66713.02</td>
    <td align="right">    66713.02</td>
    <td align="right">      0.9885</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">       24.37</td>
    <td align="right">       15.64</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44307.7</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    63070.80</td>
    <td align="right">       24.37</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.64</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058076</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058076</td>
    <td align="right">     55.4236</td>
    <td align="right">    22809.78</td>
    <td align="right">        0.00</td>
    <td align="right">    65927.95</td>
    <td align="right">    52344.64</td>
    <td align="right">  4.49636455</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  392823.029</td>
    <td align="right">  392823.029</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.68172086</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   392823.03</td>
    <td align="right">   392823.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.68172086</td>
    <td align="right">    3.983675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   392823.03</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00868970</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00868970</td>
    <td align="right">     51.5082</td>
    <td align="right">    31409.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 82KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13686.484</td>
    <td align="right">   10958.155</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10666</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:40:00</td>
    <td align="right">    13840.98</td>
    <td align="right">    13840.98</td>
    <td align="right">      0.9888</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">       24.93</td>
    <td align="right">       15.83</td>
    <td align="right">  0.00778273</td>
    <td align="right">     44871.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    13085.04</td>
    <td align="right">       24.93</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.83</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00969567</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00969567</td>
    <td align="right">     50.8557</td>
    <td align="right">     7547.54</td>
    <td align="right">        0.00</td>
    <td align="right">    13683.16</td>
    <td align="right">    10863.98</td>
    <td align="right">  0.93320774</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   81529.308</td>
    <td align="right">   81529.308</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.97167791</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">    81529.31</td>
    <td align="right">    81529.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.97167791</td>
    <td align="right">    0.826800</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    81529.31</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00809393</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00809393</td>
    <td align="right">     48.0260</td>
    <td align="right">     8874.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 74KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16266.764</td>
    <td align="right">   13024.070</td>
    <td align="right">    0.982675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16176</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.982675</td>
    <td align="right">  1.15486603</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    16457.36</td>
    <td align="right">    16457.36</td>
    <td align="right">      0.9884</td>
    <td align="right">  1.15486603</td>
    <td align="right">    0.982675</td>
    <td align="right">       24.29</td>
    <td align="right">       15.61</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44227.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     898.446</td>
    <td align="right">    15558.92</td>
    <td align="right">       24.29</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.61</td>
    <td align="right">  0.98267520</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01164518</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01164518</td>
    <td align="right">     60.9046</td>
    <td align="right">     8832.95</td>
    <td align="right">        0.00</td>
    <td align="right">    16262.81</td>
    <td align="right">    12912.14</td>
    <td align="right">  1.10914316</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   96899.834</td>
    <td align="right">   96899.834</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.982675</td>
    <td align="right">  1.15486603</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    96899.83</td>
    <td align="right">    96899.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.15486603</td>
    <td align="right">    0.982675</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    96899.83</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.98267520</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01181177</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01181177</td>
    <td align="right">     69.6484</td>
    <td align="right">     9528.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 28KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4904.248</td>
    <td align="right">    3926.612</td>
    <td align="right">    0.296266</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10016</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.296266</td>
    <td align="right">  0.34817921</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">     4959.35</td>
    <td align="right">     4959.35</td>
    <td align="right">      0.9889</td>
    <td align="right">  0.34817921</td>
    <td align="right">    0.296266</td>
    <td align="right">       25.00</td>
    <td align="right">       15.86</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44951.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     270.871</td>
    <td align="right">     4688.48</td>
    <td align="right">       25.00</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.86</td>
    <td align="right">  0.29626560</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923499</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00923499</td>
    <td align="right">     48.4656</td>
    <td align="right">     2704.45</td>
    <td align="right">        0.00</td>
    <td align="right">     4903.06</td>
    <td align="right">     3892.87</td>
    <td align="right">  0.33439428</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29214.218</td>
    <td align="right">   29214.218</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.296266</td>
    <td align="right">  0.34817921</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    29214.22</td>
    <td align="right">    29214.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34817921</td>
    <td align="right">    0.296266</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29214.22</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.29626560</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01267683</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01267683</td>
    <td align="right">     74.6518</td>
    <td align="right">     2593.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 288KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49849.760</td>
    <td align="right">   39912.473</td>
    <td align="right">    3.011424</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.10016</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.011424</td>
    <td align="right">  3.53910558</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    50409.88</td>
    <td align="right">    50409.88</td>
    <td align="right">      0.9889</td>
    <td align="right">  3.53910558</td>
    <td align="right">    3.011424</td>
    <td align="right">       25.00</td>
    <td align="right">       15.86</td>
    <td align="right">  0.00778272</td>
    <td align="right">     44951.9</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2753.302</td>
    <td align="right">    47656.58</td>
    <td align="right">       25.00</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.86</td>
    <td align="right">  3.01142400</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01093319</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01093319</td>
    <td align="right">     57.2335</td>
    <td align="right">    36523.46</td>
    <td align="right">        0.00</td>
    <td align="right">    49837.65</td>
    <td align="right">    39569.47</td>
    <td align="right">  3.39898711</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  296951.103</td>
    <td align="right">  296951.103</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.011424</td>
    <td align="right">  3.53910558</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   296951.10</td>
    <td align="right">   296951.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.53910558</td>
    <td align="right">    3.011424</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   296951.10</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  3.01142400</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.29</td>
    <td align="right">  0.01100808</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01100808</td>
    <td align="right">     65.0083</td>
    <td align="right">    33872.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 357KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   42500.863</td>
    <td align="right">   34028.539</td>
    <td align="right">    2.567477</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.43396</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.2639</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.567477</td>
    <td align="right">  3.01736740</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:10:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    43390.73</td>
    <td align="right">    43390.73</td>
    <td align="right">      0.9795</td>
    <td align="right">  3.01736740</td>
    <td align="right">    2.567477</td>
    <td align="right">       21.84</td>
    <td align="right">       15.17</td>
    <td align="right">  0.00829708</td>
    <td align="right">     43031.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2347.408</td>
    <td align="right">    41043.32</td>
    <td align="right">       21.05</td>
    <td align="right">  0.00778272</td>
    <td align="right">       14.42</td>
    <td align="right">  1.90195200</td>
    <td align="right">     74.0786</td>
    <td align="right">       24.08</td>
    <td align="right">  0.00976703</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976703</td>
    <td align="right">     51.2161</td>
    <td align="right">    38076.41</td>
    <td align="right">        0.00</td>
    <td align="right">    42490.54</td>
    <td align="right">    33736.10</td>
    <td align="right">  2.89790533</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  205137.761</td>
    <td align="right">  205137.761</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    2.567477</td>
    <td align="right">  3.01736740</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   205137.76</td>
    <td align="right">   205137.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.01736740</td>
    <td align="right">    2.567477</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   205137.76</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  1.90195200</td>
    <td align="right">     74.0786</td>
    <td align="right">       20.62</td>
    <td align="right">  0.00997337</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00997337</td>
    <td align="right">     59.0006</td>
    <td align="right">    31193.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 100KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12008.343</td>
    <td align="right">    9614.543</td>
    <td align="right">    0.725424</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22642</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.725424</td>
    <td align="right">  0.85253758</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    12201.17</td>
    <td align="right">    12201.17</td>
    <td align="right">      0.9842</td>
    <td align="right">  0.85253758</td>
    <td align="right">    0.725424</td>
    <td align="right">       23.58</td>
    <td align="right">       15.35</td>
    <td align="right">  0.00778272</td>
    <td align="right">     43502.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     663.245</td>
    <td align="right">    11537.92</td>
    <td align="right">       23.58</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.35</td>
    <td align="right">  0.72542400</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893065</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00893065</td>
    <td align="right">     46.8890</td>
    <td align="right">     8889.48</td>
    <td align="right">        0.00</td>
    <td align="right">    12005.43</td>
    <td align="right">     9531.92</td>
    <td align="right">  0.81878435</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71532.756</td>
    <td align="right">   71532.756</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.725424</td>
    <td align="right">  0.85253758</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    71532.76</td>
    <td align="right">    71532.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85253758</td>
    <td align="right">    0.725424</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    71532.76</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.72542400</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00830957</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00830957</td>
    <td align="right">     49.2875</td>
    <td align="right">    15719.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14304.056</td>
    <td align="right">   11452.617</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06880</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.01552270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    14461.13</td>
    <td align="right">    14461.13</td>
    <td align="right">      0.9891</td>
    <td align="right">  1.01552270</td>
    <td align="right">    0.864108</td>
    <td align="right">       25.40</td>
    <td align="right">       16.00</td>
    <td align="right">  0.00778273</td>
    <td align="right">     45354.5</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     790.042</td>
    <td align="right">    13671.09</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01021814</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01021814</td>
    <td align="right">     53.5474</td>
    <td align="right">     2359.61</td>
    <td align="right">        0.00</td>
    <td align="right">    14300.58</td>
    <td align="right">    11354.20</td>
    <td align="right">  0.97531665</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   85208.135</td>
    <td align="right">   85208.135</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.01552270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    85208.14</td>
    <td align="right">    85208.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01552270</td>
    <td align="right">    0.864108</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    85208.14</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01206950</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01206950</td>
    <td align="right">     71.1377</td>
    <td align="right">     3241.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14304.056</td>
    <td align="right">   11452.617</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.07389</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.3077</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.01552270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:10:00</td>
    <td align="right">    14461.73</td>
    <td align="right">    14461.73</td>
    <td align="right">      0.9891</td>
    <td align="right">  1.01552270</td>
    <td align="right">    0.864108</td>
    <td align="right">       25.33</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00778272</td>
    <td align="right">     45287.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     790.042</td>
    <td align="right">    13671.69</td>
    <td align="right">       25.33</td>
    <td align="right">  0.00778272</td>
    <td align="right">       15.98</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976462</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00976462</td>
    <td align="right">     51.2071</td>
    <td align="right">     3160.03</td>
    <td align="right">        0.00</td>
    <td align="right">    14300.58</td>
    <td align="right">    11354.20</td>
    <td align="right">  0.97531665</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   85208.135</td>
    <td align="right">   85208.135</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.01552270</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    85208.14</td>
    <td align="right">    85208.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01552270</td>
    <td align="right">    0.864108</td>
    <td align="right">      -40.50</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">    -40510.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    85208.14</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00912866</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00912866</td>
    <td align="right">     54.0697</td>
    <td align="right">     4291.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8550.178</td>
    <td align="right">    6845.745</td>
    <td align="right">    0.516516</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11178</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9544</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.516516</td>
    <td align="right">  0.60702366</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     8530.87</td>
    <td align="right">     8270.84</td>
    <td align="right">      1.0023</td>
    <td align="right">  0.60702366</td>
    <td align="right">    0.516516</td>
    <td align="right">       24.61</td>
    <td align="right">       16.48</td>
    <td align="right">  0.00866854</td>
    <td align="right">     46802.2</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     472.243</td>
    <td align="right">     8058.63</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">  0.22431248</td>
    <td align="right">     43.4280</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00934853</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00934853</td>
    <td align="right">     49.0536</td>
    <td align="right">     6814.10</td>
    <td align="right">        0.00</td>
    <td align="right">     8548.10</td>
    <td align="right">     6786.91</td>
    <td align="right">  0.58299068</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   29380.951</td>
    <td align="right">   29380.951</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.516516</td>
    <td align="right">  0.60702366</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    29380.95</td>
    <td align="right">    29380.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.60702366</td>
    <td align="right">    0.516516</td>
    <td align="right">      -19.56</td>
    <td align="right">      -19.56</td>
    <td align="right">  0.00379104</td>
    <td align="right">    -10312.5</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    29380.95</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.22431248</td>
    <td align="right">     43.4280</td>
    <td align="right">       21.96</td>
    <td align="right">  0.01115637</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01115637</td>
    <td align="right">     65.8542</td>
    <td align="right">     8656.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 105KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10748.186</td>
    <td align="right">    8605.592</td>
    <td align="right">    0.649298</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11765</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.9859</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.649298</td>
    <td align="right">  0.76307220</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    10732.45</td>
    <td align="right">    10370.31</td>
    <td align="right">      1.0015</td>
    <td align="right">  0.76307220</td>
    <td align="right">    0.649298</td>
    <td align="right">       24.48</td>
    <td align="right">       16.45</td>
    <td align="right">  0.00868547</td>
    <td align="right">     46718.3</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     593.644</td>
    <td align="right">    10138.80</td>
    <td align="right">       25.40</td>
    <td align="right">  0.00778273</td>
    <td align="right">       16.00</td>
    <td align="right">  0.22431248</td>
    <td align="right">     34.5469</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00916195</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00916195</td>
    <td align="right">     48.0885</td>
    <td align="right">     8565.92</td>
    <td align="right">        0.00</td>
    <td align="right">    10745.58</td>
    <td align="right">     8531.64</td>
    <td align="right">  0.73286103</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   32683.096</td>
    <td align="right">   32683.096</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.649298</td>
    <td align="right">  0.76307220</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    32683.10</td>
    <td align="right">    32683.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.76307220</td>
    <td align="right">    0.649298</td>
    <td align="right">       -9.48</td>
    <td align="right">       -9.48</td>
    <td align="right">  0.00420462</td>
    <td align="right">       912.1</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    32683.10</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.22431248</td>
    <td align="right">     34.5469</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00838850</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00838850</td>
    <td align="right">     49.7485</td>
    <td align="right">    11390.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD; WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5680.484</td>
    <td align="right">    4548.110</td>
    <td align="right">    0.343158</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.13328</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.6906</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.343158</td>
    <td align="right">  0.40328849</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     5671.18</td>
    <td align="right">     5643.34</td>
    <td align="right">      1.0016</td>
    <td align="right">  0.40328849</td>
    <td align="right">    0.343158</td>
    <td align="right">       24.71</td>
    <td align="right">       16.40</td>
    <td align="right">  0.00852666</td>
    <td align="right">     46547.6</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     313.745</td>
    <td align="right">     5357.44</td>
    <td align="right">       25.21</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.93</td>
    <td align="right">  0.12801600</td>
    <td align="right">     37.3053</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958506</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00958506</td>
    <td align="right">     50.2744</td>
    <td align="right">     2875.99</td>
    <td align="right">        0.00</td>
    <td align="right">     5679.10</td>
    <td align="right">     4509.02</td>
    <td align="right">  0.38732169</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD; WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17971.452</td>
    <td align="right">   17971.452</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.343158</td>
    <td align="right">  0.40328849</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    17971.45</td>
    <td align="right">    17971.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40328849</td>
    <td align="right">    0.343158</td>
    <td align="right">       -1.35</td>
    <td align="right">       -1.35</td>
    <td align="right">  0.00515926</td>
    <td align="right">     11536.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17971.45</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.12801600</td>
    <td align="right">     37.3053</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00818374</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00818374</td>
    <td align="right">     48.5517</td>
    <td align="right">     8772.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 372KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1; WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   57265.492</td>
    <td align="right">   45849.917</td>
    <td align="right">    3.459408</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.14525</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.9101</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.459408</td>
    <td align="right">  4.06558872</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">YELLOWKNIFE AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    57602.78</td>
    <td align="right">    57602.78</td>
    <td align="right">      0.9941</td>
    <td align="right">  4.06558872</td>
    <td align="right">    3.459408</td>
    <td align="right">       24.55</td>
    <td align="right">       15.98</td>
    <td align="right">  0.00810676</td>
    <td align="right">     45311.4</td>
    <td align="right">       13.00</td>
    <td align="right">       11.96</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3162.888</td>
    <td align="right">    54439.89</td>
    <td align="right">       24.78</td>
    <td align="right">  0.00778273</td>
    <td align="right">       15.78</td>
    <td align="right">  1.48864320</td>
    <td align="right">     43.0317</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888100</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888100</td>
    <td align="right">     46.6310</td>
    <td align="right">    27174.91</td>
    <td align="right">        0.00</td>
    <td align="right">    57251.58</td>
    <td align="right">    45455.89</td>
    <td align="right">  3.90462601</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.29</td>
    <td align="right">       14.52</td>
    <td align="right">  0.00999446</td>
    <td align="right">     40645.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1; WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  195782.770</td>
    <td align="right">  195782.770</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.459408</td>
    <td align="right">  4.06558872</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">YELLOWKNIFE AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   195782.77</td>
    <td align="right">   195782.77</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.06558872</td>
    <td align="right">    3.459408</td>
    <td align="right">       -4.92</td>
    <td align="right">       -4.92</td>
    <td align="right">  0.00458825</td>
    <td align="right">      6485.9</td>
    <td align="right">       43.00</td>
    <td align="right">       21.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   195782.77</td>
    <td align="right">      -40.50</td>
    <td align="right">  0.00007636</td>
    <td align="right">      -40.50</td>
    <td align="right">  1.48864320</td>
    <td align="right">     43.0317</td>
    <td align="right">       21.95</td>
    <td align="right">  0.00799636</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00799636</td>
    <td align="right">     47.4553</td>
    <td align="right">    88618.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  215945.356</td>
    <td align="right">  150211.590</td>
    <td align="right">   22.351692</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1752</td>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   22.351692</td>
    <td align="right"> 26.26830348</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        1.90</td>
    <td align="right">        1.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000422</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000422</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      830.83</td>
    <td align="right">     3417.33</td>
    <td align="right">      235.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      969.50</td>
    <td align="right">     2507.33</td>
    <td align="right">      112.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      682.67</td>
    <td align="right">     2923.67</td>
    <td align="right">      200.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      828.33</td>
    <td align="right">     2661.67</td>
    <td align="right">      139.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      848.83</td>
    <td align="right">     2750.67</td>
    <td align="right">      154.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      966.67</td>
    <td align="right">     2649.50</td>
    <td align="right">      155.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      939.33</td>
    <td align="right">     2544.00</td>
    <td align="right">      133.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      819.67</td>
    <td align="right">     2811.83</td>
    <td align="right">      174.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     1078.83</td>
    <td align="right">     2439.00</td>
    <td align="right">      131.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     1999.50</td>
    <td align="right">     3289.17</td>
    <td align="right">     1019.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     1022.33</td>
    <td align="right">     3957.83</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     5401.33</td>
    <td align="right">     5500.17</td>
    <td align="right">     4830.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">     5224.33</td>
    <td align="right">     4888.33</td>
    <td align="right">     4142.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     1036.67</td>
    <td align="right">     2935.83</td>
    <td align="right">      106.67</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      606.50</td>
    <td align="right">     3829.50</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      924.67</td>
    <td align="right">     3619.67</td>
    <td align="right">      516.17</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     3888.67</td>
    <td align="right">     2198.83</td>
    <td align="right">     2148.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     2522.50</td>
    <td align="right">     1994.83</td>
    <td align="right">      901.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      200.33</td>
    <td align="right">     2930.17</td>
    <td align="right">       99.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">      395.50</td>
    <td align="right">     2840.00</td>
    <td align="right">      143.50</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      330.00</td>
    <td align="right">     3348.83</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      203.67</td>
    <td align="right">     3227.67</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      561.17</td>
    <td align="right">     3172.83</td>
    <td align="right">      526.83</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      319.17</td>
    <td align="right">     3057.00</td>
    <td align="right">      287.33</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      224.17</td>
    <td align="right">     3452.33</td>
    <td align="right">      224.17</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      300.33</td>
    <td align="right">     3278.17</td>
    <td align="right">      289.17</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6538.33</td>
    <td align="right">     6561.17</td>
    <td align="right">     5827.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        3.33</td>
    <td align="right">        0.50</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        0.67</td>
    <td align="right">        0.33</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        0.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       24.00</td>
    <td align="right">        9.33</td>
    <td align="right">       24.00</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">       23.33</td>
    <td align="right">       45.50</td>
    <td align="right">       23.33</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       10.50</td>
    <td align="right">        5.17</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">        2.17</td>
    <td align="right">        6.17</td>
    <td align="right">        2.17</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">        7.17</td>
    <td align="right">        5.50</td>
    <td align="right">        7.17</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        5.33</td>
    <td align="right">        0.83</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        6.50</td>
    <td align="right">        0.17</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
    <td align="right">       11.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       56.67</td>
    <td align="right">       62.00</td>
    <td align="right">       56.67</td>
    <td align="right">       18.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
