<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      106.08</td>
    <td align="right">      197.67</td>
    <td align="right">     7904.00</td>
    <td align="right">       1.693</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       1.991</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       1.992</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       1.993</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       1.991</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       1.990</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       1.992</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       1.992</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       1.991</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       67.00</td>
    <td align="right">      124.85</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.304</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        5.17</td>
    <td align="right">       10.80</td>
    <td align="right">      864.00</td>
    <td align="right">       1.080</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      189.29</td>
    <td align="right">      395.34</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.605</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      119.55</td>
    <td align="right">      249.69</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.604</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       22.55</td>
    <td align="right">       42.02</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.711</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       11.27</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       3.377</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       11.27</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       3.377</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.261</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.260</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.89</td>
    <td align="right">        1.71</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.89</td>
    <td align="right">        1.71</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.217</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      106.08</td>
    <td align="right">      197.67</td>
    <td align="right">     7904.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       67.00</td>
    <td align="right">      124.85</td>
    <td align="right">     2496.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        5.17</td>
    <td align="right">       10.80</td>
    <td align="right">      864.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      189.29</td>
    <td align="right">      395.34</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      119.55</td>
    <td align="right">      249.69</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       22.55</td>
    <td align="right">       42.02</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       11.27</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       11.27</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.89</td>
    <td align="right">        1.71</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.89</td>
    <td align="right">        1.71</td>
    <td align="right">     1368.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         233</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          47</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          46</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          67</td>
    <td align="right">          67</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          26</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      874.71</td>
    <td align="right">     4376.69</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    61983.48</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       45.72</td>
    <td align="right">      158.10</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2845.84</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      527.72</td>
    <td align="right">     2227.66</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    37227.19</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       27.86</td>
    <td align="right">       96.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1733.94</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      527.72</td>
    <td align="right">     2227.66</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    37227.19</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       14.48</td>
    <td align="right">       59.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1277.94</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        6.39</td>
    <td align="right">       22.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      609.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       69.76</td>
    <td align="right">      287.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       30.79</td>
    <td align="right">      108.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2936.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       69.76</td>
    <td align="right">      287.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       30.79</td>
    <td align="right">      108.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2936.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       14.48</td>
    <td align="right">       59.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1277.94</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        6.39</td>
    <td align="right">       22.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      609.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       14.48</td>
    <td align="right">       59.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1277.94</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        6.39</td>
    <td align="right">       22.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      609.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       69.76</td>
    <td align="right">      287.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       30.79</td>
    <td align="right">      108.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2936.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       69.76</td>
    <td align="right">      287.42</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6157.33</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       30.79</td>
    <td align="right">      108.48</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2936.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       14.48</td>
    <td align="right">       59.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1277.94</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        6.39</td>
    <td align="right">       22.52</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      609.44</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        9.70</td>
    <td align="right">       28.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      634.84</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        5.18</td>
    <td align="right">       13.08</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      353.94</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       16.39</td>
    <td align="right">       75.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1354.32</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       16.39</td>
    <td align="right">       75.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1354.32</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       13.80</td>
    <td align="right">       63.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1140.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       13.80</td>
    <td align="right">       63.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1140.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       16.39</td>
    <td align="right">       75.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1354.32</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       16.39</td>
    <td align="right">       75.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1354.32</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       13.80</td>
    <td align="right">       63.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1140.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       13.80</td>
    <td align="right">       63.36</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1140.48</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        7.00</td>
    <td align="right">       32.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      578.72</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        5.14</td>
    <td align="right">       23.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      424.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        7.00</td>
    <td align="right">       32.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      578.72</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        5.14</td>
    <td align="right">       23.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      424.76</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       35.75</td>
    <td align="right">      183.86</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1654.70</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       14.74</td>
    <td align="right">       75.82</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      682.34</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      134.86</td>
    <td align="right">      693.63</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     6242.67</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      106.04</td>
    <td align="right">      545.38</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     4908.38</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">       85.18</td>
    <td align="right">      438.08</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3942.74</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">       66.97</td>
    <td align="right">      344.45</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     3100.03</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       43.61</td>
    <td align="right">      150.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2714.18</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       37.53</td>
    <td align="right">      129.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2336.04</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        9.72</td>
    <td align="right">       33.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      604.83</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        8.20</td>
    <td align="right">       28.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      510.30</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        9.72</td>
    <td align="right">       33.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      604.83</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        8.20</td>
    <td align="right">       28.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      510.30</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       39.37</td>
    <td align="right">      443.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2945.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       12.77</td>
    <td align="right">       44.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1149.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       39.37</td>
    <td align="right">      443.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2945.27</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       12.77</td>
    <td align="right">       44.62</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1149.12</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        5.19</td>
    <td align="right">       19.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      480.09</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        4.04</td>
    <td align="right">       14.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      385.56</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        5.19</td>
    <td align="right">       19.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      480.09</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        4.04</td>
    <td align="right">       14.24</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      385.56</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      346.98</td>
    <td align="right">     2149.03</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    24756.29</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       17.86</td>
    <td align="right">       61.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1111.90</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      346.98</td>
    <td align="right">     2149.03</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">    24756.29</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        8.09</td>
    <td align="right">       37.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      668.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       38.97</td>
    <td align="right">      178.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3220.92</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       38.97</td>
    <td align="right">      178.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3220.92</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        8.09</td>
    <td align="right">       37.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      668.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        8.09</td>
    <td align="right">       37.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      668.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       38.97</td>
    <td align="right">      178.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3220.92</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       38.97</td>
    <td align="right">      178.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3220.92</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        8.09</td>
    <td align="right">       37.14</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      668.49</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        4.51</td>
    <td align="right">       15.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      280.90</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        1.86</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      153.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        1.86</td>
    <td align="right">        8.55</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      153.96</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       21.01</td>
    <td align="right">      108.04</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      972.35</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       28.82</td>
    <td align="right">      148.25</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">     1334.28</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">       18.21</td>
    <td align="right">       93.63</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">      842.71</td>
    <td align="right">01-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        6.08</td>
    <td align="right">       21.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      378.14</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        1.52</td>
    <td align="right">        5.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       94.53</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        1.52</td>
    <td align="right">        5.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       94.53</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       26.60</td>
    <td align="right">      399.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1796.15</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       26.60</td>
    <td align="right">      399.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1796.15</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        1.14</td>
    <td align="right">        5.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       94.53</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        1.14</td>
    <td align="right">        5.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       94.53</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     2809.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   446890.30</td>
    <td align="right">27-JAN-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      279.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   141383.16</td>
    <td align="right">09-AUG-15:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     1651.53</td>
    <td align="right">     1329.50</td>
    <td align="right">19-JUN-06:10</td>
    <td align="right">   167368.43</td>
    <td align="right">03-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">     1611.96</td>
    <td align="right">      155.23</td>
    <td align="right">07-JAN-07:10</td>
    <td align="right">   165620.17</td>
    <td align="right">03-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      422.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55051.27</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      422.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    55051.27</td>
    <td align="right">29-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">     1231.21</td>
    <td align="right">      155.23</td>
    <td align="right">07-JAN-07:10</td>
    <td align="right">   165620.17</td>
    <td align="right">03-JAN-13:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater Parasitic:WaterSystems:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     5335.31</td>
    <td align="right">     5706.19</td>
    <td align="right">06-JAN-02:10</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">      343.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    25708.32</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">     1762.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   379204.88</td>
    <td align="right">02-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       39.57</td>
    <td align="right">     1174.27</td>
    <td align="right">04-FEB-14:40</td>
    <td align="right">     2817.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     8177.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    24245.92</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">  4126787.61</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    19889.06</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">  3532912.53</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1415.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   568167.40</td>
    <td align="right">10-AUG-13:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     3367.89</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   456600.09</td>
    <td align="right">18-DEC-10:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">     2645.37</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   318427.27</td>
    <td align="right">12-APR-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">     2645.37</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   318427.27</td>
    <td align="right">12-APR-13:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      720.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   185735.27</td>
    <td align="right">25-SEP-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1653.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-01:10</td>
    <td align="right">   461770.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      117.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    44921.56</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      344.66</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-24:00</td>
    <td align="right">   461770.80</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       24.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:10</td>
    <td align="right">    44921.56</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1309.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   270125.28</td>
    <td align="right">07-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       93.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18347.06</td>
    <td align="right">07-MAY-14:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    10171.11</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        4.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    10171.11</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8766.27</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       86.89</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    42660.42</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">    42660.42</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       73.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    23972.39</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      109.17</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    41996.83</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       10.18</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:10</td>
    <td align="right">    41996.83</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       99.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    31676.99</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    10312.48</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        5.48</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    10312.48</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7519.17</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       34.73</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    11151.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    11151.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8027.69</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      142.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    45839.29</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:30</td>
    <td align="right">    45839.29</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      113.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    34123.89</td>
    <td align="right">07-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      123.57</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    46349.45</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       35.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-15:30</td>
    <td align="right">    46349.45</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       88.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26312.13</td>
    <td align="right">19-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    11041.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    11041.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       27.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8887.63</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       53.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11833.47</td>
    <td align="right">27-NOV-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        2.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11833.47</td>
    <td align="right">27-NOV-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       50.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10678.37</td>
    <td align="right">30-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4372.60</td>
    <td align="right">17-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3959.51</td>
    <td align="right">03-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4372.60</td>
    <td align="right">17-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      303.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80487.03</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">       23.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80487.03</td>
    <td align="right">01-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      279.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37539.87</td>
    <td align="right">10-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      230.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57311.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57311.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      204.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32954.26</td>
    <td align="right">17-JUN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       50.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    20370.18</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       11.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">    20370.18</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       39.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    11011.68</td>
    <td align="right">14-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5137.37</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        1.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5137.37</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       11.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3182.21</td>
    <td align="right">03-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">     5932.48</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-19:10</td>
    <td align="right">     5932.48</td>
    <td align="right">01-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3720.95</td>
    <td align="right">06-AUG-14:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       29.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">    13907.12</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:40</td>
    <td align="right">    13907.12</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       27.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6829.49</td>
    <td align="right">14-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       36.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">    14969.91</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:20</td>
    <td align="right">    14969.91</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       31.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8917.74</td>
    <td align="right">19-JUN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">     6135.54</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        5.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">     6135.54</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2283.35</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">       11.92</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">     6339.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        8.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">     6339.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2887.39</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       29.63</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    25782.21</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    25782.21</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        9.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9141.36</td>
    <td align="right">24-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       29.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    25632.72</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    25632.72</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9721.46</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       46.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    29850.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       32.92</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    29850.04</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12273.15</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       49.23</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    29832.90</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">    29832.90</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    14533.47</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7790.63</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        3.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7790.63</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        2.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2003.98</td>
    <td align="right">31-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       10.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     8607.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        6.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:50</td>
    <td align="right">     8607.50</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        3.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2232.96</td>
    <td align="right">27-JUN-18:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     2703.18</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   535674.50</td>
    <td align="right">21-DEC-09:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">     1924.45</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   141277.69</td>
    <td align="right">22-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">     1924.45</td>
    <td align="right">     7930.23</td>
    <td align="right">03-SEP-03:50</td>
    <td align="right">   141277.69</td>
    <td align="right">22-MAY-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">    15975.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">  3095161.63</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">       13.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   217818.13</td>
    <td align="right">09-AUG-19:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:EnergyTransfer</td>
    <td align="right">      722.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">   372389.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      722.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">   372389.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Baseboard:PlantLoopHeatingDemand</td>
    <td align="right">      722.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-23:10</td>
    <td align="right">   372389.52</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1762.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   379204.88</td>
    <td align="right">02-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      778.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   485198.03</td>
    <td align="right">10-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">FuelOil#2:Facility</td>
    <td align="right">      811.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   505414.62</td>
    <td align="right">10-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">FuelOil#2:Plant</td>
    <td align="right">      811.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   505414.62</td>
    <td align="right">10-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:FuelOil#2</td>
    <td align="right">      811.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   505414.62</td>
    <td align="right">10-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:FuelOil#2</td>
    <td align="right">      811.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   505414.62</td>
    <td align="right">10-JAN-08:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    -272.652</td>
    <td align="right">     -67.462</td>
    <td align="right">     296.761</td>
    <td align="right">     -26.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     128.166</td>
    <td align="right">      27.859</td>
    <td align="right">      17.865</td>
    <td align="right">      11.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.499</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.761</td>
    <td align="right">     -95.270</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     -29.290</td>
    <td align="right">     -13.024</td>
    <td align="right">      33.627</td>
    <td align="right">     -11.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.203</td>
    <td align="right">       6.390</td>
    <td align="right">       8.089</td>
    <td align="right">      24.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.152</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.620</td>
    <td align="right">     -31.053</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    -187.228</td>
    <td align="right">     -45.431</td>
    <td align="right">     200.337</td>
    <td align="right">     -28.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.880</td>
    <td align="right">      30.789</td>
    <td align="right">      38.973</td>
    <td align="right">      16.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.497</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.260</td>
    <td align="right">    -102.324</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    -180.909</td>
    <td align="right">     -61.809</td>
    <td align="right">     191.088</td>
    <td align="right">     -37.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.332</td>
    <td align="right">      30.789</td>
    <td align="right">      38.973</td>
    <td align="right">      58.102</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.147</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.308</td>
    <td align="right">    -116.926</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     -29.027</td>
    <td align="right">      -9.714</td>
    <td align="right">      34.506</td>
    <td align="right">      -9.680</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.346</td>
    <td align="right">       6.390</td>
    <td align="right">       8.089</td>
    <td align="right">      15.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.449</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.603</td>
    <td align="right">     -28.381</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     -18.341</td>
    <td align="right">     -10.768</td>
    <td align="right">      30.779</td>
    <td align="right">     -11.526</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.284</td>
    <td align="right">       6.390</td>
    <td align="right">       8.089</td>
    <td align="right">      15.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.299</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.090</td>
    <td align="right">     -29.353</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    -141.236</td>
    <td align="right">     -68.296</td>
    <td align="right">     170.024</td>
    <td align="right">     -45.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.347</td>
    <td align="right">      30.789</td>
    <td align="right">      38.973</td>
    <td align="right">      68.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.642</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.807</td>
    <td align="right">    -115.798</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    -142.117</td>
    <td align="right">     -51.594</td>
    <td align="right">     177.552</td>
    <td align="right">     -36.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     101.748</td>
    <td align="right">      30.789</td>
    <td align="right">      38.973</td>
    <td align="right">      19.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.020</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.601</td>
    <td align="right">     -98.207</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     -19.321</td>
    <td align="right">     -14.098</td>
    <td align="right">      29.761</td>
    <td align="right">     -13.714</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.167</td>
    <td align="right">       6.390</td>
    <td align="right">       8.089</td>
    <td align="right">      26.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.984</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.140</td>
    <td align="right">     -32.232</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     -59.105</td>
    <td align="right">     -26.984</td>
    <td align="right">      61.594</td>
    <td align="right">     -23.949</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.610</td>
    <td align="right">       5.184</td>
    <td align="right">       4.513</td>
    <td align="right">      14.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.329</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.371</td>
    <td align="right">     -48.914</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     -24.373</td>
    <td align="right">     -10.633</td>
    <td align="right">      24.865</td>
    <td align="right">      -9.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.276</td>
    <td align="right">      14.741</td>
    <td align="right">      21.006</td>
    <td align="right">       3.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.134</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.250</td>
    <td align="right">     -26.790</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    -189.559</td>
    <td align="right">    -166.839</td>
    <td align="right">     213.466</td>
    <td align="right">    -112.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     300.672</td>
    <td align="right">     106.037</td>
    <td align="right">      28.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.988</td>
    <td align="right">    -163.021</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    -107.580</td>
    <td align="right">    -105.386</td>
    <td align="right">     132.716</td>
    <td align="right">     -99.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     190.162</td>
    <td align="right">      66.971</td>
    <td align="right">      18.205</td>
    <td align="right">      66.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -17.914</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.957</td>
    <td align="right">    -127.950</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     -25.152</td>
    <td align="right">     -13.796</td>
    <td align="right">      36.319</td>
    <td align="right">     -25.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      27.744</td>
    <td align="right">      37.533</td>
    <td align="right">       6.076</td>
    <td align="right">      18.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.305</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.365</td>
    <td align="right">     -44.140</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     -63.757</td>
    <td align="right">      -8.862</td>
    <td align="right">      65.262</td>
    <td align="right">      -2.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.881</td>
    <td align="right">       8.199</td>
    <td align="right">       1.519</td>
    <td align="right">       7.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.807</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.408</td>
    <td align="right">     -18.497</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     -57.858</td>
    <td align="right">      -9.945</td>
    <td align="right">      61.299</td>
    <td align="right">      -4.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.894</td>
    <td align="right">       8.199</td>
    <td align="right">       1.519</td>
    <td align="right">       7.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.765</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.593</td>
    <td align="right">     -16.042</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      -5.088</td>
    <td align="right">      -6.424</td>
    <td align="right">       7.366</td>
    <td align="right">     -20.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.507</td>
    <td align="right">      12.772</td>
    <td align="right">      26.597</td>
    <td align="right">      23.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.260</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.434</td>
    <td align="right">     -45.721</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      -1.701</td>
    <td align="right">      -6.794</td>
    <td align="right">       7.216</td>
    <td align="right">     -24.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.543</td>
    <td align="right">      12.772</td>
    <td align="right">      26.597</td>
    <td align="right">      23.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.123</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.207</td>
    <td align="right">     -39.452</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">       3.166</td>
    <td align="right">      -0.502</td>
    <td align="right">       1.842</td>
    <td align="right">      -2.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.888</td>
    <td align="right">       4.043</td>
    <td align="right">       1.144</td>
    <td align="right">       2.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.285</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.474</td>
    <td align="right">     -11.413</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">       6.110</td>
    <td align="right">      -0.517</td>
    <td align="right">       2.081</td>
    <td align="right">      -3.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.873</td>
    <td align="right">       4.043</td>
    <td align="right">       1.144</td>
    <td align="right">       2.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.245</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.637</td>
    <td align="right">     -11.611</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      12.431</td>
    <td align="right">      -3.011</td>
    <td align="right">       8.122</td>
    <td align="right">      -6.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.378</td>
    <td align="right">      16.387</td>
    <td align="right">       0.000</td>
    <td align="right">       9.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.613</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.928</td>
    <td align="right">     -37.824</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       5.943</td>
    <td align="right">      -2.712</td>
    <td align="right">      10.549</td>
    <td align="right">     -10.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.294</td>
    <td align="right">      13.800</td>
    <td align="right">       0.000</td>
    <td align="right">       6.480</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.890</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.402</td>
    <td align="right">     -26.887</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      23.934</td>
    <td align="right">      -3.059</td>
    <td align="right">       8.981</td>
    <td align="right">     -10.343</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.364</td>
    <td align="right">      16.387</td>
    <td align="right">       0.000</td>
    <td align="right">      12.381</td>
    <td align="right">       0.000</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.446</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.017</td>
    <td align="right">     -38.189</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      20.254</td>
    <td align="right">      -2.757</td>
    <td align="right">      10.737</td>
    <td align="right">     -15.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.284</td>
    <td align="right">      13.800</td>
    <td align="right">       0.000</td>
    <td align="right">       6.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.851</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.662</td>
    <td align="right">     -26.802</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       0.154</td>
    <td align="right">      -0.927</td>
    <td align="right">       3.549</td>
    <td align="right">      -1.816</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.951</td>
    <td align="right">       5.140</td>
    <td align="right">       1.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.914</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       3.183</td>
    <td align="right">      -0.937</td>
    <td align="right">       3.403</td>
    <td align="right">      -2.943</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.950</td>
    <td align="right">       5.140</td>
    <td align="right">       1.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.245</td>
    <td align="right">      -7.414</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">   -1479.117</td>
    <td align="right">    -712.283</td>
    <td align="right">    1823.801</td>
    <td align="right">    -596.719</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1318.743</td>
    <td align="right">     527.723</td>
    <td align="right">     346.983</td>
    <td align="right">     460.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.085</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">    -182.654</td>
    <td align="right">       0.000</td>
    <td align="right">    -158.127</td>
    <td align="right">   -1349.126</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54179.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">       61.77</td>
    <td align="right">      919.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53335.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -233.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">07-JUL-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11252.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">      486.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10731.32</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51239.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">     1477.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49568.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">30-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -51077.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">     1096.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    49786.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">14-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11717.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">      456.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11227.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11979.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">      728.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11250.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -58.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54320.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">     1403.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52835.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -205.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -54821.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">     1912.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52830.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -209.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11851.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">      624.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11224.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -57.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">17-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14406.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       15.61</td>
    <td align="right">     4049.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10340.83</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -12.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">29-MAY-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -1472.98</td>
    <td align="right">        0.00</td>
    <td align="right">    -4372.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      205.88</td>
    <td align="right">      682.34</td>
    <td align="right">      972.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.53</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.86</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">29-MAY-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -15615.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -29370.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8216.28</td>
    <td align="right">     4908.38</td>
    <td align="right">     1334.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31191.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -664.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">03-MAY-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -15227.77</td>
    <td align="right">        0.00</td>
    <td align="right">   -24496.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3416.03</td>
    <td align="right">     2411.14</td>
    <td align="right">      655.44</td>
    <td align="right">    11159.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23129.53</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1046.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">04-JUN-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">    -4091.82</td>
    <td align="right">        0.00</td>
    <td align="right">   -10343.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      582.29</td>
    <td align="right">     2336.04</td>
    <td align="right">      378.14</td>
    <td align="right">      194.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11108.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -164.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">10-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12406.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">        5.25</td>
    <td align="right">      140.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12235.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">24-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12381.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">        5.25</td>
    <td align="right">       98.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12259.89</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -10.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">28-APR-08:62</td>
    <td align="right">        0.00</td>
    <td align="right">    -1713.79</td>
    <td align="right">        0.00</td>
    <td align="right">    -6297.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1295.68</td>
    <td align="right">     1021.44</td>
    <td align="right">     1596.58</td>
    <td align="right">     2926.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1212.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">10-FEB-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">    -2305.02</td>
    <td align="right">        0.00</td>
    <td align="right">    -7282.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1623.85</td>
    <td align="right">     1149.12</td>
    <td align="right">     1796.15</td>
    <td align="right">     4895.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      152.73</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -30.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">01-JUN-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">     -356.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -2126.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      437.21</td>
    <td align="right">      385.56</td>
    <td align="right">       94.53</td>
    <td align="right">      188.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1398.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">06-JUN-09:02</td>
    <td align="right">        0.00</td>
    <td align="right">     -212.76</td>
    <td align="right">        0.00</td>
    <td align="right">    -2759.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      430.68</td>
    <td align="right">      385.56</td>
    <td align="right">       94.53</td>
    <td align="right">      472.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1630.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -40.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">31-JUL-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9354.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.24</td>
    <td align="right">        0.00</td>
    <td align="right">      153.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9131.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">01-JUN-09:01</td>
    <td align="right">        0.00</td>
    <td align="right">    -1623.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -8817.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      597.02</td>
    <td align="right">     1140.48</td>
    <td align="right">        0.00</td>
    <td align="right">      164.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8557.61</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">31-JUL-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12559.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.24</td>
    <td align="right">        0.00</td>
    <td align="right">      201.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12349.67</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -66.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">31-JUL-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14926.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.36</td>
    <td align="right">        0.00</td>
    <td align="right">      117.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14813.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -67.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">31-JUL-07:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2968.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2935.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">29-JUN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4024.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4002.52</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -412451.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      376.69</td>
    <td align="right">     2673.90</td>
    <td align="right">     2548.18</td>
    <td align="right">    41813.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   366711.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1672.17</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">    25284.77</td>
    <td align="right">        0.00</td>
    <td align="right">    78184.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.33</td>
    <td align="right">       61.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -708.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -290.01</td>
    <td align="right">  -102629.29</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     7478.77</td>
    <td align="right">        0.00</td>
    <td align="right">    15882.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22650.59</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    24090.82</td>
    <td align="right">        0.00</td>
    <td align="right">    76903.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2045.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -99236.22</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    24003.88</td>
    <td align="right">        0.00</td>
    <td align="right">    76888.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2027.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -99151.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     7492.52</td>
    <td align="right">        0.00</td>
    <td align="right">    15886.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -774.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22664.38</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     9428.47</td>
    <td align="right">        0.00</td>
    <td align="right">    15874.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -769.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24592.73</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    33261.13</td>
    <td align="right">        0.00</td>
    <td align="right">    76797.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2018.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -108327.74</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    33325.48</td>
    <td align="right">        0.00</td>
    <td align="right">    76816.90</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.48</td>
    <td align="right">      178.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2036.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -108393.11</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     9418.49</td>
    <td align="right">        0.00</td>
    <td align="right">    15869.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.52</td>
    <td align="right">       37.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -766.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24581.62</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">    10011.77</td>
    <td align="right">        0.00</td>
    <td align="right">    18756.80</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.08</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -28135.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">15-JAN-10:01</td>
    <td align="right">     3052.96</td>
    <td align="right">        0.00</td>
    <td align="right">     5036.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       95.63</td>
    <td align="right">      379.08</td>
    <td align="right">      540.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -69.88</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.84</td>
    <td align="right">    -9014.01</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">27-NOV-08:61</td>
    <td align="right">    37576.38</td>
    <td align="right">        0.00</td>
    <td align="right">    60373.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      545.38</td>
    <td align="right">      148.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -990.97</td>
    <td align="right">   -97652.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">27-NOV-08:61</td>
    <td align="right">    34622.13</td>
    <td align="right">        0.00</td>
    <td align="right">    51025.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      344.45</td>
    <td align="right">       93.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1194.02</td>
    <td align="right">        0.00</td>
    <td align="right">     -934.32</td>
    <td align="right">   -83957.39</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">    17066.02</td>
    <td align="right">        0.00</td>
    <td align="right">    14268.36</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.78</td>
    <td align="right">       21.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -665.93</td>
    <td align="right">        0.00</td>
    <td align="right">    -1085.34</td>
    <td align="right">   -29733.90</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     3410.33</td>
    <td align="right">        0.00</td>
    <td align="right">    15899.86</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -194.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19148.83</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">     4643.85</td>
    <td align="right">        0.00</td>
    <td align="right">    15874.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.35</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -166.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -277.27</td>
    <td align="right">   -20108.06</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">     8714.28</td>
    <td align="right">        0.00</td>
    <td align="right">    10230.97</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.62</td>
    <td align="right">      399.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -174.46</td>
    <td align="right">   -18641.13</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">18-DEC-06:01</td>
    <td align="right">    11441.48</td>
    <td align="right">        0.00</td>
    <td align="right">    12649.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.62</td>
    <td align="right">      399.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -569.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -893.69</td>
    <td align="right">   -23072.34</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">     4188.26</td>
    <td align="right">        0.00</td>
    <td align="right">     2963.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.24</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -202.66</td>
    <td align="right">        0.00</td>
    <td align="right">      -50.47</td>
    <td align="right">    -6917.86</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">03-FEB-07:01</td>
    <td align="right">     5445.14</td>
    <td align="right">        0.00</td>
    <td align="right">     3739.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.24</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.29</td>
    <td align="right">        0.00</td>
    <td align="right">      -72.15</td>
    <td align="right">    -8963.14</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">    17040.20</td>
    <td align="right">        0.00</td>
    <td align="right">    12025.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -389.46</td>
    <td align="right">        0.00</td>
    <td align="right">      -97.96</td>
    <td align="right">   -28653.48</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">    16879.20</td>
    <td align="right">        0.00</td>
    <td align="right">    11917.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -170.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.02</td>
    <td align="right">   -28647.31</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">    23030.66</td>
    <td align="right">        0.00</td>
    <td align="right">    16250.43</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       75.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.07</td>
    <td align="right">        0.00</td>
    <td align="right">    -1289.30</td>
    <td align="right">   -37675.96</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">    25610.66</td>
    <td align="right">        0.00</td>
    <td align="right">    17992.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -169.70</td>
    <td align="right">        0.00</td>
    <td align="right">    -1030.08</td>
    <td align="right">   -42466.97</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     5498.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3948.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9478.47</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">18-DEC-07:01</td>
    <td align="right">     7720.05</td>
    <td align="right">        0.00</td>
    <td align="right">     5426.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.60</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -345.06</td>
    <td align="right">   -12833.76</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">   349695.99</td>
    <td align="right">        0.00</td>
    <td align="right">   588851.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.39</td>
    <td align="right">     2673.90</td>
    <td align="right">     2548.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19182.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -925057.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.0000</td>
    <td align="right">    197.6718</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.0000</td>
    <td align="right">    124.8454</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.8039</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      3.0114</td>
    <td align="right">      0.0000</td>
    <td align="right">    395.3436</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      2.5675</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.6907</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">      2.5675</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">      0.7408</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.0000</td>
    <td align="right">     42.0153</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0000</td>
    <td align="right">     21.0076</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0000</td>
    <td align="right">     21.0076</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.0000</td>
    <td align="right">     26.6097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.5165</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.4343</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.0000</td>
    <td align="right">     26.6097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.6493</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.3455</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      0.3432</td>
    <td align="right">      0.0000</td>
    <td align="right">     14.0051</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.2180</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.5872</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      3.4594</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.4365</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4886</td>
    <td align="right">      2.1117</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4886</td>
    <td align="right">      0.7050</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.0000</td>
    <td align="right">    197.6718</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.2033</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.0000</td>
    <td align="right">    190.8693</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0000</td>
    <td align="right">     39.6144</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0000</td>
    <td align="right">    124.8454</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.0491</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0000</td>
    <td align="right">     10.8039</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.0148</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.0000</td>
    <td align="right">    395.3436</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">      0.1506</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.0000</td>
    <td align="right">    249.6907</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">      0.1284</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">     14.8157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0000</td>
    <td align="right">     42.0153</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.0363</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0000</td>
    <td align="right">     21.0076</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0000</td>
    <td align="right">     21.0076</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">     20.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0000</td>
    <td align="right">     26.6097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.6647</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      8.6856</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0000</td>
    <td align="right">     26.6097</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.5033</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      6.9094</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0000</td>
    <td align="right">     14.0051</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.3731</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1280</td>
    <td align="right">      7.4611</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.1730</td>
    <td align="right">      0.0000</td>
    <td align="right">     45.4365</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4886</td>
    <td align="right">      0.1730</td>
    <td align="right">      0.4303</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.4886</td>
    <td align="right">      8.6063</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    197.6718</td>
    <td align="right">    0.004115</td>
    <td align="right">      988.00</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">       1.000</td>
    <td align="right">      4.0654</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">     39.6144</td>
    <td align="right">    0.002784</td>
    <td align="right">      297.00</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    190.8693</td>
    <td align="right">    0.002784</td>
    <td align="right">     1431.00</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    190.8693</td>
    <td align="right">    0.002784</td>
    <td align="right">     1431.00</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">    0.000000</td>
    <td align="right">     39.6144</td>
    <td align="right">    0.002784</td>
    <td align="right">      297.00</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">     39.6144</td>
    <td align="right">    0.002784</td>
    <td align="right">      297.00</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    190.8693</td>
    <td align="right">    0.002784</td>
    <td align="right">     1431.00</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    190.8693</td>
    <td align="right">    0.002784</td>
    <td align="right">     1431.00</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">       1.000</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">    0.000000</td>
    <td align="right">     39.6144</td>
    <td align="right">    0.002784</td>
    <td align="right">      297.00</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">    124.8454</td>
    <td align="right">    0.001575</td>
    <td align="right">      624.00</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9827</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8039</td>
    <td align="right">    0.001372</td>
    <td align="right">      216.00</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2963</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">    395.3436</td>
    <td align="right">    0.001524</td>
    <td align="right">     1976.00</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">       1.000</td>
    <td align="right">      3.0114</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    249.6907</td>
    <td align="right">    0.001524</td>
    <td align="right">     1248.00</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">       1.000</td>
    <td align="right">      1.9020</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">     42.0153</td>
    <td align="right">    0.000864</td>
    <td align="right">      840.00</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7254</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">     21.0076</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">     21.0076</td>
    <td align="right">    0.004115</td>
    <td align="right">      210.00</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">       1.000</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6097</td>
    <td align="right">    0.000422</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2243</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.6097</td>
    <td align="right">    0.000422</td>
    <td align="right">      532.00</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2243</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0025</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0025</td>
    <td align="right">    0.000305</td>
    <td align="right">      210.00</td>
    <td align="right">      0.0640</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0640</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0640</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.4041</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.6035</td>
    <td align="right">    0.000305</td>
    <td align="right">      960.00</td>
    <td align="right">      0.2926</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2926</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2926</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.4041</td>
    <td align="right">    0.000305</td>
    <td align="right">     1140.00</td>
    <td align="right">      0.3475</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3475</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3475</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      9.6035</td>
    <td align="right">    0.000305</td>
    <td align="right">      960.00</td>
    <td align="right">      0.2926</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2926</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2926</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.7106</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.7106</td>
    <td align="right">    0.000305</td>
    <td align="right">      342.00</td>
    <td align="right">      0.1042</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1042</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1042</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      197.67</td>
    <td align="right">    0.004115</td>
    <td align="right">    988.0000</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">       39.61</td>
    <td align="right">    0.002784</td>
    <td align="right">    297.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.87</td>
    <td align="right">    0.002784</td>
    <td align="right">   1431.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.87</td>
    <td align="right">    0.002784</td>
    <td align="right">   1431.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       39.61</td>
    <td align="right">    0.002784</td>
    <td align="right">    297.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">       39.61</td>
    <td align="right">    0.002784</td>
    <td align="right">    297.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.87</td>
    <td align="right">    0.002784</td>
    <td align="right">   1431.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.87</td>
    <td align="right">    0.002784</td>
    <td align="right">   1431.0000</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">    0.000000</td>
    <td align="right">       39.61</td>
    <td align="right">    0.002784</td>
    <td align="right">    297.0000</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">      124.85</td>
    <td align="right">    0.001575</td>
    <td align="right">    624.0000</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">       10.80</td>
    <td align="right">    0.001372</td>
    <td align="right">    216.0000</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    0.000000</td>
    <td align="right">      395.34</td>
    <td align="right">    0.001524</td>
    <td align="right">   1976.0000</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    0.000000</td>
    <td align="right">      249.69</td>
    <td align="right">    0.001524</td>
    <td align="right">   1248.0000</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.9020</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">       42.02</td>
    <td align="right">    0.000864</td>
    <td align="right">    840.0000</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.01</td>
    <td align="right">    0.004115</td>
    <td align="right">    210.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    0.000000</td>
    <td align="right">       21.01</td>
    <td align="right">    0.004115</td>
    <td align="right">    210.0000</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.61</td>
    <td align="right">    0.000422</td>
    <td align="right">    532.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.2243</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">    0.000000</td>
    <td align="right">       26.61</td>
    <td align="right">    0.000422</td>
    <td align="right">    532.0000</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.2243</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">    0.000000</td>
    <td align="right">       14.01</td>
    <td align="right">    0.000305</td>
    <td align="right">    420.0000</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.1280</td>
    <td align="right">      0.1280</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    0.000000</td>
    <td align="right">       45.44</td>
    <td align="right">    0.000305</td>
    <td align="right">   4884.0000</td>
    <td align="right">      1.4886</td>
    <td align="right">      1.4886</td>
    <td align="right">      1.4886</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.2033</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      0.1506</td>
    <td align="right">      3.0114</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      2.5675</td>
    <td align="right">      2.5675</td>
    <td align="right">      0.1284</td>
    <td align="right">      1.9020</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.1509</td>
    <td align="right">      0.0075</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1923</td>
    <td align="right">      0.1923</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.6114</td>
    <td align="right">      0.6114</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.6077</td>
    <td align="right">      0.6077</td>
    <td align="right">      0.0304</td>
    <td align="right">      0.2926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.8305</td>
    <td align="right">      0.8305</td>
    <td align="right">      0.0415</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.9271</td>
    <td align="right">      0.9271</td>
    <td align="right">      0.0464</td>
    <td align="right">      0.2926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.2038</td>
    <td align="right">      0.2038</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.2789</td>
    <td align="right">      0.2789</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      0.2033</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0114</td>
    <td align="right">      0.1506</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      2.5675</td>
    <td align="right">      2.5675</td>
    <td align="right">      2.5675</td>
    <td align="right">      0.1284</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.7254</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.5165</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.6493</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      0.3432</td>
    <td align="right">      0.2180</td>
    <td align="right">      0.3432</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.1280</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      3.4594</td>
    <td align="right">      2.1117</td>
    <td align="right">      3.4594</td>
    <td align="right">      0.1730</td>
    <td align="right">      1.4886</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.2033</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.1506</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.1284</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.6647</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.2243</td>
    <td align="right">      0.5033</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0075</td>
    <td align="right">      0.0075</td>
    <td align="right">      0.0075</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.4243</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0096</td>
    <td align="right">      0.0640</td>
    <td align="right">      0.3329</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.5683</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0304</td>
    <td align="right">      0.0304</td>
    <td align="right">      0.0304</td>
    <td align="right">      0.2926</td>
    <td align="right">      0.4815</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0415</td>
    <td align="right">      0.0415</td>
    <td align="right">      0.0415</td>
    <td align="right">      0.3475</td>
    <td align="right">      0.4184</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0464</td>
    <td align="right">      0.0464</td>
    <td align="right">      0.0464</td>
    <td align="right">      0.2926</td>
    <td align="right">      0.3156</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.0102</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.5116</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:HEATANDCOOL:NOREHEAT</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.0139</td>
    <td align="right">      0.1042</td>
    <td align="right">      0.3738</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.2033</td>
    <td align="right">      0.2033</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      0.1992</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.0413</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.0491</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.0148</td>
    <td align="right">      0.2963</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.1506</td>
    <td align="right">      0.1506</td>
    <td align="right">      3.0114</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.1284</td>
    <td align="right">      0.1284</td>
    <td align="right">      1.9020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.0432</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.0258</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.0325</td>
    <td align="right">      0.2243</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.0172</td>
    <td align="right">      0.1280</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      0.1730</td>
    <td align="right">      0.1730</td>
    <td align="right">      0.1730</td>
    <td align="right">      0.1730</td>
    <td align="right">      1.4886</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Yellowknife AP NT CAN CWEC2016 WMO#=719360</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    19592.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      988.00</td>
    <td align="right">      988.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      297.00</td>
    <td align="right">      297.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">     1431.00</td>
    <td align="right">     1431.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">     1431.00</td>
    <td align="right">     1431.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">      297.00</td>
    <td align="right">      297.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      297.00</td>
    <td align="right">      297.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">     1431.00</td>
    <td align="right">     1431.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">     1431.00</td>
    <td align="right">     1431.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">      297.00</td>
    <td align="right">      297.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      624.00</td>
    <td align="right">      624.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      216.00</td>
    <td align="right">      216.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     1976.00</td>
    <td align="right">     1976.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">     1248.00</td>
    <td align="right">     1248.00</td>
    <td align="right">0.00</td>
    <td align="right">      117.98</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      840.00</td>
    <td align="right">      840.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       88.97</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">      532.00</td>
    <td align="right">      532.00</td>
    <td align="right">0.00</td>
    <td align="right">       79.78</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">      210.00</td>
    <td align="right">      210.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">      960.00</td>
    <td align="right">      960.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     1140.00</td>
    <td align="right">     1140.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      960.00</td>
    <td align="right">      960.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      342.00</td>
    <td align="right">      342.00</td>
    <td align="right">0.00</td>
    <td align="right">       74.79</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    19592.00</td>
    <td align="right">    19592.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       56.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       74.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      811.18</td>
    <td align="right">   505414.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">     1762.82</td>
    <td align="right">   379204.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      279.87</td>
    <td align="right">   141383.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">      527.72</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">      346.98</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      422.42</td>
    <td align="right">    55051.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">       39.57</td>
    <td align="right">     2817.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">      343.97</td>
    <td align="right">    25708.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">     1231.21</td>
    <td align="right">   165620.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Other</td>
    <td align="right">      380.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      346.98</td>
    <td align="right">     5335.31</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">      811.18</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      346.98</td>
    <td align="right">     6146.49</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       26.94</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       89.98</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       21.56</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       82.28</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.71</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      272.32</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      272.32</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       41.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       41.40</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">        8.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       41.88</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.87</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.24</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-C-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION AUDIENCE SEATING AREA PERMANENT - AUDITORIUM THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-D-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER THERMOSTAT 49</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-D-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER THERMOSTAT 49</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION FOOD PREPARATION AREA THERMOSTAT 3</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-B-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION FOOD PREPARATION AREA THERMOSTAT 3</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-HEATING</td>
    <td align="right">SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 THERMOSTAT 5</td>
    <td align="right">January</td>
    <td align="right">       22.00</td>
    <td align="right">         365</td>
    <td align="right">       18.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">NECB-A-THERMOSTAT SETPOINT-COOLING</td>
    <td align="right">SPACE FUNCTION OFFICE ENCLOSED <= 25 M2 THERMOSTAT 5</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       35.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [J]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.447151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301253E+11</td>
    <td align="right">0.388438E+10</td>
    <td align="right">0.237655E+12</td>
    <td align="right">0.144605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291162E+11</td>
    <td align="right">0.168496E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.405344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266605E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.306042E+11</td>
    <td align="right">0.328622E+10</td>
    <td align="right">0.259809E+12</td>
    <td align="right">0.168590E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264294E+11</td>
    <td align="right">0.152697E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.456409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349108E+11</td>
    <td align="right">0.338530E+10</td>
    <td align="right">0.286830E+12</td>
    <td align="right">0.122717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298826E+11</td>
    <td align="right">0.171300E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.421570E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.274798E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280447E+11</td>
    <td align="right">0.306445E+10</td>
    <td align="right">0.152264E+12</td>
    <td align="right">0.514280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272814E+11</td>
    <td align="right">0.154441E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.456409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.351994E+11</td>
    <td align="right">0.314623E+10</td>
    <td align="right">0.709553E+11</td>
    <td align="right">0.280097E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298826E+11</td>
    <td align="right">0.130321E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289988E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.457484E+11</td>
    <td align="right">0.304372E+10</td>
    <td align="right">0.649500E+10</td>
    <td align="right">0.644778E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287315E+11</td>
    <td align="right">0.911226E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.438592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.507823E+11</td>
    <td align="right">0.314517E+10</td>
    <td align="right">0.132807E+10</td>
    <td align="right">0.862361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284324E+11</td>
    <td align="right">0.831482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.456409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.457079E+11</td>
    <td align="right">0.314523E+10</td>
    <td align="right">0.144561E+11</td>
    <td align="right">0.710147E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298826E+11</td>
    <td align="right">0.853418E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.430829E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.282521E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.319639E+11</td>
    <td align="right">0.304549E+10</td>
    <td align="right">0.541077E+11</td>
    <td align="right">0.201936E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.280477E+11</td>
    <td align="right">0.974815E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.447151E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293957E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289920E+11</td>
    <td align="right">0.323301E+10</td>
    <td align="right">0.180948E+12</td>
    <td align="right">0.279289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.291162E+11</td>
    <td align="right">0.151386E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439388E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.289988E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301576E+11</td>
    <td align="right">0.340262E+10</td>
    <td align="right">0.250215E+12</td>
    <td align="right">0.327971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287315E+11</td>
    <td align="right">0.160295E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.438592E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.286490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301799E+11</td>
    <td align="right">0.378792E+10</td>
    <td align="right">0.247758E+12</td>
    <td align="right">0.132857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284324E+11</td>
    <td align="right">0.165931E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.527723E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.346983E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.422416E+12</td>
    <td align="right">0.395698E+11</td>
    <td align="right">0.176282E+13</td>
    <td align="right">0.279869E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.343967E+12</td>
    <td align="right">0.161196E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.405344E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.266605E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.280447E+11</td>
    <td align="right">0.304372E+10</td>
    <td align="right">0.132807E+10</td>
    <td align="right">0.132857E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.264294E+11</td>
    <td align="right">0.831482E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.456409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301680E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.507823E+11</td>
    <td align="right">0.388438E+10</td>
    <td align="right">0.286830E+12</td>
    <td align="right">0.862361E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.298826E+11</td>
    <td align="right">0.171300E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY []</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   643214.46</td>
    <td align="right">27-JAN-14:00</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    40564.76</td>
    <td align="right">     1272.54</td>
    <td align="right">   360809.39</td>
    <td align="right">       89.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   152786.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   624893.94</td>
    <td align="right">02-FEB-13:00</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    38556.19</td>
    <td align="right">     1312.58</td>
    <td align="right">   342655.42</td>
    <td align="right">      229.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   154448.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   614465.33</td>
    <td align="right">15-MAR-10:00</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    35417.08</td>
    <td align="right">     1275.31</td>
    <td align="right">   333115.99</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   159497.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   549351.05</td>
    <td align="right">03-APR-10:20</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    29382.46</td>
    <td align="right">     1320.46</td>
    <td align="right">   281083.14</td>
    <td align="right">      528.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   151975.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   455232.02</td>
    <td align="right">04-MAY-10:30</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    25676.11</td>
    <td align="right">     1174.27</td>
    <td align="right">   198808.11</td>
    <td align="right">      980.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   143532.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   321441.90</td>
    <td align="right">29-JUN-14:09</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    54821.25</td>
    <td align="right">     1174.27</td>
    <td align="right">        0.00</td>
    <td align="right">   111603.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">    66151.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   321645.90</td>
    <td align="right">31-JUL-14:30</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    54074.70</td>
    <td align="right">     1174.27</td>
    <td align="right">        0.00</td>
    <td align="right">   115590.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">    63114.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   353023.59</td>
    <td align="right">31-AUG-10:09</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    22394.74</td>
    <td align="right">     1174.27</td>
    <td align="right">   124763.37</td>
    <td align="right">     1391.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   118238.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   409601.76</td>
    <td align="right">29-SEP-10:30</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    26257.47</td>
    <td align="right">     1174.27</td>
    <td align="right">   153545.27</td>
    <td align="right">     2524.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   141039.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   514626.95</td>
    <td align="right">30-OCT-14:50</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    27893.41</td>
    <td align="right">     1250.02</td>
    <td align="right">   244511.23</td>
    <td align="right">      471.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   152809.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   609492.13</td>
    <td align="right">28-NOV-14:30</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    36449.67</td>
    <td align="right">     1246.68</td>
    <td align="right">   343786.42</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   140288.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   633910.16</td>
    <td align="right">29-DEC-14:30</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    38986.25</td>
    <td align="right">     1284.18</td>
    <td align="right">   354957.31</td>
    <td align="right">       65.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   150925.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   321441.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35295.91</td>
    <td align="right">        0.00</td>
    <td align="right">    24056.44</td>
    <td align="right">        0.00</td>
    <td align="right">    22394.74</td>
    <td align="right">     1174.27</td>
    <td align="right">        0.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">    63114.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   643214.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37227.19</td>
    <td align="right">        0.00</td>
    <td align="right">    24756.29</td>
    <td align="right">        0.00</td>
    <td align="right">    54821.25</td>
    <td align="right">     1320.46</td>
    <td align="right">   360809.39</td>
    <td align="right">   115590.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25708.32</td>
    <td align="right">   159497.06</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:13:32</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
