
Version,
  8.9;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  SecondarySchool-CAN_ON_Windsor.Intl.AP.715380_CWEC2016.epw created: 2019-08-07 21:57:15 +0000, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_1_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0007384226577, 26, 2.19637306233806, !- X,Y,Z Vertex 1 {m}
  34.0007384226577, 26, 0.929768748292987, !- X,Y,Z Vertex 2 {m}
  3.99926157734228, 26, 0.929768748292987, !- X,Y,Z Vertex 3 {m}
  3.99926157734228, 26, 2.19637306233806; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_1_Wall_4A,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Ceiling,          !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mech_ZN_1_FLR_2_Wall_3,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.0007384226577, 26, 6.19637306233806, !- X,Y,Z Vertex 1 {m}
  34.0007384226577, 26, 4.92976874829299, !- X,Y,Z Vertex 2 {m}
  3.99926157734228, 26, 4.92976874829299, !- X,Y,Z Vertex 3 {m}
  3.99926157734228, 26, 6.19637306233806; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_4,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Auditorium_ZN_1_FLR_2_Wall_4A,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 8;                               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  6.880192e-005,                          !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Thermostat, !- Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone or ZoneList Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Audience seating area permanent - auditorium Thermostat 3; !- Control Name 1

Schedule:Compact,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Thermostat Schedule, !- Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Audience seating area permanent - auditorium Thermostat 3, !- Name
  NECB-C-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-C-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Week:Daily,
  NECB-C-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-C-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-C-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Week:Daily,
  NECB-C-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-C-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-C-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 34,                                !- Zone Air Node Name
  Node 216;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Inlet Node List, !- Name
  Node 210,                               !- Node Name 1
  Node 504;                               !- Node Name 2

NodeList,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Exhaust Node List, !- Name
  Node 503;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas, !- Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch, !- Availability Schedule Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv sup fan, !- Supply Air Fan Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv contr, !- Controller Name
  0.0041148,                              !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 503,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  2966.940572,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:NodeList,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 504,                               !- Air Outlet Node Name
  Fan On Off Power Curve 18,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 18,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 19,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 19,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 11,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 11,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 18, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 217,                               !- Inlet Node Name
  Node 218,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal, !- Name
  Node 210,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 210,                               !- Air Outlet Node Name
  Node 458,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 18, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Audience seating area permanent - auditorium Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Sys_3_PSZ ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C, !- Zone Name 1
  Space Function Audience seating area permanent - auditorium Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Audience seating area permanent - auditorium_FL=Building Story 1_SCH=C Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Function Audience seating area permanent - auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0041148,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.17194868041055, 0, 2.20110156471436,  !- X,Y,Z Vertex 1 {m}
  1.17194868041055, 0, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  9.82805131958946, 0, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  9.82805131958946, 0, 2.20110156471436;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.03748190454736, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 8.03748190454736, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 0.962518095452645, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 0.962518095452645, 2.20258684444454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 40, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.17194868041055, 40, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  1.17194868041055, 40, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  9.82805131958946, 40, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  9.82805131958946, 40, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 48.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 40.9625180954526, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 40.9625180954526, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 81, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.17194868041055, 81, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  1.17194868041055, 81, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  9.82805131958946, 81, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  9.82805131958946, 81, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 89.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 89.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 81.9625180954527, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 81.9625180954527, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 0, 2.36942337339714,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36942337339714,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.562598180688999, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, -0.562598180688999, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 40, 2.36942337339714,          !- X,Y,Z Vertex 1 {m}
  0.0254, 40, 2.36942337339714,           !- X,Y,Z Vertex 2 {m}
  0.0254, 39.437401819311, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, 39.437401819311, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.9746, 81, 2.36942337339714,          !- X,Y,Z Vertex 1 {m}
  0.0254, 81, 2.36942337339714,           !- X,Y,Z Vertex 2 {m}
  0.0254, 80.437401819311, 2.36942337339714, !- X,Y,Z Vertex 3 {m}
  10.9746, 80.437401819311, 2.36942337339714; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 49; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 49, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-D-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-D-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-D-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-D-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-D-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-D-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-D-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-D-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-D-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-D-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  23:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 125;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Inlet Node List, !- Name
  Node 119,                               !- Node Name 1
  Node 534;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Exhaust Node List, !- Name
  Node 533;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 533,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 534,                               !- Air Outlet Node Name
  Fan On Off Power Curve 48,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 48,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 49,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 49,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 26,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 26,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 126,                               !- Inlet Node Name
  Node 127,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal, !- Name
  Node 119,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 119,                               !- Air Outlet Node Name
  Node 482,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00278384,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.4300090354735, 9, 2.19582984441285,  !- X,Y,Z Vertex 1 {m}
  47.4300090354735, 9, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  5.56999096452653, 9, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  5.56999096452653, 9, 2.19582984441285;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 40, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.4300090354735, 49, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  47.4300090354735, 49, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  5.56999096452653, 49, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  5.56999096452653, 49, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 81, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.4300090354735, 90, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  47.4300090354735, 90, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  5.56999096452653, 90, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  5.56999096452653, 90, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 53; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 53, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 25,                                !- Zone Air Node Name
  Node 177;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Inlet Node List, !- Name
  Node 171,                               !- Node Name 1
  Node 520;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Exhaust Node List, !- Name
  Node 519;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 519,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 520,                               !- Air Outlet Node Name
  Fan On Off Power Curve 34,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 34,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 35,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 35,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 19,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 19,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 178,                               !- Inlet Node Name
  Node 179,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  Node 171,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 171,                               !- Air Outlet Node Name
  Node 469,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 0, 2.19582984441285,  !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 0, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 0, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 0, 2.19582984441285;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_1_Wall_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 40, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 40, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 40, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 40, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 40, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 81, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 81, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 81, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 81, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 81, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 40, 2.36353505624259,          !- X,Y,Z Vertex 1 {m}
  0.0254, 40, 2.36353505624259,           !- X,Y,Z Vertex 2 {m}
  0.0254, 39.4394627303151, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, 39.4394627303151, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 81, 2.36353505624259,          !- X,Y,Z Vertex 1 {m}
  0.0254, 81, 2.36353505624259,           !- X,Y,Z Vertex 2 {m}
  0.0254, 80.4394627303151, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, 80.4394627303151, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01458600704,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 54; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 54, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 28,                                !- Zone Air Node Name
  Node 190;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Inlet Node List, !- Name
  Node 184,                               !- Node Name 1
  Node 538;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Exhaust Node List, !- Name
  Node 537;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 537,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 538,                               !- Air Outlet Node Name
  Fan On Off Power Curve 52,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 52,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 53,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 53,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 28,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 28,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 16, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 191,                               !- Inlet Node Name
  Node 192,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal, !- Name
  Node 184,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 184,                               !- Air Outlet Node Name
  Node 486,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 16, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 2 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 9, 2.20110156471436,  !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 9, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 9, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 9, 2.20110156471436;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.03748190454736, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 8.03748190454736, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 0.962518095452645, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 0.962518095452645, 2.20258684444454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 40, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 49, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 49, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 49, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 49, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 48.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 40.9625180954526, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 40.9625180954526, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 81, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 90, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 90, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 90, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 90, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 89.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 89.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 81.9625180954527, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 81.9625180954527, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0055041536,                           !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 56; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 56, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 46,                                !- Zone Air Node Name
  Node 268;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Inlet Node List, !- Name
  Node 262,                               !- Node Name 1
  Node 498;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Exhaust Node List, !- Name
  Node 497;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 497,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 498,                               !- Air Outlet Node Name
  Fan On Off Power Curve 12,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 12,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 8,                          !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 8,                          !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 22, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 269,                               !- Inlet Node Name
  Node 270,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal, !- Name
  Node 262,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 262,                               !- Air Outlet Node Name
  Node 452,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 22, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 16,   !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 1_SCH=D 3 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 9, 2.20110156471436,  !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 9, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 9, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 9, 2.20110156471436;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.03748190454736, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 8.03748190454736, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 0.962518095452645, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 0.962518095452645, 2.20258684444454; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 40, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 49, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 49, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 49, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 49, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 48.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 40.9625180954526, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 40.9625180954526, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Ceiling, !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 81, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,   !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  11, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  11, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.82805131958946, 90, 2.20110156471436, !- X,Y,Z Vertex 1 {m}
  9.82805131958946, 90, 0.930321808682784, !- X,Y,Z Vertex 2 {m}
  1.17194868041055, 90, 0.930321808682784, !- X,Y,Z Vertex 3 {m}
  1.17194868041055, 90, 2.20110156471436; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 89.0374819045474, 2.20258684444454,  !- X,Y,Z Vertex 1 {m}
  0, 89.0374819045474, 0.930495531633769, !- X,Y,Z Vertex 2 {m}
  0, 81.9625180954527, 0.930495531633769, !- X,Y,Z Vertex 3 {m}
  0, 81.9625180954527, 2.20258684444454;  !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01231554368,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01231554368,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.01231554368,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 50; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 50, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 138;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Inlet Node List, !- Name
  Node 132,                               !- Node Name 1
  Node 536;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Exhaust Node List, !- Name
  Node 535;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 535,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  643.2293444,                            !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 536,                               !- Air Outlet Node Name
  Fan On Off Power Curve 50,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 50,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 51,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 51,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 27,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 27,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 139,                               !- Inlet Node Name
  Node 140,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal, !- Name
  Node 132,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 132,                               !- Air Outlet Node Name
  Node 484,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 0, 2.19582984441285,  !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 0, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 0, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 0, 2.19582984441285;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Lobby_ZN_1_FLR_2_Wall_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 40, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 40, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 40, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 40, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 40, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 49, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 81, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 81, 4;                              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.56999096452653, 81, 2.19582984441285, !- X,Y,Z Vertex 1 {m}
  5.56999096452653, 81, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  47.4300090354735, 81, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  47.4300090354735, 81, 2.19582984441285; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 81, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 81, 0,                              !- X,Y,Z Vertex 2 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 3 {m}
  53, 90, 4;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_3_ZN_1_FLR_2_Wall_2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 90, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 90, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 90, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 90, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 90, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 81, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 81, 4;                               !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 0, 2.36353505624259,           !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.36353505624259,            !- X,Y,Z Vertex 2 {m}
  0.0254, -0.560537269684906, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, -0.560537269684906, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 40, 2.36353505624259,          !- X,Y,Z Vertex 1 {m}
  0.0254, 40, 2.36353505624259,           !- X,Y,Z Vertex 2 {m}
  0.0254, 39.4394627303151, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, 39.4394627303151, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_FixedWindow - Overhang, !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Ceiling,  !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  52.9746, 81, 2.36353505624259,          !- X,Y,Z Vertex 1 {m}
  0.0254, 81, 2.36353505624259,           !- X,Y,Z Vertex 2 {m}
  0.0254, 80.4394627303151, 2.36353505624259, !- X,Y,Z Vertex 3 {m}
  52.9746, 80.4394627303151, 2.36353505624259; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.04740452288,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.04740452288,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.04740452288,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Thermostat, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone or ZoneList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Classroom/Lecture hall/Training room other Thermostat 51; !- Control Name 1

Schedule:Compact,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Thermostat Schedule, !- Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Classroom/Lecture hall/Training room other Thermostat 51, !- Name
  NECB-D-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-D-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Equipment List, !- Zone Conditioning Equipment List Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 19,                                !- Zone Air Node Name
  Node 151;                               !- Zone Return Air Node or NodeList Name

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Inlet Node List, !- Name
  Node 145,                               !- Node Name 1
  Node 530;                               !- Node Name 2

NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Exhaust Node List, !- Name
  Node 529;                               !- Node Name 1

ZoneHVAC:EnergyRecoveryVentilator,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Availability Schedule Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv hx, !- Heat Exchanger Name
  AutoSize,                               !- Supply Air Flow Rate {m3/s}
  AutoSize,                               !- Exhaust Air Flow Rate {m3/s}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv sup fan, !- Supply Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv exh fan, !- Exhaust Air Fan Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv contr, !- Controller Name
  0.00278384,                             !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0;                                      !- Ventilation Rate per Occupant {m3/s-person}

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  19:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  22:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

HeatExchanger:AirToAir:SensibleAndLatent,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv hx, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.8,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.8,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.8,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas OA Node, !- Supply Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas Supply Fan Inlet Node, !- Supply Air Outlet Node Name
  Node 529,                               !- Exhaust Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas Exhaust Fan Inlet Node, !- Exhaust Air Outlet Node Name
  2908.2868412,                           !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustAirRecirculation,                !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.012,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OutdoorAir:NodeList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv sup fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas Supply Fan Inlet Node, !- Air Inlet Node Name
  Node 530,                               !- Air Outlet Node Name
  Fan On Off Power Curve 44,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 44,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Fan:OnOff,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv exh fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  200,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas Exhaust Fan Inlet Node, !- Air Inlet Node Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas Exhaust Fan Outlet Node, !- Air Outlet Node Name
  Fan On Off Power Curve 45,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 45,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv contr, !- Name
  19,                                     !- Temperature High Limit {C}
  13,                                     !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  Curve Cubic 24,                         !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  Always Off Discrete,                    !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes;                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Curve:Cubic,
  Curve Cubic 24,                         !- Name
  0.01342704,                             !- Coefficient1 Constant
  -0.00047892,                            !- Coefficient2 x
  5.3352e-005,                            !- Coefficient3 x**2
  -1.8103e-006,                           !- Coefficient4 x**3
  16.6,                                   !- Minimum Value of x {BasedOnField A2}
  29.13;                                  !- Maximum Value of x {BasedOnField A2}

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 152,                               !- Inlet Node Name
  Node 153,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:AirDistributionUnit,
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  Node 145,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, !- Air Terminal Object Type
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 145,                               !- Air Outlet Node Name
  Node 478,                               !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  0.05;                                   !- Zone Minimum Air Flow Fraction

ZoneHVAC:EquipmentList,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,      !- Zone Equipment Object Type 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 erv doas, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 13, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 3
  ADU ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 vav terminal, !- Zone Equipment Name 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3;                                      !- Zone Equipment Heating or No-Load Sequence 3

Sizing:Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Sys_3_PSZ ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Occ Sch, !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1, !- Zone Name 1
  Space Function Classroom/Lecture hall/Training room other Ventilation, !- Design Specification Outdoor Air Object Name 1
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 1 Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Main_Corridor_ZN_1_FLR_2_Wall_12,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.278-:{ "cond"=>0.06} adj ext wall insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600-:{ "cond"=>0.7}, !- Construction Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.4300090354735, 9, 2.19582984441285,  !- X,Y,Z Vertex 1 {m}
  47.4300090354735, 9, 0.929705211829743, !- X,Y,Z Vertex 2 {m}
  5.56999096452653, 9, 0.929705211829743, !- X,Y,Z Vertex 3 {m}
  5.56999096452653, 9, 2.19582984441285;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.156-:{ "cond"=>0.057} adj roof insulation, !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 40, 4,                              !- X,Y,Z Vertex 1 {m}
  53, 49, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 49, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 49, 0,                              !- X,Y,Z Vertex 1 {m}
  53, 40, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  ALL_ST=Classroom/Lecture hall/Training room other_FL=Building Story 2_SCH=D 2, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
