    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 344KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100954.12</td>
    <td align="right">    70474.38</td>
    <td align="right">    30479.74</td>
    <td align="right">        0.70</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 122KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20531.42</td>
    <td align="right">    14332.64</td>
    <td align="right">     6198.78</td>
    <td align="right">        0.70</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 338KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98924.14</td>
    <td align="right">    69057.28</td>
    <td align="right">    29866.86</td>
    <td align="right">        0.70</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 345KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98924.14</td>
    <td align="right">    69057.28</td>
    <td align="right">    29866.86</td>
    <td align="right">        0.70</td>
    <td align="right">        3.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 114KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20531.42</td>
    <td align="right">    14332.64</td>
    <td align="right">     6198.78</td>
    <td align="right">        0.70</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 136KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22358.91</td>
    <td align="right">    15608.38</td>
    <td align="right">     6750.53</td>
    <td align="right">        0.70</td>
    <td align="right">        3.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 515KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98924.14</td>
    <td align="right">    69057.28</td>
    <td align="right">    29866.86</td>
    <td align="right">        0.70</td>
    <td align="right">        3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 387KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98924.14</td>
    <td align="right">    69057.28</td>
    <td align="right">    29866.86</td>
    <td align="right">        0.70</td>
    <td align="right">        3.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 141KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22354.03</td>
    <td align="right">    15604.97</td>
    <td align="right">     6749.06</td>
    <td align="right">        0.70</td>
    <td align="right">        3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 119KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24402.17</td>
    <td align="right">    17034.74</td>
    <td align="right">     7367.42</td>
    <td align="right">        0.70</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8300.13</td>
    <td align="right">     5794.18</td>
    <td align="right">     2505.95</td>
    <td align="right">        0.70</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 464KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76288.09</td>
    <td align="right">    53255.43</td>
    <td align="right">    23032.65</td>
    <td align="right">        0.70</td>
    <td align="right">        3.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 510KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   104017.34</td>
    <td align="right">    80160.57</td>
    <td align="right">    23856.78</td>
    <td align="right">        0.77</td>
    <td align="right">        3.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 145KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26592.31</td>
    <td align="right">    19957.45</td>
    <td align="right">     6634.86</td>
    <td align="right">        0.75</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21457.86</td>
    <td align="right">    14979.37</td>
    <td align="right">     6478.49</td>
    <td align="right">        0.70</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21457.86</td>
    <td align="right">    14979.37</td>
    <td align="right">     6478.49</td>
    <td align="right">        0.70</td>
    <td align="right">        3.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11712.39</td>
    <td align="right">     8748.54</td>
    <td align="right">     2963.85</td>
    <td align="right">        0.75</td>
    <td align="right">        3.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 116KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15318.01</td>
    <td align="right">    11896.98</td>
    <td align="right">     3421.03</td>
    <td align="right">        0.78</td>
    <td align="right">        3.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8388.82</td>
    <td align="right">     6090.91</td>
    <td align="right">     2297.91</td>
    <td align="right">        0.73</td>
    <td align="right">        3.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 523KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    83203.06</td>
    <td align="right">    60530.16</td>
    <td align="right">    22672.90</td>
    <td align="right">        0.73</td>
    <td align="right">        3.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 344KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     97785.8</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">9.78</td>
    <td align="right">9.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 122KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19887.1</td>
    <td align="right">2.88</td>
    <td align="right">9.84</td>
    <td align="right">10.41</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 338KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     95819.5</td>
    <td align="right">2.70</td>
    <td align="right">9.23</td>
    <td align="right">9.77</td>
    <td align="right">9.58</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 345KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     95819.5</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">9.78</td>
    <td align="right">9.59</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 114KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19887.1</td>
    <td align="right">2.88</td>
    <td align="right">9.82</td>
    <td align="right">10.39</td>
    <td align="right">10.15</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 136KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21657.2</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">10.44</td>
    <td align="right">10.19</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 515KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     95819.5</td>
    <td align="right">2.80</td>
    <td align="right">9.55</td>
    <td align="right">10.10</td>
    <td align="right">9.89</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 387KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     95819.5</td>
    <td align="right">2.73</td>
    <td align="right">9.32</td>
    <td align="right">9.86</td>
    <td align="right">9.66</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 141KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     21652.5</td>
    <td align="right">2.85</td>
    <td align="right">9.71</td>
    <td align="right">10.27</td>
    <td align="right">10.04</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 119KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     23636.3</td>
    <td align="right">2.88</td>
    <td align="right">9.83</td>
    <td align="right">10.40</td>
    <td align="right">10.16</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 43KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8039.6</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
    <td align="right">11.94</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 464KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     73893.9</td>
    <td align="right">2.77</td>
    <td align="right">9.46</td>
    <td align="right">10.01</td>
    <td align="right">9.80</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 510KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     99992.1</td>
    <td align="right">2.72</td>
    <td align="right">9.27</td>
    <td align="right">9.80</td>
    <td align="right">9.45</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 145KBTU/HR 9.26EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     25614.4</td>
    <td align="right">2.79</td>
    <td align="right">9.51</td>
    <td align="right">10.05</td>
    <td align="right">9.72</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 73KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20784.4</td>
    <td align="right">2.86</td>
    <td align="right">9.74</td>
    <td align="right">10.30</td>
    <td align="right">10.07</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 73KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     20784.4</td>
    <td align="right">2.86</td>
    <td align="right">9.74</td>
    <td align="right">10.30</td>
    <td align="right">10.07</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11287.0</td>
    <td align="right">2.80</td>
    <td align="right">9.57</td>
    <td align="right">10.11</td>
    <td align="right">9.78</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 116KBTU/HR 9.44EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14715.5</td>
    <td align="right">2.79</td>
    <td align="right">9.52</td>
    <td align="right">10.06</td>
    <td align="right">9.67</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 49KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8101.0</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">11.78</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 523KBTU/HR 8.39EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     80344.3</td>
    <td align="right">2.77</td>
    <td align="right">9.45</td>
    <td align="right">10.00</td>
    <td align="right">9.72</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 344KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 122KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 338KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 345KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 114KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 136KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 515KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 387KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 141KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 119KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 464KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 510KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 145KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 116KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 523KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   323813.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65855.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   317302.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   317302.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65855.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67724.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   317302.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   317302.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67719.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78270.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24562.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   241476.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   238479.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71259.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68826.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68826.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26045.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31835.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16329.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   173986.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">&nbsp;</td>
    <td align="right">   288654.66</td>
    <td align="right">        3.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        4.07</td>
    <td align="right">     1084.11</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        4.07</td>
    <td align="right">     1084.11</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.98</td>
    <td align="right">     1062.31</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.83</td>
    <td align="right">      220.48</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.98</td>
    <td align="right">      262.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.98</td>
    <td align="right">      262.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.30</td>
    <td align="right">       79.00</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.30</td>
    <td align="right">       79.00</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.01</td>
    <td align="right">      803.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        3.01</td>
    <td align="right">      803.05</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        1.90</td>
    <td align="right">      507.19</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        1.90</td>
    <td align="right">      507.19</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.73</td>
    <td align="right">      193.45</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.73</td>
    <td align="right">      193.45</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.86</td>
    <td align="right">      230.43</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.22</td>
    <td align="right">       59.82</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.06</td>
    <td align="right">       17.07</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.35</td>
    <td align="right">       92.66</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.29</td>
    <td align="right">       78.03</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV SUP FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV EXH FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.75</td>
    <td align="right">      200.00</td>
    <td align="right">        0.10</td>
    <td align="right">       27.80</td>
    <td align="right">      266.67</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        4.07</td>
    <td align="right">     3716.96</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.83</td>
    <td align="right">      755.93</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.90</td>
    <td align="right">      823.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.98</td>
    <td align="right">     3642.22</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.90</td>
    <td align="right">      823.04</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.98</td>
    <td align="right">      898.45</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.33</td>
    <td align="right">      305.60</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.07</td>
    <td align="right">     2808.80</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        5.17</td>
    <td align="right">     4729.24</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        1.26</td>
    <td align="right">     1148.52</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.86</td>
    <td align="right">      790.04</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.86</td>
    <td align="right">      790.04</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.55</td>
    <td align="right">      499.61</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.77</td>
    <td align="right">      708.00</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        0.37</td>
    <td align="right">      337.84</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      640.00</td>
    <td align="right">        3.67</td>
    <td align="right">     3356.08</td>
    <td align="right">      914.29</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.82</td>
    <td align="right">      300.00</td>
    <td align="right">       22.35</td>
    <td align="right">     8177.45</td>
    <td align="right">      365.85</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right"> test my Design Day</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  1070524.00</td>
    <td align="right">    0.000740</td>
    <td align="right">     1174.27</td>
    <td align="right">  1586666.67</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">536GAL ELECTRICITY WATER HEATER - 1515KBTU/HR 1.0 THERM EFF ASHPWH</td>
    <td align="right">WaterHeater:HeatPump:PumpedCondenser</td>
    <td align="right">        2.03</td>
    <td align="right">   362825.27</td>
    <td align="right">        0.96</td>
    <td align="right">        1.01</td>
    <td align="right">        1.55</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:30:40</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    16940.24</td>
    <td align="right">    18634.27</td>
    <td align="right">       18.86</td>
    <td align="right">       1.259</td>
    <td align="right">       4.065</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01054</td>
    <td align="right">       29.78</td>
    <td align="right">     0.01354</td>
    <td align="right">       4.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     8914.05</td>
    <td align="right">     9805.45</td>
    <td align="right">       33.01</td>
    <td align="right">       0.662</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00948</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    19430.01</td>
    <td align="right">    21373.02</td>
    <td align="right">       14.94</td>
    <td align="right">       1.444</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01058</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    19729.90</td>
    <td align="right">    21702.89</td>
    <td align="right">       15.17</td>
    <td align="right">       1.466</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01076</td>
    <td align="right">       28.84</td>
    <td align="right">     0.01354</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     8908.98</td>
    <td align="right">     9799.88</td>
    <td align="right">       33.00</td>
    <td align="right">       0.662</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00948</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    11014.09</td>
    <td align="right">    12115.49</td>
    <td align="right">       40.79</td>
    <td align="right">       0.819</td>
    <td align="right">       0.900</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00930</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    29028.54</td>
    <td align="right">    31931.39</td>
    <td align="right">       22.31</td>
    <td align="right">       2.158</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01011</td>
    <td align="right">       29.02</td>
    <td align="right">     0.01354</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    28335.31</td>
    <td align="right">    31168.85</td>
    <td align="right">       21.78</td>
    <td align="right">       2.106</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01014</td>
    <td align="right">       28.84</td>
    <td align="right">     0.01354</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">    11011.69</td>
    <td align="right">    12112.86</td>
    <td align="right">       40.78</td>
    <td align="right">       0.818</td>
    <td align="right">       0.900</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00930</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    10906.41</td>
    <td align="right">    11997.05</td>
    <td align="right">       19.23</td>
    <td align="right">       0.811</td>
    <td align="right">       0.983</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01081</td>
    <td align="right">       28.75</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.983</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     4311.82</td>
    <td align="right">     4743.00</td>
    <td align="right">       21.96</td>
    <td align="right">       0.304</td>
    <td align="right">       0.334</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       25.11</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    37584.00</td>
    <td align="right">    41342.40</td>
    <td align="right">       20.92</td>
    <td align="right">       2.793</td>
    <td align="right">       3.072</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01060</td>
    <td align="right">       29.55</td>
    <td align="right">     0.01354</td>
    <td align="right">       3.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    75268.06</td>
    <td align="right">    82794.86</td>
    <td align="right">       66.34</td>
    <td align="right">       4.702</td>
    <td align="right">       5.173</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       25.11</td>
    <td align="right">     0.01354</td>
    <td align="right">       1.902</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    16486.65</td>
    <td align="right">    18135.31</td>
    <td align="right">       21.59</td>
    <td align="right">       1.142</td>
    <td align="right">       1.256</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00906</td>
    <td align="right">       23.41</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.725</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2264.27</td>
    <td align="right">     2490.70</td>
    <td align="right">       11.86</td>
    <td align="right">       0.168</td>
    <td align="right">       0.864</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01035</td>
    <td align="right">       28.75</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     3283.94</td>
    <td align="right">     3612.33</td>
    <td align="right">       17.20</td>
    <td align="right">       0.244</td>
    <td align="right">       0.864</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00965</td>
    <td align="right">       29.67</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     6686.99</td>
    <td align="right">     7355.68</td>
    <td align="right">       13.83</td>
    <td align="right">       0.497</td>
    <td align="right">       0.546</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       26.62</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     9475.65</td>
    <td align="right">    10423.21</td>
    <td align="right">       19.59</td>
    <td align="right">       0.704</td>
    <td align="right">       0.774</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00917</td>
    <td align="right">       26.62</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">     1560.88</td>
    <td align="right">     1716.97</td>
    <td align="right">        8.18</td>
    <td align="right">       0.116</td>
    <td align="right">       0.128</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00948</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">     2572.32</td>
    <td align="right">     2829.56</td>
    <td align="right">       13.47</td>
    <td align="right">       0.191</td>
    <td align="right">       0.210</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00919</td>
    <td align="right">       29.89</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     7503.89</td>
    <td align="right">     8254.27</td>
    <td align="right">        7.24</td>
    <td align="right">       0.557</td>
    <td align="right">       0.613</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00890</td>
    <td align="right">       28.93</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">     6814.75</td>
    <td align="right">     7496.23</td>
    <td align="right">        7.81</td>
    <td align="right">       0.506</td>
    <td align="right">       0.557</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       29.11</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    12391.08</td>
    <td align="right">    13630.19</td>
    <td align="right">       11.96</td>
    <td align="right">       0.920</td>
    <td align="right">       1.012</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    11630.05</td>
    <td align="right">    12793.06</td>
    <td align="right">       13.33</td>
    <td align="right">       0.864</td>
    <td align="right">       0.950</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00877</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     1228.08</td>
    <td align="right">     1350.89</td>
    <td align="right">        3.95</td>
    <td align="right">       0.091</td>
    <td align="right">       0.104</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       29.73</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     2469.67</td>
    <td align="right">     2716.64</td>
    <td align="right">        7.94</td>
    <td align="right">       0.183</td>
    <td align="right">       0.202</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00884</td>
    <td align="right">       30.00</td>
    <td align="right">     0.01354</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">    18841.77</td>
    <td align="right">    24494.31</td>
    <td align="right">       24.79</td>
    <td align="right">       0.714</td>
    <td align="right">       4.065</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00948</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       4.065</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     6319.03</td>
    <td align="right">     8214.74</td>
    <td align="right">       27.66</td>
    <td align="right">       0.243</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00873</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    19863.52</td>
    <td align="right">    25822.58</td>
    <td align="right">       18.05</td>
    <td align="right">       0.760</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01117</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">    19802.05</td>
    <td align="right">    25742.67</td>
    <td align="right">       17.99</td>
    <td align="right">       0.757</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01118</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     6328.55</td>
    <td align="right">     8227.11</td>
    <td align="right">       27.70</td>
    <td align="right">       0.243</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00872</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     7627.26</td>
    <td align="right">     9915.43</td>
    <td align="right">       33.39</td>
    <td align="right">       0.294</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    26207.90</td>
    <td align="right">    34070.26</td>
    <td align="right">       23.81</td>
    <td align="right">       1.005</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00814</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">    26256.67</td>
    <td align="right">    34133.67</td>
    <td align="right">       23.85</td>
    <td align="right">       1.007</td>
    <td align="right">       3.984</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00814</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       3.984</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     7620.15</td>
    <td align="right">     9906.20</td>
    <td align="right">       33.35</td>
    <td align="right">       0.293</td>
    <td align="right">       0.827</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00784</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.827</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     7055.71</td>
    <td align="right">     9172.42</td>
    <td align="right">       14.70</td>
    <td align="right">       0.269</td>
    <td align="right">       0.983</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01168</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.983</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     1805.83</td>
    <td align="right">     2347.58</td>
    <td align="right">       10.87</td>
    <td align="right">       0.068</td>
    <td align="right">       0.296</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01272</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.296</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    25222.51</td>
    <td align="right">    32789.26</td>
    <td align="right">       16.59</td>
    <td align="right">       0.925</td>
    <td align="right">       3.011</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.01107</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       3.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">    24709.37</td>
    <td align="right">    32122.18</td>
    <td align="right">       25.74</td>
    <td align="right">       0.912</td>
    <td align="right">       1.902</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:30:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00974</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       1.902</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">    12106.08</td>
    <td align="right">    15737.91</td>
    <td align="right">       18.74</td>
    <td align="right">       0.463</td>
    <td align="right">       0.725</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00790</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.725</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     2632.18</td>
    <td align="right">     3421.83</td>
    <td align="right">       16.29</td>
    <td align="right">       0.100</td>
    <td align="right">       0.864</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01163</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     3415.41</td>
    <td align="right">     4440.04</td>
    <td align="right">       21.14</td>
    <td align="right">       0.131</td>
    <td align="right">       0.864</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00854</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.864</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     7216.98</td>
    <td align="right">     9382.08</td>
    <td align="right">       17.64</td>
    <td align="right">       0.276</td>
    <td align="right">       0.359</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.01</td>
    <td align="right">     0.01026</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     9304.90</td>
    <td align="right">    12096.36</td>
    <td align="right">       22.74</td>
    <td align="right">       0.357</td>
    <td align="right">       0.464</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00787</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.224</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">     3200.82</td>
    <td align="right">     4161.06</td>
    <td align="right">       19.81</td>
    <td align="right">       0.123</td>
    <td align="right">       0.159</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00830</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">     4006.84</td>
    <td align="right">     5208.90</td>
    <td align="right">       24.80</td>
    <td align="right">       0.154</td>
    <td align="right">       0.200</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00765</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.064</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">    12232.56</td>
    <td align="right">    15902.32</td>
    <td align="right">       13.95</td>
    <td align="right">       0.465</td>
    <td align="right">       0.605</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00822</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">    12940.46</td>
    <td align="right">    16822.60</td>
    <td align="right">       17.52</td>
    <td align="right">       0.495</td>
    <td align="right">       0.643</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00821</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">    16659.51</td>
    <td align="right">    21657.36</td>
    <td align="right">       19.00</td>
    <td align="right">       0.637</td>
    <td align="right">       0.828</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00742</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.347</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">    18885.79</td>
    <td align="right">    24551.53</td>
    <td align="right">       25.57</td>
    <td align="right">       0.725</td>
    <td align="right">       0.942</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00759</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.293</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     3724.86</td>
    <td align="right">     4842.31</td>
    <td align="right">       14.16</td>
    <td align="right">       0.142</td>
    <td align="right">       0.184</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00828</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     5375.08</td>
    <td align="right">     6987.60</td>
    <td align="right">       20.43</td>
    <td align="right">       0.206</td>
    <td align="right">       0.267</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">     0.00738</td>
    <td align="right">      -23.10</td>
    <td align="right">     0.00047</td>
    <td align="right">       0.104</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      4.0654</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.8268</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.9004</td>
    <td align="right">      0.9183</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      3.9837</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        0.90</td>
    <td align="right">        0.90</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">      0.9002</td>
    <td align="right">      0.8268</td>
    <td align="right">      0.9002</td>
    <td align="right">      0.9185</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      0.9827</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">      0.3342</td>
    <td align="right">      0.2963</td>
    <td align="right">      0.3342</td>
    <td align="right">      0.8864</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        3.07</td>
    <td align="right">        3.07</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">      3.0721</td>
    <td align="right">      3.0114</td>
    <td align="right">      3.0721</td>
    <td align="right">      0.9802</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">        5.17</td>
    <td align="right">        5.17</td>
    <td align="right">        1.90</td>
    <td align="right">        1.90</td>
    <td align="right">      5.1726</td>
    <td align="right">      1.9020</td>
    <td align="right">      5.1726</td>
    <td align="right">      0.3677</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        1.26</td>
    <td align="right">        1.26</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">      1.2562</td>
    <td align="right">      0.7254</td>
    <td align="right">      1.2562</td>
    <td align="right">      0.5775</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      0.8641</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">      0.5465</td>
    <td align="right">      0.3586</td>
    <td align="right">      0.5465</td>
    <td align="right">      0.6562</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">        0.77</td>
    <td align="right">        0.77</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">      0.7744</td>
    <td align="right">      0.4637</td>
    <td align="right">      0.7744</td>
    <td align="right">      0.5987</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">      0.3378</td>
    <td align="right">      0.3592</td>
    <td align="right">      0.3695</td>
    <td align="right">      0.9720</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        3.44</td>
    <td align="right">        3.44</td>
    <td align="right">        3.47</td>
    <td align="right">        3.47</td>
    <td align="right">      3.4388</td>
    <td align="right">      3.4703</td>
    <td align="right">      3.6707</td>
    <td align="right">      0.9454</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 344KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">  100954.120</td>
    <td align="right">   70474.377</td>
    <td align="right">    4.065422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    89387.42</td>
    <td align="right">    52817.67</td>
    <td align="right">    4.065422</td>
    <td align="right">       29.78</td>
    <td align="right">       22.04</td>
    <td align="right">  0.01354281</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.78</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.04</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01054248</td>
    <td align="right">     56.3498</td>
    <td align="right">    18634.27</td>
    <td align="right">        0.00</td>
    <td align="right">   100929.59</td>
    <td align="right">    70645.82</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">  323813.918</td>
    <td align="right">  323813.918</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">   323813.92</td>
    <td align="right">   323813.92</td>
    <td align="right">    4.065422</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00948019</td>
    <td align="right">     57.2638</td>
    <td align="right">    24494.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 122KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">   20531.425</td>
    <td align="right">   14332.643</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:15:00</td>
    <td align="right">    18177.05</td>
    <td align="right">    10665.74</td>
    <td align="right">    0.826800</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948333</td>
    <td align="right">     50.7777</td>
    <td align="right">     9805.45</td>
    <td align="right">        0.00</td>
    <td align="right">    20526.44</td>
    <td align="right">    14367.51</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">   65855.273</td>
    <td align="right">   65855.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    65855.27</td>
    <td align="right">    65855.27</td>
    <td align="right">    0.826800</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00872551</td>
    <td align="right">     52.7665</td>
    <td align="right">     8214.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 338KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87580.31</td>
    <td align="right">    51389.49</td>
    <td align="right">    3.983675</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058440</td>
    <td align="right">     56.5767</td>
    <td align="right">    21373.02</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01117022</td>
    <td align="right">     67.2653</td>
    <td align="right">    25822.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 345KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87562.21</td>
    <td align="right">    50635.50</td>
    <td align="right">    3.983675</td>
    <td align="right">       28.84</td>
    <td align="right">       21.77</td>
    <td align="right">  0.01354280</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.84</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.77</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01076282</td>
    <td align="right">     57.5168</td>
    <td align="right">    21702.89</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01118296</td>
    <td align="right">     67.3407</td>
    <td align="right">    25742.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 114KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">   20531.425</td>
    <td align="right">   14332.643</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">    18177.05</td>
    <td align="right">    10665.74</td>
    <td align="right">    0.826800</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948484</td>
    <td align="right">     50.7858</td>
    <td align="right">     9799.88</td>
    <td align="right">        0.00</td>
    <td align="right">    20526.44</td>
    <td align="right">    14367.51</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">   65855.273</td>
    <td align="right">   65855.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">    65855.27</td>
    <td align="right">    65855.27</td>
    <td align="right">    0.826800</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00871915</td>
    <td align="right">     52.7287</td>
    <td align="right">     8227.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 136KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   22358.910</td>
    <td align="right">   15608.380</td>
    <td align="right">    0.900393</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    20009.01</td>
    <td align="right">    11964.07</td>
    <td align="right">    0.900393</td>
    <td align="right">       29.02</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01319637</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">     91.8266</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930430</td>
    <td align="right">     49.8324</td>
    <td align="right">    12115.49</td>
    <td align="right">        0.00</td>
    <td align="right">    22353.48</td>
    <td align="right">    15646.35</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   67724.278</td>
    <td align="right">   67724.278</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:15:00</td>
    <td align="right">    67724.28</td>
    <td align="right">    67724.28</td>
    <td align="right">    0.900393</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     91.8266</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784375</td>
    <td align="right">     47.5121</td>
    <td align="right">     9915.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 515KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87567.19</td>
    <td align="right">    50853.94</td>
    <td align="right">    3.983675</td>
    <td align="right">       29.02</td>
    <td align="right">       21.82</td>
    <td align="right">  0.01354281</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.02</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.82</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01010525</td>
    <td align="right">     54.0587</td>
    <td align="right">    31931.39</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00814002</td>
    <td align="right">     49.2796</td>
    <td align="right">    34070.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 387KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87562.21</td>
    <td align="right">    50635.50</td>
    <td align="right">    3.983675</td>
    <td align="right">       28.84</td>
    <td align="right">       21.77</td>
    <td align="right">  0.01354280</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.84</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.77</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01014286</td>
    <td align="right">     54.2564</td>
    <td align="right">    31168.85</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00813641</td>
    <td align="right">     49.2580</td>
    <td align="right">    34133.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 141KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">   22354.032</td>
    <td align="right">   15604.975</td>
    <td align="right">    0.900197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    20004.11</td>
    <td align="right">    11960.57</td>
    <td align="right">    0.900197</td>
    <td align="right">       29.02</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01319722</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">     91.8466</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930424</td>
    <td align="right">     49.8321</td>
    <td align="right">    12112.86</td>
    <td align="right">        0.00</td>
    <td align="right">    22348.60</td>
    <td align="right">    15642.94</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">   67719.289</td>
    <td align="right">   67719.289</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:30:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:30:00</td>
    <td align="right">    67719.29</td>
    <td align="right">    67719.29</td>
    <td align="right">    0.900197</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     91.8466</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784361</td>
    <td align="right">     47.5113</td>
    <td align="right">     9906.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 119KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   24402.165</td>
    <td align="right">   17034.742</td>
    <td align="right">    0.982675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    21598.85</td>
    <td align="right">    12463.36</td>
    <td align="right">    0.982675</td>
    <td align="right">       28.75</td>
    <td align="right">       21.74</td>
    <td align="right">  0.01354281</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.75</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.74</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01081164</td>
    <td align="right">     57.7806</td>
    <td align="right">    11997.05</td>
    <td align="right">        0.00</td>
    <td align="right">    24396.24</td>
    <td align="right">    17076.18</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   78270.811</td>
    <td align="right">   78270.811</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78270.81</td>
    <td align="right">    78270.81</td>
    <td align="right">    0.982675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01168402</td>
    <td align="right">     70.3049</td>
    <td align="right">     9172.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">    8300.125</td>
    <td align="right">    5794.178</td>
    <td align="right">    0.334246</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     7432.45</td>
    <td align="right">     4051.47</td>
    <td align="right">    0.334246</td>
    <td align="right">       24.99</td>
    <td align="right">       20.23</td>
    <td align="right">  0.01299721</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.11</td>
    <td align="right">  0.01354281</td>
    <td align="right">       20.67</td>
    <td align="right">     88.6370</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874129</td>
    <td align="right">     46.8452</td>
    <td align="right">     4743.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8298.11</td>
    <td align="right">     5808.27</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">   24562.047</td>
    <td align="right">   24562.047</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    24562.05</td>
    <td align="right">    24562.05</td>
    <td align="right">    0.334246</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     88.6370</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01271928</td>
    <td align="right">     76.4144</td>
    <td align="right">     2347.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 464KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">   76288.088</td>
    <td align="right">   53255.434</td>
    <td align="right">    3.072121</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    67682.95</td>
    <td align="right">    39885.40</td>
    <td align="right">    3.072121</td>
    <td align="right">       29.45</td>
    <td align="right">       21.90</td>
    <td align="right">  0.01348473</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.55</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.97</td>
    <td align="right">     98.0243</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01060348</td>
    <td align="right">     56.6727</td>
    <td align="right">    41342.40</td>
    <td align="right">        0.00</td>
    <td align="right">    76269.55</td>
    <td align="right">    53384.99</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">  241476.509</td>
    <td align="right">  241476.509</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">   241476.51</td>
    <td align="right">   241476.51</td>
    <td align="right">    3.072121</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     98.0243</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01107200</td>
    <td align="right">     66.7183</td>
    <td align="right">    32789.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 510KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">  104017.342</td>
    <td align="right">   80160.567</td>
    <td align="right">    5.172601</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    98126.00</td>
    <td align="right">    68116.62</td>
    <td align="right">    5.172601</td>
    <td align="right">       24.51</td>
    <td align="right">       18.40</td>
    <td align="right">  0.01079012</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       25.11</td>
    <td align="right">  0.01354281</td>
    <td align="right">       20.67</td>
    <td align="right">     36.7697</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00918937</td>
    <td align="right">     49.2199</td>
    <td align="right">    82794.86</td>
    <td align="right">        0.00</td>
    <td align="right">   103992.07</td>
    <td align="right">    80346.07</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">  238479.881</td>
    <td align="right">  238479.881</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   238479.88</td>
    <td align="right">   238479.88</td>
    <td align="right">    5.172601</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     36.7697</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00973860</td>
    <td align="right">     58.8072</td>
    <td align="right">    32122.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 145KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   26592.308</td>
    <td align="right">   19957.447</td>
    <td align="right">    1.256196</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    24553.93</td>
    <td align="right">    14924.55</td>
    <td align="right">    1.256196</td>
    <td align="right">       23.70</td>
    <td align="right">       18.81</td>
    <td align="right">  0.01164818</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       23.41</td>
    <td align="right">  0.01354280</td>
    <td align="right">       20.15</td>
    <td align="right">     57.7477</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00905873</td>
    <td align="right">     48.5212</td>
    <td align="right">    18135.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26585.85</td>
    <td align="right">    19999.41</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   71259.743</td>
    <td align="right">   71259.743</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    71259.74</td>
    <td align="right">    71259.74</td>
    <td align="right">    1.256196</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     57.7477</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00790057</td>
    <td align="right">     47.8502</td>
    <td align="right">    15737.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   21457.859</td>
    <td align="right">   14979.372</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    18992.79</td>
    <td align="right">    10959.56</td>
    <td align="right">    0.864108</td>
    <td align="right">       28.75</td>
    <td align="right">       21.74</td>
    <td align="right">  0.01354281</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.75</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.74</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01035190</td>
    <td align="right">     55.3475</td>
    <td align="right">     2490.70</td>
    <td align="right">        0.00</td>
    <td align="right">    21452.65</td>
    <td align="right">    15015.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">   68826.845</td>
    <td align="right">   68826.845</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    68826.84</td>
    <td align="right">    68826.84</td>
    <td align="right">    0.864108</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01162832</td>
    <td align="right">     69.9728</td>
    <td align="right">     3421.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   21457.859</td>
    <td align="right">   14979.372</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    18998.59</td>
    <td align="right">    11198.24</td>
    <td align="right">    0.864108</td>
    <td align="right">       29.67</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01354281</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.67</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00964933</td>
    <td align="right">     51.6461</td>
    <td align="right">     3612.33</td>
    <td align="right">        0.00</td>
    <td align="right">    21452.65</td>
    <td align="right">    15015.81</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">   68826.845</td>
    <td align="right">   68826.845</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    68826.84</td>
    <td align="right">    68826.84</td>
    <td align="right">    0.864108</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">    100.0000</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00854440</td>
    <td align="right">     51.6906</td>
    <td align="right">     4440.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">   11712.388</td>
    <td align="right">    8748.538</td>
    <td align="right">    0.546451</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    11080.90</td>
    <td align="right">     7555.34</td>
    <td align="right">    0.546451</td>
    <td align="right">       25.07</td>
    <td align="right">       18.77</td>
    <td align="right">  0.01103088</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.62</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.12</td>
    <td align="right">     41.0489</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00928178</td>
    <td align="right">     49.7026</td>
    <td align="right">     7355.68</td>
    <td align="right">        0.00</td>
    <td align="right">    11709.54</td>
    <td align="right">     8768.37</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">   26045.628</td>
    <td align="right">   26045.628</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    26045.63</td>
    <td align="right">    26045.63</td>
    <td align="right">    0.546451</td>
    <td align="right">       -6.24</td>
    <td align="right">       -6.24</td>
    <td align="right">  0.00413578</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     41.0489</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01025640</td>
    <td align="right">     61.8612</td>
    <td align="right">     9382.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 116KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">   15318.013</td>
    <td align="right">   11896.981</td>
    <td align="right">    0.774373</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    14727.95</td>
    <td align="right">    10780.95</td>
    <td align="right">    0.774373</td>
    <td align="right">       24.76</td>
    <td align="right">       18.20</td>
    <td align="right">  0.01043964</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.62</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.12</td>
    <td align="right">     28.9670</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00917418</td>
    <td align="right">     49.1361</td>
    <td align="right">    10423.21</td>
    <td align="right">        0.00</td>
    <td align="right">    15314.29</td>
    <td align="right">    11922.26</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">   31835.809</td>
    <td align="right">   31835.809</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    31835.81</td>
    <td align="right">    31835.81</td>
    <td align="right">    0.774373</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">  0.00429261</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     28.9670</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00787389</td>
    <td align="right">     47.6911</td>
    <td align="right">    12096.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">    8388.822</td>
    <td align="right">    6090.911</td>
    <td align="right">    0.369509</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">     8100.41</td>
    <td align="right">     5741.97</td>
    <td align="right">    0.369509</td>
    <td align="right">       26.17</td>
    <td align="right">       19.03</td>
    <td align="right">  0.01090628</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.73</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.02</td>
    <td align="right">     34.6449</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00929707</td>
    <td align="right">     49.7822</td>
    <td align="right">     4546.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8386.78</td>
    <td align="right">     6104.96</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">   16329.417</td>
    <td align="right">   16329.417</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    16329.42</td>
    <td align="right">    16329.42</td>
    <td align="right">    0.369509</td>
    <td align="right">        5.88</td>
    <td align="right">        5.26</td>
    <td align="right">  0.00527661</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     34.6449</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00793789</td>
    <td align="right">     48.0735</td>
    <td align="right">     9369.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 523KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">   83203.056</td>
    <td align="right">   60530.156</td>
    <td align="right">    3.670712</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    80031.79</td>
    <td align="right">    57148.44</td>
    <td align="right">    3.670712</td>
    <td align="right">       26.32</td>
    <td align="right">       19.04</td>
    <td align="right">  0.01086906</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.35</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.92</td>
    <td align="right">     40.5546</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882803</td>
    <td align="right">     47.3026</td>
    <td align="right">    46241.28</td>
    <td align="right">        0.00</td>
    <td align="right">    83182.84</td>
    <td align="right">    60671.17</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">  173986.992</td>
    <td align="right">  173986.992</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   173986.99</td>
    <td align="right">   173986.99</td>
    <td align="right">    3.670712</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">  0.00465177</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">     40.5546</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00779208</td>
    <td align="right">     47.2026</td>
    <td align="right">    90763.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">  217621.885</td>
    <td align="right">  151377.783</td>
    <td align="right">   22.351692</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:30:40</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 12 344KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  100954.120</td>
    <td align="right">   70474.377</td>
    <td align="right">    4.065422</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80122</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.065422</td>
    <td align="right">  4.87516258</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    89387.42</td>
    <td align="right">    52817.67</td>
    <td align="right">      1.1294</td>
    <td align="right">  4.87516258</td>
    <td align="right">    4.065422</td>
    <td align="right">       29.78</td>
    <td align="right">       22.04</td>
    <td align="right">  0.01354281</td>
    <td align="right">     64541.0</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3716.958</td>
    <td align="right">    85670.46</td>
    <td align="right">       29.78</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.04</td>
    <td align="right">  4.06542240</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01054248</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01054248</td>
    <td align="right">     56.3498</td>
    <td align="right">    18634.27</td>
    <td align="right">        0.00</td>
    <td align="right">   100929.59</td>
    <td align="right">    70645.82</td>
    <td align="right">  4.68214763</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  323813.918</td>
    <td align="right">  323813.918</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 5</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.065422</td>
    <td align="right">  4.87516258</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">   323813.92</td>
    <td align="right">   323813.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.87516258</td>
    <td align="right">    4.065422</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   323813.92</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  4.06542240</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00948019</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00948019</td>
    <td align="right">     57.2638</td>
    <td align="right">    24494.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 5 122KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20531.425</td>
    <td align="right">   14332.643</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80893</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.99148043</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:15:00</td>
    <td align="right">    18177.05</td>
    <td align="right">    10665.74</td>
    <td align="right">      1.1295</td>
    <td align="right">  0.99148043</td>
    <td align="right">    0.826800</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">     64220.2</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    17421.11</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948333</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948333</td>
    <td align="right">     50.7777</td>
    <td align="right">     9805.45</td>
    <td align="right">        0.00</td>
    <td align="right">    20526.44</td>
    <td align="right">    14367.51</td>
    <td align="right">  0.95222624</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65855.273</td>
    <td align="right">   65855.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 11</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.99148043</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">    65855.27</td>
    <td align="right">    65855.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.99148043</td>
    <td align="right">    0.826800</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    65855.27</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00872551</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00872551</td>
    <td align="right">     52.7665</td>
    <td align="right">     8214.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 9 338KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80893</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87580.31</td>
    <td align="right">    51389.49</td>
    <td align="right">      1.1295</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">     64220.2</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    83938.09</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058440</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01058440</td>
    <td align="right">     56.5767</td>
    <td align="right">    21373.02</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
    <td align="right">  4.58799918</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 19</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   317302.68</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01117022</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01117022</td>
    <td align="right">     67.2653</td>
    <td align="right">    25822.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 10 345KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.82483</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87562.21</td>
    <td align="right">    50635.50</td>
    <td align="right">      1.1298</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">       28.84</td>
    <td align="right">       21.77</td>
    <td align="right">  0.01354280</td>
    <td align="right">     63578.5</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    83919.99</td>
    <td align="right">       28.84</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.77</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01076282</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01076282</td>
    <td align="right">     57.5168</td>
    <td align="right">    21702.89</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
    <td align="right">  4.58799918</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 20</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   317302.68</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01118296</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01118296</td>
    <td align="right">     67.3407</td>
    <td align="right">    25742.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 16 114KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20531.425</td>
    <td align="right">   14332.643</td>
    <td align="right">    0.826800</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80893</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.99148043</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">    18177.05</td>
    <td align="right">    10665.74</td>
    <td align="right">      1.1295</td>
    <td align="right">  0.99148043</td>
    <td align="right">    0.826800</td>
    <td align="right">       29.47</td>
    <td align="right">       21.95</td>
    <td align="right">  0.01354280</td>
    <td align="right">     64220.2</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     755.932</td>
    <td align="right">    17421.11</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948484</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00948484</td>
    <td align="right">     50.7858</td>
    <td align="right">     9799.88</td>
    <td align="right">        0.00</td>
    <td align="right">    20526.44</td>
    <td align="right">    14367.51</td>
    <td align="right">  0.95222624</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65855.273</td>
    <td align="right">   65855.273</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 12</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.826800</td>
    <td align="right">  0.99148043</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">    65855.27</td>
    <td align="right">    65855.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.99148043</td>
    <td align="right">    0.826800</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    65855.27</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.82680048</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00871915</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00871915</td>
    <td align="right">     52.7287</td>
    <td align="right">     8227.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 6 136KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22358.910</td>
    <td align="right">   15608.380</td>
    <td align="right">    0.900393</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.83557</td>
    <td align="right">   1029.3714</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.900393</td>
    <td align="right">  1.07973127</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    20009.01</td>
    <td align="right">    11964.07</td>
    <td align="right">      1.1174</td>
    <td align="right">  1.07973127</td>
    <td align="right">    0.900393</td>
    <td align="right">       29.02</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01319637</td>
    <td align="right">     62874.4</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     823.217</td>
    <td align="right">    19185.79</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">  0.82680048</td>
    <td align="right">     91.8266</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930430</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930430</td>
    <td align="right">     49.8324</td>
    <td align="right">    12115.49</td>
    <td align="right">        0.00</td>
    <td align="right">    22353.48</td>
    <td align="right">    15646.35</td>
    <td align="right">  1.03698310</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   67724.278</td>
    <td align="right">   67724.278</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 9</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.900393</td>
    <td align="right">  1.07973127</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:15:00</td>
    <td align="right">    67724.28</td>
    <td align="right">    67724.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07973127</td>
    <td align="right">    0.900393</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    67724.28</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.82680048</td>
    <td align="right">     91.8266</td>
    <td align="right">       21.92</td>
    <td align="right">  0.00784375</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784375</td>
    <td align="right">     47.5121</td>
    <td align="right">     9915.43</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 7 515KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.82022</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87567.19</td>
    <td align="right">    50853.94</td>
    <td align="right">      1.1297</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">       29.02</td>
    <td align="right">       21.82</td>
    <td align="right">  0.01354281</td>
    <td align="right">     63761.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    83924.97</td>
    <td align="right">       29.02</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.82</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01010525</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01010525</td>
    <td align="right">     54.0587</td>
    <td align="right">    31931.39</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
    <td align="right">  4.58799918</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 14</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   317302.68</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00814002</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00814002</td>
    <td align="right">     49.2796</td>
    <td align="right">    34070.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 8 387KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98924.138</td>
    <td align="right">   69057.281</td>
    <td align="right">    3.983675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.82483</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    87562.21</td>
    <td align="right">    50635.50</td>
    <td align="right">      1.1298</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">       28.84</td>
    <td align="right">       21.77</td>
    <td align="right">  0.01354280</td>
    <td align="right">     63578.5</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3642.217</td>
    <td align="right">    83919.99</td>
    <td align="right">       28.84</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.77</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01014286</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01014286</td>
    <td align="right">     54.2564</td>
    <td align="right">    31168.85</td>
    <td align="right">        0.00</td>
    <td align="right">    98900.11</td>
    <td align="right">    69225.28</td>
    <td align="right">  4.58799918</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  317302.680</td>
    <td align="right">  317302.680</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 17</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.983675</td>
    <td align="right">  4.77713299</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   317302.68</td>
    <td align="right">   317302.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.77713299</td>
    <td align="right">    3.983675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   317302.68</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  3.98367504</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00813641</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00813641</td>
    <td align="right">     49.2580</td>
    <td align="right">    34133.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 11 141KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   22354.032</td>
    <td align="right">   15604.975</td>
    <td align="right">    0.900197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.83550</td>
    <td align="right">   1029.3730</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.900197</td>
    <td align="right">  1.07949574</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    20004.11</td>
    <td align="right">    11960.57</td>
    <td align="right">      1.1175</td>
    <td align="right">  1.07949574</td>
    <td align="right">    0.900197</td>
    <td align="right">       29.02</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01319722</td>
    <td align="right">     62877.7</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     823.037</td>
    <td align="right">    19181.08</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.95</td>
    <td align="right">  0.82680048</td>
    <td align="right">     91.8466</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930424</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00930424</td>
    <td align="right">     49.8321</td>
    <td align="right">    12112.86</td>
    <td align="right">        0.00</td>
    <td align="right">    22348.60</td>
    <td align="right">    15642.94</td>
    <td align="right">  1.03675690</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   67719.289</td>
    <td align="right">   67719.289</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 7</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.900197</td>
    <td align="right">  1.07949574</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:30:00</td>
    <td align="right">    67719.29</td>
    <td align="right">    67719.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.07949574</td>
    <td align="right">    0.900197</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    67719.29</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.82680048</td>
    <td align="right">     91.8466</td>
    <td align="right">       21.92</td>
    <td align="right">  0.00784361</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00784361</td>
    <td align="right">     47.5113</td>
    <td align="right">     9906.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 20 119KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24402.165</td>
    <td align="right">   17034.742</td>
    <td align="right">    0.982675</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.82715</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.982675</td>
    <td align="right">  1.17840187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    21598.85</td>
    <td align="right">    12463.36</td>
    <td align="right">      1.1298</td>
    <td align="right">  1.17840187</td>
    <td align="right">    0.982675</td>
    <td align="right">       28.75</td>
    <td align="right">       21.74</td>
    <td align="right">  0.01354281</td>
    <td align="right">     63486.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     898.446</td>
    <td align="right">    20700.40</td>
    <td align="right">       28.75</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.74</td>
    <td align="right">  0.98267520</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01081164</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01081164</td>
    <td align="right">     57.7806</td>
    <td align="right">    11997.05</td>
    <td align="right">        0.00</td>
    <td align="right">    24396.24</td>
    <td align="right">    17076.18</td>
    <td align="right">  1.13174718</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 20</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   78270.811</td>
    <td align="right">   78270.811</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 6</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.982675</td>
    <td align="right">  1.17840187</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    78270.81</td>
    <td align="right">    78270.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.17840187</td>
    <td align="right">    0.982675</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    78270.81</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.98267520</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01168402</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01168402</td>
    <td align="right">     70.3049</td>
    <td align="right">     9172.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 18 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8300.125</td>
    <td align="right">    5794.178</td>
    <td align="right">    0.334246</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.98074</td>
    <td align="right">   1029.0012</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.334246</td>
    <td align="right">  0.40082030</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     7432.45</td>
    <td align="right">     4051.47</td>
    <td align="right">      1.1167</td>
    <td align="right">  0.40082030</td>
    <td align="right">    0.334246</td>
    <td align="right">       24.99</td>
    <td align="right">       20.23</td>
    <td align="right">  0.01299721</td>
    <td align="right">     58216.0</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     305.596</td>
    <td align="right">     7126.85</td>
    <td align="right">       25.11</td>
    <td align="right">  0.01354281</td>
    <td align="right">       20.67</td>
    <td align="right">  0.29626560</td>
    <td align="right">     88.6370</td>
    <td align="right">       24.06</td>
    <td align="right">  0.00874129</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874129</td>
    <td align="right">     46.8452</td>
    <td align="right">     4743.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8298.11</td>
    <td align="right">     5808.27</td>
    <td align="right">  0.38495123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 18</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24562.047</td>
    <td align="right">   24562.047</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 2</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.334246</td>
    <td align="right">  0.40082030</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    24562.05</td>
    <td align="right">    24562.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40082030</td>
    <td align="right">    0.334246</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24562.05</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.29626560</td>
    <td align="right">     88.6370</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01271928</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01271928</td>
    <td align="right">     76.4144</td>
    <td align="right">     2347.58</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 15 464KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76288.088</td>
    <td align="right">   53255.434</td>
    <td align="right">    3.072121</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.81161</td>
    <td align="right">   1029.9074</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.072121</td>
    <td align="right">  3.68401836</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    67682.95</td>
    <td align="right">    39885.40</td>
    <td align="right">      1.1271</td>
    <td align="right">  3.68401836</td>
    <td align="right">    3.072121</td>
    <td align="right">       29.45</td>
    <td align="right">       21.90</td>
    <td align="right">  0.01348473</td>
    <td align="right">     64050.3</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2808.797</td>
    <td align="right">    64874.16</td>
    <td align="right">       29.55</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.97</td>
    <td align="right">  3.01142400</td>
    <td align="right">     98.0243</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01060348</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01060348</td>
    <td align="right">     56.6727</td>
    <td align="right">    41342.40</td>
    <td align="right">        0.00</td>
    <td align="right">    76269.55</td>
    <td align="right">    53384.99</td>
    <td align="right">  3.53816258</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  241476.509</td>
    <td align="right">  241476.509</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 3</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.072121</td>
    <td align="right">  3.68401836</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">   241476.51</td>
    <td align="right">   241476.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.68401836</td>
    <td align="right">    3.072121</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   241476.51</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  3.01142400</td>
    <td align="right">     98.0243</td>
    <td align="right">       20.93</td>
    <td align="right">  0.01107200</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01107200</td>
    <td align="right">     66.7183</td>
    <td align="right">    32789.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 17 510KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  104017.342</td>
    <td align="right">   80160.567</td>
    <td align="right">    5.172601</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.8983</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.172601</td>
    <td align="right">  6.20286639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">    98126.00</td>
    <td align="right">    68116.62</td>
    <td align="right">      1.0600</td>
    <td align="right">  6.20286639</td>
    <td align="right">    5.172601</td>
    <td align="right">       24.51</td>
    <td align="right">       18.40</td>
    <td align="right">  0.01079012</td>
    <td align="right">     52100.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    4729.235</td>
    <td align="right">    93396.76</td>
    <td align="right">       25.11</td>
    <td align="right">  0.01354281</td>
    <td align="right">       20.67</td>
    <td align="right">  1.90195200</td>
    <td align="right">     36.7697</td>
    <td align="right">       24.16</td>
    <td align="right">  0.00918937</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00918937</td>
    <td align="right">     49.2199</td>
    <td align="right">    82794.86</td>
    <td align="right">        0.00</td>
    <td align="right">   103992.07</td>
    <td align="right">    80346.07</td>
    <td align="right">  5.95728566</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.48</td>
    <td align="right">       13.47</td>
    <td align="right">  0.00962265</td>
    <td align="right">     37851.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 17</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  238479.881</td>
    <td align="right">  238479.881</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 10</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.172601</td>
    <td align="right">  6.20286639</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">   238479.88</td>
    <td align="right">   238479.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  6.20286639</td>
    <td align="right">    5.172601</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   238479.88</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  1.90195200</td>
    <td align="right">     36.7697</td>
    <td align="right">       20.93</td>
    <td align="right">  0.00973860</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00973860</td>
    <td align="right">     58.8072</td>
    <td align="right">    32122.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 13 145KBTU/HR 9.26EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26592.308</td>
    <td align="right">   19957.447</td>
    <td align="right">    1.256196</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.4934</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.256196</td>
    <td align="right">  1.50640178</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">    24553.93</td>
    <td align="right">    14924.55</td>
    <td align="right">      1.0830</td>
    <td align="right">  1.50640178</td>
    <td align="right">    1.256196</td>
    <td align="right">       23.70</td>
    <td align="right">       18.81</td>
    <td align="right">  0.01164818</td>
    <td align="right">     53461.9</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1148.522</td>
    <td align="right">    23405.41</td>
    <td align="right">       23.41</td>
    <td align="right">  0.01354280</td>
    <td align="right">       20.15</td>
    <td align="right">  0.72542400</td>
    <td align="right">     57.7477</td>
    <td align="right">       24.10</td>
    <td align="right">  0.00905873</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00905873</td>
    <td align="right">     48.5212</td>
    <td align="right">    18135.31</td>
    <td align="right">        0.00</td>
    <td align="right">    26585.85</td>
    <td align="right">    19999.41</td>
    <td align="right">  1.44676109</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.14</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00939396</td>
    <td align="right">     36931.6</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71259.743</td>
    <td align="right">   71259.743</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 8</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    1.256196</td>
    <td align="right">  1.50640178</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    71259.74</td>
    <td align="right">    71259.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.50640178</td>
    <td align="right">    1.256196</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    71259.74</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.72542400</td>
    <td align="right">     57.7477</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00790057</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00790057</td>
    <td align="right">     47.8502</td>
    <td align="right">    15737.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 3 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21457.859</td>
    <td align="right">   14979.372</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.82715</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.03621877</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    18992.79</td>
    <td align="right">    10959.56</td>
    <td align="right">      1.1298</td>
    <td align="right">  1.03621877</td>
    <td align="right">    0.864108</td>
    <td align="right">       28.75</td>
    <td align="right">       21.74</td>
    <td align="right">  0.01354281</td>
    <td align="right">     63486.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     790.042</td>
    <td align="right">    18202.74</td>
    <td align="right">       28.75</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.74</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01035190</td>
    <td align="right">       24.00</td>
    <td align="right">  0.01035190</td>
    <td align="right">     55.3475</td>
    <td align="right">     2490.70</td>
    <td align="right">        0.00</td>
    <td align="right">    21452.65</td>
    <td align="right">    15015.81</td>
    <td align="right">  0.99519332</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 3</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   68826.845</td>
    <td align="right">   68826.845</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 13</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.03621877</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    68826.84</td>
    <td align="right">    68826.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.03621877</td>
    <td align="right">    0.864108</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    68826.84</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01162832</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01162832</td>
    <td align="right">     69.9728</td>
    <td align="right">     3421.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 4 73KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   21457.859</td>
    <td align="right">   14979.372</td>
    <td align="right">    0.864108</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80395</td>
    <td align="right">   1030.0154</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.03621877</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">    18998.59</td>
    <td align="right">    11198.24</td>
    <td align="right">      1.1294</td>
    <td align="right">  1.03621877</td>
    <td align="right">    0.864108</td>
    <td align="right">       29.67</td>
    <td align="right">       22.00</td>
    <td align="right">  0.01354281</td>
    <td align="right">     64426.4</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     790.042</td>
    <td align="right">    18208.55</td>
    <td align="right">       29.67</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.00</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00964933</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00964933</td>
    <td align="right">     51.6461</td>
    <td align="right">     3612.33</td>
    <td align="right">        0.00</td>
    <td align="right">    21452.65</td>
    <td align="right">    15015.81</td>
    <td align="right">  0.99519332</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864298</td>
    <td align="right">     33751.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 4</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   68826.845</td>
    <td align="right">   68826.845</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 16</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.864108</td>
    <td align="right">  1.03621877</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    68826.84</td>
    <td align="right">    68826.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.03621877</td>
    <td align="right">    0.864108</td>
    <td align="right">      -23.10</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">    -22053.2</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    68826.84</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.86410800</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.93</td>
    <td align="right">  0.00854440</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00854440</td>
    <td align="right">     51.6906</td>
    <td align="right">     4440.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 14 81KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11712.388</td>
    <td align="right">    8748.538</td>
    <td align="right">    0.546451</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.3459</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.546451</td>
    <td align="right">  0.65529202</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    11080.90</td>
    <td align="right">     7555.34</td>
    <td align="right">      1.0570</td>
    <td align="right">  0.65529202</td>
    <td align="right">    0.546451</td>
    <td align="right">       25.07</td>
    <td align="right">       18.77</td>
    <td align="right">  0.01103088</td>
    <td align="right">     53296.6</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     499.613</td>
    <td align="right">    10581.29</td>
    <td align="right">       26.62</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.12</td>
    <td align="right">  0.22431248</td>
    <td align="right">     41.0489</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00928178</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00928178</td>
    <td align="right">     49.7026</td>
    <td align="right">     7355.68</td>
    <td align="right">        0.00</td>
    <td align="right">    11709.54</td>
    <td align="right">     8768.37</td>
    <td align="right">  0.62934803</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.04</td>
    <td align="right">       13.03</td>
    <td align="right">  0.00934658</td>
    <td align="right">     36701.9</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26045.628</td>
    <td align="right">   26045.628</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 4</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.546451</td>
    <td align="right">  0.65529202</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    26045.63</td>
    <td align="right">    26045.63</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.65529202</td>
    <td align="right">    0.546451</td>
    <td align="right">       -6.24</td>
    <td align="right">       -6.24</td>
    <td align="right">  0.00413578</td>
    <td align="right">      4028.5</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    26045.63</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.22431248</td>
    <td align="right">     41.0489</td>
    <td align="right">       21.93</td>
    <td align="right">  0.01025640</td>
    <td align="right">       22.01</td>
    <td align="right">  0.01025640</td>
    <td align="right">     61.8612</td>
    <td align="right">     9382.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 19 116KBTU/HR 9.44EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   15318.013</td>
    <td align="right">   11896.981</td>
    <td align="right">    0.774373</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.2468</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.774373</td>
    <td align="right">  0.92861046</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">    14727.95</td>
    <td align="right">    10780.95</td>
    <td align="right">      1.0401</td>
    <td align="right">  0.92861046</td>
    <td align="right">    0.774373</td>
    <td align="right">       24.76</td>
    <td align="right">       18.20</td>
    <td align="right">  0.01043964</td>
    <td align="right">     51465.8</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     707.998</td>
    <td align="right">    14019.95</td>
    <td align="right">       26.62</td>
    <td align="right">  0.01354281</td>
    <td align="right">       21.12</td>
    <td align="right">  0.22431248</td>
    <td align="right">     28.9670</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00917418</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00917418</td>
    <td align="right">     49.1361</td>
    <td align="right">    10423.21</td>
    <td align="right">        0.00</td>
    <td align="right">    15314.29</td>
    <td align="right">    11922.26</td>
    <td align="right">  0.89184538</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.60</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00968768</td>
    <td align="right">     38136.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 19</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_3_PSZ ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   31835.809</td>
    <td align="right">   31835.809</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.774373</td>
    <td align="right">  0.92861046</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    31835.81</td>
    <td align="right">    31835.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.92861046</td>
    <td align="right">    0.774373</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">  0.00429261</td>
    <td align="right">     10879.5</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    31835.81</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.22431248</td>
    <td align="right">     28.9670</td>
    <td align="right">       21.92</td>
    <td align="right">  0.00787389</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00787389</td>
    <td align="right">     47.6911</td>
    <td align="right">    12096.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 1 49KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD; WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8388.822</td>
    <td align="right">    6090.911</td>
    <td align="right">    0.369509</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.1142</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.369509</td>
    <td align="right">  0.44310661</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">     8100.41</td>
    <td align="right">     5741.97</td>
    <td align="right">      1.0356</td>
    <td align="right">  0.44310661</td>
    <td align="right">    0.369509</td>
    <td align="right">       26.17</td>
    <td align="right">       19.03</td>
    <td align="right">  0.01090628</td>
    <td align="right">     54103.5</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     337.837</td>
    <td align="right">     7762.58</td>
    <td align="right">       29.73</td>
    <td align="right">  0.01354281</td>
    <td align="right">       22.02</td>
    <td align="right">  0.12801600</td>
    <td align="right">     34.6449</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00929707</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00929707</td>
    <td align="right">     49.7822</td>
    <td align="right">     4546.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8386.78</td>
    <td align="right">     6104.96</td>
    <td align="right">  0.42556336</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.63</td>
    <td align="right">       12.60</td>
    <td align="right">  0.00907663</td>
    <td align="right">     35600.2</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 1</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD; WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   16329.417</td>
    <td align="right">   16329.417</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 15</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.369509</td>
    <td align="right">  0.44310661</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">    16329.42</td>
    <td align="right">    16329.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44310661</td>
    <td align="right">    0.369509</td>
    <td align="right">        5.88</td>
    <td align="right">        5.26</td>
    <td align="right">  0.00527661</td>
    <td align="right">     19159.3</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    16329.42</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.12801600</td>
    <td align="right">     34.6449</td>
    <td align="right">       21.92</td>
    <td align="right">  0.00793789</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00793789</td>
    <td align="right">     48.0735</td>
    <td align="right">     9369.96</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL COOLING DX SINGLE SPEED 2 523KBTU/HR 8.39EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1; WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   83203.056</td>
    <td align="right">   60530.156</td>
    <td align="right">    3.670712</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.0450</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.670712</td>
    <td align="right">  4.40183475</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">    80031.79</td>
    <td align="right">    57148.44</td>
    <td align="right">      1.0396</td>
    <td align="right">  4.40183475</td>
    <td align="right">    3.670712</td>
    <td align="right">       26.32</td>
    <td align="right">       19.04</td>
    <td align="right">  0.01086906</td>
    <td align="right">     54158.7</td>
    <td align="right">       13.00</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34526.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    3356.080</td>
    <td align="right">    76675.71</td>
    <td align="right">       29.35</td>
    <td align="right">  0.01354280</td>
    <td align="right">       21.92</td>
    <td align="right">  1.48864320</td>
    <td align="right">     40.5546</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882803</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882803</td>
    <td align="right">     47.3026</td>
    <td align="right">    46241.28</td>
    <td align="right">        0.00</td>
    <td align="right">    83182.84</td>
    <td align="right">    60671.17</td>
    <td align="right">  4.22755955</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.62</td>
    <td align="right">       12.61</td>
    <td align="right">  0.00909110</td>
    <td align="right">     35631.4</td>
  </tr>
  <tr>
    <td align="right">COIL HEATING ELECTRIC 2</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">SYS_4_PSZ_WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1; WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D; WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  173986.992</td>
    <td align="right">  173986.992</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN VARIABLE VOLUME 18</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.670712</td>
    <td align="right">  4.40183475</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">MONTREAL-TRUDEAU INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">   173986.99</td>
    <td align="right">   173986.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  4.40183475</td>
    <td align="right">    3.670712</td>
    <td align="right">        2.61</td>
    <td align="right">        2.61</td>
    <td align="right">  0.00465177</td>
    <td align="right">     14279.8</td>
    <td align="right">       43.00</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00800000</td>
    <td align="right">     63855.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   173986.99</td>
    <td align="right">      -23.10</td>
    <td align="right">  0.00047138</td>
    <td align="right">      -23.10</td>
    <td align="right">  1.48864320</td>
    <td align="right">     40.5546</td>
    <td align="right">       21.92</td>
    <td align="right">  0.00779208</td>
    <td align="right">       22.00</td>
    <td align="right">  0.00779208</td>
    <td align="right">     47.2026</td>
    <td align="right">    90763.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">COIL WATER HEATING AIR TO WATER HEAT PUMP 1</td>
    <td align="right">Coil:WaterHeating:AirToWaterHeatPump:Pumped</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  217621.885</td>
    <td align="right">  151377.783</td>
    <td align="right">   22.351692</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1004.8586</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1992</td>
    <td align="right">FAN ON OFF 1</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   22.351692</td>
    <td align="right"> 26.80364402</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      1.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   288654.66</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">   -999.0000</td>
    <td align="right">     -999.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:30:40</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        4.07</td>
    <td align="right">        4.07</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.98</td>
    <td align="right">        3.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.98</td>
    <td align="right">        0.98</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        1.90</td>
    <td align="right">        1.90</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1 ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D ERV CONTR</td>
    <td align="right">FixedDryBulb</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 12</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 5</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 9</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 10</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 16</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 6</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 7</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 8</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 11</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 20</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 15</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 17</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 13</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 3</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 4</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 14</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 19</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CONTROLLER OUTDOOR AIR 2</td>
    <td align="right">DifferentialEnthalpy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.002784</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001372</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001524</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000864</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.004115</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000422</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000422</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     1899.75</td>
    <td align="right">     2656.00</td>
    <td align="right">      426.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">     2870.50</td>
    <td align="right">     1620.00</td>
    <td align="right">      963.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">     3248.25</td>
    <td align="right">     2623.75</td>
    <td align="right">     2116.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">     3086.25</td>
    <td align="right">     1981.50</td>
    <td align="right">     1515.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">     2908.50</td>
    <td align="right">     2077.50</td>
    <td align="right">     1346.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">     2360.75</td>
    <td align="right">     1729.50</td>
    <td align="right">      574.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">     2630.25</td>
    <td align="right">     1479.75</td>
    <td align="right">      600.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">     2543.00</td>
    <td align="right">     1998.50</td>
    <td align="right">      898.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">     2481.75</td>
    <td align="right">     1353.25</td>
    <td align="right">      395.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     4623.75</td>
    <td align="right">     3094.25</td>
    <td align="right">     3089.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     2832.50</td>
    <td align="right">     2072.00</td>
    <td align="right">      815.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">     6152.00</td>
    <td align="right">     5784.25</td>
    <td align="right">     5784.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">     5975.50</td>
    <td align="right">     4460.75</td>
    <td align="right">     4408.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     2349.25</td>
    <td align="right">     1636.75</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">     1145.75</td>
    <td align="right">     2624.50</td>
    <td align="right">       33.75</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">     1551.00</td>
    <td align="right">     2210.25</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">     3662.00</td>
    <td align="right">     1393.75</td>
    <td align="right">     1257.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">     2896.50</td>
    <td align="right">     1074.00</td>
    <td align="right">      390.50</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">      306.50</td>
    <td align="right">     2486.00</td>
    <td align="right">      222.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">      639.25</td>
    <td align="right">     2246.25</td>
    <td align="right">       58.50</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       65.50</td>
    <td align="right">     3049.00</td>
    <td align="right">       55.75</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       46.50</td>
    <td align="right">     2886.50</td>
    <td align="right">       30.75</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">      235.50</td>
    <td align="right">     2695.50</td>
    <td align="right">       72.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">      160.25</td>
    <td align="right">     2487.75</td>
    <td align="right">       51.25</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       38.75</td>
    <td align="right">     3422.00</td>
    <td align="right">       38.75</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       74.75</td>
    <td align="right">     2947.00</td>
    <td align="right">       60.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6754.00</td>
    <td align="right">     6514.25</td>
    <td align="right">     6200.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        0.50</td>
    <td align="right">        0.25</td>
    <td align="right">        0.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        0.00</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        9.00</td>
    <td align="right">        0.75</td>
    <td align="right">        9.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">        0.00</td>
    <td align="right">       39.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        0.75</td>
    <td align="right">        0.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        1.50</td>
    <td align="right">        0.50</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        1.50</td>
    <td align="right">        3.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       11.00</td>
    <td align="right">       47.25</td>
    <td align="right">       11.00</td>
    <td align="right">       25.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2019-08-13
    18:30:40</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=AUDIENCE SEATING AREA PERMANENT - AUDITORIUM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">      106.16</td>
    <td align="right">      197.67</td>
    <td align="right">     7904.00</td>
    <td align="right">       1.745</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       2.055</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       2.059</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       2.058</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 1_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       2.056</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       2.053</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       2.054</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 2</td>
    <td align="right">       99.25</td>
    <td align="right">      190.87</td>
    <td align="right">     5724.00</td>
    <td align="right">       2.055</td>
    <td align="right">       0.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CLASSROOM/LECTURE HALL/TRAINING ROOM OTHER_FL=BUILDING STORY 2_SCH=D 3</td>
    <td align="right">       20.60</td>
    <td align="right">       39.61</td>
    <td align="right">     1188.00</td>
    <td align="right">       2.052</td>
    <td align="right">       0.023</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=CONFERENCE/MEETING/MULTI-PURPOSE ROOM_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       67.05</td>
    <td align="right">      124.85</td>
    <td align="right">     2496.00</td>
    <td align="right">       1.343</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=FOOD PREPARATION AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">        5.17</td>
    <td align="right">       10.80</td>
    <td align="right">      864.00</td>
    <td align="right">       1.114</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B</td>
    <td align="right">      189.03</td>
    <td align="right">      395.34</td>
    <td align="right">    15808.00</td>
    <td align="right">       0.623</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=GYMNASIUM/FITNESS CENTRE PLAYING AREA_FL=BUILDING STORY 1_SCH=B 1</td>
    <td align="right">      119.39</td>
    <td align="right">      249.69</td>
    <td align="right">     9984.00</td>
    <td align="right">       0.622</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LIBRARY READING AREA_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       22.56</td>
    <td align="right">       42.02</td>
    <td align="right">     3360.00</td>
    <td align="right">       0.733</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 1_SCH=C</td>
    <td align="right">       11.28</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       3.478</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=LOBBY - OTHER_FL=BUILDING STORY 2_SCH=C</td>
    <td align="right">       11.28</td>
    <td align="right">       21.01</td>
    <td align="right">      840.00</td>
    <td align="right">       3.477</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 1_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.268</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ALL_ST=OFFICE ENCLOSED <= 25 M2_FL=BUILDING STORY 2_SCH=A</td>
    <td align="right">       14.30</td>
    <td align="right">       26.61</td>
    <td align="right">     2128.00</td>
    <td align="right">       0.267</td>
    <td align="right">       0.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 1_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WET_ST=WASHROOM - OTHER-SCH-D_FL=BUILDING STORY 2_SCHD</td>
    <td align="right">        3.64</td>
    <td align="right">        7.00</td>
    <td align="right">      840.00</td>
    <td align="right">       0.224</td>
    <td align="right">       0.017</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.223</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 1_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.223</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D</td>
    <td align="right">        5.93</td>
    <td align="right">       11.40</td>
    <td align="right">     4560.00</td>
    <td align="right">       0.223</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=CORRIDOR/TRANSITION AREA OTHER-SCH-D_FL=BUILDING STORY 2_SCH=D 1</td>
    <td align="right">        4.99</td>
    <td align="right">        9.60</td>
    <td align="right">     3840.00</td>
    <td align="right">       0.223</td>
    <td align="right">       0.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">WILD_ST=ELECTRICAL/MECHANICAL ROOM-SCH-D_FL=BUILDING STORY 1_SCH=D</td>
    <td align="right">        0.89</td>
    <td align="right">        1.71</td>
    <td align="right">     1368.00</td>
